OSU 80 Ton Compressor Load Stand
49.841507,49.231340,199.503288,164.128523,170.276123,163.579910,74.294645,14.138468,196.380710,1.074480,49.024532,49.869805,162.272269,201.741981,160.691086,196.792201,98.266686,193.231747,-0.000488,0.039198,93.936296,66.502790,196.755956,21.278804,0.070117,0.593316,663800.057018,0.851078,9.022115,24.214685,3.995040,0.068396,0.052394,32.000000,90.212915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.289599,63.284683,103.501429,100.000000,28.262858,42.784810,46.690531,41.960259,32.544304,33.145462,31.775762,148.589291,61.562449,149.365379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916452,49.237937,199.264822,164.124598,170.305133,163.584817,74.263696,14.144176,196.224289,1.071235,48.995674,49.893869,162.285475,201.588510,160.706575,196.693929,98.225618,193.096252,-0.000489,0.039178,93.847090,66.608635,196.679595,21.278339,0.063272,0.595659,663897.465669,0.853955,9.099540,24.375941,4.003447,0.071870,0.055087,32.000000,90.226988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275555,63.281832,103.503714,100.000000,28.226869,42.784810,46.690531,42.016532,32.544304,33.145462,31.795634,148.527393,62.194216,149.185678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917574,49.240411,199.499185,164.111419,170.313287,163.591028,74.409002,14.143462,196.432612,1.070954,48.958551,49.863592,162.286582,201.736375,160.695273,196.731678,98.336107,192.813622,-0.000488,0.039191,93.913781,66.535719,196.865372,21.277713,0.066366,0.588321,664001.892993,0.854492,9.056768,24.502262,3.991967,0.068454,0.052624,32.000000,90.223411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281348,63.285575,103.463456,100.000000,28.272922,42.784810,46.690531,41.971532,32.544304,33.145462,31.811985,148.818004,61.939044,149.193860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893625,49.233814,199.354770,164.094596,170.289096,163.571167,74.430689,14.142035,196.441154,1.070458,48.985982,49.857454,162.269606,201.461276,160.710607,196.844988,98.459720,193.027836,-0.000487,0.039231,93.986776,66.375673,196.863292,21.277548,0.065842,0.588321,664001.892993,0.854492,9.056768,24.502262,3.991967,0.070504,0.053662,32.000000,90.221342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292881,63.280460,103.499350,100.000000,28.231174,42.784810,46.690531,41.967872,32.544304,33.145462,31.826077,148.861379,61.587908,149.342287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900915,49.229142,199.327585,164.108335,170.243790,163.562657,74.306507,14.144604,196.310685,1.066337,48.894037,49.796672,162.259797,201.668691,160.713942,196.638944,98.476774,193.130798,-0.000486,0.039245,94.091297,66.704136,196.752792,21.277281,0.065999,0.594490,663238.103308,0.852927,9.076236,24.242719,3.995596,0.071510,0.054734,32.000000,90.254366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279952,63.276222,103.481575,100.000000,28.297674,42.784810,46.690531,41.985241,32.544304,33.145462,31.837526,148.613014,62.087540,149.387566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915588,49.201107,199.518968,164.098802,170.288446,163.575427,74.420059,14.141607,196.346586,1.064015,48.870546,49.742020,162.271510,201.811010,160.713644,196.783280,98.405890,192.769651,-0.000486,0.039023,94.418817,66.448919,196.822237,21.276776,0.065212,0.589758,663145.149260,0.855260,9.073174,24.260661,3.994999,0.069883,0.053158,32.000000,90.273994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295819,63.258322,103.477355,100.000000,28.260480,42.784810,46.690531,41.970816,32.544304,33.145462,31.845916,148.840118,61.352986,149.404364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930787,49.201107,199.277782,164.098802,170.303492,163.580684,74.407786,14.146316,196.308311,1.061389,48.910924,49.858974,162.290989,201.765976,160.721879,196.712530,98.277618,192.954251,-0.000486,0.038775,94.625961,66.475354,196.751731,21.276502,0.068202,0.596841,663320.786886,0.852576,9.020831,24.200480,3.997127,0.070280,0.053510,32.000000,90.261235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302421,63.290486,103.447615,100.000000,28.253681,42.784810,46.690531,41.959381,32.544304,33.145462,31.829551,148.815572,61.213074,149.311799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853737,49.205230,199.572066,164.106933,170.274974,163.589264,74.339105,14.148600,196.304547,1.060798,48.964075,49.776952,162.280538,201.536014,160.724193,196.675862,98.169898,193.022810,-0.000485,0.038779,94.805082,66.653735,196.651061,21.276041,0.072372,0.597537,663725.044527,0.852455,9.005126,24.397451,3.991080,0.070137,0.052857,32.000000,90.265183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265108,63.288041,103.421557,100.000000,28.230785,42.784810,46.690531,41.947005,32.544304,33.145462,31.843903,148.678211,61.785266,149.349053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845867,49.222270,199.521050,164.116186,170.245143,163.592184,74.344300,14.143320,196.267234,1.057875,48.916441,49.758839,162.270655,201.594177,160.710154,196.692910,98.210179,192.370934,-0.000486,0.038793,95.738430,66.383002,196.740902,21.276111,0.062695,0.593488,664192.190326,0.854763,9.088898,24.530673,4.003152,0.067611,0.052422,32.000000,90.286383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254173,63.296268,103.403713,100.000000,28.275560,42.784810,46.690531,41.988630,32.544304,33.145462,31.854489,148.688601,61.679324,149.377495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859231,49.209902,199.437246,164.117027,170.160673,163.591172,74.504569,14.138325,196.270411,1.058371,49.015554,49.776423,162.287228,201.579886,160.699681,196.567474,98.211176,192.860232,-0.000485,0.038762,96.059354,66.459358,196.697239,21.275061,0.065920,0.594522,664108.915719,0.854910,9.114079,24.247640,4.002760,0.067984,0.052156,32.000000,90.325077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226411,63.356561,103.411892,100.000000,28.270796,42.784810,46.690531,41.963826,32.544304,33.145462,31.887001,149.009137,61.468833,149.429659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827356,49.232165,199.203619,164.105531,170.139581,163.604869,74.382386,14.143462,196.200530,1.064854,48.990945,49.683124,162.290481,201.565289,160.702189,196.504486,98.116313,193.179608,-0.000484,0.038729,96.117311,66.674081,196.554554,21.274382,0.066576,0.593174,664005.074006,0.852587,9.096862,24.399344,3.999809,0.069331,0.053070,32.000000,90.314450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237487,63.373152,103.415795,100.000000,28.257589,42.784810,46.690531,41.981234,32.544304,33.145462,31.886343,148.764771,62.090621,149.478360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828648,49.232165,199.435487,164.105531,170.089541,163.605815,74.421793,14.141607,196.203578,1.066417,49.062308,49.736010,162.280529,201.467372,160.691465,196.556088,98.068057,192.766875,-0.000484,0.038724,95.410814,66.298632,196.492983,21.273981,0.063717,0.590167,664513.071230,0.854915,9.143125,24.642554,3.997877,0.070832,0.053635,32.000000,90.249545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233951,63.385902,103.407747,100.000000,28.155898,42.784810,46.690531,41.999111,32.544304,33.145462,31.920690,148.843586,61.569933,149.408258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781515,49.239311,199.186386,164.106372,170.064430,163.593726,74.452884,14.143320,196.151030,1.067011,49.085152,49.707834,162.261859,201.443641,160.662226,196.597404,98.042374,192.552947,-0.000483,0.038735,94.623638,66.399991,196.555227,21.273926,0.061069,0.595651,664654.757858,0.854442,9.141788,24.537279,4.002426,0.071455,0.053565,32.000000,90.242271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223675,63.361752,103.395788,100.000000,28.183504,42.784810,46.690531,41.997779,32.544304,33.145462,31.941200,148.905768,62.403313,149.602672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817375,49.263498,199.292183,164.103568,170.025430,163.589512,74.501861,14.147315,196.180685,1.067645,49.036009,49.804257,162.276989,201.427577,160.671369,196.523170,98.087647,192.840655,-0.000484,0.038774,94.440254,66.341585,196.540297,21.272638,0.064321,0.587627,664748.834775,0.854938,9.197723,24.483287,4.001212,0.070019,0.053562,32.000000,90.245806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240831,63.374847,103.406060,100.000000,28.144137,42.784810,46.690531,42.025341,32.544304,33.145462,31.955183,149.003722,61.770739,149.411484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838875,49.267346,199.178056,164.124878,170.056263,163.577320,74.448485,14.153309,196.200244,1.066873,49.031243,49.667305,162.274323,201.365723,160.703674,196.610001,98.130106,192.802247,-0.000483,0.038763,94.304570,66.310007,196.569948,21.271704,0.062957,0.593527,664609.701500,0.853729,9.184787,24.545152,4.000455,0.068265,0.053213,32.000000,90.269201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254494,63.410352,103.424318,100.000000,28.193660,42.784810,46.690531,42.005258,32.544304,33.145462,31.994473,148.896969,61.351518,149.453026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783594,49.267346,199.294233,164.124878,170.084912,163.563591,74.388702,14.139038,196.251022,1.065325,48.941308,49.879635,162.301559,201.440665,160.696742,196.662878,98.142645,192.841846,-0.000483,0.038743,93.985295,66.386889,196.601036,21.271149,0.062196,0.597068,664411.355016,0.853877,9.166388,24.488397,3.996440,0.069538,0.053070,32.000000,90.277397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233963,63.422299,103.480708,100.000000,28.127363,42.784810,46.690531,41.993589,32.544304,33.145462,32.014892,148.777403,61.798399,149.421004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842903,49.254703,199.190241,164.139459,170.077772,163.539441,74.477984,14.142749,196.173994,1.063214,48.997051,49.775162,162.292590,201.440135,160.737398,196.521211,98.208857,193.048138,-0.000482,0.038746,94.014139,66.533535,196.532956,21.271094,0.069277,0.593533,664380.560364,0.855546,9.223605,24.490598,4.003211,0.071695,0.054343,32.000000,90.288290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241897,63.416069,103.509407,100.000000,28.168262,42.784810,46.690531,42.025060,32.544304,33.145462,32.018859,148.955967,62.274406,149.452790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828575,49.249206,199.485068,164.159647,170.104153,163.528051,74.355938,14.147173,196.248532,1.058894,49.013980,49.680986,162.321521,201.639945,160.735924,196.530851,98.251442,192.557779,-0.000482,0.038751,94.086787,66.354674,196.512091,21.270772,0.058262,0.588045,663988.355655,0.853234,9.149578,24.501134,3.996361,0.072718,0.053415,32.000000,90.267642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251068,63.421958,103.519808,100.000000,28.122006,42.784810,46.690531,41.990009,32.544304,33.145462,32.034375,148.711876,62.185852,149.428164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824601,49.256902,199.311261,164.178434,170.136023,163.531441,74.441510,14.143034,196.139467,1.054621,48.980341,49.747508,162.306546,201.446292,160.752510,196.722449,98.317056,193.105395,-0.000482,0.038896,94.141519,66.161860,196.700806,21.269477,0.063639,0.589605,663802.943267,0.854835,9.158904,24.276020,4.003427,0.073676,0.054314,32.000000,90.269026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266061,63.429110,103.564690,100.000000,28.112821,42.784810,46.690531,41.997386,32.544304,33.145462,32.043957,148.883019,61.626059,149.466873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790488,49.256902,199.360520,164.178434,170.148780,163.531181,74.413337,14.143605,196.181224,1.052032,48.951401,49.809155,162.333907,201.471164,160.751719,196.539506,98.318877,192.942235,-0.000481,0.038900,94.274525,66.155080,196.711166,21.269492,0.055535,0.594655,663649.249133,0.853964,9.170713,24.414222,4.000258,0.072132,0.054016,32.000000,90.224661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266434,63.421121,103.572089,100.000000,28.159529,42.784810,46.690531,42.000416,32.544304,33.145462,32.066978,148.826674,61.505957,149.476511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834565,49.250305,199.154846,164.170863,170.159725,163.526587,74.326553,14.140180,196.113078,1.055695,48.888723,49.811091,162.322031,201.415549,160.724777,196.466001,98.250909,192.826664,-0.000481,0.038898,94.323354,66.276458,196.536751,21.269425,0.066104,0.594655,663649.249133,0.853964,9.170713,24.414222,4.000258,0.071129,0.054769,32.000000,90.147946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.256616,63.406635,103.605914,100.000000,28.172452,42.784810,46.690531,42.019889,32.544304,33.145462,32.082713,148.653105,61.524812,149.374427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787252,49.233539,199.232917,164.150675,170.148418,163.520729,74.422347,14.148172,196.167649,1.060830,48.905078,49.850108,162.325247,201.476546,160.722734,196.531687,98.158425,192.787315,-0.000482,0.038863,94.353313,66.472472,196.586022,21.267810,0.071113,0.595161,663800.640621,0.855054,9.153806,24.376683,3.996320,0.071623,0.054822,32.000000,90.164033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264327,63.412308,103.642118,100.000000,28.176609,42.784810,46.690531,41.993581,32.544304,33.145462,32.079367,148.844693,61.198841,149.319077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812427,49.221996,199.324283,164.145908,170.199714,163.503910,74.420102,14.133187,196.091213,1.061483,48.923605,49.795652,162.324794,201.349842,160.735067,196.508065,98.007750,192.996951,-0.000483,0.038668,94.323561,66.426287,196.573485,21.266163,0.066969,0.598943,664063.325349,0.853923,9.150142,24.379287,4.002009,0.070692,0.054360,32.000000,90.161531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269225,63.444424,103.674385,100.000000,28.120205,42.784810,46.690531,42.020844,32.544304,33.145462,32.092774,148.840204,61.510138,149.345080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850152,49.215124,199.224416,164.148151,170.264633,163.498572,74.248800,14.143605,196.018604,1.061789,48.862740,49.781866,162.320599,201.397282,160.737257,196.498925,97.855518,192.420354,-0.000482,0.038638,94.371702,66.133517,196.431512,21.265194,0.073421,0.595772,664429.648990,0.854214,9.148405,24.683202,4.001497,0.071249,0.054827,32.000000,90.191532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249217,63.446023,103.707125,100.000000,28.137351,42.784810,46.690531,42.006566,32.544304,33.145462,32.093719,148.497601,61.134718,149.280170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752163,49.215124,199.248578,164.148151,170.297084,163.493228,74.495715,14.143177,196.096789,1.063080,48.873323,49.813763,162.316355,201.483131,160.731124,196.561895,97.769560,192.651891,-0.000485,0.038636,94.200828,66.579866,196.494063,21.264529,0.067730,0.598774,664806.318274,0.855421,9.102501,24.620726,3.996466,0.071805,0.054352,32.000000,90.210595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217525,63.469730,103.752244,100.000000,28.106777,42.784810,46.690531,41.984224,32.544304,33.145462,32.098786,148.991429,61.754672,149.423482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846760,49.202756,199.148878,164.133010,170.299769,163.491700,74.374406,14.145032,196.123650,1.062467,48.819633,49.815293,162.314238,201.331841,160.732011,196.438583,97.745052,192.985125,-0.000485,0.038633,94.013454,66.510335,196.446971,21.263047,0.066655,0.593840,665168.529482,0.854423,9.203936,24.792960,4.004822,0.069898,0.051395,32.000000,90.193977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206460,63.442699,103.795751,100.000000,28.117273,42.784810,46.690531,42.040285,32.544304,33.145462,32.097828,148.748813,61.632222,149.235560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819838,49.176371,199.364414,164.127682,170.251115,163.497239,74.321588,14.143320,196.072089,1.061035,48.770343,49.697438,162.317039,201.437281,160.706612,196.507766,97.772137,192.989453,-0.000486,0.038616,93.865538,66.349351,196.614291,21.262393,0.057344,0.593840,665168.529482,0.854423,9.203936,24.792960,4.004822,0.068283,0.052248,32.000000,90.165773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202915,63.447493,103.815075,100.000000,28.065545,42.784810,46.690531,41.986917,32.544304,33.145462,32.108167,148.643175,61.454012,149.244175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848708,49.176371,199.067353,164.127682,170.166519,163.477452,74.395635,14.143177,195.989247,1.058460,48.758724,49.780950,162.331409,201.355102,160.745456,196.469160,97.773550,192.524890,-0.000485,0.038636,93.901464,66.374528,196.497163,21.261160,0.070772,0.596216,665024.643151,0.855061,9.095110,24.916027,4.001707,0.070215,0.053203,32.000000,90.180169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242490,63.452213,103.840027,100.000000,28.106899,42.784810,46.690531,42.001429,32.544304,33.145462,32.090022,148.791269,62.124590,149.435402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752442,49.143389,199.255693,164.113102,170.166677,163.450048,74.476478,14.142178,196.069313,1.054852,48.705355,49.785637,162.319225,201.387048,160.724974,196.468162,97.771853,192.664931,-0.000485,0.038497,93.966787,66.190244,196.524391,21.260587,0.061934,0.588768,664894.645840,0.853557,9.065241,24.741657,3.993431,0.072420,0.054045,32.000000,90.218987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221116,63.426509,103.834350,100.000000,28.023220,42.784810,46.690531,41.984094,32.544304,33.145462,32.064317,148.952957,62.027158,149.390084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822458,49.118103,199.143049,164.096278,170.151936,163.429076,74.374331,14.142891,196.044531,1.049945,48.663290,49.854412,162.308352,201.237063,160.724985,196.384452,97.795764,193.050893,-0.000486,0.038271,93.871884,66.252053,196.459188,21.259326,0.066235,0.590954,664832.865285,0.854241,9.131911,24.795524,4.004943,0.073008,0.054328,32.000000,90.272694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194963,63.419412,103.840144,100.000000,28.081394,42.784810,46.690531,42.039219,32.544304,33.145462,32.043123,148.748661,61.971839,149.378124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878075,49.093917,199.139624,164.069921,170.152752,163.434029,74.256286,14.139467,195.935852,1.052387,48.578694,49.839616,162.324982,201.285012,160.714194,196.436114,97.891755,191.932697,-0.000486,0.038067,93.670770,66.420805,196.458374,21.257933,0.059102,0.590379,664549.025595,0.853908,9.034132,24.915251,3.997054,0.069291,0.051737,32.000000,90.259705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207966,63.417868,103.867662,100.000000,28.032851,42.784810,46.690531,41.999107,32.544304,33.145462,32.045026,148.512571,61.562083,149.364002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826138,49.093917,199.119099,164.069921,170.167131,163.440560,74.365787,14.142178,196.084840,1.058997,48.530323,49.802855,162.284245,201.384765,160.727156,196.419268,97.904859,192.605348,-0.000486,0.037834,93.629270,66.571353,196.468591,21.257200,0.065370,0.593680,664128.646301,0.854174,8.952416,24.402523,3.992528,0.071290,0.053176,32.000000,90.266441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207328,63.407607,103.845560,100.000000,28.001597,42.784810,46.690531,41.966066,32.544304,33.145462,32.020819,148.731573,61.276830,149.096732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855786,49.043071,199.000263,164.069080,170.113428,163.441109,74.429513,14.135471,196.050512,1.064879,48.470478,49.828148,162.281311,201.434488,160.696009,196.413050,97.886180,192.900310,-0.000488,0.037606,93.832579,66.376787,196.424520,21.256246,0.063744,0.596982,664191.469019,0.853938,9.006137,24.640325,3.996278,0.072329,0.054542,32.000000,90.290959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199928,63.359170,103.822610,100.000000,28.000309,42.784810,46.690531,41.994913,32.544304,33.145462,31.968798,148.859026,61.914833,149.283829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857185,49.002944,199.110797,164.050854,170.106233,163.438620,74.320969,14.142606,195.943404,1.067217,48.456987,49.805720,162.273479,201.288152,160.704333,196.352223,97.902691,192.782729,-0.000488,0.037595,93.853892,66.482099,196.434266,21.255101,0.063350,0.590171,664116.885713,0.852525,8.924619,24.768821,3.991518,0.069122,0.053131,32.000000,90.310048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178386,63.341659,103.786730,100.000000,28.025004,42.784810,46.690531,41.976856,32.544304,33.145462,31.963225,148.641938,61.608157,149.310461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832793,48.969963,199.014593,164.040760,170.116722,163.430707,74.312085,14.142178,195.900319,1.068549,48.471623,49.841840,162.272816,201.241568,160.701037,196.400688,97.865575,192.319351,-0.000488,0.037579,93.868583,66.456187,196.338390,21.253933,0.068254,0.590171,664116.885713,0.852525,8.924619,24.768821,3.991518,0.071042,0.053249,32.000000,90.331771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215864,63.323773,103.787769,100.000000,27.971921,42.784810,46.690531,41.974372,32.544304,33.145462,31.914332,148.624171,61.610578,149.244057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855557,48.947976,199.139374,164.012721,170.123827,163.431450,74.417119,14.140323,195.999959,1.070869,48.531759,49.805873,162.282683,201.339853,160.718445,196.444141,97.815033,192.495264,-0.000489,0.037556,93.900364,66.481939,196.516988,21.252837,0.060544,0.593187,663994.550529,0.854080,8.875298,24.573010,3.993647,0.071113,0.053190,32.000000,90.326580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207677,63.338950,103.795029,100.000000,27.971797,42.784810,46.690531,41.987153,32.544304,33.145462,31.869154,148.834239,61.721143,149.216441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840554,48.947976,198.976791,164.012721,170.163667,163.418672,74.277281,14.145317,195.965892,1.072973,48.550046,49.824350,162.241549,201.364092,160.679862,196.241990,97.764912,192.491934,-0.000489,0.037534,93.780859,66.452302,196.455904,21.251231,0.064085,0.592111,664084.829696,0.852393,8.829762,24.689132,3.994327,0.069539,0.052976,32.000000,90.234277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192896,63.282239,103.741639,100.000000,27.978629,42.784810,46.690531,41.971021,32.544304,33.145462,31.828272,148.554562,61.750783,149.210461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808366,48.947701,199.192101,163.996739,170.172429,163.423153,74.453761,14.143748,195.932452,1.074397,48.573517,49.763328,162.253196,201.211661,160.700559,196.276276,97.794842,192.499832,-0.000490,0.037678,93.820795,66.420838,196.393476,21.249486,0.056794,0.592153,664230.175533,0.853993,8.849126,24.812975,3.997318,0.071355,0.053795,32.000000,90.124234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195400,63.255899,103.740242,100.000000,27.879823,42.784810,46.690531,41.979542,32.544304,33.145462,31.812944,148.907522,61.584166,149.290713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826967,48.950724,199.093264,164.009076,170.137600,163.426834,74.351971,14.149171,196.040513,1.076235,48.557192,49.880183,162.252313,201.261934,160.703811,196.403281,97.854458,192.905195,-0.000491,0.037919,93.899617,66.579489,196.423536,21.248329,0.056794,0.592153,664230.175533,0.853993,8.849126,24.812975,3.997318,0.072645,0.054425,32.000000,90.075753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196084,63.265791,103.758363,100.000000,27.928473,42.784810,46.690531,41.997367,32.544304,33.145462,31.800930,148.703942,61.894804,149.358140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802039,48.936433,199.206888,163.995617,170.119227,163.408961,74.326440,14.141322,195.953234,1.079073,48.472155,49.656130,162.249380,201.206299,160.684699,196.312313,97.821489,192.484184,-0.000491,0.038012,93.846613,66.482938,196.239638,21.247467,0.055981,0.590643,663993.680916,0.853666,8.862088,24.802358,3.995693,0.070996,0.052970,32.000000,90.081400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152964,63.235751,103.702052,100.000000,27.894826,42.784810,46.690531,41.987116,32.544304,33.145462,31.786153,148.652880,61.744400,149.384222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762495,48.919668,199.072572,163.981598,170.085847,163.399713,74.454791,14.144461,195.851120,1.078161,48.518911,49.677950,162.269014,201.172253,160.699483,196.344299,97.845413,192.369627,-0.000491,0.037977,93.803086,66.476113,196.243594,21.246295,0.055771,0.592496,664010.518344,0.854307,8.873596,24.678547,3.999975,0.069953,0.052819,32.000000,90.166745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153923,63.227932,103.691894,100.000000,27.886530,42.784810,46.690531,42.001221,32.544304,33.145462,31.756423,148.909582,62.256651,149.419588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822291,48.919668,199.104292,163.981598,170.056741,163.402796,74.414095,14.144461,195.899824,1.077740,48.499770,49.780448,162.221529,201.123162,160.680488,196.352611,97.850129,192.491731,-0.000491,0.037987,93.637202,66.486894,196.213246,21.245447,0.065186,0.592496,664010.518344,0.854307,8.873596,24.678547,3.999975,0.067188,0.051081,32.000000,90.188932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128376,63.181287,103.688198,100.000000,27.865654,42.784810,46.690531,42.023290,32.544304,33.145462,31.722681,148.828190,61.582625,149.362546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815186,48.911148,199.171046,163.954681,170.015208,163.385524,74.344693,14.141750,195.854455,1.080478,48.481350,49.747361,162.239356,201.084407,160.685563,196.234185,97.874413,192.706293,-0.000491,0.038008,93.708033,66.500355,196.226524,21.244235,0.061252,0.593564,663837.635580,0.852842,8.835869,24.652720,3.996289,0.068953,0.052179,32.000000,90.238965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167209,63.221234,103.725101,100.000000,27.810070,42.784810,46.690531,41.989775,32.544304,33.145462,31.696178,148.689386,61.416815,149.320965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821716,48.888336,198.955574,163.958886,170.011179,163.356668,74.336252,14.143034,195.943996,1.073607,48.432040,49.728990,162.238481,201.205402,160.660992,196.353792,97.840433,192.664971,-0.000491,0.038027,93.676086,66.403463,196.467326,21.243292,0.065396,0.595307,663688.517222,0.853663,8.834703,24.708368,3.998199,0.068439,0.052703,32.000000,90.245618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162087,63.221095,103.701316,100.000000,27.871899,42.784810,46.690531,41.994393,32.544304,33.145462,31.677458,148.672504,61.425106,149.305032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774899,48.899055,199.141286,163.979915,170.008337,163.355012,74.457775,14.147030,195.818713,1.073455,48.555617,49.725514,162.235211,201.198960,160.665989,196.309709,97.885501,192.407455,-0.000490,0.038054,93.618355,66.380178,196.351889,21.242376,0.058970,0.594551,663619.300927,0.853430,8.805132,24.726960,3.993350,0.070041,0.052980,32.000000,90.280954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168022,63.205320,103.724544,100.000000,27.807134,42.784810,46.690531,41.990383,32.544304,33.145462,31.634112,148.915550,61.731708,149.310501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749438,48.899055,198.992203,163.979915,170.014389,163.354450,74.437798,14.144747,195.971368,1.074591,48.565810,49.636651,162.219244,201.188359,160.660522,196.389241,97.906431,192.993002,-0.000489,0.038050,93.605148,66.244923,196.365596,21.242361,0.071087,0.594551,663619.300927,0.853430,8.805132,24.726960,3.993350,0.071473,0.053544,32.000000,90.254247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180674,63.185016,103.735363,100.000000,27.825776,42.784810,46.690531,42.017763,32.544304,33.145462,31.624334,148.875595,62.181890,149.425292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761737,48.911697,199.215597,163.985243,170.012503,163.347565,74.330497,14.141179,195.827571,1.072867,48.548574,49.732008,162.220748,201.355387,160.645104,196.397897,97.918579,192.155601,-0.000487,0.038054,93.613274,66.256548,196.269191,21.242458,0.064766,0.588166,663521.011336,0.853656,8.890689,24.783052,3.999888,0.071808,0.053530,32.000000,90.250698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184831,63.205099,103.776971,100.000000,27.795479,42.784810,46.690531,42.033832,32.544304,33.145462,31.617217,148.660995,61.558928,149.426708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800627,48.921592,199.003374,163.969821,170.006152,163.340055,74.407981,14.148172,195.843062,1.069954,48.613895,49.556908,162.246005,201.219020,160.646340,196.299931,97.902698,191.806239,-0.000487,0.038082,93.735495,66.279059,196.315178,21.242135,0.064898,0.594462,663446.178620,0.854648,8.890591,24.458917,4.003389,0.070627,0.053774,32.000000,90.280877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196165,63.183466,103.803900,100.000000,27.826963,42.784810,46.690531,42.028717,32.544304,33.145462,31.598552,148.815962,61.407718,149.419194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701786,48.961718,199.007561,163.993094,170.002878,163.348386,74.527116,14.142891,195.797086,1.071997,48.766611,49.709680,162.216893,201.130073,160.647635,196.253580,97.921245,192.550886,-0.000487,0.038099,93.756838,66.349249,196.326540,21.241229,0.070982,0.595046,663432.900700,0.853002,8.860216,24.344336,3.996001,0.067735,0.052655,32.000000,90.294320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227498,63.221299,103.820333,100.000000,27.764717,42.784810,46.690531,42.007477,32.544304,33.145462,31.590240,149.054232,61.559955,149.411799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690696,48.961718,198.864735,163.993094,169.974029,163.356840,74.278363,14.143177,195.892002,1.070749,48.787743,49.595609,162.202014,201.220713,160.627460,196.185089,97.885086,192.877000,-0.000488,0.038108,93.483443,66.155305,196.277062,21.240188,0.065370,0.594739,663627.211124,0.853660,9.002739,24.603647,4.004032,0.072325,0.053206,32.000000,90.258245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208542,63.193005,103.849063,100.000000,27.720691,42.784810,46.690531,42.065643,32.544304,33.145462,31.614547,148.556726,61.862962,149.373089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776642,49.001020,199.007517,164.016366,169.985319,163.341522,74.461481,14.143462,195.830998,1.071511,48.783188,49.691408,162.233616,201.197512,160.654613,196.220741,97.774298,192.533664,-0.000487,0.038131,93.471889,66.346553,196.166073,21.240310,0.067441,0.591671,663793.531510,0.856776,9.014237,24.761240,4.002052,0.071503,0.054539,32.000000,90.298862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240187,63.187647,103.878686,100.000000,27.746053,42.784810,46.690531,42.078651,32.544304,33.145462,31.637430,148.922963,61.780350,149.436897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715890,49.018335,199.077206,164.035994,170.004055,163.328452,74.514670,14.139752,195.805551,1.071254,48.757609,49.643352,162.209105,201.126771,160.666159,196.197147,97.708207,192.734168,-0.000487,0.038120,93.556003,66.071183,196.217511,21.239136,0.057895,0.585244,663814.570921,0.853165,8.965364,24.658684,3.998062,0.071675,0.055006,32.000000,90.274749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270379,63.197979,103.919593,100.000000,27.691863,42.784810,46.690531,42.030521,32.544304,33.145462,31.645208,149.029341,61.438825,149.369431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699940,49.024107,199.026624,164.025899,169.970539,163.325471,74.384026,14.145603,195.779532,1.067071,48.740157,49.546705,162.231061,201.155455,160.670857,196.194197,97.610859,192.630321,-0.000486,0.038138,93.609288,66.172433,196.241798,21.238092,0.063088,0.595942,664311.806865,0.853565,9.044734,24.884953,4.004297,0.070800,0.054187,32.000000,90.263290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271830,63.193165,103.930657,100.000000,27.690030,42.784810,46.690531,42.067911,32.544304,33.145462,31.637170,148.768052,61.609551,149.342169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730256,49.024107,198.973061,164.025899,169.910495,163.313140,74.504318,14.141464,195.790593,1.060591,48.773485,49.639217,162.222833,201.194210,160.663366,196.244982,97.556942,192.352101,-0.000486,0.038148,93.638524,66.136930,196.285792,21.237306,0.063245,0.594350,664628.245938,0.855367,9.067041,24.943628,4.004565,0.069887,0.053430,32.000000,90.250251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283492,63.176466,103.905845,100.000000,27.636068,42.784810,46.690531,42.080392,32.544304,33.145462,31.635362,149.008635,61.238973,149.366598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687224,49.022457,198.921197,164.030386,169.924307,163.307722,74.370167,14.141607,195.835517,1.061120,48.771270,49.605897,162.197474,201.189786,160.636828,196.262890,97.599441,192.659300,-0.000486,0.038163,93.575800,66.009166,196.298661,21.236753,0.065422,0.597465,664702.190070,0.853344,9.035617,24.893855,4.001046,0.067500,0.053205,32.000000,90.270417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280353,63.196731,103.899364,100.000000,27.617350,42.784810,46.690531,42.066245,32.544304,33.145462,31.626228,148.740335,62.241171,149.551413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646391,49.025206,199.037027,164.030105,169.900303,163.295590,74.268594,14.147030,195.748761,1.062482,48.762114,49.569574,162.201653,201.076476,160.637254,196.245007,97.685166,192.662927,-0.000484,0.038337,93.699583,66.132041,196.156099,21.235880,0.066524,0.597465,664702.190070,0.853344,9.035617,24.893855,4.001046,0.069990,0.053114,32.000000,90.276231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282069,63.180053,103.899102,100.000000,27.602354,42.784810,46.690531,42.093991,32.544304,33.145462,31.618600,148.537188,61.556213,149.359084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680460,49.038123,198.909899,164.035152,169.874855,163.275003,74.474388,14.139038,195.761200,1.059381,48.722210,49.559308,162.206997,201.134212,160.628316,196.186003,97.667335,192.437336,-0.000485,0.038219,93.788942,66.018849,196.105849,21.235412,0.065370,0.595351,664342.659896,0.857569,9.123683,24.881465,4.009094,0.071837,0.054995,32.000000,90.286614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.288397,63.168439,103.873010,100.000000,27.599039,42.784810,46.690531,42.122643,32.544304,33.145462,31.613940,148.948777,62.012485,149.499958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682658,49.027679,198.913335,164.033750,169.798513,163.262652,74.481667,14.144319,195.774325,1.056880,48.648046,49.585218,162.228164,201.108830,160.648021,196.236917,97.608108,192.455185,-0.000483,0.037970,93.964166,66.260504,196.174435,21.234510,0.066156,0.590291,664296.298623,0.854471,9.101259,24.815240,4.003785,0.072453,0.054231,32.000000,90.320090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281914,63.177387,103.890412,100.000000,27.590212,42.784810,46.690531,42.107897,32.544304,33.145462,31.620531,148.963333,61.326720,149.325922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704846,49.027679,198.933935,164.033750,169.801173,163.261104,74.327910,14.143034,195.800988,1.059647,48.550310,49.542512,162.209329,201.129563,160.628396,196.143387,97.532914,192.710679,-0.000481,0.037727,94.253403,66.115630,196.080639,21.234226,0.064399,0.596814,664404.712456,0.854256,9.088535,24.881121,4.003677,0.070274,0.053865,32.000000,90.308288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234081,63.144265,103.882781,100.000000,27.516170,42.784810,46.690531,42.109377,32.544304,33.145462,31.603537,148.655819,61.786733,149.454875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746929,48.995523,198.767569,164.031788,169.836787,163.250430,74.412796,14.138468,195.736440,1.059613,48.523411,49.679753,162.248254,200.931241,160.642952,196.174349,97.573259,192.426481,-0.000481,0.037713,94.585661,66.411474,196.150147,21.233564,0.064216,0.592168,664611.236843,0.855591,9.065527,25.051499,4.002305,0.068504,0.052358,32.000000,90.369235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272164,63.181789,103.932825,100.000000,27.527684,42.784810,46.690531,42.100455,32.544304,33.145462,31.596430,148.825592,62.058046,149.567739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676367,48.955397,198.920995,164.025058,169.853076,163.248122,74.510224,14.133045,195.778904,1.057529,48.530214,49.675143,162.237813,200.992524,160.643021,196.186039,97.615487,192.586421,-0.000481,0.037699,94.858340,66.065619,196.067550,21.232388,0.065002,0.588684,664319.181684,0.853678,8.989757,24.905269,3.995575,0.070828,0.053865,32.000000,90.353061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244415,63.199017,103.977156,100.000000,27.423837,42.784810,46.690531,42.080086,32.544304,33.145462,31.554607,149.020448,61.615934,149.456567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
