OSU 80 Ton Compressor Load Stand
49.973975,48.950175,199.777866,164.159367,170.017244,163.326623,74.378143,14.139609,196.951431,1.021567,48.772936,49.969546,162.275668,202.312157,160.706903,197.338505,98.244129,193.525579,-0.000488,0.039016,93.230041,66.638537,197.380527,21.287937,0.063665,0.594092,661999.745852,0.848806,8.671576,24.599384,3.994923,0.067409,0.051937,32.000000,90.429245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321598,63.061736,104.059362,100.000000,27.057639,42.784810,46.690531,41.973887,32.544304,33.145462,29.823854,148.756286,61.771987,149.330485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.953725,48.983980,199.790433,164.161610,170.036630,163.344444,74.361663,14.134472,196.921615,1.021108,48.819340,49.928185,162.301933,202.304736,160.736606,197.432133,98.231584,193.691518,-0.000488,0.039235,93.380543,66.622454,197.416016,21.290252,0.060151,0.594092,661999.745852,0.848806,8.671576,24.599384,3.994923,0.072389,0.054640,32.000000,90.481012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331141,63.052523,104.084803,100.000000,27.041682,42.784810,46.690531,41.977054,32.544304,33.145462,29.809023,148.723326,62.296343,149.248227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.010254,49.026855,199.799910,164.173107,170.044053,163.358232,74.405048,14.144319,196.984742,1.017357,48.932152,49.892875,162.280984,202.321107,160.743444,197.391782,98.176114,193.866401,-0.000489,0.039281,93.336315,66.726884,197.491289,21.292576,0.070326,0.586746,662439.396309,0.850798,8.764305,24.717365,3.999510,0.071941,0.054021,32.000000,90.448947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334540,63.037119,104.097915,100.000000,27.128333,42.784810,46.690531,41.982459,32.544304,33.145462,29.830687,148.810096,62.309109,149.248699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.044676,49.026855,199.973914,164.173107,170.069685,163.364620,74.425845,14.141893,197.058968,1.020257,48.932167,49.965820,162.311003,202.546523,160.750958,197.509634,98.189781,193.806841,-0.000489,0.039245,93.369258,66.623178,197.525737,21.295198,0.061672,0.586183,662696.993732,0.849408,8.748824,24.837688,3.995179,0.071097,0.053672,32.000000,90.467194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332454,63.025813,104.105909,100.000000,27.148350,42.784810,46.690531,41.944474,32.544304,33.145462,29.865512,148.851689,61.748436,149.343585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.030838,49.076052,199.825275,164.187968,170.056048,163.376080,74.266211,14.141036,197.033760,1.024323,49.001277,49.930039,162.299235,202.288142,160.742552,197.309619,98.166289,193.906704,-0.000490,0.039201,93.318058,66.693871,197.335127,21.297830,0.063927,0.591536,662640.065500,0.848554,8.713316,24.801938,3.995908,0.069556,0.053491,32.000000,90.464156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319435,63.014369,104.105311,100.000000,27.232015,42.784810,46.690531,41.918870,32.544304,33.145462,29.908165,148.532421,62.429358,149.251649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.033879,49.108758,199.909257,164.212643,170.087059,163.401994,74.460076,14.139324,196.903095,1.027827,49.092095,49.932063,162.311555,202.365203,160.715784,197.418243,98.198768,193.782561,-0.000490,0.039184,93.287890,66.657201,197.369473,21.300786,0.067835,0.585050,662882.074896,0.850817,8.776785,24.862450,3.994042,0.072058,0.054876,32.000000,90.488823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323930,63.015551,104.092495,100.000000,27.241500,42.784810,46.690531,41.919350,32.544304,33.145462,29.939015,148.920152,61.956212,149.329737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.020540,49.164277,199.846852,164.242926,170.137441,163.420259,74.415310,14.145032,196.943452,1.029459,49.180383,50.019640,162.319804,202.338945,160.747743,197.449701,98.300324,193.781250,-0.000490,0.039178,93.236047,66.496450,197.377302,21.303447,0.070090,0.589818,662950.423164,0.848757,8.806355,24.783947,3.995478,0.072174,0.054348,32.000000,90.471366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331811,63.018471,104.093658,100.000000,27.259643,42.784810,46.690531,41.911183,32.544304,33.145462,29.939987,148.830619,61.632589,149.156331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.985748,49.228317,199.957119,164.265639,170.172610,163.435602,74.329381,14.140465,196.996089,1.034071,49.265638,49.961469,162.337205,202.623707,160.763673,197.368861,98.411040,193.679719,-0.000489,0.039180,93.266474,66.673371,197.537689,21.306320,0.061724,0.593088,662843.376867,0.849747,8.875634,24.681905,3.995296,0.069287,0.053125,32.000000,90.497605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.336113,63.040378,104.068824,100.000000,27.225148,42.784810,46.690531,41.923681,32.544304,33.145462,30.003065,148.658763,62.635080,149.325331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.984443,49.268995,199.809702,164.284145,170.174712,163.457638,74.441572,14.136898,197.085681,1.032227,49.242857,50.012155,162.360052,202.309772,160.775661,197.343617,98.427535,193.830740,-0.000490,0.039172,93.282171,66.753115,197.346815,21.308342,0.058157,0.592947,662724.946951,0.852215,8.974990,24.533744,4.000248,0.071849,0.053238,32.000000,90.479407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.330248,63.055807,104.041326,100.000000,27.282565,42.784810,46.690531,41.923328,32.544304,33.145462,30.078705,148.883144,61.959734,149.230485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.079863,49.268995,199.931853,164.284145,170.134985,163.483238,74.432211,14.144461,197.062681,1.034727,49.188806,49.957342,162.351017,202.447647,160.769616,197.402682,98.423956,193.676532,-0.000491,0.039187,93.385413,66.693375,197.370695,21.310387,0.067363,0.590587,662868.702595,0.850574,9.017604,24.573046,3.997438,0.068463,0.052534,32.000000,90.510235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346413,63.044898,104.017019,100.000000,27.297378,42.784810,46.690531,41.918110,32.544304,33.145462,30.134156,148.864421,61.919969,149.189926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.024781,49.284937,199.881273,164.286388,170.177824,163.488568,74.331151,14.137897,197.036668,1.031988,49.218801,50.069682,162.363336,202.358884,160.766166,197.365966,98.391431,193.622301,-0.000490,0.039186,93.310713,66.851473,197.393499,21.312681,0.059416,0.590587,662868.702595,0.850574,9.017604,24.573046,3.997438,0.070352,0.052717,32.000000,90.487539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352984,63.049009,103.984690,100.000000,27.321719,42.784810,46.690531,41.856375,32.544304,33.145462,30.167247,148.662302,62.257825,149.304836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.047640,49.284937,199.891160,164.286388,170.222404,163.519847,74.325809,14.140037,196.994680,1.033026,49.245328,49.836451,162.372537,202.398699,160.808478,197.537115,98.451159,193.991244,-0.000489,0.039179,93.233916,66.581954,197.444261,21.314162,0.063508,0.587628,663087.038479,0.851273,8.991919,24.531840,3.995645,0.069351,0.052204,32.000000,90.493526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315409,63.065123,103.933919,100.000000,27.370167,42.784810,46.690531,41.879939,32.544304,33.145462,30.185776,148.651619,62.003314,149.109163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.015837,49.353101,199.817395,164.325084,170.259192,163.554111,74.413850,14.139181,196.932535,1.031594,49.305210,49.982276,162.397299,202.525219,160.803205,197.423478,98.531736,193.799722,-0.000489,0.039171,93.336616,66.491905,197.343551,21.315677,0.059600,0.589936,663013.176401,0.851065,8.968341,24.608910,3.994018,0.070915,0.053100,32.000000,90.506785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340731,63.077247,103.887116,100.000000,27.403135,42.784810,46.690531,41.859386,32.544304,33.145462,30.204305,148.827699,62.241171,149.200902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.038864,49.353101,199.974077,164.325084,170.267701,163.576758,74.285663,14.142178,197.037353,1.031650,49.295733,50.128218,162.406422,202.387629,160.811219,197.344334,98.637129,193.297489,-0.000489,0.039165,93.547248,66.669856,197.359438,21.317152,0.061541,0.588105,663079.864141,0.851000,9.069310,24.457344,3.995083,0.069167,0.052233,32.000000,90.535781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325079,63.065243,103.866191,100.000000,27.390744,42.784810,46.690531,41.870351,32.544304,33.145462,30.294158,148.571325,61.931340,149.082019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.055083,49.353101,199.897915,164.325084,170.330258,163.586663,74.307928,14.145317,197.071382,1.034100,49.278869,49.949102,162.389487,202.403816,160.787480,197.550707,98.664055,193.926167,-0.000489,0.039120,93.811420,66.697989,197.535199,21.318674,0.072424,0.588105,663079.864141,0.851000,9.069310,24.457344,3.995083,0.071513,0.053936,32.000000,90.568228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269379,63.029628,103.797177,100.000000,27.414875,42.784810,46.690531,41.850179,32.544304,33.145462,30.319480,148.615855,61.981671,149.227889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.070094,49.394879,199.984262,164.296203,170.380082,163.586879,74.401891,14.142035,197.087059,1.032846,49.309844,49.999424,162.412295,202.448157,160.809582,197.522001,98.723979,194.140321,-0.000490,0.039119,93.749331,66.682945,197.548559,21.320669,0.068936,0.590443,662760.260032,0.851640,9.028828,24.371899,3.993559,0.068569,0.052297,32.000000,90.529865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290050,63.047105,103.785726,100.000000,27.461979,42.784810,46.690531,41.832003,32.544304,33.145462,30.344802,148.803783,62.291207,149.228597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.061736,49.425938,199.913848,164.306858,170.429891,163.598261,74.382427,14.135185,196.908109,1.034419,49.408552,50.017752,162.404634,202.443590,160.838759,197.344838,98.716610,193.353997,-0.000492,0.039087,93.711855,66.730493,197.239050,21.322146,0.074732,0.587613,662652.537946,0.850382,9.055130,24.391310,3.994086,0.071758,0.054185,32.000000,90.496900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254163,63.048606,103.752053,100.000000,27.488181,42.784810,46.690531,41.815378,32.544304,33.145462,30.415226,148.764855,62.066336,149.080564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.033730,49.425938,199.902051,164.306858,170.470632,163.650758,74.207552,14.137897,196.844629,1.039464,49.411437,50.044342,162.391309,202.236074,160.805852,197.364988,98.649115,193.586225,-0.000491,0.039079,93.696131,66.647606,197.201461,21.323284,0.062563,0.589777,662777.997145,0.850896,9.094807,24.107054,3.993346,0.068046,0.052831,32.000000,90.516684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245646,63.028730,103.739211,100.000000,27.525787,42.784810,46.690531,41.811479,32.544304,33.145462,30.477210,148.415103,62.054744,149.185481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.052652,49.459196,199.846501,164.316672,170.509167,163.694698,74.365641,14.141607,196.924011,1.039697,49.459188,49.842082,162.400788,202.239132,160.825128,197.387604,98.649129,193.528230,-0.000490,0.039107,93.581332,66.484857,197.392477,21.323904,0.069408,0.590344,663237.344792,0.853706,9.123688,24.260769,3.995346,0.072039,0.053867,32.000000,90.606233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281469,63.056033,103.787124,100.000000,27.531800,42.784810,46.690531,41.819548,32.544304,33.145462,30.543485,148.731282,61.946748,149.092011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.004401,49.490805,199.883506,164.334618,170.557853,163.721948,74.410324,14.138039,196.891188,1.036640,49.496251,50.023530,162.399085,202.246655,160.807628,197.352256,98.642202,193.786011,-0.000490,0.039096,93.574403,66.626185,197.314509,21.324061,0.063062,0.590344,663237.344792,0.853706,9.123688,24.260769,3.995346,0.069457,0.052500,32.000000,90.618282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257990,63.054972,103.799793,100.000000,27.547355,42.784810,46.690531,41.801804,32.544304,33.145462,30.579380,148.820648,61.834275,149.151689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.043201,49.490805,199.975201,164.334618,170.641742,163.730336,74.344148,14.146745,197.046006,1.036785,49.497271,49.924052,162.394555,202.468686,160.800831,197.433486,98.619088,193.915188,-0.000490,0.039096,93.673728,66.741562,197.397778,21.325005,0.067389,0.593096,663724.965634,0.852460,9.218815,24.341794,3.997318,0.069139,0.051670,32.000000,90.629793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265435,63.054105,103.826301,100.000000,27.593160,42.784810,46.690531,41.822134,32.544304,33.145462,30.648349,148.688295,62.044620,149.268250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981554,49.521315,199.811026,164.351442,170.686797,163.718921,74.230628,14.138468,197.170603,1.034899,49.566901,50.035816,162.432912,202.670964,160.844906,197.638059,98.606182,193.360871,-0.000491,0.039099,93.638339,66.655691,197.403859,21.326125,0.055509,0.590903,663789.318420,0.852527,9.178787,24.412796,3.996051,0.071784,0.054300,32.000000,90.678746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298744,63.052518,103.884908,100.000000,27.641958,42.784810,46.690531,41.791974,32.544304,33.145462,30.718304,148.461256,62.895534,149.543978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.008214,49.557872,199.870065,164.370510,170.760945,163.705979,74.466644,14.137754,197.032276,1.035575,49.624116,49.930168,162.467650,202.357599,160.854520,197.478768,98.514047,193.851838,-0.000491,0.039092,93.719212,66.441962,197.383566,21.327107,0.058131,0.583219,663904.869327,0.855015,9.272907,24.220034,3.997695,0.071159,0.053757,32.000000,90.663136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272401,63.059449,103.898264,100.000000,27.627289,42.784810,46.690531,41.820496,32.544304,33.145462,30.797426,148.933287,62.271545,149.360658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.977240,49.594979,199.894170,164.386213,170.836236,163.707459,74.404233,14.124482,196.922086,1.038698,49.495240,49.929729,162.486606,202.406466,160.865995,197.367872,98.577020,193.812121,-0.000491,0.039103,93.655338,66.678624,197.321021,21.328373,0.065632,0.588930,664197.347758,0.851820,9.281947,24.494355,3.996745,0.067370,0.052232,32.000000,90.637567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290057,63.063430,103.934533,100.000000,27.615958,42.784810,46.690531,41.796260,32.544304,33.145462,30.895991,148.808466,61.920849,149.278203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.996723,49.597453,199.827262,164.396308,170.867879,163.710653,74.282063,14.141179,197.113660,1.037439,49.508800,49.958771,162.452449,202.495250,160.876140,197.479748,98.758071,193.356236,-0.000491,0.039091,93.578301,66.528208,197.318138,21.328886,0.061173,0.592314,664464.633051,0.852764,9.339866,24.556265,3.996081,0.070086,0.054080,32.000000,90.676903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282573,63.116972,103.982063,100.000000,27.692188,42.784810,46.690531,41.809452,32.544304,33.145462,30.945417,148.564127,62.241097,149.415772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.988926,49.597453,199.899790,164.396308,170.890269,163.719366,74.424364,14.147315,196.977606,1.036989,49.538878,49.898308,162.468702,202.396517,160.873624,197.415966,98.857273,193.697016,-0.000491,0.039084,93.656266,66.689532,197.415970,21.329650,0.065711,0.589337,663545.114456,0.854274,9.333386,24.066424,3.996807,0.070552,0.052802,32.000000,90.709393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282701,63.095765,104.008882,100.000000,27.701349,42.784810,46.690531,41.792372,32.544304,33.145462,30.997513,148.848727,62.288346,149.349800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.980944,49.597728,199.882538,164.409206,170.908864,163.742656,74.439305,14.139038,196.970800,1.038098,49.528289,49.905625,162.494653,202.222863,160.890603,197.333860,98.777791,193.757137,-0.000489,0.039107,93.853321,66.538809,197.349445,21.329950,0.052912,0.589153,663291.705881,0.852834,9.341434,24.093716,3.998881,0.071271,0.053113,32.000000,90.689921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265738,63.113401,104.042773,100.000000,27.732872,42.784810,46.690531,41.790508,32.544304,33.145462,31.047464,148.878610,61.547849,149.275213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.024312,49.608722,199.878230,164.411730,170.982301,163.750305,74.315745,14.147886,196.903322,1.040553,49.498161,49.909112,162.482741,202.309344,160.883931,197.391601,98.566951,193.628699,-0.000489,0.039114,94.017324,66.647794,197.385867,21.329683,0.056872,0.596379,663643.183653,0.852936,9.349948,24.195496,3.999175,0.068583,0.052971,32.000000,90.690194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282042,63.094682,104.044637,100.000000,27.717973,42.784810,46.690531,41.789458,32.544304,33.145462,31.108302,148.631489,61.522244,149.271870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940672,49.614220,199.808352,164.409487,171.003771,163.741193,74.364408,14.140465,196.780842,1.036148,49.539738,49.921671,162.465258,202.281536,160.850996,197.487020,98.426623,193.385396,-0.000491,0.039104,94.138672,66.466726,197.249388,21.329846,0.058341,0.596206,664297.159913,0.853598,9.316187,24.358694,3.995622,0.072546,0.055067,32.000000,90.697660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266431,63.114518,104.065159,100.000000,27.772118,42.784810,46.690531,41.758933,32.544304,33.145462,31.159097,148.728815,61.382626,149.390831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.986868,49.621366,199.886053,164.405561,171.040749,163.761435,74.453257,14.136898,196.868963,1.027878,49.551499,49.839646,162.484312,202.304390,160.855047,197.393651,98.420940,193.833189,-0.000493,0.039124,94.196784,66.629454,197.256915,21.329556,0.063035,0.598274,664795.954328,0.854592,9.408027,24.408703,4.000914,0.070988,0.053464,32.000000,90.730407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270490,63.148728,104.102205,100.000000,27.778437,42.784810,46.690531,41.783811,32.544304,33.145462,31.232942,148.906514,61.621363,149.159321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.018382,49.621366,199.798754,164.405561,171.054128,163.757257,74.375513,14.134186,196.840918,1.025897,49.494534,49.902722,162.486679,202.444386,160.871708,197.340743,98.462346,193.292273,-0.000491,0.039136,94.305554,66.617922,197.339046,21.328903,0.062852,0.595720,664869.568874,0.852818,9.367472,24.580547,3.998771,0.069107,0.053111,32.000000,90.713856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285154,63.152204,104.120215,100.000000,27.787938,42.784810,46.690531,41.767614,32.544304,33.145462,31.292000,148.751026,62.431999,149.372617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.983833,49.621641,199.797945,164.432761,171.002024,163.730182,74.412595,14.139895,196.869508,1.022543,49.506652,49.918989,162.523156,202.259763,160.905252,197.239863,98.484702,193.721590,-0.000491,0.039107,94.458651,66.480041,197.188285,21.328143,0.062301,0.587459,664674.530589,0.853091,9.334949,24.338390,3.994507,0.068617,0.052249,32.000000,90.738034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310572,63.187848,104.147223,100.000000,27.863145,42.784810,46.690531,41.749285,32.544304,33.145462,31.385584,148.825191,62.097077,149.393899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.972091,49.624115,199.888314,164.449585,171.023261,163.731690,74.468401,14.143462,196.740037,1.024982,49.338247,49.999714,162.537099,202.164985,160.869212,197.234630,98.557103,193.332564,-0.000489,0.039096,94.403447,66.555811,196.991330,21.327811,0.064478,0.590889,664546.327763,0.853180,9.370879,24.475402,3.997251,0.070732,0.053023,32.000000,90.745066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310636,63.206319,104.146968,100.000000,27.840783,42.784810,46.690531,41.753399,32.544304,33.145462,31.431741,148.936801,62.442271,149.437212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981188,49.578762,199.815880,164.431359,170.999569,163.741141,74.306580,14.146887,196.826489,1.028306,49.350988,49.906814,162.518336,202.233811,160.906438,197.196658,98.634231,193.223026,-0.000490,0.039120,94.324090,66.490790,197.126588,21.327079,0.069199,0.590889,664546.327763,0.853180,9.370879,24.475402,3.997251,0.072276,0.054469,32.000000,90.752015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306483,63.216358,104.155010,100.000000,27.855514,42.784810,46.690531,41.753810,32.544304,33.145462,31.503855,148.613160,61.562009,149.308062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907274,49.560346,199.691240,164.438930,171.018950,163.747197,74.353880,14.137326,196.704155,1.030589,49.349677,49.925842,162.528410,202.211854,160.905628,197.147982,98.683957,193.513502,-0.000490,0.039141,94.180432,66.416050,197.229606,21.324986,0.071585,0.596051,664027.665776,0.854402,9.330730,24.140774,3.997822,0.068536,0.052105,32.000000,90.689188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279840,63.217967,104.137812,100.000000,27.921438,42.784810,46.690531,41.738127,32.544304,33.145462,31.524665,148.707761,61.899132,149.379619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.977875,49.555948,199.769101,164.438649,171.007814,163.749508,74.297891,14.146459,196.741073,1.031626,49.348169,50.000112,162.541025,202.261109,160.913757,197.267778,98.483837,192.439696,-0.000490,0.039132,94.451771,66.538552,197.116044,21.322269,0.062695,0.593311,663951.565296,0.855251,9.388661,24.198934,4.001245,0.071577,0.053701,32.000000,90.694629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270130,63.190616,104.186659,100.000000,27.917906,42.784810,46.690531,41.770879,32.544304,33.145462,31.568530,148.595782,62.272132,149.471712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.001306,49.555948,199.716587,164.438649,170.993521,163.737366,74.462693,14.137469,196.691387,1.032552,49.418918,49.970330,162.540766,202.146596,160.939441,197.136390,98.407748,193.387133,-0.000491,0.039092,94.592321,66.562723,197.160080,21.321163,0.068805,0.589250,664111.850242,0.854376,9.319649,24.245200,3.997589,0.072592,0.055019,32.000000,90.691172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265275,63.189491,104.196021,100.000000,27.934575,42.784810,46.690531,41.729970,32.544304,33.145462,31.609903,148.925386,62.059440,149.380957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.947038,49.556223,199.776474,164.428835,170.995234,163.732765,74.455364,14.139324,196.692915,1.031270,49.436552,49.848895,162.535466,202.208959,160.929618,197.160574,98.436549,193.511092,-0.000492,0.039075,94.649159,66.506260,197.165361,21.319763,0.071664,0.590797,664645.027038,0.852155,9.287151,24.428223,3.994227,0.067929,0.053253,32.000000,90.727928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255671,63.178981,104.205094,100.000000,27.979029,42.784810,46.690531,41.710674,32.544304,33.145462,31.655717,148.910728,62.435448,149.332373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978746,49.573814,199.701491,164.427433,171.055830,163.731546,74.341921,14.148314,196.659902,1.029561,49.460026,49.898495,162.553218,202.036100,160.932367,197.113825,98.624238,193.235554,-0.000491,0.039104,94.462109,66.691348,197.203883,21.318130,0.074706,0.587916,664603.781643,0.853245,9.343455,24.445447,3.999766,0.072844,0.055291,32.000000,90.787295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270750,63.152755,104.222476,100.000000,28.005034,42.784810,46.690531,41.739624,32.544304,33.145462,31.734876,148.683841,62.120041,149.378518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.965687,49.583984,199.678300,164.436126,171.078399,163.729635,74.411083,14.143320,196.646408,1.031437,49.447200,49.900485,162.541384,202.163048,160.952469,197.101008,98.606432,193.496642,-0.000491,0.039130,94.469985,66.645678,197.113230,21.317043,0.073552,0.591088,664176.065054,0.856624,9.363681,24.227572,4.001339,0.071839,0.054199,32.000000,90.764062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239795,63.141235,104.237092,100.000000,27.970713,42.784810,46.690531,41.711964,32.544304,33.145462,31.792496,148.822167,61.293778,149.334340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904642,49.592780,199.517522,164.446501,170.980096,163.737261,74.425889,14.140037,196.697714,1.038300,49.450893,49.855943,162.526336,202.060768,160.918214,197.223708,98.545718,193.424145,-0.000491,0.039143,94.408917,66.375472,197.089390,21.314838,0.072660,0.598495,664102.581780,0.853448,9.351956,24.270200,3.996308,0.069223,0.052909,32.000000,90.699147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223555,63.119438,104.221829,100.000000,28.006054,42.784810,46.690531,41.730357,32.544304,33.145462,31.865847,148.851777,61.948435,149.318565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958217,49.594429,199.816890,164.446501,170.883467,163.714888,74.383503,14.141750,196.630783,1.042316,49.483951,49.769290,162.575473,202.101786,160.955795,197.248563,98.505279,192.368221,-0.000491,0.039147,94.623178,66.409856,196.982928,21.313742,0.066786,0.592522,664408.881854,0.854499,9.423815,24.303999,3.997975,0.070582,0.053820,32.000000,90.723556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226025,63.111467,104.271800,100.000000,28.070937,42.784810,46.690531,41.755745,32.544304,33.145462,31.933127,148.767006,62.394362,149.414238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929561,49.599927,199.739840,164.440051,170.875983,163.700356,74.391663,14.138468,196.627991,1.043104,49.425349,49.823998,162.556703,202.001137,160.930971,197.074154,98.409042,193.566554,-0.000492,0.039138,94.766832,66.431077,197.137421,21.312201,0.068543,0.588280,664358.412806,0.853855,9.370116,23.951529,3.999680,0.071173,0.054011,32.000000,90.709896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223109,63.088867,104.307014,100.000000,28.031471,42.784810,46.690531,41.738859,32.544304,33.145462,32.004524,148.783326,61.916007,149.403144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888203,49.599377,199.781811,164.459961,170.885991,163.690995,74.260083,14.141464,196.673482,1.040504,49.342625,49.826507,162.572521,202.157768,160.934413,197.074054,98.385833,192.807216,-0.000492,0.039153,94.865931,66.607231,197.059164,21.311408,0.073709,0.592917,664672.213897,0.854243,9.405212,24.493541,4.000433,0.068454,0.053210,32.000000,90.752504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231895,63.088931,104.351368,100.000000,28.077716,42.784810,46.690531,41.720304,32.544304,33.145462,32.054443,148.520166,62.177048,149.253616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.996468,49.574364,199.668954,164.444538,170.807200,163.691155,74.435783,14.147743,196.685645,1.038821,49.316765,49.856502,162.589677,201.957407,160.967396,197.171438,98.407429,193.356271,-0.000492,0.039168,94.903130,66.649775,197.197113,21.309695,0.068727,0.590920,664733.309283,0.856494,9.447405,24.234521,4.004590,0.070809,0.053543,32.000000,90.749990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252545,63.090488,104.360460,100.000000,28.106820,42.784810,46.690531,41.739572,32.544304,33.145462,32.095048,148.871565,61.921729,149.227180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.963416,49.551275,199.818656,164.408926,170.770712,163.693855,74.384288,14.141179,196.664698,1.036991,49.315228,49.918811,162.577650,202.149981,160.976401,197.104245,98.425641,193.296980,-0.000490,0.039182,94.934141,66.608416,197.154653,21.308008,0.060124,0.591926,664502.281130,0.852358,9.310560,24.417079,3.993661,0.068618,0.052189,32.000000,90.764718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230927,63.082518,104.371774,100.000000,28.108222,42.784810,46.690531,41.676897,32.544304,33.145462,32.134818,148.768577,61.964282,149.350036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927245,49.544404,199.741146,164.397429,170.738401,163.661039,74.232148,14.143462,196.666817,1.031799,49.372571,49.859856,162.559430,202.114915,160.983711,197.115330,98.345234,193.149898,-0.000490,0.039196,94.738794,66.490306,197.070626,21.307023,0.064819,0.592157,664444.586111,0.853534,9.321592,24.376843,3.999299,0.071402,0.054051,32.000000,90.685620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.256445,63.073498,104.360495,100.000000,28.110768,42.784810,46.690531,41.683043,32.544304,33.145462,32.187950,148.464297,62.067143,149.385560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930878,49.544678,199.794450,164.414254,170.721606,163.650520,74.476881,14.142178,196.739080,1.031192,49.324990,49.883262,162.556996,201.967662,160.970369,196.996049,98.318084,193.370131,-0.000489,0.039205,94.689228,66.634244,197.073094,21.306324,0.059416,0.590959,664448.389079,0.854423,9.334371,24.410453,3.997924,0.068838,0.051817,32.000000,90.680102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262473,63.077479,104.361843,100.000000,28.150992,42.784810,46.690531,41.700597,32.544304,33.145462,32.232335,148.953763,61.975801,149.340005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920044,49.545503,199.810508,164.417338,170.635463,163.647461,74.391944,14.143605,196.561380,1.030021,49.342553,49.776668,162.564176,201.972514,160.950115,197.002691,98.291813,193.331238,-0.000488,0.039208,94.936014,66.338855,196.823746,21.304846,0.067127,0.592169,664627.051344,0.852849,9.348603,24.511572,4.001421,0.068861,0.052990,32.000000,90.695726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258791,63.054942,104.363665,100.000000,28.066584,42.784810,46.690531,41.701705,32.544304,33.145462,32.291813,148.783889,61.951223,149.394450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871023,49.539456,199.653427,164.406683,170.590660,163.667323,74.361232,14.138610,196.534484,1.031985,49.294963,49.832750,162.539275,202.067496,160.957123,197.051642,98.220083,192.996660,-0.000487,0.039247,94.971433,66.560107,196.977342,21.302966,0.066655,0.592540,664708.486210,0.854014,9.360620,24.523397,4.002611,0.071368,0.053999,32.000000,90.714506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266947,63.038474,104.367799,100.000000,28.187747,42.784810,46.690531,41.699818,32.544304,33.145462,32.351948,148.722464,61.731855,149.334379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876613,49.523789,199.683723,164.407524,170.502913,163.674973,74.516055,14.132759,196.604959,1.026843,49.266719,49.850452,162.544741,202.003257,160.962600,197.072357,98.214925,193.357611,-0.000486,0.039255,94.857251,66.590195,197.019459,21.301209,0.069513,0.594896,665045.802585,0.855389,9.405247,24.470761,4.003395,0.072088,0.054277,32.000000,90.784237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275073,63.050426,104.369456,100.000000,28.235763,42.784810,46.690531,41.720178,32.544304,33.145462,32.390116,149.032111,61.926572,149.329069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864082,49.479536,199.873431,164.403037,170.437741,163.665633,74.376654,14.140751,196.498707,1.023294,49.102075,49.884434,162.553978,201.876207,160.962833,197.086542,98.278119,193.375887,-0.000486,0.039262,94.672575,66.554570,197.016845,21.300077,0.071690,0.593029,665062.843189,0.853508,9.383800,24.610082,4.003554,0.070875,0.052867,32.000000,90.790871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262040,63.018050,104.376388,100.000000,28.204235,42.784810,46.690531,41.704810,32.544304,33.145462,32.431726,148.753308,61.955038,149.355150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930167,49.447927,199.725371,164.396308,170.394004,163.658663,74.362303,14.146745,196.658332,1.020212,49.090883,49.841046,162.568469,201.984461,160.970209,197.157564,98.354213,193.067642,-0.000484,0.039266,94.747359,66.406356,197.061181,21.298707,0.069802,0.593175,664749.368950,0.855192,9.352503,24.553675,4.008365,0.069663,0.053153,32.000000,90.766779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282646,63.030442,104.389758,100.000000,28.200600,42.784810,46.690531,41.717171,32.544304,33.145462,32.440393,148.724605,61.427087,149.244057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943679,49.417142,199.633281,164.383970,170.396453,163.636222,74.506503,14.143177,196.498682,1.013839,49.041522,49.806616,162.559916,201.828074,160.975926,197.069247,98.486779,193.520822,-0.000484,0.039245,95.036871,66.450978,196.931981,21.296955,0.077407,0.597170,664335.213078,0.853987,9.252586,24.363030,4.000094,0.071180,0.053629,32.000000,90.763622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.293945,63.030110,104.404599,100.000000,28.264389,42.784810,46.690531,41.675603,32.544304,33.145462,32.456831,149.013007,61.686147,149.346771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930729,49.417142,199.687657,164.383970,170.335007,163.626684,74.196961,14.140751,196.423526,1.014053,48.953628,49.809875,162.534728,201.906706,160.939408,196.948825,98.657794,193.392864,-0.000485,0.039006,95.388727,66.487431,196.902961,21.295438,0.061829,0.594181,663763.544666,0.851887,9.207845,24.398830,3.997168,0.068233,0.052303,32.000000,90.784705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269806,62.993238,104.397838,100.000000,28.289075,42.784810,46.690531,41.657946,32.544304,33.145462,32.469959,148.393923,62.258559,149.178833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924138,49.380037,199.659722,164.352284,170.343326,163.631222,74.353483,14.137897,196.612711,1.019909,49.000320,49.899773,162.522960,201.928153,160.954312,197.109112,98.653165,193.390826,-0.000484,0.038787,95.013831,66.557924,196.979565,21.293948,0.075309,0.588939,663208.024472,0.855638,9.221220,24.180306,3.999294,0.072478,0.054896,32.000000,90.792994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.289591,62.991831,104.415973,100.000000,28.284680,42.784810,46.690531,41.665107,32.544304,33.145462,32.464070,148.706967,61.633322,149.299171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917024,49.350352,199.695098,164.346115,170.340306,163.596864,74.446959,14.140323,196.749319,1.023721,49.046440,49.866950,162.549490,201.975756,160.983151,197.265553,98.637560,193.387538,-0.000482,0.038477,94.948544,66.521798,197.112518,21.292782,0.070353,0.594867,663168.980629,0.853897,9.190924,24.184177,3.999262,0.069569,0.053031,32.000000,90.814914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302755,63.037313,104.450323,100.000000,28.334271,42.784810,46.690531,41.651214,32.544304,33.145462,32.470351,148.893918,62.087393,149.370650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939382,49.349802,199.794316,164.341628,170.361278,163.605287,74.305942,14.140323,196.604187,1.031934,49.057896,49.900899,162.528140,201.971841,160.965894,197.055799,98.576190,193.154757,-0.000482,0.038481,94.925737,66.496478,197.014623,21.291572,0.064216,0.590488,663022.687971,0.852710,9.168591,24.198562,4.000541,0.069566,0.052253,32.000000,90.776479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281618,63.052418,104.427629,100.000000,28.336220,42.784810,46.690531,41.689930,32.544304,33.145462,32.503173,148.611883,62.215639,149.371397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859973,49.361346,199.737521,164.360135,170.366348,163.612243,74.379950,14.143034,196.618175,1.033134,49.020652,49.901174,162.538736,201.844078,160.985911,197.222304,98.463343,193.108659,-0.000482,0.038508,94.993832,66.473869,197.042624,21.290904,0.064137,0.589278,663213.745712,0.853945,9.144942,24.173440,4.000737,0.071344,0.054233,32.000000,90.745647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342762,63.105232,104.487408,100.000000,28.310386,42.784810,46.690531,41.704874,32.544304,33.145462,32.548192,148.759900,61.938530,149.314789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.938223,49.365194,199.566777,164.384811,170.300406,163.580270,74.460773,14.145032,196.598436,1.028909,49.046317,49.914867,162.539064,201.849664,160.938112,197.192847,98.477684,193.518596,-0.000482,0.038512,95.050637,66.403664,197.110864,21.290072,0.074575,0.592678,663705.808862,0.854670,9.238564,24.269151,4.005969,0.071244,0.052916,32.000000,90.708269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338558,63.100578,104.460975,100.000000,28.390751,42.784810,46.690531,41.652466,32.544304,33.145462,32.587077,148.921546,62.447260,149.388274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850678,49.353375,199.697980,164.378922,170.307991,163.570057,74.386751,14.141607,196.419643,1.028727,49.095540,49.869534,162.534418,201.813620,160.950001,196.800556,98.541296,193.220032,-0.000481,0.038507,94.986693,66.416084,196.992249,21.288909,0.067914,0.586562,663460.272254,0.852098,9.161530,24.407098,3.996273,0.068016,0.053075,32.000000,90.690635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325941,63.134724,104.503437,100.000000,28.394861,42.784810,46.690531,41.670187,32.544304,33.145462,32.610080,148.773502,62.276827,149.371516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
