OSU 80 Ton Compressor Load Stand
49.867018,49.366843,199.717329,164.362378,170.223479,163.579507,74.448492,14.144604,196.566138,1.021929,49.124671,49.856774,162.515198,201.902404,160.945783,197.010046,98.362624,193.123125,-0.000479,0.038497,94.869617,66.453712,196.909098,21.288006,0.069225,0.589303,663290.762948,0.854529,9.240207,24.232596,4.005923,0.068131,0.052068,32.000000,90.759873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.330834,63.164753,104.519363,100.000000,28.369835,42.784810,46.690531,41.697547,32.544304,33.145462,32.657971,148.896985,61.467952,149.377967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907838,49.389107,199.686467,164.372753,170.265879,163.547506,74.356077,14.141036,196.565675,1.017160,49.096327,49.890729,162.542003,201.994736,160.938050,197.006479,98.298757,193.381722,-0.000479,0.038533,94.958580,66.451452,197.082231,21.287808,0.073631,0.596989,663889.199768,0.853591,9.236776,24.375248,4.004998,0.070493,0.052650,32.000000,90.770781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.344718,63.154894,104.534092,100.000000,28.396709,42.784810,46.690531,41.668908,32.544304,33.145462,32.716855,148.712153,62.003901,149.389572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845518,49.376463,199.679156,164.374716,170.256320,163.536821,74.438128,14.136184,196.513426,1.022142,49.159514,49.816029,162.538262,201.878491,160.957613,197.059810,98.267646,193.275334,-0.000477,0.038533,94.971213,66.410335,196.982421,21.286650,0.073211,0.591256,663963.478692,0.853762,9.216839,24.535204,4.001104,0.072404,0.054344,32.000000,90.795698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360095,63.150305,104.558226,100.000000,28.460937,42.784810,46.690531,41.687208,32.544304,33.145462,32.742172,148.876255,62.455183,149.393545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883303,49.389657,199.666102,164.383409,170.220375,163.535013,74.160144,14.140465,196.497278,1.020843,49.128745,49.860432,162.526161,201.728811,160.961280,196.849122,98.297837,193.249253,-0.000478,0.038551,94.800919,66.639066,196.878201,21.286219,0.060728,0.587562,664058.459094,0.853919,9.268633,24.526795,4.005960,0.069936,0.052332,32.000000,90.833847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357085,63.156058,104.522808,100.000000,28.454153,42.784810,46.690531,41.683612,32.544304,33.145462,32.783188,148.320288,62.013072,149.249368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891215,49.389382,199.633630,164.395747,170.146316,163.533408,74.503556,14.143034,196.418291,1.020369,49.122129,49.832950,162.539066,201.813579,160.980226,196.961213,98.398751,192.799482,-0.000476,0.038554,94.751744,66.765132,196.958107,21.285515,0.064032,0.591340,663940.965627,0.856421,9.242750,24.486913,4.002664,0.073366,0.054122,32.000000,90.833177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374688,63.163751,104.552857,100.000000,28.469472,42.784810,46.690531,41.674436,32.544304,33.145462,32.829861,149.007112,61.823784,149.280839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892006,49.361896,199.751443,164.389297,170.172635,163.532406,74.389327,14.141464,196.439276,1.017336,49.031031,49.925432,162.528532,201.728016,160.971551,196.970074,98.547465,193.256128,-0.000475,0.038375,94.744306,66.279866,196.941527,21.285276,0.061357,0.592993,663601.717991,0.852314,9.234296,24.218722,4.001378,0.068724,0.052021,32.000000,90.764909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.372997,63.209318,104.502387,100.000000,28.467007,42.784810,46.690531,41.652742,32.544304,33.145462,32.851252,148.778655,62.228918,149.240202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871208,49.339358,199.704455,164.365743,170.204866,163.541164,74.423775,14.145746,196.314932,1.005365,48.972075,49.835337,162.494906,201.859673,160.942370,196.821807,98.442096,192.529744,-0.000476,0.038086,94.876412,66.664112,196.701886,21.283842,0.065842,0.589318,663089.918306,0.853537,9.205993,24.239841,4.003676,0.072231,0.053886,32.000000,90.730690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339938,63.184801,104.449149,100.000000,28.503111,42.784810,46.690531,41.673853,32.544304,33.145462,32.860162,148.847551,61.550417,149.345748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876536,49.298679,199.525583,164.357331,170.168669,163.535470,74.501508,14.142321,196.392408,1.005228,48.800965,49.930674,162.521812,201.862935,160.951281,196.864831,98.246657,192.829784,-0.000474,0.037742,94.497592,66.433297,196.806146,21.282742,0.071821,0.595926,663409.211271,0.853529,9.204956,24.074920,4.004404,0.072031,0.054010,32.000000,90.665969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305346,63.225252,104.463996,100.000000,28.503377,42.784810,46.690531,41.690223,32.544304,33.145462,32.870013,149.003017,61.948362,149.372302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857152,49.253329,199.596195,164.323402,170.133754,163.520166,74.297998,14.142606,196.430284,1.008727,48.832556,49.778106,162.509815,201.824078,160.946029,196.709961,98.252570,193.230988,-0.000473,0.037558,94.500289,66.479648,196.831394,21.281488,0.068753,0.595926,663409.211271,0.853529,9.204956,24.074920,4.004404,0.071348,0.054208,32.000000,90.643172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307435,63.206022,104.481037,100.000000,28.515001,42.784810,46.690531,41.676273,32.544304,33.145462,32.856683,148.595995,62.175801,149.455072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828247,49.232990,199.534190,164.295361,170.099632,163.523262,74.431360,14.142321,196.244988,1.006622,48.895159,49.778145,162.496386,201.621720,160.927685,196.811537,98.317250,192.994657,-0.000471,0.037542,94.391232,66.574109,196.591592,21.279805,0.074706,0.589616,663760.879282,0.854925,9.133464,24.525394,4.003361,0.071844,0.053700,32.000000,90.631460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.288836,63.162607,104.433609,100.000000,28.485018,42.784810,46.690531,41.646816,32.544304,33.145462,32.834255,148.862720,61.339486,149.353852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821010,49.232165,199.574319,164.283304,170.071444,163.518436,74.283610,14.148885,196.355335,1.006664,48.966138,49.792019,162.491163,201.715213,160.962684,196.826087,98.371820,192.804516,-0.000471,0.037511,94.322206,66.338091,196.711715,21.278845,0.067546,0.597804,663557.427290,0.853911,9.143028,24.372848,4.004439,0.070687,0.052955,32.000000,90.657352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317110,63.182302,104.472662,100.000000,28.510893,42.784810,46.690531,41.678803,32.544304,33.145462,32.831968,148.567220,61.664137,149.399879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825332,49.247007,199.641001,164.283024,170.037725,163.488793,74.424082,14.140323,196.338601,1.004863,48.946738,49.754543,162.492060,201.756884,160.957943,196.803346,98.390329,193.328935,-0.000471,0.037502,94.116042,66.325444,196.789790,21.277258,0.073133,0.594801,663370.062918,0.855720,9.149692,24.247530,4.005826,0.070002,0.053454,32.000000,90.662255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303568,63.151509,104.470310,100.000000,28.526351,42.784810,46.690531,41.684542,32.544304,33.145462,32.864699,148.848164,61.805002,149.397991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801111,49.250305,199.510977,164.299007,170.005055,163.444271,74.481670,14.141607,196.377476,1.009189,48.917855,49.756964,162.488234,201.708587,160.925909,197.007701,98.411476,193.186731,-0.000471,0.037539,93.952597,66.318724,196.709821,21.275405,0.068936,0.593459,663233.141082,0.853904,9.160062,24.424025,4.006817,0.069186,0.052897,32.000000,90.831028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305978,63.117122,104.479353,100.000000,28.547360,42.784810,46.690531,41.677707,32.544304,33.145462,32.887706,148.963340,61.771693,149.416637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808694,49.250305,199.530912,164.341628,170.045554,163.433538,74.397654,14.146174,196.350826,1.014045,48.948385,49.819359,162.500138,201.714622,160.939340,196.798114,98.403537,193.174647,-0.000471,0.037572,93.975963,66.274938,196.758604,21.274215,0.064845,0.586808,663063.263986,0.856498,9.188575,24.349985,4.006164,0.069948,0.054200,32.000000,90.783732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323719,63.135831,104.483032,100.000000,28.574083,42.784810,46.690531,41.681628,32.544304,33.145462,32.907810,148.795308,62.237062,149.389611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771261,49.247557,199.599580,164.348358,170.065189,163.404509,74.526814,14.137754,196.403859,1.011588,49.060473,49.746451,162.539109,201.695438,160.941918,197.000589,98.534885,192.803016,-0.000471,0.037534,93.742057,66.303273,196.830295,21.272974,0.068097,0.589086,662990.709959,0.854243,9.180579,24.353487,4.005945,0.073176,0.055078,32.000000,90.785835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337362,63.106904,104.487495,100.000000,28.551778,42.784810,46.690531,41.660691,32.544304,33.145462,32.925129,149.053628,61.463990,149.393585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754093,49.272019,199.524576,164.379483,170.036492,163.394140,74.409365,14.135043,196.363884,1.009119,48.982974,49.843964,162.535217,201.534199,160.935385,196.788450,98.411097,193.026883,-0.000473,0.037566,93.596997,66.463754,196.779615,21.271031,0.065422,0.596934,662495.113512,0.853317,9.216587,24.083904,4.010338,0.070274,0.053736,32.000000,90.784879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354234,63.094197,104.486155,100.000000,28.597209,42.784810,46.690531,41.686338,32.544304,33.145462,32.968195,148.818730,62.082917,149.469037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817583,49.266247,199.607047,164.380044,170.066638,163.384970,74.233345,14.140180,196.445673,1.012426,48.984702,49.751151,162.538904,201.730809,160.940207,196.812004,98.307146,192.856700,-0.000474,0.037574,93.574148,66.176812,196.688815,21.270038,0.067520,0.591998,662605.838006,0.854560,9.236513,24.207818,4.008911,0.070681,0.053342,32.000000,90.827441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335058,63.093287,104.466647,100.000000,28.550569,42.784810,46.690531,41.719908,32.544304,33.145462,32.997557,148.466691,62.119234,149.466991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765989,49.263773,199.687756,164.393784,170.027184,163.386456,74.375684,14.141464,196.361153,1.017519,48.932368,49.769979,162.553352,201.758515,160.956565,196.652429,98.272691,192.724453,-0.000474,0.037570,93.531667,66.476056,196.702989,21.269407,0.063455,0.590128,663106.171028,0.855748,9.187319,24.331626,4.006759,0.070723,0.053354,32.000000,90.819418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368488,63.079691,104.467920,100.000000,28.581660,42.784810,46.690531,41.712700,32.544304,33.145462,33.019870,148.751367,61.523858,149.528006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806435,49.253878,199.468672,164.405561,170.054392,163.400312,74.493869,14.139752,196.342116,1.015446,48.892685,49.783048,162.546377,201.688303,160.964240,196.790226,98.259490,192.907203,-0.000475,0.037737,93.597157,66.202194,196.686755,21.268340,0.067756,0.596561,663270.345042,0.855096,9.238262,24.316850,4.012535,0.070219,0.052709,32.000000,90.803267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359108,63.063547,104.455205,100.000000,28.600261,42.784810,46.690531,41.714328,32.544304,33.145462,33.029315,148.987739,62.255698,149.468290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824298,49.231890,199.498151,164.386213,170.012014,163.387380,74.374773,14.141322,196.289751,1.008929,48.858495,49.674810,162.548295,201.651545,160.986089,196.761807,98.245485,192.847721,-0.000476,0.037957,93.504062,66.379861,196.662383,21.268179,0.070248,0.588694,663303.449311,0.853018,9.186491,24.398074,4.004877,0.071287,0.054819,32.000000,90.787925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389053,63.076982,104.478387,100.000000,28.641546,42.784810,46.690531,41.692318,32.544304,33.145462,33.022472,148.749547,61.493704,149.438077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853687,49.206879,199.648285,164.378361,169.959990,163.386629,74.445062,14.142321,196.330792,1.004622,48.707896,49.777658,162.558237,201.669669,160.950180,196.746671,98.279131,192.835824,-0.000477,0.038191,93.457805,66.556957,196.763561,21.267641,0.064137,0.595769,663225.723972,0.853923,9.146015,24.389944,4.004033,0.070536,0.052929,32.000000,90.804853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379292,63.041207,104.434033,100.000000,28.607035,42.784810,46.690531,41.682383,32.544304,33.145462,33.010375,148.890124,62.520700,149.497046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800228,49.159055,199.510331,164.341909,169.923335,163.401543,74.403371,14.139609,196.380054,0.998893,48.726654,49.702986,162.520774,201.705448,160.947233,196.954039,98.118652,192.872290,-0.000479,0.038390,93.412176,66.454762,196.748613,21.266656,0.074811,0.585944,663031.593618,0.852494,9.090598,24.351870,4.004684,0.070312,0.052675,32.000000,90.786774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.396801,63.047552,104.374348,100.000000,28.649018,42.784810,46.690531,41.735094,32.544304,33.145462,32.977613,148.806741,61.778370,149.425371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730603,49.146687,199.574811,164.353125,169.870608,163.368964,74.471686,14.140894,196.360909,0.995273,48.841747,49.722789,162.539098,201.772133,160.965971,196.788760,98.176571,193.068484,-0.000480,0.038366,93.372513,66.264430,196.736681,21.265672,0.062590,0.593222,663547.641454,0.853953,9.098092,24.525921,4.006213,0.071381,0.054024,32.000000,90.750007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409188,63.082208,104.338538,100.000000,28.631590,42.784810,46.690531,41.708679,32.544304,33.145462,32.974646,148.943371,61.740512,149.442011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818127,49.157681,199.625869,164.348919,169.925723,163.381990,74.326759,14.142035,196.403073,0.996675,48.756536,49.749271,162.537678,201.683899,160.941988,196.908713,98.105268,192.984903,-0.000480,0.038381,93.578672,66.374040,196.768007,21.263206,0.065842,0.589482,663333.895456,0.854306,9.166711,24.537800,4.013637,0.071449,0.055660,32.000000,90.731556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349482,63.055940,104.272099,100.000000,28.675145,42.784810,46.690531,41.681388,32.544304,33.145462,32.992951,148.653519,62.064649,149.407314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808670,49.131845,199.672820,164.342469,169.947060,163.356975,74.458197,14.141036,196.321990,1.002889,48.681217,49.806912,162.530889,201.704918,160.959624,196.672536,98.110033,193.166571,-0.000481,0.038376,93.517190,66.388233,196.779409,21.262955,0.066996,0.590731,663320.762790,0.854663,9.112855,24.365169,4.008899,0.068948,0.052640,32.000000,90.772816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346121,63.063850,104.246912,100.000000,28.656848,42.784810,46.690531,41.689712,32.544304,33.145462,33.003998,148.916394,62.237062,149.481350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823588,49.078800,199.513449,164.303773,169.932601,163.355108,74.256639,14.139038,196.356439,1.008884,48.621019,49.764629,162.515008,201.670301,160.960256,196.853074,98.184985,192.702928,-0.000480,0.038383,93.519454,66.381171,196.759300,21.262145,0.073473,0.593618,663368.235773,0.853103,9.067905,24.641921,4.009133,0.068574,0.052449,32.000000,90.778746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311936,63.050327,104.231608,100.000000,28.688627,42.784810,46.690531,41.696729,32.544304,33.145462,32.983045,148.513277,61.272061,149.292877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813536,49.056538,199.494256,164.269003,169.831909,163.357981,74.508297,14.141607,196.367179,1.008730,48.611921,49.754040,162.505804,201.783121,160.954794,196.756714,98.117713,193.138575,-0.000483,0.038416,93.509611,66.428826,196.760890,21.262530,0.070143,0.597563,662953.400155,0.854759,8.993659,24.396543,4.004397,0.070382,0.053044,32.000000,90.739653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254822,63.056801,104.216243,100.000000,28.697611,42.784810,46.690531,41.689690,32.544304,33.145462,32.903745,149.016594,61.648729,149.428439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810427,49.029878,199.461517,164.284145,169.809769,163.363965,74.120060,14.140465,196.329101,1.007040,48.586235,49.788635,162.474757,201.605675,160.933838,196.728029,98.141913,193.013860,-0.000482,0.038401,93.422585,66.362505,196.713248,21.262335,0.066051,0.592609,663021.142377,0.851972,8.988004,24.576632,4.005182,0.072709,0.054348,32.000000,90.717884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247457,63.049800,104.199191,100.000000,28.691321,42.784810,46.690531,41.693337,32.544304,33.145462,32.900924,148.240120,61.965750,149.348699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803513,49.010914,199.489217,164.302091,169.747803,163.370014,74.489072,14.129192,196.276641,1.003033,48.599965,49.849646,162.491082,201.550040,160.943051,196.667047,98.148527,193.143952,-0.000484,0.038377,93.556476,66.441731,196.789917,21.262040,0.072005,0.593912,663053.450000,0.851506,8.978641,24.473012,4.004541,0.067219,0.051958,32.000000,90.741162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265524,63.100635,104.168658,100.000000,28.724942,42.784810,46.690531,41.666299,32.544304,33.145462,32.863977,148.978145,61.940218,149.345119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808136,48.999921,199.464586,164.293118,169.709653,163.354690,74.340405,14.141322,196.247421,1.002065,48.544057,49.785268,162.496092,201.687752,160.951079,196.751377,98.113506,193.201627,-0.000484,0.038689,93.549569,66.320399,196.761910,21.261700,0.071375,0.591211,663015.319745,0.852389,8.946551,24.597087,4.005525,0.072763,0.054084,32.000000,90.775914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226630,63.141361,104.131471,100.000000,28.726845,42.784810,46.690531,41.663367,32.544304,33.145462,32.819626,148.680809,61.486221,149.343624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825395,48.987828,199.473757,164.281061,169.712967,163.370231,74.453336,14.147173,196.130204,1.000219,48.570445,49.807850,162.492014,201.625756,160.921800,196.569639,98.103224,192.932417,-0.000485,0.039108,93.625606,66.596603,196.623691,21.261059,0.066392,0.595395,663034.304074,0.853899,8.930773,24.653546,4.004659,0.068367,0.051539,32.000000,90.829943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242883,63.175721,104.136417,100.000000,28.716926,42.784810,46.690531,41.727701,32.544304,33.145462,32.790918,148.906672,61.629067,149.402200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844496,48.977109,199.424378,164.269564,169.662675,163.389399,74.334518,14.142178,196.337514,0.987138,48.540668,49.807728,162.467254,201.528287,160.922184,196.825084,98.129163,193.058178,-0.000486,0.039396,93.917246,66.358500,196.672865,21.260506,0.073683,0.593887,663077.509179,0.852327,8.900816,24.563721,4.003456,0.071245,0.053505,32.000000,90.872302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242060,63.141007,104.074807,100.000000,28.702128,42.784810,46.690531,41.687658,32.544304,33.145462,32.760882,148.669035,62.419087,149.391775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791101,48.968589,199.513908,164.250497,169.699738,163.376853,74.353107,14.141464,196.114689,0.988154,48.597023,49.809127,162.465632,201.563617,160.908150,196.689588,98.110794,192.895203,-0.000487,0.039395,94.051380,66.448939,196.629894,21.260608,0.074129,0.586114,663033.341719,0.853400,8.870335,24.584561,4.000931,0.070185,0.053013,32.000000,90.765888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217838,63.112843,104.100448,100.000000,28.705796,42.784810,46.690531,41.679511,32.544304,33.145462,32.724318,148.706214,61.944547,149.364002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771416,48.969413,199.396477,164.227504,169.681341,163.375018,74.391731,14.140465,196.157001,0.984349,48.591694,49.832981,162.456447,201.627693,160.923764,196.683210,98.059547,193.033775,-0.000489,0.039458,94.151847,66.507402,196.664137,21.259241,0.067809,0.591295,663078.368949,0.854118,8.917075,24.542305,4.007019,0.071143,0.053621,32.000000,90.783871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204350,63.110134,104.115769,100.000000,28.713594,42.784810,46.690531,41.707000,32.544304,33.145462,32.709958,148.783462,61.614100,149.266992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751891,48.970513,199.308928,164.212923,169.665763,163.403723,74.355014,14.138610,196.088137,0.983438,48.605913,49.693703,162.443308,201.352819,160.886910,196.518540,98.087509,192.868842,-0.000488,0.039435,93.954279,66.244014,196.414933,21.258380,0.066996,0.594424,663256.666502,0.854042,8.938283,24.645101,4.006245,0.068065,0.052743,32.000000,90.825436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230096,63.107619,104.151128,100.000000,28.716374,42.784810,46.690531,41.672497,32.544304,33.145462,32.689549,148.710028,61.784166,149.373404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715745,48.979582,199.147486,164.193856,169.627182,163.405353,74.442963,14.136755,196.027281,0.986623,48.692009,49.598771,162.413234,201.433489,160.859033,196.512121,98.070886,192.469170,-0.000489,0.039405,94.077312,66.348830,196.486336,21.256034,0.063298,0.592910,663307.992767,0.854989,8.959607,24.555780,4.006057,0.071221,0.055208,32.000000,90.744270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220072,63.162784,104.177703,100.000000,28.619424,42.784810,46.690531,41.753396,32.544304,33.145462,32.663940,148.885925,61.572647,149.343270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770727,48.991950,199.164016,164.197221,169.587798,163.412234,74.414593,14.138039,196.038371,0.988483,48.586959,49.718960,162.380897,201.418138,160.846562,196.475757,97.918084,192.301826,-0.000487,0.039389,94.309429,66.299311,196.538853,21.255008,0.063035,0.595007,663416.446240,0.854699,9.006133,24.423555,4.005723,0.068580,0.052614,32.000000,90.675640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177639,63.162715,104.176336,100.000000,28.624626,42.784810,46.690531,41.713756,32.544304,33.145462,32.665524,148.829186,62.043299,149.369313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807778,48.970788,199.125646,164.171985,169.611847,163.392224,74.392882,14.144176,195.874533,0.992605,48.670120,49.733381,162.409136,201.197574,160.845150,196.436423,97.979003,192.824456,-0.000486,0.039321,94.148823,66.407708,196.273493,21.253366,0.066078,0.589995,663875.118831,0.854041,8.961533,24.513964,4.001630,0.069841,0.053294,32.000000,90.692921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128729,63.177041,104.210910,100.000000,28.577025,42.784810,46.690531,41.725583,32.544304,33.145462,32.608406,148.785764,61.617402,149.217975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652138,48.978758,199.113248,164.168901,169.593800,163.392064,74.298065,14.144319,195.882684,0.987317,48.708117,49.737422,162.400160,201.402725,160.861351,196.417171,98.122732,191.973625,-0.000486,0.039299,94.040837,66.263281,196.236109,21.252236,0.059495,0.589995,663875.118831,0.854041,8.961533,24.513964,4.001630,0.070612,0.053191,32.000000,90.736208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115471,63.172892,104.247957,100.000000,28.551901,42.784810,46.690531,41.760078,32.544304,33.145462,32.602143,148.596131,61.393484,149.253774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761477,48.956496,199.123200,164.146469,169.536158,163.366936,74.411552,14.141607,195.869512,0.984957,48.602677,49.734223,162.404961,201.233332,160.831565,196.257185,98.162747,192.750225,-0.000484,0.039117,94.237288,66.355153,196.356093,21.249341,0.075860,0.597300,663261.009902,0.857513,9.071271,24.186832,4.010165,0.069733,0.052628,32.000000,90.798845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117046,63.133900,104.264171,100.000000,28.507484,42.784810,46.690531,41.808104,32.544304,33.145462,32.582756,148.823104,61.416155,149.340674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709613,48.958420,199.157566,164.145908,169.546670,163.356032,74.426393,14.141179,195.893436,0.994745,48.727564,49.653551,162.380938,201.305317,160.831937,196.342810,98.081765,192.842518,-0.000485,0.039126,94.121483,66.335775,196.336575,21.245153,0.067415,0.595302,662615.246936,0.853257,8.913237,24.406605,3.997267,0.071959,0.054024,32.000000,90.805467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139471,63.118416,104.308591,100.000000,28.496117,42.784810,46.690531,41.793732,32.544304,33.145462,32.537830,148.852785,61.230095,149.318841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730972,48.983705,199.073118,164.161891,169.508971,163.336663,74.351284,14.137754,195.821695,0.996685,48.688367,49.682776,162.385023,201.153477,160.827006,196.213566,98.032082,192.390997,-0.000485,0.039071,93.882843,66.316341,196.205071,21.241557,0.068543,0.598202,663153.716614,0.854698,8.991326,24.551729,4.006420,0.067696,0.051964,32.000000,90.819358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145654,63.116695,104.348599,100.000000,28.473303,42.784810,46.690531,41.772017,32.544304,33.145462,32.536269,148.702568,61.277197,149.351020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696407,48.995248,199.008764,164.159087,169.483470,163.343682,74.458373,14.140037,195.802404,0.995134,48.698458,49.737364,162.390896,201.109116,160.823865,196.286256,97.981018,192.435070,-0.000485,0.039096,93.851885,66.404060,196.278002,21.238652,0.073788,0.598202,663153.716614,0.854698,8.991326,24.551729,4.006420,0.071897,0.053330,32.000000,90.865879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163369,63.095212,104.366495,100.000000,28.411056,42.784810,46.690531,41.782588,32.544304,33.145462,32.533439,148.916745,62.302799,149.388825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727632,48.977933,199.028853,164.164695,169.402996,163.328422,74.352535,14.138610,195.704712,0.991923,48.602843,49.608748,162.394204,201.114865,160.814394,196.228601,97.944018,192.292113,-0.000485,0.039052,94.052488,66.131463,196.105910,21.237462,0.069277,0.597310,663246.847022,0.855112,8.994473,24.433218,4.003001,0.072352,0.054200,32.000000,90.851252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126324,63.100991,104.404342,100.000000,28.361453,42.784810,46.690531,41.808905,32.544304,33.145462,32.495164,148.705071,62.128699,149.370611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618171,48.960069,199.041271,164.172265,169.326257,163.326653,74.459847,14.138610,195.723998,0.991339,48.623099,49.730576,162.362086,201.054846,160.814553,196.041828,97.737892,192.443274,-0.000484,0.039102,94.212132,66.372248,196.045052,21.234998,0.063717,0.587749,663497.442242,0.854607,9.041846,24.500712,4.004490,0.069676,0.052053,32.000000,90.796939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137715,63.109535,104.417863,100.000000,28.320749,42.784810,46.690531,41.765755,32.544304,33.145462,32.456957,148.919694,61.030536,149.259124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631292,48.938906,198.950182,164.136094,169.233527,163.329726,74.399205,14.147601,195.760283,0.988965,48.604464,49.593211,162.397945,201.235085,160.829424,196.210863,97.679606,192.571757,-0.000484,0.039080,94.415881,66.263460,196.114738,21.232300,0.063612,0.600786,664194.753210,0.855913,9.087835,24.746897,4.011459,0.071088,0.053796,32.000000,90.807847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161617,63.116457,104.396696,100.000000,28.268079,42.784810,46.690531,41.847307,32.544304,33.145462,32.418156,148.798409,61.120558,149.302121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655433,48.921042,198.814658,164.133010,169.277024,163.302384,74.365740,14.138468,195.527894,0.991514,48.521351,49.572544,162.400587,200.892099,160.815149,196.106062,97.789077,192.217043,-0.000483,0.039099,94.452969,66.230313,196.070852,21.228310,0.075493,0.599534,664329.448143,0.856325,9.053052,24.853063,4.008563,0.072218,0.055107,32.000000,90.811277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179078,63.106015,104.389704,100.000000,28.237727,42.784810,46.690531,41.791827,32.544304,33.145462,32.361905,148.731480,61.400968,149.351413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611769,48.893558,198.763103,164.129925,169.343913,163.257388,74.379226,14.146174,195.558808,0.999309,48.473298,49.668292,162.391766,201.185708,160.810447,196.165432,97.700038,192.392397,-0.000483,0.039110,94.092887,66.184765,195.976421,21.224543,0.062222,0.599534,664329.448143,0.856325,9.053052,24.853063,4.008563,0.068975,0.052156,32.000000,90.804952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179284,63.134252,104.401822,100.000000,28.163813,42.784810,46.690531,41.851176,32.544304,33.145462,32.304504,148.758452,61.656140,149.304757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676491,48.860028,198.838374,164.139739,169.274942,163.227241,74.420536,14.141036,195.664154,1.003153,48.350818,49.624494,162.344964,201.123814,160.799277,196.031052,97.619850,192.587066,-0.000483,0.039134,93.955025,66.227328,196.094794,21.221647,0.068202,0.596115,663806.717737,0.856061,9.010137,24.611346,4.003885,0.067899,0.051842,32.000000,90.789736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095088,63.090867,104.388833,100.000000,28.448769,42.784810,46.690531,41.842037,32.544304,33.145462,32.243382,148.841072,61.381085,149.177377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657161,48.821277,198.806394,164.127402,169.229771,163.145121,74.426267,14.143605,195.692873,1.009830,48.197259,49.521478,162.367390,201.164547,160.807833,196.005100,97.612625,192.703904,-0.000482,0.039100,93.984728,66.465455,196.136521,21.218553,0.068150,0.595747,663877.569950,0.854488,8.927279,24.918523,4.002665,0.069339,0.052741,32.000000,90.869532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.123231,63.092437,104.400806,100.000000,28.117057,42.784810,46.690531,41.895168,32.544304,33.145462,32.148428,148.852533,61.783505,149.184026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624901,48.770433,198.826318,164.120672,169.223955,163.089505,74.395498,14.138325,195.619603,1.012164,48.191285,49.605701,162.360878,201.150134,160.815975,196.113416,97.631865,192.257221,-0.000482,0.038904,93.977457,66.302864,196.074625,21.216033,0.069907,0.591634,663509.144001,0.854269,8.908580,24.969264,4.003580,0.070882,0.053635,32.000000,90.884063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127239,63.103586,104.425089,100.000000,28.093141,42.784810,46.690531,41.820170,32.544304,33.145462,32.049101,148.790997,61.595685,149.383396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586264,48.730858,198.853167,164.093474,169.138862,163.070210,74.378041,14.141322,195.727200,1.010520,48.138536,49.606911,162.319241,201.149869,160.804716,196.146238,97.582170,192.480103,-0.000481,0.038942,93.928230,66.302267,196.021169,21.212272,0.058918,0.591634,663509.144001,0.854269,8.908580,24.969264,4.003580,0.069899,0.053025,32.000000,90.876097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114804,63.141682,104.415250,100.000000,28.010278,42.784810,46.690531,41.916574,32.544304,33.145462,31.951805,148.756083,61.774628,149.332649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586871,48.677816,198.800170,164.045527,169.140479,163.032010,74.407903,14.130619,195.717968,1.019982,48.166317,49.601407,162.294953,201.063164,160.797303,196.116303,97.416860,192.372924,-0.000481,0.038897,93.573664,66.253175,196.061861,21.209659,0.070877,0.592137,663182.616293,0.855570,8.891755,24.916345,4.010247,0.072328,0.053589,32.000000,90.940349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088754,63.186146,104.447021,100.000000,27.963865,42.784810,46.690531,41.879046,32.544304,33.145462,31.824694,148.815805,61.138313,149.277928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618009,48.669571,198.883564,164.036835,169.102199,162.966958,74.385257,14.131760,195.643111,1.018490,48.204090,49.634711,162.317236,201.204240,160.765854,196.027644,97.313271,192.638843,-0.000480,0.038909,93.431643,66.078710,196.043260,21.207967,0.065238,0.592137,663182.616293,0.855570,8.891755,24.916345,4.010247,0.072306,0.053474,32.000000,90.907660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080600,63.285856,104.462687,100.000000,27.903255,42.784810,46.690531,41.917116,32.544304,33.145462,31.746113,148.770514,61.939411,149.210776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639065,48.655555,198.805297,164.048050,169.075672,162.916528,74.363463,14.133901,195.632013,1.016831,48.205068,49.609562,162.311146,201.008711,160.783067,196.109155,97.340729,192.233208,-0.000479,0.038910,93.206476,66.113521,196.128775,21.207260,0.068622,0.589800,663427.419298,0.854190,8.797505,25.244389,4.008294,0.072139,0.054450,32.000000,90.906570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114568,63.312112,104.507082,100.000000,27.831908,42.784810,46.690531,41.915677,32.544304,33.145462,31.668857,148.726925,61.382626,149.185324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583099,48.621202,198.879862,164.051135,168.963334,162.887186,74.457567,14.142321,195.487946,1.008093,48.018715,49.474224,162.245167,201.004083,160.721472,196.106003,97.439438,191.907310,-0.000478,0.038938,93.211532,66.081266,196.003894,21.205482,0.067232,0.589800,663427.419298,0.854190,8.797505,25.244389,4.008294,0.070291,0.052944,32.000000,90.892230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077688,63.403378,104.537228,100.000000,27.826986,42.784810,46.690531,41.952615,32.544304,33.145462,31.537606,148.915134,61.632369,149.277023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.501970,48.582178,198.797790,164.040199,168.920041,162.870183,74.378831,14.139181,195.544297,1.012313,48.031133,49.517542,162.258173,201.036498,160.751427,195.903541,97.399788,192.423766,-0.000478,0.038955,93.429332,66.182674,195.987702,21.203152,0.072267,0.592722,662633.518581,0.853494,8.785387,24.845358,4.011041,0.071097,0.053423,32.000000,90.879006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105789,63.536213,104.526199,100.000000,27.728777,42.784810,46.690531,41.979194,32.544304,33.145462,31.400248,148.757662,61.602581,149.408888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595651,48.563215,198.714355,164.010198,168.903695,162.847984,74.363973,14.134186,195.595362,1.014911,48.103750,49.638436,162.228341,200.864985,160.731692,196.052561,97.232011,192.073191,-0.000480,0.038993,93.484986,66.152522,195.961170,21.201789,0.062118,0.592722,662633.518581,0.853494,8.785387,24.845358,4.011041,0.071862,0.054605,32.000000,90.850496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096453,63.585355,104.528036,100.000000,27.669772,42.784810,46.690531,41.966751,32.544304,33.145462,31.290972,148.727947,61.132370,149.132373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.521734,48.575857,198.778213,164.028143,168.792942,162.805549,74.469560,14.140751,195.572017,1.014578,48.216240,49.593183,162.259778,201.129237,160.734984,195.934121,97.219896,192.437089,-0.000479,0.039146,93.462848,66.299899,196.033324,21.200642,0.069146,0.591962,662571.307262,0.852899,8.682894,25.018993,4.003373,0.071869,0.054138,32.000000,90.931033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091366,63.631662,104.533166,100.000000,27.637801,42.784810,46.690531,41.992884,32.544304,33.145462,31.200108,148.939120,61.459662,149.151374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.557434,48.597018,198.788696,164.038517,168.811964,162.770247,74.255148,14.138325,195.553084,1.011704,48.122099,49.596930,162.242121,201.171336,160.719925,196.066152,97.327427,192.370346,-0.000477,0.039150,93.363868,66.125460,195.926477,21.200680,0.065002,0.594442,662963.877409,0.853995,8.803808,25.262587,4.013959,0.069258,0.053304,32.000000,90.950269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070994,63.627463,104.542539,100.000000,27.548749,42.784810,46.690531,42.008950,32.544304,33.145462,31.115415,148.510297,62.261420,149.426394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.515860,48.575857,198.903811,164.043003,168.826872,162.760221,74.444094,14.139467,195.552755,1.012756,48.056812,49.506782,162.268024,201.112622,160.724066,196.258141,97.435832,192.399565,-0.000477,0.039154,93.426795,66.148328,196.072014,21.200354,0.066471,0.594442,662963.877409,0.853995,8.803808,25.262587,4.013959,0.072168,0.054141,32.000000,91.015752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093430,63.598200,104.508923,100.000000,27.483550,42.784810,46.690531,42.044275,32.544304,33.145462,31.013985,148.888187,61.444475,149.361838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
