OSU 80 Ton Compressor Load Stand
49.623146,48.543978,198.804416,164.019731,168.820250,162.730957,74.265182,14.141750,195.608155,1.013449,48.058337,49.562344,162.257518,201.101858,160.735728,196.193278,97.292582,192.039781,-0.000479,0.039168,93.832901,66.034138,196.071687,21.199898,-40.002046,0.587861,662496.729034,0.854001,8.783550,25.130439,4.011236,0.069978,0.052155,32.000000,91.029765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104649,63.548865,104.538676,100.000000,27.486903,42.784810,46.690531,42.016583,32.544304,33.145462,30.884701,148.530364,61.646015,149.429934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599925,48.536557,198.778913,164.017768,168.841470,162.704475,74.429792,14.144033,195.453538,1.014957,48.107343,49.595166,162.233527,201.114579,160.703792,195.981733,97.244269,192.145559,-0.000480,0.039130,94.147431,66.193080,195.940669,21.199311,-39.994519,0.591298,662243.606720,0.853933,8.666578,25.041683,4.006284,0.068158,0.051818,32.000000,91.010252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120468,63.520047,104.544983,100.000000,27.391586,42.784810,46.690531,42.033645,32.544304,33.145462,30.759020,148.859583,61.803021,149.308770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571134,48.533534,198.744587,164.009917,168.786490,162.671000,74.440723,14.144747,195.634687,1.012545,48.067765,49.517747,162.255088,201.083979,160.705087,196.093435,97.290684,192.241931,-0.000482,0.039131,94.122341,65.906941,196.112047,21.197852,-80.064504,0.591298,662243.606720,0.853933,8.666578,25.041683,4.006284,0.069672,0.052736,32.000000,90.995054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126883,63.485106,104.557531,100.000000,27.374085,42.784810,46.690531,42.080044,32.544304,33.145462,30.662442,148.881446,62.303386,149.368919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637377,48.504678,198.800666,164.013562,168.807278,162.645284,74.389020,14.137754,195.697155,1.004120,47.998219,49.549415,162.263868,201.229805,160.701849,196.161087,97.368124,192.321620,-0.000483,0.039085,94.114580,66.238258,196.185655,21.198041,-80.071454,0.589875,662298.024201,0.852331,8.683267,25.129480,4.007645,0.070576,0.054924,32.000000,90.937412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.159028,63.469798,104.607642,100.000000,27.327576,42.784810,46.690531,42.025469,32.544304,33.145462,30.540873,148.778039,61.332149,149.335245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623285,48.499182,198.768540,164.025058,168.797663,162.636155,74.363932,14.141036,195.711878,0.992485,48.065096,49.536615,162.279145,201.081247,160.719037,196.109934,97.256795,192.504793,-0.000485,0.039075,94.073267,66.308679,196.052047,21.199278,-80.079217,0.585241,662047.550573,0.852573,8.710148,25.119023,4.009281,0.070150,0.053751,32.000000,90.913938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162227,63.418235,104.642748,100.000000,27.286197,42.784810,46.690531,42.050289,32.544304,33.145462,30.396203,148.727864,61.497006,149.239769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615483,48.509900,198.794113,164.016927,168.923061,162.633025,74.327664,14.141036,195.596328,0.985080,48.049068,49.545387,162.260776,201.036722,160.688597,196.100318,97.307091,191.853952,-0.000485,0.039030,94.471662,66.270454,196.120573,21.199269,-80.078771,0.593776,661569.716229,0.851697,8.612508,25.071306,4.005060,0.071964,0.054304,32.000000,90.935047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179282,63.403205,104.645987,100.000000,27.187759,42.784810,46.690531,42.117165,32.544304,33.145462,30.281403,148.655329,61.390036,149.299053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671761,48.494235,198.839520,163.996178,168.886810,162.641566,74.431704,14.141322,195.647442,0.980875,48.108259,49.650282,162.240136,201.130460,160.691985,196.053014,97.258002,192.630284,-0.000485,0.039047,94.297536,66.254404,196.054453,21.199755,-80.083466,0.592220,661883.784152,0.852192,8.621639,25.250922,4.005550,0.069364,0.052414,32.000000,90.954031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189255,63.364314,104.690600,100.000000,27.117337,42.784810,46.690531,42.104859,32.544304,33.145462,30.154316,148.863408,61.478517,149.271398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566230,48.526939,198.781214,163.991972,168.902880,162.649539,74.466025,14.142891,195.662577,0.985435,48.204897,49.414043,162.250580,201.301648,160.704331,196.201590,97.101372,192.388135,-0.000487,0.039229,94.079046,66.111730,196.106928,21.200427,-80.082181,0.592048,661839.813003,0.850509,8.566393,25.296470,4.003070,0.068744,0.052612,32.000000,91.002786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245251,63.350021,104.758143,100.000000,27.066016,42.784810,46.690531,42.143717,32.544304,33.145462,30.041428,148.932050,61.943960,149.473561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575293,48.543428,198.842433,164.008796,168.822100,162.653693,74.277461,14.136612,195.598932,0.985861,48.258328,49.573613,162.265164,201.220672,160.692241,196.208839,97.241397,192.178785,-0.000486,0.039214,93.966810,66.071147,196.083518,21.202000,-80.070248,0.588679,662537.024917,0.852249,8.708646,25.362860,4.010416,0.068436,0.052781,32.000000,90.968080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247267,63.290568,104.753875,100.000000,27.022352,42.784810,46.690531,42.110059,32.544304,33.145462,29.969123,148.554921,61.497666,149.358652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584542,48.552772,198.861945,164.027862,168.769116,162.629605,74.515981,14.139895,195.653533,0.977201,48.149595,49.498113,162.280015,201.116149,160.713140,196.159805,97.401377,192.606330,-0.000486,0.039198,93.692684,66.125723,196.097079,21.203425,-80.070195,0.593031,662143.373457,0.854300,8.715719,25.144752,4.010918,0.069969,0.052201,32.000000,90.915840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282804,63.268219,104.823647,100.000000,26.976017,42.784810,46.690531,42.168908,32.544304,33.145462,29.880413,149.031961,61.650270,149.350036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615377,48.522816,198.878062,164.022254,168.688532,162.663353,74.350968,14.141750,195.641660,0.974464,48.015566,49.523847,162.242357,201.169705,160.705494,196.147970,97.417156,192.395972,-0.000486,0.039162,93.593230,66.269044,196.112150,21.203893,-80.068071,0.591436,661574.085226,0.851285,8.715457,25.144172,4.010563,0.070475,0.053181,32.000000,90.899746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303431,63.232107,104.794247,100.000000,26.947557,42.784810,46.690531,42.169742,32.544304,33.145462,29.730964,148.701935,62.558044,149.433907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612293,48.486815,198.885625,164.021974,168.687839,162.646486,74.415691,14.141322,195.724585,0.978926,48.093553,49.559155,162.236084,201.282464,160.718765,196.173618,97.448222,192.560417,-0.000489,0.039180,93.578896,65.966081,196.021332,21.205038,-80.068648,0.582628,661559.062925,0.852691,8.653483,25.049998,4.008396,0.069786,0.053305,32.000000,90.923759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308534,63.185796,104.779214,100.000000,26.900189,42.784810,46.690531,42.177200,32.544304,33.145462,29.587993,148.831381,61.826205,149.458494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606306,48.501655,198.851466,164.028143,168.658740,162.599482,74.393075,14.141464,195.824424,0.974314,48.243712,49.560435,162.244768,201.322238,160.725585,196.422792,97.370610,192.762489,-0.000488,0.039124,93.546335,66.058683,196.177454,21.206787,-80.060596,0.582628,661559.062925,0.852691,8.653483,25.049998,4.008396,0.068371,0.051839,32.000000,90.916023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323955,63.154477,104.707404,100.000000,26.859408,42.784810,46.690531,42.210297,32.544304,33.145462,29.471362,148.786151,61.760028,149.453852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567389,48.566238,198.792185,164.077492,168.700786,162.599422,74.275096,14.133330,195.919746,0.968727,48.339181,49.497234,162.243026,201.381462,160.718952,196.324042,97.442824,192.652819,-0.000487,0.039141,93.493607,66.341812,196.279452,21.208673,-80.061016,0.589445,661325.851006,0.851833,8.620684,25.080222,4.008797,0.071338,0.054696,32.000000,90.985948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328673,63.149189,104.668994,100.000000,26.819878,42.784810,46.690531,42.194143,32.544304,33.145462,29.391453,148.550191,61.620336,149.331783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.531424,48.604988,198.896745,164.099362,168.763661,162.594279,74.347119,14.142606,195.958114,0.965770,48.337379,49.529738,162.243549,201.401665,160.707440,196.435342,97.542387,192.914791,-0.000487,0.039147,93.530441,66.333282,196.410118,21.210185,-80.069828,0.589928,661416.101553,0.851996,8.641739,25.233094,4.008593,0.070027,0.053820,32.000000,90.974910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334234,63.134293,104.669290,100.000000,26.773752,42.784810,46.690531,42.223146,32.544304,33.145462,29.354632,148.694238,61.805736,149.129384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676007,48.611584,198.955690,164.120953,168.772669,162.558356,74.434710,14.140323,196.056508,0.965254,48.255347,49.571476,162.288563,201.639293,160.742765,196.601415,97.482945,193.066444,-0.000487,0.039088,93.714341,66.254058,196.479951,21.213821,-80.075414,0.591667,661372.689435,0.854248,8.746743,25.120041,4.010544,0.067403,0.052754,32.000000,91.006935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363273,63.112927,104.692851,100.000000,26.765051,42.784810,46.690531,42.172016,32.544304,33.145462,29.270852,148.869421,61.968758,149.312900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674104,48.624500,198.931287,164.123476,168.765333,162.529744,74.314688,14.139895,196.135183,0.966980,48.392378,49.560977,162.299239,201.711279,160.781291,196.645969,97.384450,192.935913,-0.000486,0.039103,93.596693,66.265555,196.643824,21.217567,-80.072660,0.590554,661176.129621,0.854175,8.822866,25.118000,4.015567,0.069007,0.053043,32.000000,91.019865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389202,63.166242,104.743861,100.000000,26.722672,42.784810,46.690531,42.215756,32.544304,33.145462,29.180978,148.629376,61.585927,149.424387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596752,48.660227,199.137732,164.126841,168.851792,162.554379,74.549593,14.140894,196.216920,0.968714,48.353915,49.663337,162.323012,201.705101,160.772393,196.743778,97.494199,193.077136,-0.000484,0.039068,93.591503,66.395605,196.621491,21.222151,-80.066497,0.591019,661276.407370,0.851530,8.694228,25.283797,4.004728,0.071510,0.053631,32.000000,90.978186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465745,63.152161,104.803296,100.000000,26.696293,42.784810,46.690531,42.213097,32.544304,33.145462,29.110056,149.099185,61.771180,149.292601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689446,48.647036,199.194272,164.145628,168.922366,162.568914,74.390480,14.139895,196.292247,0.963283,48.193588,49.721140,162.302632,201.735580,160.764383,196.748646,97.339469,192.990925,-0.000482,0.039065,93.638080,66.304924,196.673845,21.227220,-80.062511,0.590660,661208.219408,0.850532,8.810231,25.226573,4.015137,0.070725,0.053086,32.000000,90.958352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468942,63.148689,104.816860,100.000000,26.668344,42.784810,46.690531,42.294640,32.544304,33.145462,29.035834,148.780959,61.421217,149.299328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718848,48.628897,199.232046,164.146469,168.946915,162.595887,74.388709,14.146316,196.375974,0.964072,48.192597,49.742831,162.299622,201.995938,160.771521,196.937278,97.287880,192.962250,-0.000480,0.039093,93.520713,66.305138,196.955026,21.232196,-80.067127,0.590660,661208.219408,0.850532,8.810231,25.226573,4.015137,0.071554,0.053279,32.000000,90.949304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452325,63.172526,104.833069,100.000000,26.645005,42.784810,46.690531,42.200853,32.544304,33.145462,28.902922,148.777419,62.268097,149.366283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744127,48.609660,199.321031,164.166377,168.960166,162.598484,74.448163,14.139895,196.461078,0.969371,48.199535,49.741120,162.317920,201.976306,160.799256,196.884081,97.492220,193.403924,-0.000480,0.039109,93.781405,66.405551,196.932941,21.238258,-80.071821,0.584953,661801.444149,0.850188,8.652232,25.390164,4.007173,0.072151,0.054205,32.000000,90.947035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472568,63.192502,104.758672,100.000000,26.695213,42.784810,46.690531,42.239095,32.544304,33.145462,28.788271,148.896326,61.787467,149.403616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706173,48.601690,199.533419,164.166377,168.981917,162.617842,74.407211,14.136755,196.575940,0.970369,48.134845,49.759584,162.320784,201.981321,160.776553,197.063151,97.696799,193.666377,-0.000480,0.039076,93.439408,66.263559,197.107808,21.244081,-80.082102,0.589402,661125.758615,0.848997,8.606797,25.349987,4.006926,0.072107,0.054815,32.000000,91.002152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.466601,63.184817,104.705286,100.000000,26.788457,42.784810,46.690531,42.232768,32.544304,33.145462,28.658586,148.814422,61.618062,149.432648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715718,48.591796,199.427583,164.166377,169.102407,162.663696,74.417136,14.140465,196.563307,0.984899,48.242560,49.675579,162.332527,202.025479,160.777414,196.960437,97.855729,192.799525,-0.000478,0.039110,93.363350,66.305821,196.921602,21.251146,-80.075178,0.591475,660559.027912,0.849652,8.597168,25.130586,4.010725,0.070394,0.053398,32.000000,91.050576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472118,63.285748,104.673223,100.000000,26.800435,42.784810,46.690531,42.232638,32.544304,33.145462,28.527134,148.834273,61.636184,149.433396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774409,48.632470,199.464092,164.186005,169.128271,162.693194,74.407299,14.137754,196.697719,0.983264,48.436084,49.787710,162.321531,202.217175,160.808138,197.150529,97.851104,193.626239,-0.000477,0.039079,93.570329,66.366982,197.170644,21.257661,-80.071402,0.591475,660559.027912,0.849652,8.597168,25.130586,4.010725,0.069865,0.052987,32.000000,91.142683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.517665,63.355471,104.659461,100.000000,26.767943,42.784810,46.690531,42.249553,32.544304,33.145462,28.439501,148.814598,61.972279,149.444214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800494,48.725361,199.636807,164.219933,169.367465,162.734668,74.478061,14.142891,196.751234,0.980438,48.606399,49.744766,162.337952,202.304349,160.803157,197.307562,97.832507,193.711528,-0.000478,0.039088,93.628826,66.521753,197.234356,21.264858,-80.069225,0.591583,660253.206745,0.850188,8.618374,24.761761,4.011359,0.070653,0.053991,32.000000,91.120297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.494727,63.391754,104.644192,100.000000,26.821686,42.784810,46.690531,42.283815,32.544304,33.145462,28.392770,148.956121,62.625689,149.486582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772588,48.849310,199.658554,164.300128,169.476469,162.772106,74.406426,14.133901,196.781305,0.974715,48.793807,49.725542,162.377940,202.500367,160.834950,197.362622,98.068383,193.311576,-0.000479,0.039125,93.876575,66.206634,197.291608,21.273155,-80.075099,0.582284,660821.424050,0.848575,8.664122,25.123865,4.008731,0.071620,0.054351,32.000000,91.145086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514053,63.390728,104.640694,100.000000,26.912192,42.784810,46.690531,42.289361,32.544304,33.145462,28.405982,148.812852,61.863035,149.449564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848626,48.924615,199.862965,164.351162,169.572734,162.820561,74.323068,14.139752,196.964649,0.976117,48.742665,49.884247,162.404830,202.497085,160.861517,197.430405,98.304118,193.730263,-0.000481,0.039107,94.398971,66.342843,197.415749,21.281119,-80.062222,0.587875,660515.209156,0.850763,8.817114,24.739470,4.011425,0.070989,0.053859,32.000000,91.076676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.534251,63.411492,104.641506,100.000000,26.977172,42.784810,46.690531,42.164578,32.544304,33.145462,28.462902,148.646136,62.435228,149.507353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882005,48.939731,199.885151,164.365463,169.653803,162.895287,74.477460,14.141036,196.968875,0.970996,48.829473,49.801064,162.438088,202.539958,160.880927,197.494762,98.245225,193.821493,-0.000482,0.039113,94.528646,66.328282,197.520313,21.287693,-80.072608,0.587875,660515.209156,0.850763,8.817114,24.739470,4.011425,0.067757,0.051874,32.000000,91.086526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.505861,63.401714,104.623691,100.000000,27.029159,42.784810,46.690531,42.273596,32.544304,33.145462,28.468959,148.954920,61.968244,149.408219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868396,49.039498,199.956923,164.430237,169.711277,162.929525,74.299517,14.142606,197.048241,0.974846,49.150125,49.909193,162.445218,202.538756,160.889200,197.626552,98.138256,193.505886,-0.000483,0.039090,95.024436,66.415123,197.416971,21.294802,-80.071926,0.584704,660086.888493,0.850357,8.813568,24.659202,4.009398,0.070201,0.051968,32.000000,90.953557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426972,63.373274,104.534610,100.000000,27.092549,42.784810,46.690531,42.237432,32.544304,33.145462,28.468932,148.599033,62.480202,149.440949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785250,49.163453,199.958717,164.466691,169.781287,163.002138,74.309154,14.140465,197.074539,0.978120,49.295484,49.808128,162.494754,202.603810,160.899729,197.520920,98.031828,193.855366,-0.000484,0.039111,95.465216,66.690196,197.478463,21.303383,-80.062432,0.584877,661254.665582,0.851095,8.908005,24.741809,4.009692,0.067602,0.050264,32.000000,90.877827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415761,63.377038,104.457238,100.000000,27.166369,42.784810,46.690531,42.228800,32.544304,33.145462,28.595980,148.618308,62.572131,149.422971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789201,49.272843,200.000873,164.483796,169.867877,163.085529,74.452235,14.139467,197.241717,0.981055,49.299214,49.848875,162.506716,202.803905,160.937283,197.532633,98.175534,194.165177,-0.000485,0.039097,94.749369,66.732323,197.580090,21.309523,-80.072949,0.586236,662066.185802,0.852293,9.063999,24.977828,4.016434,0.068130,0.052028,32.000000,90.938099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407405,63.423409,104.321951,100.000000,27.208727,42.784810,46.690531,42.213680,32.544304,33.145462,28.729581,148.904470,61.601701,149.395198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919358,49.305551,199.995178,164.512398,169.989285,163.137405,74.425064,14.139181,197.190276,0.980526,49.208121,49.935981,162.559877,202.686029,160.977015,197.607644,98.278899,193.358972,-0.000484,0.039164,94.584334,66.522126,197.538036,21.315902,-80.079768,0.595149,662376.267204,0.852224,9.223295,24.948958,4.016953,0.070811,0.053343,32.000000,91.047195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391074,63.495199,104.337275,100.000000,27.290916,42.784810,46.690531,42.250087,32.544304,33.145462,28.848722,148.850128,62.316519,149.373050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.935149,49.305551,199.988743,164.522773,170.080257,163.183659,74.319201,14.127337,197.119267,0.984466,49.182629,49.842593,162.559482,202.612698,160.943156,197.546091,98.316511,194.043349,-0.000484,0.039168,94.503195,66.460132,197.514934,21.319941,-80.068753,0.595149,662376.267204,0.852224,9.223295,24.948958,4.016953,0.073554,0.055324,32.000000,91.098485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314644,63.511068,104.333953,100.000000,27.356370,42.784810,46.690531,42.140331,32.544304,33.145462,28.897297,148.638402,62.523782,149.375843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.989530,49.312972,199.919262,164.499499,170.352503,163.215599,74.425781,14.150312,197.160384,0.980169,49.169325,49.810827,162.553192,202.593596,160.948509,197.529626,98.430741,194.010660,-0.000487,0.039137,94.119917,66.603663,197.634010,21.325195,-80.072057,0.587192,662168.525216,0.850414,9.121379,24.546613,4.006365,0.070192,0.053393,32.000000,91.055776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257432,63.592704,104.394391,100.000000,27.489603,42.784810,46.690531,42.112631,32.544304,33.145462,28.960289,148.851563,61.986219,149.158101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.999995,49.340457,200.020760,164.461924,170.487777,163.259416,74.335969,14.137469,197.112892,0.976677,49.271468,49.778978,162.567003,202.545687,160.960468,197.600064,98.539821,193.751160,-0.000486,0.039153,94.032336,66.676582,197.491945,21.329125,-80.078247,0.585236,662238.866865,0.851567,9.105064,24.762863,4.004969,0.070584,0.053556,32.000000,90.971844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250706,63.667044,104.488012,100.000000,27.482222,42.784810,46.690531,42.082786,32.544304,33.145462,29.045983,148.671939,61.592016,149.164356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.975300,49.394604,199.916998,164.447623,170.500679,163.319486,74.372789,14.140180,197.117074,0.974439,49.373175,49.954523,162.524515,202.586073,160.928798,197.612065,98.648887,193.997753,-0.000485,0.039184,93.976850,66.658220,197.595815,21.331949,-40.001338,0.593812,661849.540076,0.850626,9.073014,24.431251,4.000416,0.069447,0.052800,32.000000,90.900459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225693,63.681582,104.509040,100.000000,27.619451,42.784810,46.690531,42.113506,32.544304,33.145462,29.128102,148.745578,61.782698,149.127377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870934,49.433359,200.024690,164.504827,170.599880,163.324477,74.245656,14.138325,197.084002,0.968508,49.463923,49.913358,162.570875,202.565625,160.959084,197.515357,98.629145,193.813721,-0.000486,0.039187,94.004062,66.797831,197.515970,21.333787,-40.005193,0.592335,661906.954053,0.851114,9.152651,24.413594,4.000316,0.067004,0.051335,32.000000,91.008102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178157,63.735741,104.600291,100.000000,27.666415,42.784810,46.690531,42.043103,32.544304,33.145462,29.287060,148.491311,62.226864,149.187291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.027264,49.518841,199.951911,164.519689,170.720232,163.359808,74.321978,14.141036,197.215993,0.977317,49.630287,50.004761,162.577239,202.590028,160.992532,197.711035,98.728625,193.994365,-0.000487,0.038688,94.027281,66.486573,197.580029,21.335758,0.067153,0.592335,661906.954053,0.851114,9.152651,24.413594,4.000316,0.068154,0.052735,32.000000,91.038416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117912,63.746175,104.672812,100.000000,27.766737,42.784810,46.690531,42.122528,32.544304,33.145462,29.467448,148.643956,61.741172,149.163766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.989082,49.621916,200.035944,164.561751,170.830525,163.402410,74.334648,14.133473,197.122788,0.977460,49.718013,49.993136,162.590410,202.618998,160.998586,197.551086,98.672327,193.485489,-0.000486,0.038096,94.056062,66.687615,197.489091,21.337397,0.076542,0.592635,662028.283209,0.851220,9.223260,24.332599,3.996859,0.070715,0.053038,32.000000,91.035066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120032,63.808086,104.774378,100.000000,27.808925,42.784810,46.690531,42.115222,32.544304,33.145462,29.689837,148.669296,61.644768,149.104167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788382,49.680463,200.088592,164.588390,170.957117,163.435950,74.429124,14.144319,197.122030,0.980679,49.764742,50.036469,162.634516,202.488604,161.002176,197.421770,98.607570,193.461075,-0.000481,0.037462,94.015798,66.867043,197.520658,21.337631,0.073605,0.592635,662028.283209,0.851220,9.223260,24.332599,3.996859,0.071973,0.054619,32.000000,91.069344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168856,63.844262,104.729187,100.000000,27.905609,42.784810,46.690531,42.075219,32.544304,33.145462,29.868803,148.858247,62.604339,149.198660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.996372,49.735163,199.817141,164.615311,171.003850,163.443907,74.327108,14.140894,197.006487,0.980614,49.628061,49.987562,162.655918,202.380147,161.028510,197.359184,98.484477,193.767644,-0.000480,0.037168,93.916818,66.626263,197.484601,21.337540,0.066707,0.587815,663315.759896,0.855312,9.631765,24.255857,4.018781,0.072321,0.053333,32.000000,91.107545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077907,63.793701,104.606509,100.000000,27.973096,42.784810,46.690531,42.028692,32.544304,33.145462,30.085231,148.654216,62.308669,149.201099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874025,49.724993,199.970709,164.583623,171.061080,163.464522,74.220712,14.135613,196.915892,0.975848,49.632080,49.973673,162.659458,202.292015,161.039200,197.275837,98.416439,193.240320,-0.000478,0.037181,93.919835,66.583574,197.438695,21.336526,0.070221,0.587815,663315.759896,0.855312,9.631765,24.255857,4.018781,0.071667,0.054443,32.000000,91.123950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073933,63.776325,104.551284,100.000000,28.024054,42.784810,46.690531,42.110011,32.544304,33.145462,30.263247,148.441424,62.473525,149.292562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835458,49.719220,199.806795,164.554180,171.175129,163.507515,74.381086,14.144319,196.996346,0.970161,49.580424,49.957200,162.625620,202.425813,161.020331,197.349408,98.466899,193.322157,-0.000478,0.037255,94.076612,66.509621,197.310346,21.334623,0.071244,0.588077,664013.023847,0.856335,9.587679,24.364992,4.009516,0.071304,0.053656,32.000000,91.117752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053501,63.721484,104.434704,100.000000,28.104949,42.784810,46.690531,42.089329,32.544304,33.145462,30.423824,148.762172,62.281816,149.322971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.992544,49.702178,199.969161,164.558666,171.194530,163.505797,74.421951,14.137754,196.979976,0.964861,49.469166,49.965580,162.673658,202.354663,161.063955,197.299002,98.494841,193.291269,-0.000477,0.037269,93.980150,66.690589,197.282897,21.331551,0.066733,0.588077,664013.023847,0.856335,9.587679,24.364992,4.009516,0.071361,0.054574,32.000000,91.125690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085500,63.686380,104.404233,100.000000,28.099586,42.784810,46.690531,42.077647,32.544304,33.145462,30.587067,148.843902,62.061568,149.203892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906577,49.669468,200.016869,164.547730,171.224988,163.510112,74.316381,14.144889,196.871234,0.960567,49.516376,49.931781,162.681560,202.284982,161.041797,197.424460,98.503175,193.940757,-0.000477,0.037260,94.104846,66.704748,197.286933,21.328485,0.065763,0.590840,663754.983974,0.851931,9.442425,24.305520,3.999980,0.071198,0.053891,32.000000,91.197254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076387,63.648779,104.395363,100.000000,28.245954,42.784810,46.690531,41.996825,32.544304,33.145462,30.706172,148.632762,62.273086,149.223443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.951230,49.678264,199.813608,164.549693,171.202000,163.497987,74.318402,14.138468,196.760375,0.961130,49.532245,49.819125,162.665879,202.234198,161.050898,197.195736,98.507820,193.651602,-0.000478,0.036768,93.882364,66.554737,197.256200,21.325333,0.068831,0.589789,663792.184806,0.854718,9.498503,24.538186,4.007826,0.068022,0.052920,32.000000,91.162262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081042,63.586985,104.427499,100.000000,28.309670,42.784810,46.690531,42.125521,32.544304,33.145462,30.856824,148.636803,61.772867,149.150351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871694,49.672217,199.851970,164.535111,171.125048,163.499012,74.297145,14.142035,196.874917,0.964090,49.493064,49.936723,162.641321,202.298600,161.037568,197.343376,98.468577,193.702183,-0.000476,0.036318,94.081499,66.470093,197.297131,21.321471,0.067048,0.589789,663792.184806,0.854718,9.498503,24.538186,4.007826,0.069925,0.052401,32.000000,91.234828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085839,63.536201,104.466285,100.000000,28.289232,42.784810,46.690531,42.118931,32.544304,33.145462,31.013278,148.594291,61.942052,149.185363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790532,49.668369,199.717801,164.539598,171.115558,163.489399,74.379132,14.136470,196.746120,0.975126,49.498468,50.031382,162.640551,202.121949,161.051836,197.077371,98.521884,193.411436,-0.000476,0.036314,94.173696,66.594885,197.202971,21.318359,0.072188,0.592924,663893.671656,0.855552,9.537313,24.484329,4.007323,0.069355,0.053749,32.000000,91.193855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095786,63.538688,104.499305,100.000000,28.393469,42.784810,46.690531,41.965415,32.544304,33.145462,31.152886,148.758264,62.244546,149.342916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771630,49.664796,199.841164,164.524736,171.160797,163.505693,74.368177,14.139467,196.853226,0.971012,49.443619,49.965505,162.668672,202.152182,161.083021,197.323206,98.632731,193.447081,-0.000476,0.036268,94.281273,66.452332,197.169257,21.315065,0.070484,0.590569,663767.706718,0.856097,9.617444,24.323113,4.011160,0.067891,0.051531,32.000000,91.229139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114042,63.578808,104.620203,100.000000,28.408461,42.784810,46.690531,42.087215,32.544304,33.145462,31.300607,148.736353,61.980350,149.321201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820711,49.656275,199.755950,164.551656,171.072624,163.499961,74.406223,14.145603,196.590181,0.962041,49.554888,49.875966,162.682554,202.180826,161.085276,197.281426,98.472737,193.138979,-0.000476,0.036404,94.903000,66.621987,197.046987,21.312109,0.072503,0.591467,663279.636452,0.852901,9.448175,23.947996,3.998508,0.071509,0.053941,32.000000,91.166151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121103,63.582571,104.663435,100.000000,28.538379,42.784810,46.690531,42.114538,32.544304,33.145462,31.439772,148.812445,61.975654,149.413254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743074,49.696681,199.723042,164.602972,171.020051,163.533340,74.338971,14.141464,196.579505,0.957711,49.482578,49.838528,162.655377,202.134935,161.048646,196.921180,98.482698,193.455772,-0.000478,0.037011,95.686669,66.481120,197.041870,21.308001,0.066812,0.593502,663716.627842,0.855642,9.595255,24.216312,4.014748,0.070259,0.053079,32.000000,91.169719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095170,63.592007,104.721178,100.000000,28.529211,42.784810,46.690531,42.025810,32.544304,33.145462,31.650845,148.677942,61.815934,149.346614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724240,49.672492,199.725090,164.589232,170.931962,163.527309,74.372393,14.137611,196.624520,0.954404,49.380987,49.907122,162.668386,201.836045,161.086493,196.932647,98.265301,193.435921,-0.000481,0.037439,95.253820,66.364552,196.979932,21.304221,0.074759,0.595396,664183.792631,0.857765,9.694908,24.378762,4.015092,0.072574,0.054139,32.000000,91.145233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078002,63.587688,104.738529,100.000000,28.529858,42.784810,46.690531,42.109582,32.544304,33.145462,31.769048,148.744785,61.330975,149.297558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838907,49.623015,199.637922,164.553338,170.916320,163.518190,74.409288,14.141179,196.497011,0.947900,49.392963,49.871542,162.656468,201.921812,161.113651,196.927414,98.367023,193.129332,-0.000482,0.037844,94.471033,66.384945,196.878099,21.301147,0.077643,0.600244,664799.891816,0.857650,9.690237,24.588788,4.016654,0.069773,0.054406,32.000000,91.228772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106347,63.596149,104.749433,100.000000,28.548566,42.784810,46.690531,42.020081,32.544304,33.145462,31.789451,148.818575,61.828773,149.359084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843256,49.598002,199.680263,164.515202,170.865429,163.510918,74.395352,14.136184,196.416835,0.952220,49.325425,49.917715,162.643828,201.952209,161.082188,196.895365,98.521638,192.925510,-0.000481,0.038156,94.389670,66.479434,196.937063,21.295509,0.071874,0.600244,664799.891816,0.857650,9.690237,24.588788,4.016654,0.067911,0.052499,32.000000,91.255547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152166,63.561156,104.769026,100.000000,28.596577,42.784810,46.690531,42.047501,32.544304,33.145462,31.902065,148.790703,61.266412,149.174191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890401,49.586183,199.576907,164.504546,170.812379,163.504104,74.415058,14.151597,196.441400,0.947584,49.400598,49.759969,162.645166,201.833558,161.073002,196.892034,98.541280,193.290910,-0.000482,0.038162,93.941902,66.437672,196.932570,21.290832,0.068359,0.599304,663632.978825,0.854849,9.492512,24.142738,4.006164,0.069544,0.052446,32.000000,91.260782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186460,63.574355,104.799698,100.000000,28.593825,42.784810,46.690531,42.074636,32.544304,33.145462,32.003974,148.830116,61.712119,149.266323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863186,49.568867,199.566354,164.521091,170.707753,163.431691,74.416896,14.135756,196.429482,0.947819,49.297635,49.798870,162.692375,201.945420,161.089854,196.791608,98.681078,192.779960,-0.000478,0.038085,93.937606,66.429346,196.934187,21.285717,0.069749,0.594208,663474.472318,0.853661,9.431938,24.258948,4.000307,0.072143,0.054595,32.000000,91.330526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208816,63.558393,104.811777,100.000000,28.643221,42.784810,46.690531,42.033911,32.544304,33.145462,32.159355,148.833792,62.026791,149.309163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715014,49.554574,199.569728,164.509033,170.666954,163.422004,74.286426,14.137041,196.440409,0.935800,49.391605,49.708215,162.667144,201.836290,161.092393,196.934032,98.446428,193.063488,-0.000477,0.037757,93.896840,66.525866,196.784223,21.283042,0.069959,0.591166,662730.579503,0.853738,9.442761,23.929129,4.002278,0.070357,0.053400,32.000000,91.325839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128550,63.547418,104.808754,100.000000,28.672924,42.784810,46.690531,42.185406,32.544304,33.145462,32.229974,148.572852,61.422391,149.281586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875302,49.578212,199.752843,164.523054,170.628463,163.405291,74.337204,14.140037,196.478381,0.937943,49.440137,49.818420,162.665319,201.943667,161.100714,196.827344,98.389372,193.344974,-0.000479,0.037132,93.911641,66.466461,196.902573,21.279301,0.065527,0.598509,663563.343669,0.857984,9.581880,24.269270,4.014275,0.070889,0.053095,32.000000,91.286121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083745,63.585106,104.825053,100.000000,28.675147,42.784810,46.690531,42.055787,32.544304,33.145462,32.375444,148.674407,62.052910,149.378164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670303,49.587008,199.569166,164.541000,170.552325,163.393859,74.445434,14.142749,196.348055,0.932994,49.235411,49.807974,162.688535,201.891416,161.122096,196.669685,98.282747,193.321893,-0.000476,0.037388,94.036215,66.660462,196.780305,21.275859,0.068648,0.591108,663545.201368,0.854307,9.439579,24.430940,4.005045,0.068034,0.052733,32.000000,91.257150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093663,63.635228,104.869479,100.000000,28.738968,42.784810,46.690531,42.080670,32.544304,33.145462,32.497144,148.890868,62.265382,149.361759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858538,49.517742,199.616352,164.525016,170.492653,163.403148,74.453405,14.139895,196.405509,0.925407,49.211691,49.785465,162.671079,201.883179,161.101974,196.776678,98.136124,193.081360,-0.000475,0.037942,94.249204,66.528067,196.848915,21.272435,0.057056,0.590835,664081.424523,0.856937,9.660677,24.528992,4.017877,0.071440,0.054192,32.000000,91.253452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087629,63.641698,104.854674,100.000000,28.703031,42.784810,46.690531,42.047979,32.544304,33.145462,32.553000,148.906811,61.560102,149.308258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659716,49.485033,199.435557,164.512678,170.491879,163.402969,74.303797,14.135899,196.315218,0.919639,49.100645,49.819480,162.671841,201.856677,161.088452,196.752962,98.005286,193.039003,-0.000476,0.037912,94.328722,66.504632,196.719287,21.268917,0.065448,0.595602,664202.438350,0.853137,9.396444,24.586220,4.003654,0.067777,0.051644,32.000000,91.313051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.123365,63.656344,104.836027,100.000000,28.748328,42.784810,46.690531,42.043379,32.544304,33.145462,32.627486,148.607595,61.615201,149.312586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
