OSU 80 Ton Compressor Load Stand
49.818904,49.394604,199.559247,164.463886,170.359924,163.374849,74.456897,14.135043,196.293279,0.916935,48.893196,49.814075,162.650594,201.874250,161.091223,196.774923,98.231868,192.529815,-0.000476,0.037930,94.339230,66.361820,196.754652,21.266022,0.064321,0.596737,664762.470418,0.858576,9.569684,24.701306,4.016043,0.068758,0.053349,32.000000,91.287628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152180,63.703324,104.681007,100.000000,28.745539,42.784810,46.690531,42.071563,32.544304,33.145462,32.620810,148.913793,62.637208,149.415300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740650,49.283287,199.403101,164.417619,170.210438,163.367049,74.469859,14.139467,196.359155,0.924815,48.690117,49.790722,162.625745,201.638600,161.097905,196.558348,98.304408,193.082401,-0.000474,0.037977,94.230783,66.571582,196.669991,21.261769,0.073447,0.585327,663561.113392,0.853408,9.314310,24.285173,4.005693,0.070425,0.054010,32.000000,91.313801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141286,63.740018,104.623051,100.000000,28.785112,42.784810,46.690531,42.183004,32.544304,33.145462,32.581737,148.939719,61.750417,149.322853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849836,49.219522,199.437415,164.397149,170.135097,163.344972,74.478396,14.141322,196.219964,0.910648,48.820255,49.788517,162.583802,201.727221,161.048736,196.678525,98.256145,192.963785,-0.000471,0.038018,94.247152,66.189061,196.620940,21.258831,0.068018,0.594000,663173.364847,0.854443,9.284028,24.418323,4.008856,0.071136,0.054613,32.000000,91.315340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153007,63.747634,104.500541,100.000000,28.798167,42.784810,46.690531,42.211157,32.544304,33.145462,32.558802,148.956792,61.996124,149.420965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800847,49.239586,199.526631,164.407524,170.098937,163.319058,74.447580,14.133901,196.160080,0.905546,48.950439,49.766639,162.615112,201.738882,161.057174,196.655296,98.185856,193.172658,-0.000470,0.038020,94.418015,66.311182,196.659041,21.256510,0.070379,0.590368,662967.521594,0.851999,9.107224,24.422469,4.000764,0.070924,0.054135,32.000000,91.373611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205525,63.714793,104.545989,100.000000,28.765869,42.784810,46.690531,42.117122,32.544304,33.145462,32.611322,148.895161,62.278515,149.345788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719986,49.250580,199.500210,164.411450,170.053421,163.307845,74.307051,14.139324,196.230714,0.907073,48.925429,49.695716,162.590247,201.720820,161.017597,196.660067,98.147238,193.052712,-0.000468,0.037989,94.531849,66.229699,196.680127,21.254572,0.071585,0.588339,663184.552697,0.853196,9.177984,24.570428,4.006491,0.069689,0.053447,32.000000,91.339138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252345,63.641936,104.516411,100.000000,28.749882,42.784810,46.690531,42.099450,32.544304,33.145462,32.651964,148.614102,61.658854,149.283435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752373,49.227767,199.403670,164.427713,170.044323,163.338895,74.449609,14.136470,196.233417,0.906157,48.789616,49.847015,162.604715,201.652075,161.050140,196.597399,98.168817,192.757331,-0.000471,0.038019,94.608738,66.194501,196.551641,21.253132,0.062511,0.595030,663371.006775,0.856322,9.272735,24.564452,4.012475,0.066473,0.052920,32.000000,91.243498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285801,63.621264,104.486393,100.000000,28.810018,42.784810,46.690531,42.090513,32.544304,33.145462,32.687145,148.899217,61.782845,149.292483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875996,49.184066,199.364540,164.399672,170.007747,163.370745,74.406972,14.138896,196.176678,0.906893,48.806639,49.724364,162.567467,201.629548,161.035001,196.456567,98.120331,192.518324,-0.000472,0.038043,94.768027,66.291836,196.593062,21.250551,0.070457,0.593361,663337.761807,0.854172,9.216362,24.432966,4.007923,0.071601,0.053209,32.000000,91.273157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282367,63.573905,104.405931,100.000000,28.772515,42.784810,46.690531,42.123589,32.544304,33.145462,32.680823,148.813944,62.121582,149.347991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577268,49.176371,199.420861,164.383409,169.991169,163.377497,74.471639,14.140751,196.123945,0.905882,48.864946,49.804027,162.592913,201.645756,161.062001,196.709572,97.941972,193.215584,-0.000475,0.038039,94.706251,66.451983,196.520190,21.249063,0.068622,0.588773,663374.673452,0.852369,9.044715,24.392428,3.997204,0.071626,0.053788,32.000000,91.224142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313437,63.568393,104.293812,100.000000,28.761008,42.784810,46.690531,42.219417,32.544304,33.145462,32.687844,148.943279,61.369053,149.278990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.499438,49.182692,199.198944,164.364341,169.918032,163.376983,74.296725,14.139895,196.105274,0.913719,48.899615,49.629688,162.579023,201.550631,161.008983,196.515913,98.019095,193.093930,-0.000476,0.038472,95.006118,66.525127,196.586066,21.246574,0.066288,0.599319,664297.248541,0.857348,9.346612,24.830266,4.022425,0.069429,0.052780,32.000000,91.297013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250720,63.575911,104.202060,100.000000,28.752400,42.784810,46.690531,42.151537,32.544304,33.145462,32.695796,148.593449,61.521510,149.312350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801763,49.165651,199.349026,164.356490,169.794699,163.357331,74.398714,14.143177,196.075869,0.918186,48.782849,49.737742,162.557941,201.610344,161.040119,196.522943,98.057571,192.943766,-0.000478,0.039100,95.390338,66.483486,196.500590,21.243579,0.072870,0.598198,664157.436738,0.860879,9.433827,24.707921,4.024267,0.072719,0.054667,32.000000,91.276286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230293,63.590050,104.154502,100.000000,28.744084,42.784810,46.690531,42.277809,32.544304,33.145462,32.722880,148.797429,62.023417,149.219824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789440,49.113980,199.322777,164.358453,169.775375,163.321114,74.414781,14.139181,196.136921,0.921684,48.580897,49.711330,162.558239,201.667182,161.029891,196.604674,97.926385,192.711396,-0.000480,0.039102,94.918008,66.246872,196.512094,21.242128,0.069435,0.590374,663570.914818,0.853762,9.103100,24.613597,4.002851,0.071124,0.052864,32.000000,91.209243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205289,63.638884,104.085632,100.000000,28.787206,42.784810,46.690531,42.279744,32.544304,33.145462,32.708487,148.829562,62.495902,149.388864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753953,49.070555,199.274039,164.341348,169.691110,163.323151,74.352961,14.145032,196.151925,0.930419,48.631770,49.682094,162.557845,201.633075,161.031000,196.636276,98.000012,192.969291,-0.000483,0.039150,94.772605,66.250763,196.649614,21.239594,0.073946,0.585761,663727.768124,0.853499,9.064186,24.658294,4.003314,0.071249,0.053727,32.000000,91.251062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245139,63.668129,104.078569,100.000000,28.701126,42.784810,46.690531,42.325368,32.544304,33.145462,32.636299,148.705921,62.373746,149.408140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619511,49.022732,199.338275,164.323121,169.650009,163.310403,74.460640,14.149884,196.169688,0.931204,48.497255,49.835577,162.528449,201.543659,160.972596,196.589790,97.816808,192.986876,-0.000484,0.039148,94.954575,66.314913,196.599971,21.236882,0.068333,0.587107,663463.595960,0.854792,9.057513,24.680651,4.005190,0.069870,0.052943,32.000000,91.316609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215926,63.605273,104.033449,100.000000,28.681069,42.784810,46.690531,42.333461,32.544304,33.145462,32.605811,148.921280,61.566778,149.318329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772480,48.960344,199.183982,164.302091,169.723155,163.318681,74.379956,14.136612,196.130921,0.928579,48.436669,49.684720,162.517916,201.562027,160.959786,196.493725,97.699795,192.756820,-0.000486,0.039208,94.519856,66.300988,196.440509,21.235224,0.075991,0.596233,664030.188623,0.855944,9.149108,24.870396,4.017337,0.070992,0.053620,32.000000,91.324200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181424,63.550051,103.989456,100.000000,28.702441,42.784810,46.690531,42.196576,32.544304,33.145462,32.506774,148.759912,61.936770,149.277338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532491,48.891634,199.330735,164.247132,169.685309,163.288818,74.255749,14.141607,196.121860,0.925139,48.283188,49.747868,162.479869,201.441603,160.951743,196.583142,97.678969,192.539318,-0.000489,0.039206,94.529949,66.325749,196.458393,21.233200,0.071952,0.590639,664110.637134,0.853841,8.928112,24.901797,4.001890,0.071777,0.055208,32.000000,91.311719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.185831,63.515182,103.974757,100.000000,28.627953,42.784810,46.690531,42.345319,32.544304,33.145462,32.420920,148.511499,62.006909,149.159439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684469,48.841889,199.171402,164.215166,169.696691,163.268981,74.271153,14.136327,195.789541,0.936485,48.369935,49.604841,162.488040,201.385927,160.958803,196.339751,97.713146,192.614515,-0.000492,0.039236,95.122104,66.169201,196.252754,21.229367,0.077565,0.592592,664177.363003,0.859551,9.108404,24.841615,4.024242,0.070881,0.053654,32.000000,91.284218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223118,63.547286,103.971590,100.000000,28.608834,42.784810,46.690531,42.234629,32.544304,33.145462,32.281226,148.542307,61.840218,149.297401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.467625,48.815505,199.087115,164.229186,169.645818,163.287661,74.505933,14.129620,195.922410,0.938370,48.261986,49.627210,162.438358,201.337141,160.887215,196.347060,97.638339,192.646823,-0.000492,0.039276,95.347634,66.182587,196.425848,21.224984,0.062799,0.591036,663552.172761,0.852300,8.804580,24.837040,4.000872,0.069452,0.053062,32.000000,91.251760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184330,63.575556,104.002644,100.000000,28.526081,42.784810,46.690531,42.303627,32.544304,33.145462,32.169647,149.011867,62.485704,149.350154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.417137,48.799565,198.999539,164.226102,169.684616,163.229825,74.446894,14.140894,196.087968,0.946118,48.477962,49.594301,162.441450,201.524556,160.923779,196.328997,97.597988,192.674747,-0.000493,0.039326,95.643506,66.229799,196.418032,21.222416,0.081027,0.588073,664214.008261,0.857723,9.099735,24.922293,4.024594,0.068295,0.050817,32.000000,91.300573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196059,63.564785,104.014448,100.000000,28.510893,42.784810,46.690531,42.283332,32.544304,33.145462,32.074583,148.893789,61.365678,149.316598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712374,48.844363,199.061076,164.244328,169.573628,163.191744,74.377077,14.140465,195.794824,0.958615,48.537027,49.620350,162.448419,201.439156,160.933769,196.256370,97.971077,192.443333,-0.000494,0.039331,96.341612,66.220876,196.320688,21.219813,0.068727,0.598922,664127.893279,0.859034,9.136350,24.973044,4.026934,0.070685,0.053542,32.000000,91.319863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202942,63.551643,104.013912,100.000000,28.454941,42.784810,46.690531,42.316819,32.544304,33.145462,32.034458,148.754153,61.662376,149.141657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722587,48.846012,198.958891,164.230028,169.596626,163.151562,74.473753,14.139467,195.730248,0.963846,48.476969,49.657686,162.431796,201.384173,160.882520,196.091577,97.760979,192.441192,-0.000494,0.039423,96.068625,66.210729,196.225873,21.216765,0.074601,0.592970,662572.848695,0.854078,8.874408,24.513733,4.004256,0.070039,0.053085,32.000000,91.346982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220678,63.535212,104.032665,100.000000,28.394446,42.784810,46.690531,42.335482,32.544304,33.145462,31.970415,148.947507,61.784899,149.263805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711408,48.866624,198.954186,164.172546,169.653965,163.133448,74.407654,14.141893,195.740028,0.965789,48.537381,49.511969,162.443385,201.289232,160.900900,196.152024,97.530676,192.462227,-0.000493,0.039448,95.048719,66.253994,196.182614,21.212220,0.070326,0.591324,663049.329062,0.852569,8.865471,24.723034,4.001379,0.069212,0.053670,32.000000,91.397918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238903,63.566104,104.088864,100.000000,28.292166,42.784810,46.690531,42.513592,32.544304,33.145462,31.901469,148.815309,61.427527,149.317228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.385230,48.862777,198.869655,164.189650,169.711441,163.107213,74.177597,14.138753,195.674292,0.955840,48.470598,49.667693,162.416942,201.177146,160.880798,195.998944,97.610280,192.398036,-0.000490,0.039457,94.349085,66.235989,196.168543,21.208991,0.072739,0.594840,663741.977702,0.853494,8.897670,24.961178,4.002184,0.071611,0.054096,32.000000,91.327527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248263,63.553786,104.094488,100.000000,28.192989,42.784810,46.690531,42.416464,32.544304,33.145462,31.861852,148.355194,61.966483,149.250823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654588,48.852608,198.853813,164.187968,169.652234,163.106115,74.416899,14.135328,195.651091,0.952403,48.518023,49.597019,162.406014,201.167361,160.866087,196.113027,97.474102,192.331110,-0.000488,0.039480,94.524409,66.171469,196.139013,21.205339,0.070667,0.592847,663755.500346,0.862276,9.232796,24.857645,4.026906,0.070039,0.053575,32.000000,91.381819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234924,63.508157,104.130450,100.000000,28.131069,42.784810,46.690531,42.542895,32.544304,33.145462,31.776911,148.833798,61.965603,149.369785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.396771,48.841889,198.775660,164.157965,169.612574,163.052772,74.421798,14.139181,195.641052,0.957646,48.454631,49.552953,162.429794,201.185729,160.914731,196.115413,97.365229,192.081124,-0.000489,0.039440,94.347580,66.063914,196.085271,21.202040,0.081971,0.589937,663837.710756,0.854296,8.942580,24.968867,4.004742,0.071554,0.053690,32.000000,91.421532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285327,63.543434,104.153638,100.000000,28.008709,42.784810,46.690531,42.626024,32.544304,33.145462,31.713822,148.843595,61.642567,149.333042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.362411,48.819628,198.735295,164.169742,169.523421,163.004041,74.372638,14.150455,195.617841,0.954871,48.319170,49.607923,162.409970,201.181998,160.864035,196.043242,97.451142,192.170590,-0.000487,0.039454,94.651877,66.305192,196.075171,21.197817,0.076673,0.595400,664222.521654,0.858886,9.199885,24.984471,4.024062,0.069003,0.052501,32.000000,91.442883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230165,63.583650,104.147954,100.000000,27.973229,42.784810,46.690531,42.506883,32.544304,33.145462,31.612349,148.745276,61.284461,149.113491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.391466,48.759990,198.786288,164.122074,169.576795,162.960440,74.382243,14.140465,195.671265,0.957974,48.298876,49.664045,162.381074,201.279161,160.857268,196.028037,97.289573,192.077837,-0.000488,0.039511,94.983837,66.278051,195.951133,21.192280,0.073867,0.598943,663754.042694,0.859807,9.213424,24.931949,4.026045,0.069122,0.051763,32.000000,91.444109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224767,63.580306,104.109662,100.000000,27.830970,42.784810,46.690531,42.605414,32.544304,33.145462,31.446346,148.764487,61.623638,149.138746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.455143,48.748722,198.759229,164.105811,169.595100,162.939047,74.448281,14.138610,195.544380,0.953329,48.281550,49.623043,162.375991,201.206360,160.836758,195.989675,97.398922,191.948165,-0.000489,0.039486,94.694810,66.170831,196.035752,21.188428,0.073631,0.595174,663911.922133,0.858762,9.123511,25.058899,4.024709,0.068075,0.051880,32.000000,91.442508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271057,63.569208,104.085739,100.000000,27.762321,42.784810,46.690531,42.680003,32.544304,33.145462,31.343152,148.896562,62.128772,149.193034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.456934,48.722888,198.719071,164.074407,169.541750,162.883192,74.473862,14.133616,195.492969,0.955984,48.263383,49.637866,162.347793,200.994236,160.840469,196.007497,97.367192,192.242390,-0.000487,0.039549,94.004911,66.226115,195.864662,21.186190,0.066628,0.589507,663387.606748,0.856634,9.045940,24.901133,4.018980,0.069048,0.052260,32.000000,91.431603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261866,63.600094,104.030298,100.000000,27.682585,42.784810,46.690531,42.563707,32.544304,33.145462,31.214953,148.947724,62.033101,149.292326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.492728,48.715742,198.647820,164.049172,169.482629,162.858562,74.402608,14.142035,195.547642,0.947898,48.237805,49.569777,162.312503,201.192497,160.803230,196.181177,97.388712,192.162497,-0.000489,0.039580,93.726197,65.933634,195.983866,21.183694,0.076673,0.590062,663208.232373,0.855949,9.018243,25.042686,4.018022,0.068140,0.051688,32.000000,91.319703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269329,63.615553,103.979835,100.000000,27.578624,42.784810,46.690531,42.607359,32.544304,33.145462,31.087339,148.805215,62.069858,149.188510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.445492,48.692382,198.779370,164.023376,169.346336,162.814503,74.323470,14.142891,195.611095,0.944121,48.309404,49.435648,162.327779,201.174272,160.823800,196.044642,97.325303,191.588746,-0.000489,0.039506,93.910118,66.164494,195.994675,21.180440,0.070457,0.589075,662984.202222,0.855934,8.973858,24.991358,4.013677,0.069202,0.053085,32.000000,91.317778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291632,63.593686,104.014650,100.000000,27.482885,42.784810,46.690531,42.763658,32.544304,33.145462,30.964330,148.646941,62.170958,149.171516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707887,48.686061,198.745039,164.012160,169.330282,162.769780,74.273628,14.136470,195.549758,0.934336,48.214000,49.632110,162.267560,201.102775,160.818370,196.077987,97.382977,192.284585,-0.000489,0.039440,94.480002,66.242527,196.018438,21.177995,0.064845,0.588692,662989.984471,0.857467,8.999646,24.840423,4.020172,0.071022,0.052336,32.000000,91.302999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296432,63.559634,104.030008,100.000000,27.376752,42.784810,46.690531,42.651756,32.544304,33.145462,30.834753,148.547255,61.674188,149.106252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.510482,48.708047,198.764362,164.027582,169.313140,162.766290,74.290600,14.136612,195.575397,0.925613,48.337285,49.738650,162.273471,201.105364,160.776908,195.872777,97.265775,191.822920,-0.000489,0.039342,95.219010,66.312096,195.984480,21.176120,0.072215,0.590402,662333.170603,0.852762,8.720757,25.042642,3.998260,0.072303,0.053519,32.000000,91.347696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.309201,63.532348,104.129929,100.000000,27.328212,42.784810,46.690531,42.820270,32.544304,33.145462,30.711538,148.581200,61.662009,149.127613,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.439598,48.720414,198.681561,164.037395,169.243296,162.785873,74.312749,14.139752,195.476061,0.922241,48.270521,49.571392,162.285363,201.022390,160.741815,195.843810,97.139613,192.241997,-0.000492,0.039324,95.812349,66.248096,195.889235,21.174242,0.066550,0.592686,662940.921875,0.856379,8.947698,24.987493,4.014592,0.071785,0.053343,32.000000,91.418600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301179,63.496672,104.205805,100.000000,27.193033,42.784810,46.690531,42.830462,32.544304,33.145462,30.614347,148.625498,61.497519,149.205269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.474028,48.698153,198.738018,164.013562,169.224809,162.770777,74.215737,14.139038,195.612798,0.920941,48.292908,49.668466,162.272644,201.075987,160.758781,196.036552,97.113849,192.083919,-0.000494,0.039279,95.811115,66.277767,195.979075,21.174531,0.064504,0.594941,663526.196314,0.857621,9.033813,25.270119,4.018673,0.070230,0.053048,32.000000,91.369187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297904,63.541045,104.220134,100.000000,27.104924,42.784810,46.690531,42.859954,32.544304,33.145462,30.479146,148.431473,61.601628,149.257039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721646,48.683862,198.781012,164.017488,169.218468,162.787516,74.281832,14.134329,195.700431,0.901742,48.311640,49.702579,162.272966,201.178920,160.759480,196.141527,97.356770,192.396224,-0.000489,0.039239,96.187172,66.355879,196.044687,21.174279,0.079558,0.593595,663453.756250,0.857945,8.975721,25.236893,4.017017,0.070220,0.053164,32.000000,91.352300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259638,63.505024,104.148034,100.000000,27.014645,42.784810,46.690531,42.860480,32.544304,33.145462,30.342959,148.563664,61.203390,149.282963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797403,48.683588,198.864153,164.052537,169.328969,162.828164,74.422706,14.140751,195.748203,0.896051,48.287195,49.664493,162.284103,201.327070,160.755595,196.212488,97.250737,192.233038,-0.000488,0.039263,96.831074,66.385334,196.158467,21.175452,0.068386,0.592442,662727.123812,0.851180,8.700007,25.203345,3.997627,0.071110,0.053751,32.000000,91.394887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270714,63.485651,104.024427,100.000000,26.954195,42.784810,46.690531,42.854174,32.544304,33.145462,30.218061,148.845412,62.460686,149.410619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.474847,48.703100,198.790918,164.044125,169.353860,162.868661,74.445996,14.136612,195.758120,0.888652,48.427670,49.730365,162.320832,201.306296,160.766071,196.147885,97.311069,192.634063,-0.000486,0.039230,96.526266,66.365187,196.172766,21.178867,0.069592,0.582819,662667.355871,0.850159,8.674795,25.245480,3.995923,0.070010,0.052916,32.000000,91.399375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301802,63.448791,103.862838,100.000000,26.905572,42.784810,46.690531,42.736610,32.544304,33.145462,30.099694,148.891992,61.517989,149.206527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612770,48.731957,198.830733,164.062911,169.441644,162.883816,74.326392,14.152453,195.745032,0.896656,48.326139,49.712581,162.289587,201.296205,160.758834,196.350009,97.172770,192.306935,-0.000484,0.039188,95.815742,66.197579,196.239348,21.181384,0.069199,0.594873,663269.443271,0.855802,8.979815,25.244810,4.018020,0.071617,0.054197,32.000000,91.415553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263077,63.433215,103.697181,100.000000,26.785689,42.784810,46.690531,42.927612,32.544304,33.145462,30.026535,148.652783,62.170078,149.170532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755597,48.699528,198.954406,164.066556,169.476042,162.896997,74.365660,14.139038,195.952421,0.899810,48.305586,49.920244,162.299203,201.534118,160.778622,196.483276,97.263791,192.668648,-0.000485,0.039125,95.702974,66.431811,196.390888,21.185303,0.060072,0.588268,663660.122421,0.855357,8.963461,25.243812,4.014234,0.072926,0.053220,32.000000,91.439196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285345,63.476965,103.668605,100.000000,26.740850,42.784810,46.690531,42.761814,32.544304,33.145462,29.883547,148.731320,61.860027,149.260068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584968,48.695405,198.991286,164.062631,169.592509,162.922036,74.431977,14.139895,196.069155,0.899590,48.310778,49.740632,162.297106,201.636908,160.776521,196.532047,97.195560,192.597025,-0.000483,0.039001,95.162242,66.381374,196.406102,21.190749,0.069199,0.586208,663456.549290,0.850999,8.688034,25.385429,3.998823,0.073047,0.054827,32.000000,91.365642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274719,63.441592,103.693464,100.000000,26.698116,42.784810,46.690531,42.887050,32.544304,33.145462,29.754495,148.863955,61.854965,149.188589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678400,48.710246,198.990853,164.044125,169.806386,162.964044,74.426726,14.140323,196.219618,0.897517,48.372247,49.771599,162.293573,201.876431,160.790656,196.619832,97.330351,192.735228,-0.000484,0.038548,94.867768,66.592531,196.616515,21.196685,0.070536,0.591071,663698.472156,0.854113,8.857649,25.346522,4.013137,0.070764,0.052953,32.000000,91.421219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321890,63.571050,103.786593,100.000000,26.662480,42.784810,46.690531,42.748334,32.544304,33.145462,29.639588,148.853452,62.017841,149.308219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891313,48.721239,199.159364,164.040199,169.883404,163.017396,74.518010,14.138182,196.234148,0.898692,48.365908,49.833946,162.294207,201.894351,160.781514,196.795012,97.327142,192.800506,-0.000484,0.037899,94.940731,66.525048,196.670175,21.203321,0.062668,0.588709,663382.498472,0.852644,8.775516,25.263202,4.005581,0.070613,0.052641,32.000000,91.420011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314287,63.621513,103.891168,100.000000,26.596992,42.784810,46.690531,42.901154,32.544304,33.145462,29.543852,149.036021,62.212558,149.406921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895270,48.731133,199.185190,164.075809,170.043976,163.043654,74.394067,14.140894,196.361072,0.898161,48.318603,49.936881,162.321606,201.954472,160.801069,196.843031,97.486371,193.151900,-0.000483,0.037871,94.519006,66.578889,196.773066,21.211597,0.073578,0.585204,663390.767389,0.847864,8.566051,25.290714,3.991865,0.069735,0.053341,32.000000,91.431413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265698,63.661650,104.021731,100.000000,26.684795,42.784810,46.690531,42.861313,32.544304,33.145462,29.444766,148.788134,61.278444,149.292601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783914,48.719590,199.426747,164.077211,170.049383,163.090300,74.304010,14.139752,196.397848,0.898218,48.470718,49.855983,162.319885,202.093265,160.815891,196.906429,97.724908,193.084482,-0.000480,0.037867,94.586227,66.696834,196.841756,21.221517,0.066943,0.594250,663032.154985,0.849362,8.571855,25.262196,3.992066,0.071212,0.054660,32.000000,91.409809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310305,63.658478,104.113753,100.000000,26.700142,42.784810,46.690531,42.827143,32.544304,33.145462,29.319991,148.608019,61.788421,149.330878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945466,48.780602,199.370683,164.100484,170.137692,163.179387,74.306611,14.139752,196.431843,0.896627,48.686314,49.896917,162.320783,202.005357,160.795731,196.940166,97.730458,192.915855,-0.000481,0.037820,94.538832,66.686706,196.767845,21.230196,0.071008,0.591182,662588.607928,0.852723,8.675518,24.998597,4.005847,0.069593,0.052755,32.000000,91.516580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333309,63.610561,104.148391,100.000000,26.676948,42.784810,46.690531,42.847988,32.544304,33.145462,29.262219,148.613222,61.948215,149.348896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.006436,48.901528,199.487116,164.149834,170.210434,163.217311,74.392491,14.143320,196.506179,0.900768,48.908222,49.949541,162.328812,202.237256,160.823331,197.085688,97.826028,193.085112,-0.000485,0.037836,94.394803,66.522017,197.023004,21.239762,0.065160,0.590252,663080.682944,0.853840,8.775937,24.850393,4.006777,0.070035,0.052977,32.000000,91.492655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366693,63.568495,104.252472,100.000000,26.735827,42.784810,46.690531,42.836022,32.544304,33.145462,29.300428,148.784982,62.361126,149.375921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712557,49.029329,199.666211,164.234234,170.294791,163.253655,74.272115,14.135043,196.598907,0.897591,49.065621,49.866055,162.369772,202.278560,160.826390,197.247071,98.134660,193.257706,-0.000483,0.037828,94.445895,66.492341,197.074932,21.249100,0.067494,0.584342,662924.081475,0.848591,8.627438,24.897710,3.989229,0.073088,0.055155,32.000000,91.518711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365503,63.506666,104.289726,100.000000,26.787843,42.784810,46.690531,42.817319,32.544304,33.145462,29.385689,148.544231,61.967657,149.354285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794294,49.167301,199.682056,164.288071,170.401906,163.296543,74.290535,14.142035,196.795650,0.898347,49.094974,49.852256,162.410537,202.286857,160.831888,197.294646,98.223589,193.466627,-0.000483,0.037244,94.220243,66.682128,197.218978,21.260064,0.065632,0.591897,662733.590652,0.856051,9.059182,24.653231,4.016414,0.071536,0.053719,32.000000,91.518489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410607,63.506506,104.310649,100.000000,26.846315,42.784810,46.690531,42.867039,32.544304,33.145462,29.481948,148.581070,61.566265,149.257550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745926,49.208528,199.727132,164.296763,170.355575,163.380317,74.294443,14.139038,196.986327,0.893767,49.202556,50.045646,162.429275,202.426241,160.863072,197.375257,97.969200,193.394416,-0.000481,0.037172,94.334000,66.711803,197.340961,21.269923,0.070431,0.595334,662837.112452,0.854833,9.112481,24.641902,4.010139,0.070505,0.052906,32.000000,91.445875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403933,63.537002,104.318060,100.000000,26.904848,42.784810,46.690531,42.688378,32.544304,33.145462,29.584183,148.588885,62.598617,149.253734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.033456,49.363545,199.778313,164.400233,170.417137,163.447376,74.351481,14.140180,196.863256,0.893994,49.217421,50.068554,162.460473,202.516432,160.892453,197.366620,98.125908,193.497746,-0.000477,0.037135,94.261063,66.727156,197.281897,21.279281,0.069828,0.586489,664103.741323,0.856250,9.203802,24.869476,4.014944,0.070057,0.053568,32.000000,91.431781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375338,63.578454,104.401099,100.000000,27.034367,42.784810,46.690531,42.681544,32.544304,33.145462,29.739488,148.702962,62.078222,149.350626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840082,49.370142,199.839961,164.383409,170.453939,163.516097,74.353290,14.142321,197.015268,0.900711,49.172842,49.986715,162.479256,202.668130,160.887208,197.469318,98.174702,193.560776,-0.000475,0.037200,94.293357,66.780100,197.384870,21.286890,0.073133,0.586620,663942.663249,0.850501,9.063932,24.784929,3.993031,0.071268,0.053734,32.000000,91.400010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368715,63.549624,104.402497,100.000000,27.066277,42.784810,46.690531,42.814871,32.544304,33.145462,29.876939,148.706580,62.471838,149.341775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.079244,49.378937,199.932160,164.408085,170.435368,163.603649,74.510374,14.140465,196.992657,0.906750,49.169185,50.077611,162.525549,202.621424,160.941866,197.546507,98.150345,193.671883,-0.000471,0.037951,94.234928,66.921181,197.527247,21.295533,0.067337,0.587715,664260.818962,0.854874,9.267935,24.725737,4.009623,0.069407,0.052733,32.000000,91.406627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285395,63.519250,104.321263,100.000000,27.199183,42.784810,46.690531,42.738406,32.544304,33.145462,29.965637,149.020747,62.485044,149.453183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.134922,49.402025,199.968050,164.424629,170.436319,163.693143,74.415966,14.138610,197.125147,0.914661,49.274899,50.083228,162.530427,202.678772,160.951642,197.593709,98.495312,193.768789,-0.000471,0.038134,94.620840,66.923246,197.501734,21.302522,0.063953,0.585614,664438.934704,0.849020,9.029756,24.791321,3.992316,0.072373,0.055300,32.000000,91.395771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302422,63.515487,104.235166,100.000000,27.308792,42.784810,46.690531,42.564710,32.544304,33.145462,30.091603,148.831932,62.211384,149.216638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.991213,49.464144,200.079278,164.432480,170.555415,163.768540,74.427621,14.138325,197.142023,0.919624,49.364160,50.071572,162.545882,202.729535,160.979536,197.750372,98.283840,194.073274,-0.000471,0.037442,94.852691,66.934069,197.654328,21.307132,0.068753,0.588044,663722.194925,0.849568,8.995478,24.482297,3.988598,0.071270,0.053101,32.000000,91.526604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.288380,63.534800,104.128349,100.000000,27.376944,42.784810,46.690531,42.698897,32.544304,33.145462,30.249110,148.855242,62.286952,149.176551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.205787,49.523789,199.986841,164.472018,170.813097,163.820723,74.400294,14.138468,197.042632,0.922754,49.450521,50.154071,162.566714,202.698037,160.941378,197.604323,98.458656,193.802437,-0.000472,0.036842,95.288918,66.897294,197.519375,21.311801,0.067966,0.589456,664988.274594,0.852691,9.205763,24.806618,4.002289,0.070618,0.052735,32.000000,91.483876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.304790,63.504490,104.040736,100.000000,27.524190,42.784810,46.690531,42.645683,32.544304,33.145462,30.429164,148.800587,62.243078,149.223561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.193699,49.557597,199.963139,164.491928,170.977133,163.865243,74.397733,14.133330,197.104994,0.920505,49.397977,50.124893,162.551782,202.679689,160.955368,197.574738,98.439235,194.116761,-0.000473,0.036846,95.200210,66.741869,197.577054,21.316025,0.065606,0.587723,664532.982616,0.849365,9.044298,24.531431,3.983342,0.067945,0.051459,32.000000,91.432728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.294078,63.482414,104.022628,100.000000,27.603891,42.784810,46.690531,42.628003,32.544304,33.145462,30.616642,148.795467,62.285998,149.237959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.190441,49.595529,199.989485,164.443416,171.026762,163.960467,74.335385,14.142463,197.044013,0.931995,49.532062,50.195102,162.592883,202.741665,161.020991,197.509879,98.639303,193.681880,-0.000474,0.036866,95.466421,66.890998,197.443913,21.317968,0.060413,0.587616,664867.763282,0.849933,9.090543,24.667330,3.983829,0.071660,0.053497,32.000000,91.544596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354100,63.443747,104.048731,100.000000,27.709910,42.784810,46.690531,42.589214,32.544304,33.145462,30.786489,148.670771,62.470517,149.206409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.172832,49.629612,200.055209,164.461643,171.045912,164.030630,74.383467,14.136755,197.109236,0.936567,49.627336,50.178024,162.582941,202.772653,160.992230,197.673832,98.533566,193.727756,-0.000476,0.037192,95.217035,66.839387,197.521579,21.319003,0.078011,0.586382,664707.203343,0.851293,9.131826,24.306071,3.984613,0.072070,0.055493,32.000000,91.581652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355971,63.354041,104.096840,100.000000,27.781197,42.784810,46.690531,42.570298,32.544304,33.145462,31.011730,148.766935,62.134348,149.164317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.194733,49.720869,200.045466,164.491647,171.350536,164.065928,74.402229,14.134757,197.055919,0.945798,49.699911,50.039578,162.611705,202.684215,161.044362,197.481312,98.689238,193.890631,-0.000479,0.037535,95.345194,66.945204,197.620576,21.320049,0.072320,0.590193,665413.711777,0.851520,9.184032,24.428826,3.987321,0.071793,0.053903,32.000000,91.556904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362888,63.349297,104.168197,100.000000,27.903458,42.784810,46.690531,42.379289,32.544304,33.145462,31.257023,148.804458,61.738164,149.299407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958696,49.807455,200.048882,164.509594,171.519458,164.142011,74.449011,14.131903,197.027569,0.940612,49.741092,50.060927,162.611473,202.741379,160.993748,197.647304,98.546556,193.729270,-0.000482,0.037533,94.972305,66.773603,197.515748,21.320063,0.065002,0.594026,665248.626795,0.851294,9.252751,24.333544,3.985388,0.070726,0.053317,32.000000,91.530809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353911,63.330635,104.192342,100.000000,28.021544,42.784810,46.690531,42.506909,32.544304,33.145462,31.577734,148.898023,61.668685,149.312389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.145860,49.829995,200.039643,164.560068,171.506549,164.193686,74.451477,14.143320,196.944191,0.933814,49.742419,50.059186,162.619294,202.672554,161.012113,197.375300,98.559859,193.867851,-0.000485,0.037563,94.949113,66.822918,197.375427,21.318643,0.065868,0.597640,666452.531048,0.855831,9.582647,24.416397,4.004285,0.066918,0.051676,32.000000,91.446282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373779,63.325552,104.294128,100.000000,28.078399,42.784810,46.690531,42.496881,32.544304,33.145462,31.860577,148.902954,62.142785,149.430839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
