OSU 80 Ton Compressor Load Stand
49.957569,49.859682,199.974689,164.581100,171.641671,164.189255,74.521534,14.138610,196.951740,0.922647,49.813112,50.092975,162.649280,202.574881,161.065469,197.421115,98.776756,193.646032,-0.000489,0.037525,94.468134,66.812655,197.379038,21.315843,0.072844,0.591318,666457.418826,0.852577,9.412183,24.454479,3.989156,0.069645,0.052714,32.000000,91.459401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.414022,63.302931,104.378461,100.000000,28.189033,42.784810,46.690531,42.376203,32.544304,33.145462,32.124100,149.043069,62.063475,149.330800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872631,49.841540,199.995290,164.544646,171.587336,164.194044,74.423129,14.129334,196.773306,0.910906,49.691424,50.156796,162.649508,202.513578,161.098029,197.167208,98.769464,193.631532,-0.000489,0.037699,94.512182,66.779039,197.244293,21.312246,0.067546,0.591318,666457.418826,0.852577,9.412183,24.454479,3.989156,0.068788,0.053566,32.000000,91.524490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373996,63.256338,104.306193,100.000000,28.268943,42.784810,46.690531,42.474122,32.544304,33.145462,32.362141,148.846259,62.089814,149.268644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.956450,49.830545,199.926031,164.535672,171.563672,164.205826,74.419900,14.145032,196.879712,0.902476,49.686976,50.050665,162.642510,202.464201,161.081995,197.307584,98.664503,193.501782,-0.000490,0.038513,94.533223,66.817116,197.444850,21.308935,0.072451,0.593962,666040.373896,0.855391,9.636038,24.155318,4.002891,0.068581,0.052671,32.000000,91.553007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362514,63.242680,104.266487,100.000000,28.349910,42.784810,46.690531,42.327480,32.544304,33.145462,32.583046,148.839801,61.865750,149.240359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950551,49.856658,200.108217,164.536233,171.436026,164.226437,74.345588,14.133330,196.865231,0.891144,49.786883,49.999978,162.659931,202.480388,161.076894,197.342494,98.805602,193.579046,-0.000492,0.038887,94.795695,67.122977,197.241763,21.306466,0.078037,0.594634,666141.338026,0.858123,9.705668,24.157232,4.010121,0.067709,0.052899,32.000000,91.521274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348575,63.266703,104.226428,100.000000,28.406223,42.784810,46.690531,42.386866,32.544304,33.145462,32.879927,148.691176,61.890915,149.170926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940942,49.838241,199.880637,164.494171,171.187984,164.250583,74.402672,14.142178,196.819328,0.890928,49.617704,50.120096,162.674540,202.439166,161.094540,197.258281,98.658875,193.473789,-0.000491,0.038791,94.785829,67.033485,197.222874,21.302737,0.081604,0.596105,666102.314783,0.857736,9.640261,24.101618,4.006126,0.069550,0.052753,32.000000,91.505649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346057,63.276297,104.110084,100.000000,28.486165,42.784810,46.690531,42.387860,32.544304,33.145462,33.124417,148.805343,61.801847,149.165025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.967835,49.819825,199.891017,164.524456,171.146496,164.235040,74.401521,14.139895,196.830610,0.883994,49.625938,49.955700,162.667961,202.524138,161.065014,197.286964,98.487679,193.562920,-0.000490,0.038811,95.055003,66.633921,197.242127,21.299327,0.074942,0.596635,666624.608712,0.857343,9.631770,24.209274,4.002340,0.069882,0.052446,32.000000,91.517991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291433,63.309535,104.070781,100.000000,28.592555,42.784810,46.690531,42.237575,32.544304,33.145462,33.339752,148.803043,62.003167,149.219391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.132411,49.799484,199.769635,164.536794,171.140845,164.244942,74.353864,14.134329,196.681219,0.877791,49.511152,50.007312,162.653517,202.239845,161.101295,197.090876,98.551198,193.345795,-0.000491,0.038783,95.079146,66.890705,197.029513,21.293892,0.065265,0.594344,667024.875495,0.856718,9.585579,24.413556,4.000394,0.071044,0.054468,32.000000,91.595785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310330,63.473688,104.142296,100.000000,28.672626,42.784810,46.690531,42.298420,32.544304,33.145462,33.601242,148.707727,61.975728,149.150469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.111525,49.771171,199.885300,164.521091,171.124075,164.234891,74.449860,14.135899,196.600907,0.863764,49.411518,50.104070,162.671468,202.198195,161.082815,197.142807,98.570120,193.378870,-0.000491,0.038805,94.862351,66.745255,197.129631,21.288642,0.063403,0.592607,666628.581248,0.854144,9.395521,24.269420,3.984840,0.072299,0.054817,32.000000,91.640353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279950,63.550565,104.212172,100.000000,28.703305,42.784810,46.690531,42.204923,32.544304,33.145462,33.786345,148.899721,61.961935,149.146771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.971707,49.676890,199.858653,164.443977,171.080819,164.228041,74.425228,14.133473,196.677911,0.870308,49.280802,50.038131,162.649734,202.337987,161.092617,197.046016,98.618932,193.768712,-0.000490,0.038804,94.466833,66.687451,197.142868,21.282729,0.073500,0.593114,666493.622154,0.853318,9.388724,24.262783,3.988809,0.068157,0.052218,32.000000,91.637362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269182,63.689406,104.192865,100.000000,28.743067,42.784810,46.690531,42.164575,32.544304,33.145462,33.924270,148.850456,62.439263,149.215654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959362,49.638958,199.769373,164.408085,171.102962,164.188319,74.336246,14.141322,196.592601,0.879193,49.387957,50.029087,162.626180,202.401125,161.085183,197.157356,98.649685,193.058791,-0.000491,0.038769,94.456655,66.852448,197.071096,21.279322,0.066524,0.593114,666493.622154,0.853318,9.388724,24.262783,3.988809,0.071396,0.053840,32.000000,91.571655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280073,63.757643,104.255748,100.000000,28.842530,42.784810,46.690531,42.122163,32.544304,33.145462,34.077377,148.672492,62.155331,149.077613,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.114456,49.662047,199.795291,164.397990,171.183780,164.220059,74.417653,14.134044,196.612780,0.891329,49.399313,49.909077,162.627359,202.172365,161.072454,197.069730,98.520792,193.291967,-0.000492,0.038844,94.454201,66.606671,197.002144,21.274279,0.074182,0.589799,666284.202501,0.855992,9.438646,24.358648,3.999436,0.070072,0.052415,32.000000,91.566346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300066,63.802849,104.403294,100.000000,28.933746,42.784810,46.690531,42.130340,32.544304,33.145462,34.295761,148.835305,61.821656,149.236386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.071318,49.642806,199.696896,164.464728,171.143560,164.192966,74.354475,14.137326,196.371560,0.892569,49.300401,49.944035,162.654622,202.048597,161.057663,196.989730,98.490637,193.041246,-0.000491,0.038871,94.478618,66.879163,196.872941,21.269988,0.074286,0.593982,666348.237388,0.853293,9.276580,24.279829,3.986780,0.067568,0.052747,32.000000,91.628211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281652,63.757560,104.491791,100.000000,28.970357,42.784810,46.690531,42.206222,32.544304,33.145462,34.480184,148.708949,61.598473,149.138274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861203,49.576013,199.772087,164.417619,170.981580,164.161653,74.434345,14.139609,196.551010,0.891802,49.265331,50.038095,162.624102,202.143518,161.042120,196.997066,98.330050,193.441021,-0.000491,0.038867,94.640631,66.614360,196.948156,21.265173,0.068018,0.598092,666520.458455,0.857662,9.469629,24.255852,4.002327,0.069372,0.052625,32.000000,91.566298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230427,63.698054,104.580327,100.000000,29.012154,42.784810,46.690531,42.186326,32.544304,33.145462,34.597595,148.868690,61.521804,149.165457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.087268,49.531485,199.575342,164.423788,171.164549,164.142420,74.429578,14.141179,196.385546,0.908708,49.148347,49.987685,162.633722,202.022115,161.044616,196.813003,98.403585,192.983884,-0.000490,0.039130,95.017138,66.659546,196.930147,21.258080,0.068700,0.598092,666520.458455,0.857662,9.469629,24.255852,4.002327,0.070965,0.053043,32.000000,91.583357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193728,63.756430,104.621065,100.000000,29.023306,42.784810,46.690531,42.205909,32.544304,33.145462,34.712403,148.859156,62.174113,149.261327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845529,49.450400,199.562499,164.361257,171.161312,164.097807,74.376623,14.136327,196.386905,0.899018,49.023447,49.857593,162.608907,202.114630,161.053213,196.867312,98.371252,193.336366,-0.000487,0.038887,95.189658,66.667109,196.799989,21.252938,0.075073,0.599158,666814.958952,0.857405,9.451958,24.525933,4.006564,0.070474,0.052705,32.000000,91.609445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.188688,63.800685,104.646373,100.000000,29.061829,42.784810,46.690531,42.197138,32.544304,33.145462,34.795306,148.753246,62.101846,149.191933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863143,49.376189,199.429978,164.337983,171.078127,164.098490,74.364511,14.140894,196.218065,0.897522,48.914913,50.021836,162.561597,201.819593,160.974226,196.722264,98.604577,193.297347,-0.000487,0.037985,95.499062,66.666285,196.727871,21.246570,0.080423,0.592819,666174.939016,0.857735,9.342558,24.445863,4.003619,0.071699,0.054522,32.000000,91.583235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201944,63.739199,104.520846,100.000000,29.095794,42.784810,46.690531,42.095278,32.544304,33.145462,34.845118,148.729022,61.993116,149.156173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905641,49.314071,199.564995,164.308821,170.986059,164.042696,74.336993,14.141036,196.293225,0.899432,48.899545,49.938486,162.580308,201.898184,161.035084,196.845130,98.298128,192.717169,-0.000484,0.037482,95.849770,66.700732,196.680861,21.240873,0.065055,0.593254,665272.994918,0.857363,9.250128,24.198043,3.999547,0.068675,0.052893,32.000000,91.562857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238852,63.699009,104.420995,100.000000,29.079095,42.784810,46.690531,42.173483,32.544304,33.145462,34.869119,148.673986,61.843446,149.289021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869680,49.303077,199.458311,164.285267,170.911478,164.000210,74.339755,14.134186,196.296181,0.894947,48.961889,49.835636,162.532304,201.858879,160.996762,196.714253,98.467749,193.138010,-0.000484,0.037473,95.410580,66.615635,196.604342,21.237461,0.076175,0.594496,665902.408846,0.857577,9.197493,24.439175,4.000436,0.071749,0.054101,32.000000,91.585312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168275,63.603715,104.274796,100.000000,29.130344,42.784810,46.690531,42.058655,32.544304,33.145462,34.919324,148.679510,61.840585,149.425528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868501,49.307200,199.541907,164.329290,170.750317,163.940525,74.432488,14.143890,196.348706,0.875854,48.933018,49.892446,162.564258,201.773010,161.014115,196.770243,98.360837,192.981535,-0.000481,0.037506,95.509410,66.607206,196.717325,21.232217,0.077565,0.594214,665131.058076,0.856834,9.170256,24.275656,3.999591,0.071532,0.054170,32.000000,91.670974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176231,63.582873,104.295818,100.000000,29.113146,42.784810,46.690531,42.078924,32.544304,33.145462,35.007761,148.864977,62.063108,149.361956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.979136,49.234914,199.432462,164.300128,170.554872,163.882665,74.403013,14.140180,196.089216,0.870186,48.776297,49.939417,162.564238,201.809746,161.009584,196.722203,98.275429,192.841845,-0.000478,0.037441,95.189394,66.580626,196.641173,21.228311,0.064058,0.592067,665226.520972,0.855487,9.175599,24.324381,4.001362,0.068311,0.052030,32.000000,91.716000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.191577,63.610029,104.277979,100.000000,29.112576,42.784810,46.690531,42.116774,32.544304,33.145462,35.008240,148.806026,62.078002,149.360225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823598,49.169499,199.428576,164.246571,170.488528,163.840773,74.495603,14.138753,196.122274,0.876551,48.749614,49.797806,162.515987,201.799839,160.959733,196.627878,98.123192,193.072546,-0.000478,0.037387,94.814181,66.523332,196.782673,21.224340,0.062983,0.590182,664971.464515,0.853247,8.989000,24.357813,3.990314,0.071145,0.053188,32.000000,91.647170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235774,63.683368,104.226472,100.000000,29.138446,42.784810,46.690531,42.030020,32.544304,33.145462,34.987615,148.991206,62.442491,149.449092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819988,49.085671,199.255985,164.196940,170.539129,163.812347,74.305844,14.145175,196.083097,0.879460,48.556051,49.808938,162.464282,201.688180,160.909054,196.525756,98.228904,192.505503,-0.000476,0.037410,95.187043,66.670076,196.469630,21.218924,0.069461,0.588090,665318.415710,0.854768,9.084348,24.595874,4.002693,0.071565,0.054351,32.000000,91.672760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255799,63.712306,104.094908,100.000000,29.058804,42.784810,46.690531,42.117264,32.544304,33.145462,34.957228,148.611688,62.464061,149.173089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891662,49.044720,199.064683,164.165255,170.395189,163.785369,74.352240,14.128336,195.863268,0.868326,48.609411,49.824749,162.423187,201.421481,160.911120,196.318232,98.137015,192.435121,-0.000475,0.037448,95.432330,66.438914,196.228284,21.213122,0.071218,0.587305,664686.003459,0.856669,9.004256,24.279078,3.999519,0.070278,0.053338,32.000000,91.628727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268464,63.725473,103.983250,100.000000,28.997110,42.784810,46.690531,42.021265,32.544304,33.145462,34.883196,148.704481,61.679617,149.126984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845092,49.021908,198.995198,164.125439,170.313546,163.749518,74.498752,14.136184,195.733013,0.868210,48.570339,49.805796,162.427676,201.315491,160.911482,196.185919,98.034446,192.423218,-0.000478,0.038089,95.225427,66.565196,196.225364,21.206780,0.069277,0.593432,664690.178303,0.854529,8.889172,24.344735,3.989939,0.068828,0.052068,32.000000,91.627759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314961,63.822439,104.044945,100.000000,28.907868,42.784810,46.690531,42.050008,32.544304,33.145462,34.828131,148.997505,61.612706,149.140005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832316,48.954022,198.787065,164.091231,169.993093,163.743292,74.401110,14.140751,195.555673,0.869957,48.479427,49.745225,162.403306,201.213883,160.867511,195.971443,98.013174,192.298661,-0.000483,0.039009,95.057524,66.512424,196.049151,21.199028,0.067310,0.594249,664866.135172,0.853492,8.914519,24.442865,3.992273,0.072904,0.054615,32.000000,91.552507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292562,63.892270,104.166256,100.000000,28.720772,42.784810,46.690531,42.062007,32.544304,33.145462,34.730819,148.802219,61.429581,149.335127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783738,48.924890,198.799325,164.104129,169.785150,163.711327,74.426994,14.139609,195.411034,0.878639,48.456463,49.605361,162.352180,201.079820,160.823805,195.863550,97.857603,192.158438,-0.000485,0.038963,94.669351,66.411799,195.891050,21.190087,0.076149,0.595561,664774.078618,0.854660,8.859851,24.417694,3.989120,0.069119,0.053067,32.000000,91.450807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221450,63.923940,104.253110,100.000000,28.635635,42.784810,46.690531,42.110208,32.544304,33.145462,34.626940,148.853987,62.037503,149.454088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778661,48.889985,198.771903,164.098802,169.772238,163.687764,74.284556,14.140465,195.504232,0.890364,48.505975,49.703843,162.353538,201.137596,160.844720,195.993323,97.894186,191.970425,-0.000489,0.038952,94.989295,66.352867,195.946402,21.180293,0.066812,0.590094,665114.991383,0.855052,8.880999,24.520953,3.993258,0.068671,0.051709,32.000000,91.567387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217139,63.873207,104.178532,100.000000,28.477959,42.784810,46.690531,42.093379,32.544304,33.145462,34.525429,148.569113,61.514981,149.262900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658138,48.870472,198.648975,164.095156,169.697461,163.651124,74.312581,14.132617,195.437873,0.892337,48.396326,49.551424,162.337833,201.087832,160.832745,195.801471,97.679553,192.282202,-0.000490,0.038922,95.303789,66.346325,195.836089,21.172678,0.075598,0.594949,664833.572466,0.856582,8.851353,24.414183,3.993115,0.071333,0.054130,32.000000,91.612610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208896,63.839833,104.121780,100.000000,28.337345,42.784810,46.690531,42.112144,32.544304,33.145462,34.430529,148.625161,61.986953,149.335048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789157,48.767685,198.722737,164.020572,169.668425,163.570729,74.385430,14.153880,195.454723,0.885841,48.183341,49.691754,162.327765,200.977152,160.813256,195.793398,97.398466,192.066602,-0.000491,0.038601,95.302402,66.407611,195.792252,21.162262,0.068176,0.591266,665452.975446,0.858329,8.956761,24.745177,4.000331,0.071199,0.052834,32.000000,91.556176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151651,63.880451,104.074514,100.000000,28.189949,42.784810,46.690531,42.150690,32.544304,33.145462,34.283660,148.770859,61.804782,149.322184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784718,48.666274,198.632981,164.005992,169.517745,163.504357,74.361439,14.138753,195.431261,0.878840,48.001128,49.682475,162.290951,201.026774,160.780508,195.923974,97.527630,192.167050,-0.000495,0.038631,95.313776,66.350175,195.750857,21.154053,0.079138,0.591294,665620.086920,0.854314,8.718184,24.945812,3.991285,0.068589,0.052073,32.000000,91.581826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179861,63.879998,104.000847,100.000000,28.035272,42.784810,46.690531,42.144289,32.544304,33.145462,34.040948,148.722878,61.341320,149.311720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762952,48.555245,198.585648,163.934212,169.387967,163.447061,74.351586,14.134329,195.367673,0.873104,47.859704,49.667330,162.274153,200.860887,160.762925,195.873427,97.352336,192.364065,-0.000499,0.038613,95.263226,66.276325,195.726201,21.148051,0.069251,0.595186,664742.498657,0.854084,8.621368,24.854139,3.989838,0.068914,0.051969,32.000000,91.676854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224819,63.832450,103.885054,100.000000,27.915597,42.784810,46.690531,42.162324,32.544304,33.145462,33.712418,148.703172,61.912045,149.378754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718158,48.507976,198.630256,163.900286,169.296882,163.345254,74.257559,14.138610,195.445664,0.867830,47.996241,49.575449,162.215141,201.016030,160.727116,195.979570,97.391166,192.104713,-0.000498,0.038605,95.053477,66.415048,195.928231,21.142901,0.074050,0.589420,664844.389005,0.854046,8.532881,25.102922,3.990632,0.067958,0.051757,32.000000,91.654845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216006,63.868306,103.675346,100.000000,27.749530,42.784810,46.690531,42.142369,32.544304,33.145462,33.435265,148.515118,61.355700,149.166048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794745,48.476372,198.618199,163.920193,169.385574,163.243691,74.350166,14.140323,195.482516,0.852807,47.912532,49.616633,162.196724,201.009914,160.686098,195.917069,97.421796,191.784025,-0.000500,0.038628,94.956563,66.119780,195.940385,21.140424,0.068464,0.594458,664263.558427,0.854950,8.505853,24.847194,3.991291,0.071956,0.053640,32.000000,91.694178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174861,63.808088,103.486591,100.000000,27.658625,42.784810,46.690531,42.140273,32.544304,33.145462,33.184542,148.700331,61.361056,149.302790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569871,48.462906,198.587451,163.925240,169.393435,163.170696,74.402809,14.138468,195.419535,0.844946,47.903406,49.599834,162.190195,201.034154,160.675044,195.978123,97.313850,192.227000,-0.000499,0.038538,94.875363,66.157457,195.931025,21.141959,0.066051,0.593557,663583.934571,0.852205,8.421084,24.816938,3.988738,0.069710,0.052716,32.000000,91.693950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138147,63.791621,103.424477,100.000000,27.524645,42.784810,46.690531,42.256325,32.544304,33.145462,32.919783,148.805618,61.417182,149.279580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720726,48.411791,198.650194,163.895239,169.440982,163.098010,74.405935,14.138753,195.580643,0.825348,47.832514,49.652912,162.182377,201.117454,160.677366,196.165997,97.291545,192.359674,-0.000500,0.038534,95.334454,66.206422,196.016479,21.143766,0.060072,0.595052,663861.479846,0.855482,8.640832,25.090288,4.006213,0.072652,0.055144,32.000000,91.691729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199276,63.805906,103.313668,100.000000,27.415229,42.784810,46.690531,42.233545,32.544304,33.145462,32.608837,148.811869,62.003387,149.444686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722817,48.391455,198.784641,163.905613,169.378648,163.071462,74.318538,14.141893,195.737250,0.826280,47.759239,49.688864,162.168736,201.253841,160.663698,196.232209,97.521001,192.762264,-0.000500,0.038594,95.945220,66.266246,196.135135,21.147103,0.072293,0.587613,663355.013287,0.852059,8.433177,25.162077,3.995320,0.069294,0.052135,32.000000,91.690878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197057,63.812870,103.233353,100.000000,27.304885,42.784810,46.690531,42.241790,32.544304,33.145462,32.334776,148.637076,61.900013,149.330760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794250,48.401348,198.762511,163.915146,169.285374,163.072929,74.219495,14.141893,195.713388,0.831272,47.883773,49.682204,162.157741,201.204750,160.654562,196.130674,97.361125,192.432191,-0.000503,0.038663,95.829582,66.448714,196.164993,21.151446,0.074549,0.588725,662504.891032,0.852834,8.410676,25.082618,3.997856,0.070773,0.053484,32.000000,91.718880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216458,63.833649,103.192298,100.000000,27.171983,42.784810,46.690531,42.208540,32.544304,33.145462,32.042339,148.438991,62.494068,149.195985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717756,48.457135,198.838907,163.931128,169.350161,163.065389,74.344158,14.136898,195.804331,0.836964,48.130581,49.757778,162.168797,201.330393,160.679555,196.191033,97.093072,192.568236,-0.000506,0.038871,95.654254,66.417419,196.265888,21.158817,0.075755,0.582355,662934.009286,0.852641,8.346573,25.119532,3.991676,0.069420,0.052870,32.000000,91.751736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227859,63.780332,103.138060,100.000000,27.098358,42.784810,46.690531,42.247816,32.544304,33.145462,31.802368,148.688315,61.512266,149.323994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751671,48.461807,198.845687,163.937577,169.352464,163.055462,74.415592,14.133473,195.797311,0.830878,47.916975,49.609459,162.197348,201.438198,160.655883,196.215641,97.465401,191.497707,-0.000505,0.038888,95.369931,66.077809,196.332459,21.165451,0.070300,0.592703,663939.240154,0.852762,8.481600,25.438286,3.999354,0.070331,0.053855,32.000000,91.787031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.256956,63.700929,103.097811,100.000000,26.985259,42.784810,46.690531,42.233752,32.544304,33.145462,31.645064,148.831185,61.736990,149.324859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761186,48.415363,198.892210,163.912903,169.393443,163.077027,74.292217,14.140037,195.930539,0.849991,47.916373,49.821182,162.189073,201.488961,160.669406,196.461946,97.395299,192.553909,-0.000504,0.038826,94.335471,66.200845,196.345386,21.173746,0.069172,0.592703,663939.240154,0.852762,8.481600,25.438286,3.999354,0.068992,0.053488,32.000000,91.802233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273135,63.715961,103.189911,100.000000,26.914131,42.784810,46.690531,42.274864,32.544304,33.145462,31.286497,148.584435,61.624518,149.121555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749166,48.423333,198.904959,163.909258,169.510403,163.137780,74.252175,14.135328,196.080115,0.855762,47.923069,49.809000,162.172300,201.569876,160.652601,196.609459,97.568441,192.970361,-0.000504,0.037804,94.482199,66.387752,196.545931,21.183230,0.063822,0.591244,662916.901566,0.852491,8.394830,25.130720,3.996935,0.068969,0.051615,32.000000,91.717199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311473,63.824363,103.346394,100.000000,26.806884,42.784810,46.690531,42.188731,32.544304,33.145462,31.023563,148.504350,61.983945,149.321162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785026,48.455761,199.090884,163.925520,169.538781,163.160936,74.378209,14.141750,196.135731,0.856074,48.165493,49.664518,162.167048,201.788809,160.675922,196.719535,97.653579,192.640507,-0.000500,0.036863,94.605665,66.505256,196.625611,21.191415,0.071034,0.588204,662670.506957,0.853517,8.415250,25.112619,3.998157,0.069667,0.053015,32.000000,91.625298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.357156,63.909635,103.571143,100.000000,26.795106,42.784810,46.690531,42.152353,32.544304,33.145462,30.789024,148.756418,61.919455,149.178557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846330,48.561016,199.126761,163.995898,169.747460,163.198402,74.307066,14.134472,196.377205,0.869740,48.323475,49.851515,162.182987,201.964686,160.720099,196.844759,97.612763,192.945671,-0.000501,0.035914,94.238441,66.435086,196.884282,21.201333,0.071979,0.588979,662522.536040,0.851587,8.410537,24.904700,3.999011,0.067984,0.051852,32.000000,91.708418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340737,63.882660,103.743366,100.000000,26.734698,42.784810,46.690531,42.161403,32.544304,33.145462,30.652150,148.614132,62.026204,149.186701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875996,48.649234,199.305648,164.000664,169.914248,163.238017,74.314866,14.138896,196.521858,0.865411,48.425142,49.862924,162.187819,202.072348,160.695605,196.941754,97.716569,193.288330,-0.000502,0.035051,94.402644,66.420560,196.870758,21.212107,0.073237,0.587725,662961.103246,0.851685,8.452346,25.059114,3.994813,0.071799,0.052882,32.000000,91.679022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329887,63.799426,103.864842,100.000000,26.717255,42.784810,46.690531,42.124736,32.544304,33.145462,30.538957,148.629732,62.224663,149.217149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.001860,48.726186,199.620905,164.058986,170.134183,163.244425,74.224478,14.139038,196.611565,0.855344,48.409919,49.912447,162.229580,202.335398,160.732934,197.124596,97.895749,193.573001,-0.000498,0.035052,94.447568,66.718010,197.011870,21.223728,0.067809,0.586216,662963.636566,0.851450,8.509883,25.082701,3.996023,0.068906,0.052391,32.000000,91.666482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351171,63.723867,103.844890,100.000000,26.817647,42.784810,46.690531,42.076962,32.544304,33.145462,30.449286,148.448956,61.516962,149.139376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.019391,48.754493,199.615291,164.105531,170.287779,163.283944,74.259784,14.134900,196.767595,0.848200,48.555379,49.888492,162.272904,202.235687,160.724442,197.173751,97.989713,193.663216,-0.000493,0.035139,94.808030,66.745563,197.154901,21.234828,0.074444,0.592470,662463.020906,0.850319,8.456818,25.009226,3.992270,0.069305,0.052901,32.000000,91.709342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408235,63.636248,103.896744,100.000000,26.850169,42.784810,46.690531,42.060614,32.544304,33.145462,30.318841,148.519567,62.362520,149.334458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.972197,48.922141,199.762416,164.168901,170.435019,163.371058,74.295432,14.135471,196.767512,0.846486,48.860686,49.905631,162.305522,202.339333,160.768783,197.310246,97.870439,193.623303,-0.000491,0.035214,94.791619,66.738619,197.262667,21.246523,0.069985,0.584432,662375.923247,0.849857,8.467036,24.948737,3.990758,0.069971,0.053251,32.000000,91.719889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423974,63.614466,104.040034,100.000000,26.991764,42.784810,46.690531,42.036246,32.544304,33.145462,30.334623,148.590864,62.102653,149.257039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.987933,48.961168,199.750055,164.203670,170.567214,163.422118,74.381339,14.140323,196.888731,0.839863,48.724091,50.017042,162.343913,202.598774,160.762122,197.412722,98.067220,193.299388,-0.000493,0.035289,94.751090,66.549405,197.356277,21.259481,0.066996,0.588304,663507.784269,0.851197,8.683392,25.053202,3.997471,0.069614,0.052602,32.000000,91.736441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313636,63.589917,104.181643,100.000000,27.068954,42.784810,46.690531,41.996008,32.544304,33.145462,30.372062,148.762678,62.490326,149.382176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.988799,49.023282,199.730987,164.230028,170.658314,163.475565,74.386936,14.138468,196.962057,0.847850,48.905822,49.916425,162.355175,202.622362,160.784689,197.391636,98.246270,193.539946,-0.000493,0.035968,94.834023,66.598026,197.415280,21.269579,0.068150,0.584721,663164.823817,0.850275,8.706174,24.736157,3.995965,0.070554,0.053042,32.000000,91.698756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.294121,63.630059,104.322810,100.000000,27.152704,42.784810,46.690531,41.982004,32.544304,33.145462,30.338416,148.773872,62.380569,149.216716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.051627,49.124150,199.889697,164.253021,170.718760,163.538807,74.271723,14.137469,196.959914,0.853353,48.989419,49.987548,162.340355,202.516983,160.805565,197.306051,98.383094,194.149467,-0.000492,0.037106,94.668345,66.553575,197.456702,21.280539,0.066576,0.586004,662965.351715,0.850622,8.767395,24.646436,3.995515,0.069373,0.051681,32.000000,91.796170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303470,63.615222,104.429220,100.000000,27.266414,42.784810,46.690531,41.965292,32.544304,33.145462,30.460123,148.543446,62.347700,149.242011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.034359,49.230791,199.935335,164.299848,170.844079,163.594203,74.284841,14.136755,197.036343,0.846420,49.244012,49.983099,162.392631,202.566013,160.804168,197.516232,98.431442,193.884304,-0.000493,0.038245,94.647266,66.714747,197.444241,21.287884,0.067546,0.586407,662957.040836,0.851323,8.803441,24.735581,3.993670,0.071045,0.054561,32.000000,91.774092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349685,63.532134,104.384718,100.000000,27.336330,42.784810,46.690531,41.908803,32.544304,33.145462,30.592683,148.569682,62.133247,149.362546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.139342,49.387733,199.949709,164.382007,170.956689,163.627748,74.416300,14.134900,196.944107,0.845814,49.548025,50.015193,162.444118,202.461735,160.885842,197.397521,98.676546,193.911995,-0.000491,0.039165,94.793057,66.685448,197.352812,21.294855,0.072870,0.593858,663242.163353,0.852748,8.923330,24.582839,3.995696,0.071114,0.054808,32.000000,91.762608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.322358,63.475345,104.245346,100.000000,27.465782,42.784810,46.690531,41.907218,32.544304,33.145462,30.826050,148.832601,62.171985,149.327967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.963863,49.536982,199.872364,164.478748,171.000673,163.701853,74.444864,14.141036,196.941091,0.843244,49.668290,49.820394,162.516386,202.600956,160.891323,197.397953,98.594566,193.813167,-0.000493,0.039392,94.434465,66.639637,197.529776,21.298253,0.069094,0.588069,662864.901621,0.849107,8.976633,24.354156,3.987881,0.067425,0.052718,32.000000,91.795277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.322182,63.461368,104.295511,100.000000,27.563380,42.784810,46.690531,41.876918,32.544304,33.145462,31.117451,148.889728,62.187026,149.438235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.969370,49.677165,199.807514,164.552217,171.123707,163.758181,74.468952,14.136184,196.956669,0.838419,49.634573,50.007543,162.578134,202.506402,160.927253,197.444439,98.511943,193.585165,-0.000498,0.039146,94.519956,66.575160,197.431271,21.300594,0.074365,0.590144,663936.298184,0.852839,9.306839,24.399498,4.000338,0.068139,0.052352,32.000000,91.735466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265933,63.541470,104.360597,100.000000,27.648898,42.784810,46.690531,41.845042,32.544304,33.145462,31.468481,148.937904,62.000673,149.349643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950458,49.612570,199.718036,164.527540,171.054140,163.772625,74.310698,14.134615,196.877466,0.840457,49.408376,49.994440,162.554652,202.430461,160.948092,197.315583,98.392109,193.621304,-0.000498,0.039089,95.311452,66.680425,197.301784,21.300909,0.059364,0.592185,664707.116189,0.853087,9.441335,24.397547,3.998600,0.071470,0.053868,32.000000,91.732834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192181,63.569661,104.409857,100.000000,27.706938,42.784810,46.690531,41.781686,32.544304,33.145462,31.671479,148.621396,62.149462,149.356449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.001283,49.558147,199.796889,164.496414,171.125386,163.765960,74.412496,14.142035,196.768519,0.841173,49.300983,49.962389,162.544528,202.393684,160.959755,197.305565,98.424551,193.794904,-0.000496,0.039045,96.119174,66.671020,197.275594,21.297834,0.068150,0.590712,665022.510728,0.855184,9.396269,24.530791,3.998322,0.068958,0.053287,32.000000,91.732352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.191774,63.591830,104.347156,100.000000,27.776509,42.784810,46.690531,41.821226,32.544304,33.145462,31.833257,148.824993,61.349024,149.213215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.030064,49.499326,199.754479,164.508192,171.124902,163.763606,74.430197,14.136755,196.678906,0.832645,49.232036,49.943951,162.580442,202.255156,160.986718,197.207387,98.796958,193.609243,-0.000496,0.038341,97.670947,66.644504,197.148598,21.296336,0.071533,0.597920,664724.776173,0.852885,9.289373,24.562742,3.995835,0.072374,0.055232,32.000000,91.783663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214082,63.518535,104.262516,100.000000,27.854737,42.784810,46.690531,41.766072,32.544304,33.145462,31.945915,148.860394,61.849903,149.114041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942140,49.560621,199.648619,164.473701,171.145205,163.752436,74.446100,14.141179,196.793486,0.821794,49.458338,49.919624,162.598202,202.557389,161.007145,197.161614,98.677219,192.981272,-0.000497,0.037406,97.007603,66.574928,197.248959,21.293003,0.082548,0.592567,663398.249670,0.851984,9.200858,24.121467,3.992689,0.071939,0.053947,32.000000,91.863618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229170,63.558397,104.110765,100.000000,27.989499,42.784810,46.690531,41.755122,32.544304,33.145462,32.132260,148.892200,62.413144,149.213963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.999030,49.661222,199.831317,164.542683,171.150962,163.721249,74.377877,14.129620,196.778168,0.829709,49.468742,49.901729,162.622777,202.203333,161.012219,197.177761,98.532573,193.511346,-0.000495,0.036443,95.496905,66.577417,197.264974,21.290447,0.069802,0.587990,663940.255263,0.853557,9.352912,24.007901,3.997598,0.067795,0.051622,32.000000,91.763137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208610,63.569476,104.058346,100.000000,28.040789,42.784810,46.690531,41.753421,32.544304,33.145462,32.414518,148.755754,61.912779,149.170572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.019736,49.627138,199.762501,164.525858,171.050854,163.712827,74.325247,14.138753,196.672241,0.831451,49.342551,49.997929,162.655219,202.377680,161.035704,197.127244,98.333568,193.406537,-0.000495,0.035478,95.704908,66.655650,197.166259,21.285119,0.070405,0.592602,664423.472383,0.853338,9.394775,24.349519,3.996704,0.068432,0.051942,32.000000,91.856305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215033,63.700534,104.103553,100.000000,28.108129,42.784810,46.690531,41.685169,32.544304,33.145462,32.663424,148.650495,61.861128,149.149171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929831,49.524613,199.744692,164.470616,170.932960,163.692250,74.402626,14.135328,196.607200,0.835291,49.139707,49.896067,162.612437,202.258948,161.013890,197.123167,98.517818,193.636709,-0.000494,0.035164,94.935992,66.718384,197.066407,21.280765,0.075309,0.592636,664906.964890,0.853424,9.339325,24.509609,3.993674,0.070984,0.053589,32.000000,91.773754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154800,63.726864,104.014151,100.000000,28.155716,42.784810,46.690531,41.675452,32.544304,33.145462,32.755557,148.805252,62.327524,149.155898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997507,49.432260,199.823088,164.463326,170.719524,163.643504,74.465945,14.135899,196.809126,0.836532,49.115244,49.969572,162.604662,202.350036,161.062494,197.235215,98.569645,193.402050,-0.000491,0.035377,94.693489,66.664230,197.227853,21.276839,0.071375,0.588844,664143.325415,0.853889,9.329620,24.410798,4.000508,0.071808,0.053706,32.000000,91.855521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207664,63.692699,104.060484,100.000000,28.234534,42.784810,46.690531,41.671907,32.544304,33.145462,32.845663,148.931890,62.325984,149.373758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.001168,49.439131,199.868739,164.483515,170.740893,163.633981,74.466670,14.140608,196.785561,0.836368,49.175967,49.934484,162.638563,202.372359,161.078040,197.362647,98.565106,193.672516,-0.000488,0.035415,94.473611,66.488105,197.325399,21.275175,0.065553,0.587973,663504.465803,0.851406,9.167383,24.271866,3.996661,0.070503,0.052912,32.000000,91.891804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227329,63.668597,104.122605,100.000000,28.357959,42.784810,46.690531,41.628964,32.544304,33.145462,32.985808,148.933340,62.408815,149.347951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916646,49.469091,199.778627,164.505948,170.723874,163.634650,74.305599,14.138896,196.709975,0.836495,49.260489,49.830274,162.651219,202.372767,161.074179,197.202846,98.577960,193.188263,-0.000488,0.035430,94.434717,66.669677,197.215023,21.275912,0.070038,0.587232,663497.373174,0.851295,9.170478,24.376795,3.997281,0.071165,0.053548,32.000000,91.976354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229294,63.711963,104.255470,100.000000,28.426933,42.784810,46.690531,41.635254,32.544304,33.145462,33.162273,148.611198,62.089667,149.342523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.937332,49.410546,199.662778,164.488843,170.730438,163.623701,74.435234,14.141322,196.723024,0.845749,49.119920,49.861451,162.658339,202.327243,161.061012,197.097706,98.421544,193.267249,-0.000489,0.036182,94.438467,66.569026,197.178128,21.274774,0.068281,0.591002,663608.531666,0.854821,9.287720,24.184124,4.002245,0.068439,0.054176,32.000000,91.902068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154939,63.755013,104.383259,100.000000,28.515720,42.784810,46.690531,41.620475,32.544304,33.145462,33.245400,148.870468,61.658781,149.357747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.962052,49.372890,199.690623,164.485478,170.580136,163.631901,74.329226,14.141750,196.674094,0.842049,49.032492,49.784559,162.648676,202.222476,161.079903,197.106935,98.493858,193.490501,-0.000488,0.037325,94.233145,66.503459,197.035302,21.271530,0.073946,0.594520,663901.598361,0.852742,9.207804,24.369893,3.998267,0.069158,0.052572,32.000000,91.862478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146319,63.745919,104.488211,100.000000,28.514709,42.784810,46.690531,41.624512,32.544304,33.145462,33.338885,148.658452,61.846748,149.337527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921880,49.378387,199.727158,164.499218,170.393126,163.637163,74.285674,14.133901,196.532063,0.834093,49.021722,49.997625,162.647473,202.053164,161.061403,196.984838,98.593214,193.508118,-0.000487,0.038331,94.361317,66.550824,197.003469,21.267463,0.066524,0.592469,663608.286960,0.853442,9.144617,24.380496,3.996846,0.069276,0.052516,32.000000,91.928221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217672,63.664729,104.566984,100.000000,28.592102,42.784810,46.690531,41.592563,32.544304,33.145462,33.460647,148.571348,62.471031,149.316952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914866,49.333036,199.717259,164.459680,170.327368,163.610364,74.415817,14.134329,196.709167,0.830054,49.057932,49.823758,162.655754,202.169715,161.055791,197.109619,98.511999,193.453697,-0.000487,0.039315,94.487929,66.468104,197.222693,21.265813,0.061488,0.587075,663380.720939,0.854746,9.191609,24.287679,4.000794,0.070343,0.052484,32.000000,92.003728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246359,63.667267,104.479115,100.000000,28.690872,42.784810,46.690531,41.554881,32.544304,33.145462,33.517247,148.831634,61.758194,149.309911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.966275,49.309673,199.588801,164.505387,170.219850,163.562300,74.451264,14.138039,196.655838,0.810041,48.949873,49.782473,162.656234,202.174241,161.082588,197.123108,98.401337,193.165207,-0.000481,0.039519,95.467697,66.486190,197.147761,21.265296,0.078325,0.593725,663432.956405,0.853136,9.153505,24.348691,4.001158,0.071898,0.054102,32.000000,92.000226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236507,63.644388,104.334063,100.000000,28.719949,42.784810,46.690531,41.534958,32.544304,33.145462,33.615138,148.902527,62.338676,149.357904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873020,49.252779,199.679835,164.449866,170.189212,163.571083,74.321820,14.135756,196.511691,0.817708,48.772421,49.731946,162.620163,202.112591,161.061860,196.988323,98.203083,192.956750,-0.000481,0.039499,94.752817,66.475739,196.908408,21.262036,0.063744,0.587168,663463.948378,0.851449,9.077039,24.352177,3.994470,0.070733,0.053643,32.000000,91.949357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194918,63.599595,104.146656,100.000000,28.796477,42.784810,46.690531,41.566049,32.544304,33.145462,33.625604,148.643640,62.153277,149.264199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904613,49.146962,199.645137,164.411169,170.124893,163.545857,74.460233,14.140894,196.516992,0.809958,48.760107,49.927460,162.610999,202.113815,161.029368,197.063052,98.661498,193.256864,-0.000483,0.039259,94.625662,66.490351,197.059083,21.256732,0.080450,0.587168,663463.948378,0.851449,9.077039,24.352177,3.994470,0.069072,0.052451,32.000000,91.965486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247073,63.585620,104.084762,100.000000,28.783902,42.784810,46.690531,41.567779,32.544304,33.145462,33.571469,148.920465,62.292601,149.283947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
