OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, April 23, 2020
3:39:11 PM

1
Test Comments:
after oil separator installation
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.551813,49.053240,199.476852,164.627088,182.680935,174.576701,79.428607,14.134900,195.658835,0.077838,48.755774,49.441788,162.882881,201.663553,161.443864,196.216905,98.548209,191.791498,-0.000480,0.039633,105.976717,65.478414,196.132548,21.296702,55.967441,0.595191,707395.758557,0.860272,9.302310,23.781414,4.026720,0.074007,0.056549,32.000000,92.390400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200429,64.286808,104.530645,100.000000,31.238512,41.784810,51.690531,50.812706,34.544304,33.145462,41.915278,158.857213,66.482098,159.702229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566010,49.039498,199.320522,164.622882,182.670658,174.581975,79.428661,14.135328,195.727090,0.088114,48.732979,49.594258,162.898771,201.637071,161.448885,196.277146,98.508103,192.040542,-0.000480,0.039631,105.996547,65.539447,196.185513,21.294022,56.035209,0.591309,707548.601017,0.859138,9.249927,23.693317,4.025622,0.072078,0.055731,32.000000,92.415098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206809,64.300745,104.519513,100.000000,31.280027,41.784810,51.690531,50.799320,34.544304,33.145462,41.907529,158.857321,66.506822,159.770522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.517899,49.026580,199.337199,164.612226,182.706922,174.578310,79.334574,14.135899,195.636953,0.077724,48.754564,49.556818,162.898427,201.575992,161.421857,196.126147,98.455535,191.852243,-0.000481,0.039620,105.974397,65.651753,196.114620,21.291676,55.939510,0.590599,707659.841473,0.858857,9.221433,23.826447,4.021315,0.073870,0.055850,32.000000,92.375094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208920,64.299108,104.478056,100.000000,31.265809,41.784810,51.690531,50.800939,34.544304,33.145462,41.884945,158.669147,66.081218,159.742670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.479398,49.026580,199.270917,164.612226,182.716820,174.588240,79.466635,14.130476,195.620416,0.077491,48.815789,49.516796,162.881617,201.573668,161.420800,196.093996,98.402468,191.954559,-0.000480,0.039607,105.966405,65.718697,196.140361,21.289129,56.021886,0.594917,707843.586154,0.860754,9.258520,23.808689,4.025559,0.073957,0.056584,32.000000,92.358846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197784,64.291249,104.463224,100.000000,31.249780,41.784810,51.690531,50.838266,34.544304,33.145462,41.862310,158.933269,66.257080,159.777603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.490556,49.030703,198.629543,164.604094,182.764785,174.578220,79.444237,14.137897,195.703999,0.077775,48.839376,49.377049,162.898923,201.585003,161.449788,196.186165,98.352199,192.078370,-0.000482,0.039573,105.967511,65.393526,196.096550,21.286332,56.005311,0.593638,708108.662684,0.860115,9.298561,23.899975,4.027351,0.072831,0.054885,32.000000,92.385446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217775,64.332663,104.481089,100.000000,31.251709,41.784810,51.690531,50.871819,34.544304,33.145462,41.856081,158.888473,66.171020,159.723709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.492936,49.046644,199.462728,164.599046,182.791728,174.534684,79.331470,14.151882,195.601780,0.081848,48.805433,49.512050,162.906263,201.613504,161.439479,196.170651,98.324781,191.548764,-0.000482,0.039553,105.938890,65.513529,195.974460,21.282734,56.035550,0.592896,708233.410991,0.860103,9.291077,23.996474,4.013484,0.072351,0.054020,32.000000,92.388563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200982,64.333318,104.468610,100.000000,31.221363,41.784810,51.690531,50.883309,34.544304,33.145462,41.858904,158.662940,66.244387,159.671742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.490035,49.051591,199.300251,164.600729,182.766695,174.506556,79.370613,14.136327,195.597175,0.080219,48.755412,49.473266,162.883632,201.559622,161.419436,196.169601,98.306186,191.674086,-0.000483,0.039548,105.923326,65.240689,196.106890,21.279598,56.023118,0.593448,708208.598281,0.860865,9.298522,23.927817,4.025852,0.072930,0.055618,32.000000,92.402992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179663,64.329838,104.407062,100.000000,31.293366,41.784810,51.690531,50.893007,34.544304,33.145462,41.850498,158.741225,66.340205,159.738500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529785,49.035650,199.338128,164.592316,182.761783,174.495721,79.417208,14.142606,195.638757,0.081818,48.717995,49.585617,162.879641,201.602923,161.436108,196.067174,98.399936,191.897965,-0.000483,0.039296,105.942925,65.582663,196.041053,21.276857,55.967598,0.592613,708130.513423,0.860608,9.312507,23.891452,4.027078,0.073242,0.055836,32.000000,92.399153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176075,64.352129,104.417633,100.000000,31.226984,41.784810,51.690531,50.906682,34.544304,33.145462,41.847433,158.834417,66.293177,159.592985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.490878,49.035650,199.257751,164.592316,182.736779,174.475863,79.361376,14.136612,195.546305,0.081725,48.659418,49.488821,162.863832,201.493039,161.412001,196.057594,98.411365,191.918253,-0.000484,0.039060,105.918167,65.350912,196.007159,21.273578,55.918791,0.592628,707699.349339,0.859245,9.255233,23.881369,4.024611,0.073379,0.055355,32.000000,92.400554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138218,64.361677,104.415027,100.000000,31.265121,41.784810,51.690531,50.897015,34.544304,33.145462,41.822839,158.722752,66.149670,159.540979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.506994,49.016136,199.328702,164.578856,182.730257,174.470275,79.356673,14.138468,195.616150,0.089979,48.611162,49.470046,162.854292,201.515607,161.404698,196.091230,98.409310,191.633620,-0.000486,0.038831,105.916140,65.580812,195.937551,21.270557,55.880475,0.594088,707629.362322,0.860502,9.295689,23.877519,4.026151,0.072548,0.055941,32.000000,92.398484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143438,64.361497,104.404211,100.000000,31.240324,41.784810,51.690531,50.930587,34.544304,33.145462,41.793567,158.713346,66.301761,159.600499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.477701,48.985904,199.172640,164.558105,182.731893,174.471902,79.487933,14.134615,195.656425,0.090174,48.600765,49.466193,162.864911,201.475058,161.426237,196.116388,98.367722,192.046847,-0.000485,0.038741,105.915513,65.660107,196.031593,21.267498,56.016641,0.592645,707541.279675,0.860167,9.259414,23.773198,4.026274,0.073944,0.056647,32.000000,92.411993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134844,64.351600,104.425117,100.000000,31.272751,41.784810,51.690531,50.933071,34.544304,33.145462,41.782121,158.975866,66.481511,159.593221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.517823,48.961718,199.311174,164.536233,182.702079,174.449801,79.330122,14.136184,195.494557,0.090158,48.515332,49.481245,162.846859,201.426394,161.409278,196.014629,98.253686,191.795557,-0.000484,0.038711,105.897690,65.575425,195.863804,21.264530,55.852439,0.590975,707663.865508,0.859247,9.259650,23.969182,4.025503,0.071224,0.054227,32.000000,92.373579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116101,64.357815,104.419926,100.000000,31.262595,41.784810,51.690531,50.961654,34.544304,33.145462,41.738036,158.660243,66.120910,159.623630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.479782,48.961718,199.063979,164.536233,182.668535,174.430746,79.339877,14.125910,195.463363,0.090085,48.466528,49.419640,162.845196,201.394591,161.399344,195.957579,98.160768,190.978873,-0.000483,0.038713,105.866254,65.638170,195.922056,21.260821,55.952229,0.593946,707839.152905,0.860014,9.193735,23.989357,4.025039,0.073846,0.056252,32.000000,92.353609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.100967,64.345102,104.389056,100.000000,31.277950,41.784810,51.690531,50.949785,34.544304,33.145462,41.698270,158.679755,66.363242,159.604079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.510503,48.920492,199.088342,164.513519,182.684289,174.422073,79.379761,14.134044,195.489312,0.087985,48.384042,49.454577,162.831955,201.357059,161.381191,195.928555,98.104940,191.959922,-0.000484,0.038706,105.862685,65.475434,196.002633,21.256825,55.919316,0.591588,708091.874471,0.860549,9.233299,23.776592,4.023138,0.073859,0.056391,32.000000,92.330961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093782,64.337458,104.377083,100.000000,31.257739,41.784810,51.690531,50.983052,34.544304,33.145462,41.639634,158.759523,66.057961,159.589130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.495105,48.920492,198.203415,164.513519,182.659011,174.421329,79.453286,14.136184,195.488510,0.086015,48.425269,49.554180,162.807706,201.430961,161.374562,195.788904,98.061351,192.030624,-0.000483,0.038556,105.835152,65.546348,195.837373,21.253416,55.958681,0.593943,708136.082171,0.859381,9.160122,24.199506,4.021133,0.073998,0.056232,32.000000,92.330341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091024,64.310455,104.350943,100.000000,31.199836,41.784810,51.690531,50.977191,34.544304,33.145462,41.618656,158.906571,66.326045,159.738972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.484493,48.866899,199.029026,164.487441,182.663175,174.397938,79.469707,14.140751,195.356280,0.092724,48.436967,49.463071,162.804051,201.271618,161.361128,195.993282,97.993337,191.141284,-0.000484,0.038199,105.824326,65.637329,195.769660,21.249428,55.961540,0.589815,708297.971714,0.858879,9.176134,24.269496,4.004505,0.072416,0.056702,32.000000,92.335864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096947,64.301789,104.334053,100.000000,31.202400,41.784810,51.690531,51.015673,34.544304,33.145462,41.590686,158.939413,66.316801,159.765801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.490180,48.849585,199.104531,164.472018,182.671227,174.359154,79.388658,14.141750,195.483289,0.087869,48.445872,49.372455,162.833796,201.376671,161.371761,196.060939,97.909809,191.683100,-0.000485,0.037984,105.819991,65.551913,195.911302,21.246345,55.899699,0.590450,708336.125816,0.860148,9.140705,24.002325,4.022467,0.073034,0.056188,32.000000,92.365399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114928,64.314025,104.330882,100.000000,31.160415,41.784810,51.690531,51.020133,34.544304,33.145462,41.511850,158.777315,66.293617,159.687005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.458348,48.849585,199.091016,164.472018,182.638401,174.327054,79.352123,14.132046,195.469172,0.075375,48.352451,49.491239,162.808719,201.342666,161.356409,195.896406,97.798589,191.913849,-0.000487,0.037764,105.800248,65.608695,195.757692,21.243001,55.860491,0.591740,708379.491497,0.859196,9.110350,24.291199,4.023112,0.073372,0.056900,32.000000,92.362222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115408,64.272313,104.352080,100.000000,31.165110,41.784810,51.690531,51.029374,34.544304,33.145462,41.467415,158.704245,66.003522,159.553803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505489,48.817429,199.161801,164.458839,182.627090,174.285309,79.356803,14.134472,195.257005,0.075407,48.309268,49.521279,162.796978,201.227501,161.367197,195.867540,97.874081,191.464262,-0.000487,0.037498,105.781208,65.322962,195.687022,21.239773,55.896997,0.594542,708660.977705,0.860048,9.143468,24.488650,4.025428,0.073403,0.056189,32.000000,92.391702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139376,64.268846,104.343271,100.000000,31.162407,41.784810,51.690531,51.060006,34.544304,33.145462,41.406793,158.713606,66.309097,159.605180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.475919,48.784450,198.204530,164.437808,182.581760,174.283027,79.416415,14.134472,195.307344,0.075670,48.270852,49.399126,162.789618,201.278387,161.344413,195.779857,97.983818,191.417085,-0.000487,0.037215,105.762672,65.701130,195.833539,21.236412,55.972319,0.591253,708099.905717,0.858804,9.062272,24.245078,4.023025,0.072110,0.054978,32.000000,92.407143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143688,64.256890,104.342949,100.000000,31.184746,41.784810,51.690531,51.046243,34.544304,33.145462,41.375545,158.832830,66.173074,159.577013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.441322,48.761089,198.262353,164.412010,182.561181,174.287684,79.331971,14.139181,195.320225,0.075587,48.293640,49.524202,162.776221,201.235473,161.327984,195.917394,98.088993,191.743052,-0.000487,0.036960,105.776083,65.484166,195.787343,21.233028,55.928679,0.590667,707689.545132,0.858639,9.060050,24.117686,4.006081,0.073459,0.055770,32.000000,92.424068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178698,64.252415,104.363638,100.000000,31.101781,41.784810,51.690531,51.074960,34.544304,33.145462,41.308693,158.663942,66.298019,159.576738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.459839,48.761089,198.158587,164.412010,182.544666,174.260287,79.347783,14.142749,195.305487,0.075464,48.215637,49.498206,162.757262,201.141510,161.316507,195.728973,98.164341,191.744008,-0.000487,0.036727,105.762865,65.525958,195.691547,21.229703,55.906544,0.590016,707360.346890,0.860187,9.072693,24.134427,4.010054,0.072846,0.056409,32.000000,92.438469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166845,64.212082,104.323597,100.000000,30.809748,41.784810,51.690531,51.108407,34.544304,33.145462,41.249715,158.695566,66.427806,159.577053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.476564,48.729759,199.014055,164.378922,182.552577,174.228098,79.406594,14.139181,195.213173,0.067648,48.107424,49.493176,162.746950,201.205789,161.307680,195.812762,98.217446,190.866939,-0.000487,0.036699,105.771278,65.579892,195.757158,21.226880,55.905600,0.588357,706978.358380,0.859523,9.053421,24.059437,4.006454,0.073550,0.056063,32.000000,92.388437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186996,64.221072,104.310531,100.000000,31.054718,41.784810,51.690531,51.111317,34.544304,33.145462,41.212852,158.813188,66.136684,159.590979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.525774,48.681664,199.129900,164.343311,182.565571,174.191408,79.352217,14.137611,195.385174,0.075927,48.050170,49.492094,162.712040,201.251680,161.288867,195.851937,98.028974,191.620684,-0.000487,0.036712,105.760069,65.567377,195.863437,21.223068,55.963349,0.592430,706558.034042,0.858330,9.004688,23.677940,4.022390,0.072237,0.054123,32.000000,92.376185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166623,64.150020,104.244188,100.000000,30.983308,41.784810,51.690531,51.118873,34.544304,33.145462,41.080111,158.704435,66.150110,159.567297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.439739,48.643738,199.061987,164.313588,182.544116,174.175398,79.372791,14.134615,195.324811,0.077568,48.144138,49.546113,162.697717,201.150501,161.287673,195.801839,97.959115,191.870058,-0.000487,0.036724,105.782670,65.668601,195.723223,21.220397,55.924902,0.591268,706538.617414,0.857595,8.895742,23.990366,4.015307,0.073280,0.056117,32.000000,92.339826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176518,64.151201,104.216689,100.000000,31.057374,41.784810,51.690531,51.101790,34.544304,33.145462,41.035334,158.745581,66.334629,159.561514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.483234,48.651158,199.033259,164.299848,182.505577,174.184148,79.425259,14.130476,195.313808,0.078540,48.207575,49.411699,162.724750,201.265421,161.284686,195.716048,98.033394,191.384196,-0.000488,0.036721,105.783831,65.480851,195.803112,21.217962,55.912497,0.590818,707071.593310,0.858939,8.956991,24.311765,4.026356,0.072443,0.055297,32.000000,92.365675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147465,64.135762,104.231424,100.000000,31.000523,41.784810,51.690531,51.163147,34.544304,33.145462,40.949612,158.850518,66.126193,159.603095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.494634,48.651158,198.198510,164.299848,182.475107,174.172306,79.402766,14.133616,195.275271,0.087349,48.257848,49.435793,162.682845,201.270517,161.258490,195.797907,98.068669,191.030491,-0.000488,0.036719,105.782971,65.489708,195.795319,21.215906,55.976043,0.592198,706812.519633,0.857594,8.919148,24.055799,4.022236,0.074109,0.056474,32.000000,92.315471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114364,64.111656,104.165128,100.000000,31.014778,41.784810,51.690531,51.151233,34.544304,33.145462,40.908819,158.805533,66.195378,159.673551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.420720,48.667098,198.992368,164.295922,182.400634,174.160341,79.392998,14.140608,195.286186,0.092641,48.279323,49.596614,162.673063,201.116536,161.238541,195.732537,98.091868,191.838669,-0.000489,0.036744,105.779709,65.625425,195.697727,21.213607,55.911448,0.589639,706625.865918,0.857559,8.907290,23.888041,4.004444,0.073471,0.056009,32.000000,92.338825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112257,64.119147,104.137903,100.000000,30.952989,41.784810,51.690531,51.156708,34.544304,33.145462,40.877151,158.785995,66.499999,159.794991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.502485,48.679740,198.925851,164.294520,182.380161,174.169035,79.380221,14.137041,195.284089,0.097713,48.316500,49.414203,162.647925,201.254534,161.216739,195.737770,98.023945,191.671861,-0.000489,0.036743,105.778474,65.311645,195.655654,21.209898,55.834029,0.589391,706649.720401,0.859069,9.000153,24.167286,4.026497,0.073178,0.056207,32.000000,92.335138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052025,64.109536,104.083592,100.000000,30.944599,41.784810,51.690531,51.226795,34.544304,33.145462,40.828320,158.760442,66.339251,159.591018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.447775,48.694306,198.112950,164.300969,182.429456,174.181091,79.369049,14.135471,195.250486,0.102961,48.378896,49.468674,162.653688,201.136842,161.215371,195.828446,97.941404,191.617401,-0.000488,0.036730,105.807184,65.580755,195.770417,21.207180,55.907173,0.590113,706846.504605,0.857476,8.944933,24.180742,4.020606,0.073328,0.056142,32.000000,92.372134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.027250,64.108434,104.093369,100.000000,30.920540,41.784810,51.690531,51.182004,34.544304,33.145462,40.783351,158.738098,66.175569,159.558760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.487833,48.694306,198.939009,164.300969,182.448573,174.200914,79.395148,14.132617,195.062947,0.107560,48.332979,49.520561,162.677190,201.022431,161.229896,195.617631,97.899408,191.489994,-0.000488,0.036686,105.799443,65.587049,195.607014,21.204735,55.852754,0.590236,707250.472362,0.858974,8.999194,24.235039,4.006509,0.072430,0.055724,32.000000,92.415171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.033332,64.106611,104.082775,100.000000,30.871412,41.784810,51.690531,51.225668,34.544304,33.145462,40.754107,158.790295,66.277256,159.598689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.483622,48.719590,198.827504,164.304615,182.446440,174.214695,79.377387,14.138896,195.121363,0.109836,48.301778,49.360342,162.633609,201.086446,161.205780,195.614132,97.824787,191.050136,-0.000487,0.036680,105.798352,65.405470,195.558961,21.202072,55.891752,0.590733,707417.430880,0.858017,8.957512,24.229378,4.019958,0.072820,0.055013,32.000000,92.398290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997125,64.124097,104.084070,100.000000,30.879028,41.784810,51.690531,51.216375,34.544304,33.145462,40.736205,158.754773,66.325458,159.593142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.477559,48.707497,198.836416,164.285828,182.418393,174.215546,79.415666,14.139324,195.108879,0.109660,48.305200,49.457908,162.650014,201.012666,161.195526,195.627598,97.787862,191.120105,-0.000489,0.036670,105.821353,65.519920,195.598548,21.200211,55.923276,0.590209,707768.867152,0.858419,8.987177,24.139285,4.018047,0.072999,0.055252,32.000000,92.419753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971252,64.112698,104.078120,100.000000,30.820172,41.784810,51.690531,51.230786,34.544304,33.145462,40.682956,158.831332,66.148863,159.642631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.431744,48.703100,198.808711,164.263115,182.437094,174.217924,79.384048,14.135471,194.988332,0.099553,48.284887,49.404349,162.620902,200.927103,161.176885,195.624723,97.792275,191.343646,-0.000489,0.036663,105.805904,65.578305,195.465146,21.198131,55.885327,0.591847,707875.714237,0.858097,8.981392,24.202430,4.018719,0.072039,0.054507,32.000000,92.374466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.962699,64.102006,104.089685,100.000000,30.808421,41.784810,51.690531,51.246693,34.544304,33.145462,40.640752,158.768096,66.169699,159.604157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.474855,48.693206,198.784336,164.238159,182.424954,174.210365,79.373261,14.133473,195.032750,0.103920,48.244268,49.397803,162.596668,200.927715,161.175537,195.561282,97.788252,191.309327,-0.000490,0.036672,105.841139,65.505084,195.516012,21.196012,55.809875,0.592087,707923.054483,0.859324,9.024676,24.281739,4.021883,0.073762,0.056250,32.000000,92.365565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932127,64.104268,104.069329,100.000000,30.764539,41.784810,51.690531,51.285952,34.544304,33.145462,40.593802,158.746521,66.120103,159.576069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.450056,48.693206,197.971382,164.238159,182.418149,174.190562,79.315113,14.142178,195.009585,0.108392,48.245085,49.360538,162.593445,200.989425,161.152009,195.660440,97.780190,191.564689,-0.000491,0.036677,105.865266,65.507745,195.642355,21.193735,55.787346,0.591976,707829.334745,0.858548,8.969914,24.272914,4.017886,0.073094,0.055902,32.000000,92.398690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921080,64.091905,104.064514,100.000000,30.758803,41.784810,51.690531,51.274391,34.544304,33.145462,40.540808,158.630226,66.013647,159.460176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.433927,48.676167,198.777181,164.228906,182.382048,174.197250,79.422267,14.142178,195.030995,0.108198,48.259084,49.465472,162.591511,201.022370,161.137665,195.589708,97.802321,191.324398,-0.000491,0.036702,105.857382,65.398297,195.520475,21.191663,55.833085,0.591385,707813.009751,0.859558,8.995719,24.376538,4.003461,0.073201,0.055549,32.000000,92.431069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910214,64.070946,104.063353,100.000000,30.694168,41.784810,51.690531,51.301280,34.544304,33.145462,40.497181,158.844534,66.131035,159.556282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.445312,48.686061,197.829035,164.223298,182.359930,174.216264,79.388359,14.137041,195.102510,0.108046,48.257348,49.403482,162.586510,201.033868,161.150699,195.591415,97.848077,191.551063,-0.000491,0.036695,105.895352,65.607155,195.515990,21.189346,55.918870,0.592222,707741.689187,0.858701,8.995470,24.264487,4.021068,0.072159,0.054156,32.000000,92.448815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914232,64.077494,104.078873,100.000000,30.689561,41.784810,51.690531,51.323406,34.544304,33.145462,40.435159,158.776719,66.294717,159.601207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.473021,48.665999,198.850967,164.219933,182.395447,174.219288,79.311049,14.138753,195.147697,0.099857,48.213947,49.567307,162.555145,201.055804,161.170026,195.580252,97.909705,191.382189,-0.000490,0.036652,105.903039,65.541075,195.555882,21.186676,55.864005,0.588701,707682.847339,0.858966,8.993513,24.303555,4.000966,0.073268,0.056408,32.000000,92.457068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913157,64.073070,104.082629,100.000000,30.637049,41.784810,51.690531,51.335663,34.544304,33.145462,40.385734,158.622098,65.939473,159.452308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522166,48.641814,198.765793,164.212923,182.423445,174.217907,79.153373,14.137183,195.146781,0.107528,48.135579,49.554854,162.583856,201.144099,161.136763,195.621709,97.972680,191.434325,-0.000490,0.036816,105.947294,65.546693,195.577481,21.185562,55.852361,0.591937,707467.510631,0.859385,8.969429,24.177028,4.019661,0.074415,0.055561,32.000000,92.446467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899660,64.101283,104.114461,100.000000,30.651941,41.784810,51.690531,51.330807,34.544304,33.145462,40.335849,158.306746,66.309171,159.589208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.485652,48.641814,198.804208,164.212923,182.420585,174.211790,79.360015,14.138468,195.113417,0.121132,48.108652,49.483854,162.548700,201.029587,161.148157,195.504997,98.038295,191.449485,-0.000490,0.037050,105.941895,65.656445,195.747145,21.183785,55.895581,0.589679,707082.208288,0.859933,8.869317,24.135275,4.013673,0.073226,0.056578,32.000000,92.419527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884000,64.071326,104.154105,100.000000,30.604275,41.784810,51.690531,51.312388,34.544304,33.145462,40.264205,158.720030,66.319662,159.617651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.457521,48.622027,198.827851,164.190211,182.446124,174.203393,79.325766,14.135185,195.232386,0.118403,48.218660,49.441424,162.551675,201.185647,161.132717,195.636009,98.051549,191.274310,-0.000490,0.037394,106.002468,65.631437,195.694589,21.181779,55.869880,0.590033,706886.824308,0.858366,8.907290,24.075334,4.017411,0.073332,0.055886,32.000000,92.396887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842005,64.063356,104.177246,100.000000,30.569900,41.784810,51.690531,51.338191,34.544304,33.145462,40.178502,158.651532,66.257667,159.619657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.509925,48.627523,198.906579,164.177593,182.411791,174.188242,79.453590,14.139038,195.275790,0.118533,48.270581,49.561420,162.544000,201.141877,161.146832,195.690711,97.989987,191.867462,-0.000491,0.037466,106.008298,65.660937,195.759789,21.180710,55.902085,0.590564,706726.852874,0.858581,8.927317,23.966439,4.020793,0.072777,0.054843,32.000000,92.395968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850958,64.076957,104.225011,100.000000,30.610866,41.784810,51.690531,51.377100,34.544304,33.145462,40.133350,158.907179,66.285840,159.599948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563268,48.641539,198.972903,164.187407,182.416679,174.176247,79.332866,14.140323,195.206960,0.118602,48.285541,49.587720,162.540054,201.165831,161.138743,195.687921,97.862396,191.561854,-0.000491,0.037460,106.022297,65.591325,195.588941,21.179820,55.830724,0.590192,706899.643418,0.856738,8.867754,24.279923,4.017509,0.073653,0.055053,32.000000,92.376708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827059,64.055011,104.228747,100.000000,30.601950,41.784810,51.690531,51.359046,34.544304,33.145462,40.083177,158.665733,66.170213,159.568123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556638,48.656380,198.875570,164.189089,182.408685,174.166167,79.357533,14.136184,195.116200,0.118536,48.216472,49.582119,162.554960,201.216493,161.134880,195.705459,97.824931,191.469239,-0.000491,0.037473,106.054260,65.649098,195.587576,21.179013,55.913887,0.590783,707228.174773,0.856991,8.826325,24.293272,4.014523,0.072871,0.054867,32.000000,92.365283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845642,64.049045,104.278510,100.000000,30.542593,41.784810,51.690531,51.339119,34.544304,33.145462,40.048136,158.715066,65.900955,159.527328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534178,48.656380,198.917254,164.189089,182.391908,174.178582,79.395438,14.135328,195.096385,0.115906,48.195873,49.489486,162.548004,200.956154,161.120769,195.647560,97.869648,191.464955,-0.000491,0.037491,106.070614,65.472308,195.486378,21.178262,55.843627,0.593055,707349.877838,0.856838,8.848054,24.296088,4.013097,0.073822,0.056430,32.000000,92.398157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853314,64.055089,104.312941,100.000000,30.562832,41.784810,51.690531,51.353041,34.544304,33.145462,40.014888,158.790877,66.170800,159.539641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536369,48.639341,198.836758,164.174228,182.488728,174.205118,79.354143,14.136470,195.217653,0.120122,48.207647,49.503135,162.536047,200.987631,161.102022,195.714871,97.891271,191.708346,-0.000491,0.037755,106.100631,65.656245,195.638278,21.176533,55.837202,0.591005,707280.927081,0.856921,8.871396,24.249770,4.015758,0.072794,0.055616,32.000000,92.434473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868328,64.040101,104.357948,100.000000,30.521073,41.784810,51.690531,51.403025,34.544304,33.145462,39.934562,158.708286,66.116655,159.564267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.511329,48.639616,198.076316,164.164414,182.524728,174.212750,79.423640,14.142606,195.292433,0.120571,48.253674,49.540947,162.523269,201.166647,161.095612,195.677166,97.849410,191.118164,-0.000492,0.038007,106.122716,65.538557,195.721099,21.176009,55.992093,0.589551,707260.394610,0.857770,8.852822,24.318909,4.013998,0.072175,0.053359,32.000000,92.449751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880356,64.021274,104.367838,100.000000,30.531360,41.784810,51.690531,51.389714,34.544304,33.145462,39.885845,158.847279,66.160969,159.583150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528726,48.648685,198.871557,164.168059,182.539413,174.225310,79.392297,14.135613,195.215489,0.124602,48.302974,49.502766,162.513641,201.196514,161.109274,195.716297,97.741153,191.444509,-0.000491,0.038250,106.127281,65.578448,195.680985,21.175970,55.884802,0.589618,707467.092827,0.857184,8.878386,24.140155,4.000626,0.073830,0.056797,32.000000,92.456031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874681,64.023924,104.387197,100.000000,30.213817,41.784810,51.690531,51.413488,34.544304,33.145462,39.836877,158.784593,66.020250,159.558839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.554335,48.660502,198.092435,164.179275,182.631865,174.233841,79.408012,14.132046,195.308513,0.124733,48.224110,49.507645,162.534260,201.108137,161.081058,195.789166,97.648976,191.903239,-0.000491,0.038479,106.152846,65.618986,195.712170,21.175806,55.965290,0.592452,707882.344570,0.857272,8.869367,24.370613,4.015277,0.071992,0.054304,32.000000,92.475268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890863,64.008858,104.381846,100.000000,30.091391,41.784810,51.690531,51.414693,34.544304,33.145462,39.797700,158.816023,66.138005,159.592474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528707,48.660502,198.879013,164.179275,182.688063,174.228575,79.315374,14.136184,195.238124,0.124718,48.296190,49.566850,162.520368,201.122877,161.084435,195.735936,97.690112,191.725853,-0.000492,0.038722,106.175161,65.614794,195.679924,21.175963,55.914412,0.589514,708227.590756,0.856680,8.854568,24.634299,3.997479,0.072464,0.054982,32.000000,92.481080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872989,63.982521,104.354075,100.000000,30.138561,41.784810,51.690531,51.410928,34.544304,33.145462,39.762002,158.630747,66.325752,159.599594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530306,48.666823,197.992077,164.173387,182.697527,174.231060,79.414876,14.134472,195.346078,0.128760,48.256094,49.527452,162.519943,201.151010,161.083256,195.733408,97.901520,191.472424,-0.000491,0.038970,106.159417,65.778560,195.877918,21.175928,55.834186,0.589778,708096.882669,0.858148,8.881205,24.526880,4.015429,0.072283,0.055326,32.000000,92.412445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887475,63.974524,104.333820,100.000000,30.048634,41.784810,51.690531,51.435772,34.544304,33.145462,39.721519,158.829751,66.201394,159.576502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.491462,48.666548,197.912189,164.170022,182.693960,174.229606,79.339398,14.132902,195.272269,0.133217,48.300317,49.463831,162.532241,201.107036,161.083171,195.734935,98.114608,191.689107,-0.000493,0.039219,106.214645,65.536694,195.863459,21.175852,55.908878,0.588994,707417.789724,0.857069,8.885864,24.220691,3.997393,0.072279,0.056414,32.000000,92.420342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.923943,63.967324,104.321268,100.000000,30.018276,41.784810,51.690531,51.445028,34.544304,33.145462,39.675263,158.678796,66.351944,159.618634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530639,48.666548,198.801250,164.170022,182.695003,174.230742,79.364630,14.135756,195.333143,0.137514,48.259893,49.579904,162.505637,201.271353,161.089601,195.801188,98.135670,191.640867,-0.000494,0.039445,106.202948,65.661085,195.763360,21.176352,55.832980,0.587889,706763.815862,0.858625,8.925980,24.088646,3.998916,0.072995,0.056079,32.000000,92.385349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897811,63.953576,104.252033,100.000000,30.276538,41.784810,51.690531,51.478343,34.544304,33.145462,39.628709,158.729261,66.002789,159.541962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586894,48.665724,198.893797,164.157124,182.682352,174.226163,79.446269,14.138182,195.347010,0.131227,48.275282,49.548381,162.499710,201.288621,161.086295,195.794487,98.031402,191.675941,-0.000495,0.039430,106.199535,65.488231,195.743923,21.176813,55.957160,0.592491,706649.116545,0.857603,8.885242,24.049548,4.013702,0.073400,0.055737,32.000000,92.391970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.920333,63.935272,104.250987,100.000000,29.937720,41.784810,51.690531,51.468803,34.544304,33.145462,39.571311,158.892537,66.100147,159.648453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614102,48.665724,198.885689,164.157124,182.673260,174.254856,79.428423,14.132902,195.389290,0.131493,48.317317,49.515161,162.503818,201.240284,161.089283,195.879008,97.987366,191.796519,-0.000495,0.039404,106.228572,65.704461,195.797380,21.177115,25.488775,0.589197,706884.809223,0.855932,8.824030,24.156860,3.992329,0.072388,0.055212,32.000000,92.375541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931529,63.941938,104.214828,100.000000,30.218574,41.784810,51.690531,51.447481,34.544304,33.145462,39.520262,158.856846,66.440352,159.796722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534189,48.678641,198.885250,164.155161,182.670455,174.262614,79.396373,14.130619,195.353829,0.129951,48.425078,49.631620,162.510890,201.364398,161.068172,195.983150,97.959152,191.579411,-0.000497,0.039381,106.222538,65.761639,195.791344,21.177680,25.527402,0.587971,707134.566296,0.855430,8.797715,24.256037,4.008652,0.072873,0.054735,32.000000,92.350375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938112,63.915960,104.200369,100.000000,29.915078,41.784810,51.690531,51.440404,34.544304,33.145462,39.486982,158.792747,66.158107,159.581380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581263,48.709696,198.889428,164.163012,182.652487,174.246304,79.387053,14.135043,195.434251,0.125016,48.354082,49.506256,162.506387,201.286297,161.070803,195.893209,97.965641,191.663007,-0.000495,0.039367,106.254658,65.619533,195.722346,21.178017,37.970392,0.591371,707380.977205,0.857378,8.893644,24.203084,4.015111,0.072540,0.055775,32.000000,92.334670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.942682,63.897152,104.215591,100.000000,30.167279,41.784810,51.690531,51.496643,34.544304,33.145462,39.441903,158.774106,66.172414,159.657029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.509371,48.708047,198.942541,164.171705,182.707124,174.259673,79.435527,14.135043,195.383749,0.112064,48.335811,49.663496,162.501230,201.326744,161.071276,195.933954,98.009345,191.818412,-0.000496,0.039342,106.247854,65.621820,195.848305,21.178169,37.963895,0.590755,707307.319208,0.856569,8.875786,24.227856,4.011383,0.073953,0.056282,32.000000,92.374215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.948606,63.908545,104.227483,100.000000,29.879775,41.784810,51.690531,51.479533,34.544304,33.145462,39.430351,158.871055,66.786939,159.679137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574875,48.708047,198.947701,164.171705,182.704934,174.287677,79.375135,14.135899,195.439847,0.106788,48.404804,49.533915,162.480455,201.340485,161.057230,195.911341,97.999345,191.998507,-0.000496,0.039330,106.260956,65.740782,195.825177,21.178812,38.011185,0.586232,707306.760104,0.857489,8.948854,24.242240,4.018281,0.072970,0.055556,32.000000,92.366575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943055,63.932217,104.251461,100.000000,30.137297,41.784810,51.690531,51.528783,34.544304,33.145462,39.386642,158.750269,66.191269,159.585707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
