OSU 80 Ton Compressor Load Stand
49.665436,48.721789,198.043952,164.175350,182.660668,174.301061,79.458288,14.144176,195.542591,0.110975,48.459097,49.603268,162.488193,201.518705,161.071373,195.967697,97.979408,191.750169,-0.000497,0.039335,106.297510,65.667708,195.875385,21.179694,37.944510,0.590918,707378.405135,0.857020,8.880774,24.319511,4.013075,0.073115,0.056230,32.000000,92.428578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971147,63.945014,104.284716,100.000000,29.847266,41.784810,51.690531,51.501763,34.544304,33.145462,39.358415,158.916576,66.296331,159.789326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535842,48.743775,199.048996,164.179836,182.621988,174.308832,79.353301,14.138468,195.450751,0.105090,48.391998,49.576118,162.512856,201.297876,161.042320,195.834539,97.984373,191.413409,-0.000497,0.039341,106.286572,65.887430,195.819424,21.180268,37.939122,0.587165,707411.054493,0.854487,8.800507,24.246672,3.987561,0.074056,0.056996,32.000000,92.409319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943612,63.932360,104.267707,100.000000,29.751162,41.784810,51.690531,51.459940,34.544304,33.145462,39.317636,158.706601,66.516654,159.667572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580428,48.744324,198.932780,164.172265,182.577838,174.313780,79.372606,14.136470,195.473433,0.105023,48.395156,49.620415,162.501184,201.431736,161.036641,195.973192,98.031152,192.002505,-0.000497,0.039374,106.283195,65.710969,195.985317,21.181048,37.984783,0.588789,707627.040072,0.858196,8.957061,24.115753,4.018282,0.072392,0.055518,32.000000,92.421232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.955202,63.924376,104.285047,100.000000,30.035013,41.784810,51.690531,51.542375,34.544304,33.145462,39.300593,158.745211,66.126046,159.593732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622118,48.769334,198.134610,164.173948,182.579790,174.292714,79.422363,14.139181,195.575677,0.095400,48.497506,49.660649,162.513877,201.518767,161.032440,196.000187,97.992186,191.950858,-0.000496,0.039156,106.331867,65.526801,195.968123,21.183267,37.990690,0.591565,707455.092454,0.857156,8.911282,24.289196,4.012325,0.073746,0.056467,32.000000,92.404650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006229,63.927646,104.340489,100.000000,29.765909,41.784810,51.690531,51.529800,34.544304,33.145462,39.249735,158.844727,66.280704,159.780200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625664,48.769334,198.985742,164.173948,182.597996,174.288759,79.339402,14.138039,195.575026,0.095576,48.527287,49.579588,162.503254,201.495607,161.059017,196.085098,98.009222,191.895520,-0.000493,0.039069,106.346278,65.804181,196.001734,21.184862,38.021620,0.588433,707442.247676,0.856419,8.902921,24.361997,3.996531,0.071752,0.055119,32.000000,92.449692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.033934,63.906619,104.359403,100.000000,29.701536,41.784810,51.690531,51.513386,34.544304,33.145462,39.237371,158.678804,66.274761,159.684527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.510777,48.784724,198.963570,164.193576,182.595566,174.278414,79.443750,14.134186,195.606966,0.095725,48.550816,49.744508,162.482789,201.478217,161.074982,196.073096,98.039200,191.912562,-0.000493,0.039081,106.359589,65.718323,196.075708,21.187096,38.015534,0.589832,707423.173387,0.856584,8.889321,24.271169,4.009735,0.072883,0.055228,32.000000,92.394159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021664,63.894274,104.358859,100.000000,30.009080,41.784810,51.690531,51.519111,34.544304,33.145462,39.216922,158.887501,66.304035,159.600617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574394,48.806161,199.046726,164.202829,182.580116,174.291658,79.362713,14.133616,195.502939,0.098004,48.498571,49.670840,162.470722,201.393001,161.059885,195.967404,98.096417,191.932233,-0.000491,0.039083,106.379956,65.596216,195.880978,21.189078,37.996561,0.590735,707460.261588,0.857650,9.024069,24.247558,4.018591,0.072000,0.055085,32.000000,92.363217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036970,63.869967,104.392152,100.000000,29.973118,41.784810,51.690531,51.593187,34.544304,33.145462,39.182415,158.725425,66.318048,159.696053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621541,48.813032,198.086560,164.202548,182.548829,174.320652,79.411811,14.134900,195.511905,0.107968,48.515839,49.560855,162.468606,201.232822,161.013401,196.100864,98.176667,191.884545,-0.000490,0.039078,106.347043,65.697964,195.951441,21.190432,37.978662,0.590195,707296.095265,0.857419,8.979387,24.197688,4.015112,0.072681,0.055904,32.000000,92.385385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.037951,63.847128,104.377326,100.000000,29.995160,41.784810,51.690531,51.567072,34.544304,33.145462,39.171050,158.823622,66.485252,159.610648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592832,48.813032,198.019913,164.202548,182.593628,174.342017,79.386375,14.136612,195.558563,0.112955,48.485366,49.657106,162.478920,201.405620,161.013583,196.004626,98.274625,191.761052,-0.000490,0.039081,106.404006,65.793442,195.954459,21.192147,38.004240,0.586283,707105.693628,0.856143,8.937299,24.099626,3.991947,0.072863,0.055862,32.000000,92.439538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055184,63.841897,104.375709,100.000000,29.631114,41.784810,51.690531,51.547124,34.544304,33.145462,39.145868,158.772749,66.297138,159.504629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658364,48.813032,198.130746,164.185164,182.602540,174.352420,79.415753,14.141464,195.602313,0.124578,48.485119,49.653024,162.483617,201.575360,161.025432,196.159419,98.193679,191.535571,-0.000488,0.039098,106.419999,65.669570,196.151349,21.194151,37.942738,0.588178,706902.235197,0.857073,8.967107,23.955523,3.992914,0.072297,0.055246,32.000000,92.417066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066614,63.819540,104.377470,100.000000,29.610874,41.784810,51.690531,51.571688,34.544304,33.145462,39.114182,158.831506,66.449889,159.644244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596467,48.804512,198.178520,164.179275,182.654016,174.376309,79.419379,14.135756,195.512925,0.128631,48.573136,49.563498,162.503939,201.490878,161.046545,196.106121,98.097747,191.983346,-0.000489,0.039150,106.427960,65.719076,196.035672,21.197290,38.024502,0.586411,707123.106122,0.855551,8.899085,23.952159,3.989877,0.071952,0.055941,32.000000,92.414688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067509,63.834235,104.382703,100.000000,29.861298,41.784810,51.690531,51.548514,34.544304,33.145462,39.063302,158.838759,66.440718,159.590389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653011,48.829797,198.099197,164.185164,182.684674,174.392962,79.388198,14.132046,195.498918,0.113946,48.556709,49.717677,162.470262,201.418179,161.028595,196.100129,98.045599,191.985349,-0.000489,0.039167,106.432374,65.790999,195.991009,21.199089,38.038553,0.588402,707476.720999,0.856152,8.880162,24.166331,4.007834,0.073930,0.055626,32.000000,92.419198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046015,63.813025,104.372394,100.000000,29.528351,41.784810,51.690531,51.587379,34.544304,33.145462,39.030766,158.776397,66.714232,159.651718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654359,48.829797,198.150306,164.185164,182.655041,174.423990,79.357277,14.135328,195.552866,0.102798,48.502014,49.679213,162.486185,201.413958,161.028382,196.084668,98.092458,191.721243,-0.000489,0.039161,106.439368,65.695452,195.986949,21.201014,38.004311,0.584241,707832.466269,0.856190,8.921405,24.268343,3.989671,0.073962,0.056420,32.000000,92.461515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055334,63.791051,104.365882,100.000000,29.779264,41.784810,51.690531,51.562686,34.544304,33.145462,39.025528,158.714554,65.954073,159.540585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691185,48.839966,198.130441,164.194417,182.661454,174.439390,79.325897,14.133045,195.643742,0.099860,48.497741,49.624462,162.479392,201.463376,161.015184,196.199241,98.237386,191.775604,-0.000488,0.039135,106.458320,65.690228,196.049276,21.202207,37.989634,0.591174,707795.778741,0.856650,8.920006,24.122810,3.990592,0.072742,0.055666,32.000000,92.445706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061107,63.791008,104.398150,100.000000,29.448762,41.784810,51.690531,51.568340,34.544304,33.145462,39.005814,158.651794,66.412325,159.617178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695715,48.841065,199.081676,164.179556,182.711042,174.447725,79.440579,14.139181,195.754314,0.103551,48.482778,49.718477,162.484626,201.630486,161.049754,196.239440,98.332797,192.157194,-0.000487,0.039141,106.485868,65.897128,196.211229,21.203456,37.991513,0.586737,707359.290605,0.856384,8.891977,23.998200,3.987235,0.072806,0.056327,32.000000,92.474256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081855,63.839475,104.395606,100.000000,29.679535,41.784810,51.690531,51.553341,34.544304,33.145462,38.977926,158.881158,66.052238,159.584016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749449,48.832270,199.145032,164.177032,182.791793,174.455176,79.295086,14.127907,195.732581,0.115038,48.507957,49.756260,162.500763,201.717232,161.074567,196.199319,98.320565,192.385884,-0.000487,0.039141,106.519711,65.971453,196.158839,21.204974,38.020564,0.591953,707085.470237,0.855104,8.888381,24.045295,4.006013,0.074079,0.056443,32.000000,92.486599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110102,63.841983,104.410577,100.000000,29.726113,41.784810,51.690531,51.555629,34.544304,33.145462,38.949033,158.590172,66.320469,159.495975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673691,48.841065,199.190639,164.179556,182.859494,174.462200,79.398822,14.133187,195.735900,0.115193,48.594070,49.683732,162.487284,201.662004,161.058056,196.346227,98.202362,191.786684,-0.000488,0.039143,106.524309,65.741011,196.186309,21.207270,38.026668,0.589137,707076.906831,0.855661,8.823894,24.142829,4.002960,0.073812,0.056006,32.000000,92.511510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094767,63.833240,104.404842,100.000000,29.709156,41.784810,51.690531,51.529400,34.544304,33.145462,38.910645,158.797644,66.419002,159.596486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678583,48.841065,198.210524,164.179556,182.919217,174.450658,79.442336,14.132474,195.820010,0.115700,48.628570,49.699425,162.502333,201.649548,161.052831,196.359530,98.166455,192.137428,-0.000488,0.039126,106.534432,65.925052,196.249228,21.210393,38.000463,0.589197,707591.909659,0.856047,8.911221,24.037366,4.009983,0.073807,0.055896,32.000000,92.498002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101871,63.822415,104.407070,100.000000,29.407019,41.784810,51.690531,51.578982,34.544304,33.145462,38.880448,158.884673,66.255246,159.610373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691742,48.874595,199.164644,164.182640,182.893714,174.456492,79.396447,14.135471,195.726252,0.116370,48.643518,49.601548,162.488410,201.779758,161.046401,196.226765,98.227633,192.093248,-0.000489,0.039119,106.545648,65.636950,196.232645,21.213026,38.036620,0.588170,707638.373945,0.855484,8.878486,24.070628,3.987413,0.070492,0.053805,32.000000,92.536141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091028,63.831986,104.424758,100.000000,29.362861,41.784810,51.690531,51.582374,34.544304,33.145462,38.885525,158.792894,66.229640,159.571466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751497,48.894658,198.273774,164.183762,182.898295,174.484818,79.363255,14.133758,195.708032,0.112640,48.721006,49.765359,162.486495,201.707426,161.041851,196.107382,98.357428,191.536190,-0.000488,0.039114,106.586897,65.863772,196.221633,21.214950,38.064543,0.590681,707547.792319,0.855779,8.926029,24.126593,4.008003,0.073319,0.055700,32.000000,92.504311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132939,63.887117,104.463151,100.000000,29.658964,41.784810,51.690531,51.580469,34.544304,33.145462,38.880300,158.726510,66.284226,159.582206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730543,48.922966,198.183230,164.195538,182.929819,174.498969,79.417738,14.132474,195.877050,0.108498,48.731263,49.616257,162.471090,201.759799,161.026793,196.374361,98.388848,191.808334,-0.000488,0.039104,106.606386,65.715467,196.221001,21.216773,38.003273,0.587791,707191.457535,0.855182,8.884159,23.788640,3.985283,0.074203,0.055824,32.000000,92.537159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.171961,63.886259,104.479607,100.000000,29.352804,41.784810,51.690531,51.552887,34.544304,33.145462,38.856748,158.835476,66.324504,159.586612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714571,48.962542,198.182009,164.212923,182.921019,174.521283,79.281068,14.130762,195.934829,0.112862,48.789625,49.707134,162.483810,202.023440,161.015475,196.426594,98.292503,192.212438,-0.000487,0.039096,106.629742,65.667689,196.340352,21.218858,38.037944,0.587560,707242.817495,0.855133,8.934179,23.858971,3.985141,0.073548,0.056445,32.000000,92.586488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133705,63.897502,104.505944,100.000000,29.315983,41.784810,51.690531,51.568706,34.544304,33.145462,38.863756,158.562137,66.418195,159.574771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691363,48.962542,199.204246,164.212923,182.907451,174.560425,79.321045,14.140894,195.894132,0.117012,48.872310,49.676169,162.480232,201.938162,161.029936,196.324271,98.269449,191.794716,-0.000486,0.039098,106.673885,65.699710,196.342979,21.220773,38.073653,0.587045,707771.269653,0.857117,8.990310,24.106203,3.986397,0.073096,0.055695,32.000000,92.581469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130991,63.924863,104.549250,100.000000,29.236921,41.784810,51.690531,51.581918,34.544304,33.145462,38.884436,158.642091,66.419002,159.575951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814085,48.995248,199.388899,164.229467,182.957600,174.567139,79.442766,14.139895,196.053465,0.113011,48.859666,49.744693,162.464509,201.922485,161.002905,196.533351,98.206844,192.102569,-0.000487,0.039112,106.660470,65.642680,196.464186,21.223319,38.046249,0.589597,708023.543056,0.857322,9.014371,23.973279,4.008830,0.074012,0.056116,32.000000,92.568571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085757,63.872660,104.570421,100.000000,29.605283,41.784810,51.690531,51.600201,34.544304,33.145462,38.900784,158.885532,66.287527,159.563402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768741,49.016136,199.343878,164.246852,183.055761,174.566815,79.401634,14.136184,195.986177,0.113431,48.805837,49.825938,162.523452,202.033919,161.051432,196.518884,98.348051,192.417178,-0.000488,0.039131,106.722448,65.673275,196.536018,21.227057,38.070055,0.589944,708188.862828,0.853777,8.919942,24.150861,4.002661,0.072617,0.054606,32.000000,92.622197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094094,63.919921,104.669187,100.000000,29.295310,41.784810,51.690531,51.536870,34.544304,33.145462,38.903909,158.803269,66.316361,159.664267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773417,49.031252,198.428144,164.253581,183.071080,174.580128,79.339818,14.136042,195.984727,0.118618,48.729553,49.791196,162.505738,201.974736,161.035940,196.563887,98.476749,192.198293,-0.000488,0.039126,106.743638,65.823256,196.388054,21.229654,38.109291,0.588812,708203.266373,0.857140,9.065525,24.173429,3.991876,0.073607,0.055531,32.000000,92.618386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078639,63.919416,104.700117,100.000000,29.626092,41.784810,51.690531,51.565263,34.544304,33.145462,38.892463,158.679635,66.500073,159.603528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771483,49.015037,198.350498,164.245730,183.077558,174.592911,79.452549,14.140894,196.086171,0.130447,48.706226,49.710443,162.500755,201.890050,161.049370,196.663429,98.493541,191.893314,-0.000486,0.039166,106.738429,65.817000,196.538770,21.232252,38.053857,0.586554,707485.256146,0.855811,8.998049,23.916677,3.986629,0.073567,0.056368,32.000000,92.548389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060246,63.899238,104.727562,100.000000,29.311759,41.784810,51.690531,51.565419,34.544304,33.145462,38.896833,158.905097,66.487453,159.608721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706863,49.015037,199.432382,164.245730,183.160803,174.593454,79.350194,14.139609,196.140291,0.134158,48.769684,49.704611,162.512156,202.022176,161.042746,196.522309,98.441389,192.324781,-0.000486,0.039190,106.755077,65.868969,196.514806,21.234754,38.036691,0.586533,707438.859113,0.854657,8.983836,23.786026,3.985224,0.073008,0.055539,32.000000,92.509215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076605,63.898979,104.769063,100.000000,29.212796,41.784810,51.690531,51.569488,34.544304,33.145462,38.869926,158.700388,66.243507,159.698374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745926,49.013937,199.508006,164.243206,183.209714,174.614390,79.409693,14.141464,196.138224,0.138206,48.834478,49.744314,162.502391,202.119115,161.068304,196.614455,98.368827,192.477307,-0.000485,0.039196,106.759531,65.851058,196.543256,21.237418,38.077752,0.591684,707704.360150,0.856999,9.050795,23.999221,4.012170,0.072954,0.055559,32.000000,92.494363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.049180,63.912764,104.769964,100.000000,29.561666,41.784810,51.690531,51.610381,34.544304,33.145462,38.857256,158.819386,66.843872,159.665329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837187,49.036474,198.660227,164.256946,183.233220,174.643968,79.398950,14.140180,196.179107,0.144276,48.830113,49.814989,162.521970,202.241619,161.064234,196.699223,98.347818,192.644650,-0.000486,0.039212,106.793023,65.843240,196.550130,21.239956,38.146485,0.586189,707982.197159,0.855709,9.009211,24.128647,4.010540,0.073480,0.055748,32.000000,92.456635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064623,63.932481,104.775814,100.000000,29.634339,41.784810,51.690531,51.591866,34.544304,33.145462,38.845590,158.797901,66.316361,159.643457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785638,49.064508,199.521124,164.287230,183.256097,174.675236,79.395158,14.136755,196.194640,0.156177,48.863685,49.838529,162.533007,202.099727,161.093338,196.602900,98.374483,192.714194,-0.000485,0.039211,106.791210,65.858274,196.648842,21.242695,38.091588,0.588229,708114.689386,0.854283,8.937263,24.212005,3.986185,0.072879,0.055413,32.000000,92.459228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069779,63.918025,104.815849,100.000000,29.603926,41.784810,51.690531,51.542139,34.544304,33.145462,38.858255,158.790317,66.524651,159.599082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798151,49.064508,198.403012,164.287230,183.319273,174.681732,79.397198,14.141893,196.172320,0.158424,48.850129,49.832458,162.511022,202.196360,161.046498,196.634929,98.350367,192.417662,-0.000486,0.039211,106.759935,66.080347,196.622490,21.245048,38.179205,0.588910,708282.492988,0.855527,9.018651,24.211239,4.007604,0.073878,0.055918,32.000000,92.484669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.041287,63.881834,104.803862,100.000000,29.645207,41.784810,51.690531,51.573779,34.544304,33.145462,38.878169,158.794395,66.661407,159.735628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780095,49.080449,199.637685,164.283024,183.409084,174.701764,79.468472,14.131475,196.287096,0.159139,48.936738,49.747807,162.507819,202.096731,161.059831,196.571218,98.428206,192.406919,-0.000486,0.039219,106.799047,65.879131,196.615825,21.247382,38.146754,0.585223,708365.915569,0.855298,9.005696,24.124875,3.984144,0.073573,0.056719,32.000000,92.529088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057681,63.884536,104.837304,100.000000,29.617758,41.784810,51.690531,51.568878,34.544304,33.145462,38.887693,158.936943,66.069920,159.661474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735951,49.102162,199.586216,164.285267,183.480880,174.729977,79.335366,14.134472,196.137769,0.159932,48.965650,49.744306,162.512995,202.117668,161.066145,196.744853,98.511063,192.492189,-0.000485,0.039208,106.805534,65.924763,196.566285,21.250533,38.095222,0.593395,708248.135991,0.855012,9.040332,24.043031,4.010392,0.072885,0.055137,32.000000,92.547035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060919,63.876090,104.833078,100.000000,29.619941,41.784810,51.690531,51.575790,34.544304,33.145462,38.902974,158.670733,66.541892,159.696250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834675,49.125799,199.611952,164.294240,183.540005,174.751641,79.427800,14.142749,196.176609,0.167996,48.882442,49.821619,162.471399,202.001504,161.050037,196.728031,98.549661,192.552866,-0.000486,0.039181,106.794520,65.873252,196.541604,21.253267,38.142225,0.588747,708121.642521,0.855552,9.050308,24.016530,4.005268,0.071964,0.055163,32.000000,92.557203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074691,63.875737,104.819585,100.000000,29.693269,41.784810,51.690531,51.609807,34.544304,33.145462,38.900101,158.855599,66.419662,159.612143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778998,49.119202,198.848157,164.301811,183.503901,174.803990,79.481405,14.135328,196.303370,0.168767,48.891692,49.840351,162.534566,202.197951,161.071215,196.827687,98.492612,192.548547,-0.000487,0.039416,106.839563,65.778763,196.586394,21.255890,38.123879,0.589891,708088.581259,0.854761,9.029186,23.975969,4.005483,0.071767,0.054502,32.000000,92.576558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107228,63.875875,104.809570,100.000000,29.682799,41.784810,51.690531,51.555985,34.544304,33.145462,38.922744,158.962810,66.489508,159.773709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810558,49.119202,198.572704,164.301811,183.529490,174.831508,79.324664,14.133187,196.339964,0.171349,48.961191,49.865825,162.543228,202.122581,161.087036,196.944684,98.479531,192.450257,-0.000488,0.039506,106.827862,66.090102,196.775149,21.258431,38.168573,0.588395,708543.231289,0.855487,9.080221,24.031409,3.994620,0.073499,0.055954,32.000000,92.549643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115571,63.878835,104.801363,100.000000,29.454615,41.784810,51.690531,51.589859,34.544304,33.145462,38.915324,158.649328,66.513059,159.792473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797461,49.119202,199.743607,164.301811,183.608944,174.853987,79.470453,14.139038,196.384386,0.171375,48.981283,49.671552,162.551983,202.329527,161.089416,196.880454,98.522297,192.555522,-0.000488,0.039485,106.808692,65.870685,196.839085,21.260983,38.165244,0.587360,708655.887656,0.856709,9.047547,24.007860,3.986559,0.073588,0.056802,32.000000,92.551475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104077,63.900708,104.751339,100.000000,29.403026,41.784810,51.690531,51.573906,34.544304,33.145462,38.914148,158.940905,66.505795,159.728901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781405,49.146137,198.564653,164.308260,183.631063,174.875766,79.401879,14.140751,196.446080,0.175397,49.000275,49.898728,162.549828,202.351463,161.083121,196.998533,98.596128,192.763407,-0.000490,0.039453,106.784142,66.194045,196.883055,21.263827,38.168358,0.590130,708625.518165,0.855497,9.061105,24.004324,4.011120,0.073166,0.055257,32.000000,92.557107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116645,63.920460,104.741743,100.000000,29.748843,41.784810,51.690531,51.582752,34.544304,33.145462,38.912973,158.803759,66.696477,159.804747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773753,49.177745,198.892106,164.337142,183.673927,174.888799,79.443535,14.140180,196.306588,0.174175,49.058092,49.716877,162.560238,202.336050,161.088664,196.755450,98.697589,192.378894,-0.000491,0.039434,106.786829,65.663549,196.650309,21.267259,38.138878,0.586230,708555.913547,0.856714,9.104663,24.007918,3.988731,0.072807,0.055106,32.000000,92.522664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.123600,63.917426,104.715743,100.000000,29.767353,41.784810,51.690531,51.594258,34.544304,33.145462,38.940875,158.887071,66.641231,159.799082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700075,49.204955,198.664860,164.351162,183.716031,174.912101,79.456202,14.131903,196.310078,0.184365,49.026481,49.802652,162.562567,202.320923,161.085358,196.870874,98.801211,192.382534,-0.000491,0.039415,106.794030,65.981656,196.778433,21.270695,38.115269,0.587597,708344.743361,0.856551,9.144194,23.763199,3.995923,0.072876,0.056104,32.000000,92.525174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144454,63.921692,104.692699,100.000000,29.710537,41.784810,51.690531,51.606910,34.544304,33.145462,38.977009,158.912405,66.636829,159.823512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813890,49.204955,198.812432,164.351162,183.742663,174.940852,79.427535,14.133045,196.426443,0.187825,48.994699,49.840829,162.535971,202.268733,161.059087,196.830130,98.836447,192.362944,-0.000491,0.039399,106.791186,65.962051,196.912060,21.272954,38.174802,0.588130,707925.521391,0.854955,9.031258,23.658044,4.002232,0.073042,0.055385,32.000000,92.525096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131213,63.917146,104.656735,100.000000,29.373016,41.784810,51.690531,51.644631,34.544304,33.145462,39.010139,158.855070,66.799631,159.835510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813196,49.207154,198.999962,164.341067,183.727224,174.945731,79.374284,14.134186,196.482173,0.202355,49.050293,49.857565,162.577525,202.308528,161.096961,197.114040,98.837063,192.931674,-0.000493,0.039380,106.801681,66.124915,196.920544,21.275758,38.185327,0.585835,708108.536564,0.856277,9.129851,23.618393,3.991104,0.072064,0.055749,32.000000,92.581498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181364,63.941697,104.687652,100.000000,29.366261,41.784810,51.690531,51.582992,34.544304,33.145462,39.019736,158.748568,66.401834,159.847430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834464,49.221721,198.742945,164.339946,183.720235,174.942950,79.373919,14.137326,196.474853,0.216575,49.049119,49.801739,162.586693,202.337763,161.103891,197.032593,98.740439,192.696808,-0.000493,0.039373,106.781992,65.903277,196.936899,21.278582,38.181962,0.589777,708146.676418,0.856894,9.132768,23.829607,3.994925,0.072086,0.054433,32.000000,92.593714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167837,63.955670,104.671791,100.000000,29.456807,41.784810,51.690531,51.584740,34.544304,33.145462,39.027325,158.747837,66.592149,159.761592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844744,49.254428,199.859231,164.357051,183.777105,174.955080,79.503128,14.136755,196.579372,0.227467,49.196237,49.880600,162.579985,202.384489,161.103186,197.006761,98.707578,192.617066,-0.000494,0.039332,106.774128,66.046459,196.971081,21.281386,38.216668,0.587339,708456.572637,0.856513,9.125326,23.838808,3.988062,0.071662,0.055228,32.000000,92.622460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166227,63.951960,104.711712,100.000000,29.424638,41.784810,51.690531,51.573749,34.544304,33.145462,39.050156,159.006255,66.491048,159.819185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853883,49.254428,198.729710,164.357051,183.790525,174.982963,79.340423,14.144747,196.499761,0.231775,49.252196,49.733789,162.560597,202.418250,161.133009,197.083529,98.697316,192.861920,-0.000496,0.039317,106.787351,66.000217,196.959820,21.284624,38.214001,0.590595,708673.954055,0.855062,9.147397,23.841971,4.009635,0.073933,0.055874,32.000000,92.666689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.171764,63.971741,104.703111,100.000000,29.752269,41.784810,51.690531,51.568400,34.544304,33.145462,39.093420,158.680845,66.630446,159.621624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836202,49.312697,199.821901,164.387054,183.708424,175.027583,79.362128,14.139752,196.427430,0.244463,49.398125,49.724408,162.607322,202.446363,161.101251,197.029315,98.928615,192.366876,-0.000496,0.039299,106.754280,65.840361,196.966736,21.288169,38.144212,0.586961,708815.686577,0.856778,9.137944,23.943398,3.986243,0.073592,0.057169,32.000000,92.694331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211854,63.975721,104.712838,100.000000,29.773585,41.784810,51.690531,51.609048,34.544304,33.145462,39.170790,158.724257,66.479383,159.694558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779282,49.360797,199.070304,164.417338,183.638170,175.039505,79.464993,14.135185,196.452446,0.248415,49.342787,49.808370,162.601999,202.442449,161.127497,197.056692,98.972354,193.014130,-0.000495,0.039278,106.750726,65.925150,196.982564,21.290671,38.096314,0.590215,708677.097782,0.856396,9.219672,23.631152,4.009875,0.072620,0.055310,32.000000,92.668875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193087,63.953075,104.723211,100.000000,29.794691,41.784810,51.690531,51.575954,34.544304,33.145462,39.237628,158.929985,66.529493,159.613835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877893,49.394879,198.800616,164.442575,183.636920,175.034149,79.374040,14.135613,196.460556,0.258893,49.216546,49.895540,162.580333,202.508278,161.107669,196.900172,98.908648,192.877109,-0.000494,0.039233,106.749627,66.060510,196.837128,21.293286,38.173137,0.589746,708473.681459,0.857392,9.321521,23.724987,3.999059,0.074256,0.056171,32.000000,92.638247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186133,63.950257,104.719711,100.000000,29.532295,41.784810,51.690531,51.610414,34.544304,33.145462,39.260528,158.748080,66.315407,159.563481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921118,49.388282,199.870524,164.437528,183.656416,175.056491,79.395039,14.132189,196.539176,0.253107,49.254428,49.962938,162.632051,202.463590,161.129787,197.022567,98.837486,192.073478,-0.000493,0.039238,106.768081,66.190220,196.909409,21.295689,38.180709,0.590078,708614.528302,0.856545,9.253565,23.737717,3.985746,0.071525,0.054118,32.000000,92.647403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161143,63.942247,104.740705,100.000000,29.498769,41.784810,51.690531,51.555103,34.544304,33.145462,39.319090,158.790079,66.655245,159.647548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837233,49.388282,198.848236,164.437528,183.679760,175.072794,79.403102,14.135899,196.452015,0.253986,49.252162,49.837348,162.600262,202.379556,161.118613,196.998245,98.811658,192.474680,-0.000492,0.039245,106.761213,66.003948,196.908551,21.297760,38.161753,0.588947,708850.834892,0.855588,9.202291,23.509360,4.003727,0.071223,0.055295,32.000000,92.637152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139660,63.913524,104.758104,100.000000,29.814617,41.784810,51.690531,51.528614,34.544304,33.145462,39.338484,158.806204,66.728905,159.672135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949670,49.401475,199.879890,164.432200,183.684795,175.074587,79.448531,14.143890,196.652373,0.258586,49.212806,49.959858,162.603252,202.556349,161.130255,197.094244,98.832067,193.140858,-0.000494,0.039237,106.751269,66.147197,197.093406,21.299813,38.197856,0.587064,709116.886979,0.857181,9.289022,23.684836,3.989953,0.074382,0.055998,32.000000,92.601527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.157923,63.892613,104.785957,100.000000,29.517673,41.784810,51.690531,51.575722,34.544304,33.145462,39.377489,158.897061,66.664195,159.793850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920021,49.395978,199.070758,164.420984,183.679267,175.064705,79.387896,14.138468,196.680781,0.273178,49.312640,49.812465,162.628929,202.561201,161.143200,197.097785,98.889960,193.149964,-0.000494,0.039224,106.756915,65.830092,197.107889,21.302487,38.173853,0.588673,708965.333411,0.854589,9.185989,23.912396,4.001626,0.073058,0.056116,32.000000,92.580619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.171809,63.904079,104.797629,100.000000,29.823144,41.784810,51.690531,51.511811,34.544304,33.145462,39.404443,158.775792,66.787893,159.844126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889402,49.420990,199.010145,164.425470,183.689913,175.073491,79.443302,14.138468,196.560655,0.282381,49.356142,49.803368,162.652018,202.541304,161.136259,197.031616,98.891951,192.389751,-0.000495,0.039243,106.773514,65.820944,196.925314,21.304878,38.205302,0.586136,708758.897844,0.855744,9.211121,23.857888,3.987794,0.072870,0.055966,32.000000,92.548672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.171616,63.870029,104.781267,100.000000,29.852258,41.784810,51.690531,51.526341,34.544304,33.145462,39.425462,158.886603,66.413279,159.813284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838585,49.440231,199.113548,164.440612,183.730666,175.101421,79.466238,14.137611,196.710651,0.299318,49.290078,49.945782,162.621970,202.645806,161.134348,197.118442,98.954800,192.727620,-0.000496,0.039234,106.749637,66.145166,197.200849,21.307570,38.204461,0.589713,708861.734905,0.855834,9.267779,23.572884,3.989026,0.073246,0.055848,32.000000,92.512953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164105,63.844497,104.771554,100.000000,29.873776,41.784810,51.690531,51.540413,34.544304,33.145462,39.487672,158.932477,66.437710,159.801993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874091,49.440231,199.085854,164.440612,183.766421,175.125083,79.398974,14.135613,196.665179,0.313886,49.286742,49.753895,162.638757,202.497676,161.128612,197.219936,99.061159,193.146293,-0.000496,0.039260,106.776180,66.120461,197.043687,21.309334,38.178955,0.591467,708729.794473,0.856019,9.261088,23.664530,4.007134,0.073171,0.055741,32.000000,92.547758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.170644,63.831432,104.767608,100.000000,29.600756,41.784810,51.690531,51.571003,34.544304,33.145462,39.536703,158.797948,66.431254,159.806950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919186,49.444903,200.075217,164.451548,183.737940,175.150513,79.420208,14.147173,196.762380,0.321157,49.293239,49.884520,162.667455,202.731859,161.141200,197.103231,99.192886,193.223475,-0.000495,0.039225,106.800458,66.136431,197.120510,21.311435,38.234174,0.590087,708593.204718,0.856902,9.302848,23.685324,3.991769,0.072259,0.056226,32.000000,92.562463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186213,63.839994,104.789687,100.000000,29.669157,41.784810,51.690531,51.550923,34.544304,33.145462,39.572252,158.840415,66.471386,159.798020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930338,49.449301,200.041167,164.457157,183.795000,175.172384,79.409707,14.133901,196.716257,0.320287,49.254789,49.902762,162.623486,202.748923,161.140378,197.228328,99.172429,191.859550,-0.000495,0.039209,106.788592,65.984797,197.167117,21.313200,38.227891,0.591457,708217.237016,0.855949,9.260908,23.582285,4.007982,0.072174,0.055393,32.000000,92.588332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174091,63.804386,104.764171,100.000000,29.960351,41.784810,51.690531,51.524422,34.544304,33.145462,39.603534,158.819414,66.465443,159.631301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959913,49.454523,199.220423,164.465008,183.806468,175.180287,79.347939,14.135185,196.730453,0.323668,49.292466,49.891213,162.656156,202.550254,161.156194,197.168821,99.142814,193.008090,-0.000496,0.039207,106.812391,66.152051,197.093349,21.314786,38.156616,0.591401,708332.011203,0.855967,9.253784,23.094525,4.006405,0.073241,0.056328,32.000000,92.541513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180351,63.812358,104.715595,100.000000,30.001337,41.784810,51.690531,51.516031,34.544304,33.145462,39.639563,158.695877,66.848641,159.844007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859780,49.454523,199.959659,164.465008,183.764117,175.208005,79.404984,14.136612,196.658333,0.325085,49.292022,49.843584,162.651932,202.529500,161.155345,197.070995,99.141991,192.867824,-0.000498,0.039187,106.818699,66.168833,197.012218,21.316094,38.217653,0.585996,708469.727581,0.856121,9.228459,23.552281,3.987605,0.073507,0.055860,32.000000,92.568978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179828,63.802218,104.698827,100.000000,29.729507,41.784810,51.690531,51.497974,34.544304,33.145462,39.676747,158.809968,66.987158,159.672017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933734,49.466617,199.171569,164.476225,183.755775,175.231439,79.374145,14.135756,196.653718,0.335488,49.355019,49.896495,162.632428,202.508094,161.149338,197.237354,99.176530,193.122276,-0.000497,0.039192,106.852755,66.114070,197.139441,21.317205,38.207951,0.587491,708704.416352,0.857551,9.331941,23.500920,4.010440,0.073723,0.057269,32.000000,92.582763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169868,63.818111,104.658994,100.000000,29.740939,41.784810,51.690531,51.553392,34.544304,33.145462,39.721239,158.748291,66.603887,159.620326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
