OSU 80 Ton Compressor Load Stand
49.992341,49.486682,199.163700,164.475383,183.776682,175.240137,79.350206,14.143748,196.677073,0.334377,49.363512,49.841298,162.647185,202.737893,161.159236,197.072426,99.195023,193.085540,-0.000498,0.039193,106.874945,66.172211,197.114964,21.318381,38.209491,0.588520,708627.449196,0.856616,9.267592,23.561026,3.988718,0.071723,0.056410,32.000000,92.593719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179143,63.799438,104.598423,100.000000,29.739297,41.784810,51.690531,51.510505,34.544304,33.145462,39.754685,158.700412,66.765296,159.643378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.006509,49.502899,199.188779,164.465008,183.794657,175.258310,79.440756,14.140180,196.690502,0.342940,49.341142,49.925447,162.645866,202.561609,161.147388,197.281545,99.109602,193.159348,-0.000498,0.039218,106.882875,66.163580,197.106501,21.320294,38.255653,0.586528,708573.222105,0.855849,9.227137,23.528874,3.983884,0.072623,0.056603,32.000000,92.518555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181005,63.810927,104.586879,100.000000,30.107685,41.784810,51.690531,51.519945,34.544304,33.145462,39.821606,158.881512,66.744459,159.665565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934129,49.526812,200.088785,164.451548,183.823326,175.282466,79.415050,14.138610,196.738291,0.355288,49.431770,49.960913,162.667105,202.679750,161.172427,197.238579,99.126257,192.852192,-0.000499,0.039184,106.926980,66.154332,197.240680,21.321834,38.219228,0.587506,708923.976099,0.855144,9.231678,23.640674,3.983427,0.071614,0.055799,32.000000,92.492893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196625,63.829573,104.559967,100.000000,30.071653,41.784810,51.690531,51.461649,34.544304,33.145462,39.874558,158.830101,66.487673,159.621152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.012038,49.526812,199.979658,164.451548,183.770709,175.282738,79.341026,14.132759,196.730315,0.358829,49.484508,49.868808,162.673225,202.695917,161.172544,197.378919,99.155478,192.965507,-0.000501,0.039174,106.945506,66.233099,197.153576,21.323358,38.211871,0.591775,709130.079843,0.856561,9.327378,23.510837,4.007055,0.074324,0.056407,32.000000,92.486767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202984,63.858126,104.548340,100.000000,30.139790,41.784810,51.690531,51.501119,34.544304,33.145462,39.936641,158.682053,66.649742,159.632285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968591,49.565293,200.153210,164.463326,183.829413,175.290362,79.383419,14.130619,196.732914,0.372335,49.559091,50.031216,162.669875,202.691004,161.192870,197.263998,99.326573,192.785760,-0.000501,0.039167,106.968273,66.273758,197.127940,21.325274,38.185756,0.589287,708940.759533,0.855878,9.246942,23.523777,3.998630,0.072558,0.056101,32.000000,92.490636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206336,63.858156,104.512276,100.000000,30.178153,41.784810,51.690531,51.453005,34.544304,33.145462,39.976084,158.766838,66.417974,159.624850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.974752,49.602125,199.143405,164.486319,183.876865,175.309188,79.375994,14.137469,196.699395,0.381658,49.503116,49.884725,162.664823,202.706008,161.167509,197.188543,99.500005,193.079751,-0.000499,0.039168,106.970441,66.345297,197.147843,21.326646,38.219711,0.592269,708540.975206,0.856377,9.330268,23.285795,4.005580,0.073178,0.055362,32.000000,92.455660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215696,63.842496,104.481359,100.000000,30.250927,41.784810,51.690531,51.474515,34.544304,33.145462,40.057071,158.751988,66.671385,159.613638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968209,49.620267,200.131000,164.492208,183.956741,175.313290,79.401806,14.138039,196.728077,0.393188,49.564867,49.977398,162.663763,202.720932,161.171334,197.358449,99.592302,192.873985,-0.000500,0.039179,106.978426,66.042353,197.267846,21.327410,38.210046,0.587941,708127.562603,0.856520,9.360737,23.221739,3.984880,0.073935,0.056678,32.000000,92.463823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219507,63.848421,104.488216,100.000000,29.945586,41.784810,51.690531,51.467271,34.544304,33.145462,40.140113,158.803612,66.654951,159.629728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.023323,49.620267,200.126293,164.492208,183.947235,175.322471,79.311957,14.136898,196.753903,0.405472,49.553644,49.969434,162.676002,202.835097,161.166304,197.441567,99.567616,193.035758,-0.000501,0.039145,106.998369,66.009030,197.216615,21.328444,38.227122,0.590298,707881.166217,0.856430,9.385634,23.052901,4.005167,0.070633,0.055197,32.000000,92.483805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228485,63.839066,104.484399,100.000000,30.271522,41.784810,51.690531,51.466977,34.544304,33.145462,40.206044,158.623914,66.671459,159.629019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920879,49.645005,199.157737,164.494171,183.979702,175.324204,79.452263,14.139752,196.819517,0.411094,49.582688,49.863130,162.675027,202.784946,161.164951,197.346308,99.557096,193.256048,-0.000502,0.039154,107.008161,66.008944,197.262706,21.329302,38.185721,0.589592,707936.574606,0.856396,9.328752,23.137770,4.000660,0.073692,0.056983,32.000000,92.473199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214946,63.827112,104.466755,100.000000,30.010303,41.784810,51.690531,51.431276,34.544304,33.145462,40.279864,158.904527,66.577842,159.639995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.974581,49.673042,200.175281,164.504827,184.067195,175.318261,79.390494,14.138182,196.778885,0.401912,49.713605,49.938068,162.691237,202.709331,161.226302,197.412049,99.523409,192.768185,-0.000502,0.039175,107.060353,66.148023,197.292299,21.330798,38.202188,0.589489,708168.374650,0.856901,9.459260,23.230179,3.989468,0.071919,0.055804,32.000000,92.553231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261547,63.849352,104.558079,100.000000,30.008811,41.784810,51.690531,51.488485,34.544304,33.145462,40.376565,158.780989,66.805281,159.642867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.024175,49.707126,199.208176,164.521651,184.084781,175.324325,79.375435,14.141750,196.801248,0.397496,49.676194,49.895991,162.688708,202.615532,161.192943,197.430610,99.511145,193.262127,-0.000502,0.039205,107.070007,66.258916,197.335188,21.331883,38.261900,0.586879,708321.023938,0.857004,9.405129,23.309104,3.985025,0.073711,0.056610,32.000000,92.532784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267884,63.821454,104.551066,100.000000,30.358266,41.784810,51.690531,51.450030,34.544304,33.145462,40.430581,158.750871,66.731620,159.640388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916874,49.707126,200.242204,164.521651,184.139976,175.315022,79.438258,14.138468,196.849122,0.398133,49.748066,49.976364,162.688332,202.683685,161.185425,197.365559,99.533676,192.986070,-0.000505,0.039199,107.084318,66.046048,197.302537,21.333538,38.292024,0.587272,708334.692935,0.855912,9.414733,23.278389,3.982238,0.073251,0.055542,32.000000,92.500927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220538,63.830232,104.547952,100.000000,30.082226,41.784810,51.690531,51.417360,34.544304,33.145462,40.521393,158.876516,66.659573,159.640703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958185,49.729391,200.098509,164.527260,184.205690,175.329905,79.402620,14.132474,196.863558,0.398085,49.817318,49.909132,162.710565,202.820888,161.206197,197.354024,99.633109,192.962446,-0.000506,0.039219,107.123463,65.977653,197.224591,21.334784,38.182069,0.591199,708347.080322,0.857232,9.525519,23.153229,4.011513,0.074031,0.056132,32.000000,92.536903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234351,63.847477,104.600194,100.000000,30.420935,41.784810,51.690531,51.473819,34.544304,33.145462,40.601363,158.805240,66.505869,159.605652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.000643,49.778868,199.324114,164.555862,184.276110,175.370281,79.400509,14.138182,196.804218,0.391715,49.789849,49.973967,162.718127,202.829532,161.202120,197.358755,99.545283,193.022024,-0.000505,0.039232,107.142816,66.078597,197.245146,21.334895,38.244538,0.591914,708076.820978,0.856956,9.505110,23.045008,4.005320,0.071649,0.055392,32.000000,92.544563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227355,63.837928,104.620112,100.000000,30.459733,41.784810,51.690531,51.447834,34.544304,33.145462,40.711122,158.801017,66.260088,159.599240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.948241,49.811303,199.227618,164.573809,184.371664,175.409628,79.399831,14.134757,196.765491,0.387710,49.827154,49.969568,162.713288,202.727924,161.191633,197.372279,99.510539,193.167311,-0.000505,0.039218,107.148489,66.056386,197.279574,21.335395,38.205553,0.592236,708594.091472,0.856486,9.510755,23.154994,3.986431,0.073481,0.056217,32.000000,92.552788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176727,63.836717,104.631018,100.000000,30.175768,41.784810,51.690531,51.420314,34.544304,33.145462,40.775683,158.799663,66.567497,159.628783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.048841,49.837142,200.174444,164.591195,184.443957,175.425602,79.413136,14.137469,196.969557,0.390931,49.808882,50.038229,162.715145,202.835342,161.215296,197.367820,99.522859,192.644877,-0.000504,0.039245,107.187918,66.214122,197.379692,21.336429,38.192236,0.590033,709011.321154,0.857762,9.597293,23.243758,3.988681,0.072520,0.055735,32.000000,92.539742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232360,63.847564,104.684341,100.000000,30.499521,41.784810,51.690531,51.446449,34.544304,33.145462,40.875262,158.826272,66.832060,159.653016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.009941,49.837142,200.091755,164.591195,184.502332,175.421291,79.357740,14.130762,196.901397,0.402206,49.839771,50.003420,162.738185,202.839725,161.208309,197.365024,99.553795,193.246568,-0.000503,0.039276,107.204190,66.292033,197.420790,21.337664,38.263761,0.588756,708955.201155,0.855843,9.519308,23.037049,3.999582,0.073879,0.057620,32.000000,92.486041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251221,63.854006,104.708328,100.000000,30.534984,41.784810,51.690531,51.384535,34.544304,33.145462,40.970092,158.715480,66.831106,159.642001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.005518,49.857758,200.276014,164.599327,184.600656,175.429272,79.433740,14.138468,196.892433,0.403988,49.844947,49.969055,162.744602,202.856891,161.237668,197.429610,99.549890,193.302104,-0.000503,0.039295,107.219711,66.136547,197.275290,21.338738,38.222396,0.588981,708899.236766,0.857160,9.559435,23.229957,4.001040,0.073357,0.056045,32.000000,92.417421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233820,63.865753,104.763056,100.000000,30.298122,41.784810,51.690531,51.401129,34.544304,33.145462,41.061348,158.867479,66.742698,159.750184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973216,49.874800,200.257241,164.601851,184.682522,175.451479,79.454539,14.143177,196.894527,0.404936,49.840916,50.011612,162.740494,202.838277,161.228290,197.448172,99.555283,193.068971,-0.000503,0.039309,107.258633,66.351495,197.414279,21.339564,38.256512,0.590262,708999.140923,0.856512,9.584614,23.254498,4.005078,0.072846,0.056341,32.000000,92.429731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246301,63.900048,104.781576,100.000000,30.620743,41.784810,51.690531,51.398787,34.544304,33.145462,41.175179,158.909078,66.781510,159.751718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924421,49.886895,200.229876,164.606898,184.708156,175.490167,79.385864,14.132902,196.843066,0.409118,49.836446,49.985093,162.758955,202.818543,161.255808,197.382648,99.588327,193.029803,-0.000504,0.039326,107.274611,66.353799,197.265809,21.339726,38.239920,0.589628,709027.142324,0.857100,9.590849,23.085594,4.002004,0.071714,0.054351,32.000000,92.446879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269644,63.905568,104.824401,100.000000,30.699637,41.784810,51.690531,51.410617,34.544304,33.145462,41.249300,158.771728,66.942551,159.842041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.986924,49.888269,200.291238,164.603533,184.748855,175.509978,79.435878,14.134757,196.700770,0.425982,49.786715,50.037304,162.753981,202.819257,161.209852,197.359078,99.598038,193.309331,-0.000504,0.039302,107.292884,66.133980,197.227853,21.340366,38.207611,0.589512,709276.557537,0.858943,9.697491,23.114843,4.010660,0.073161,0.056534,32.000000,92.429989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279504,63.905878,104.827680,100.000000,30.733276,41.784810,51.690531,51.435543,34.544304,33.145462,41.336078,158.871756,66.664782,159.796722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.990469,49.888269,199.205998,164.603533,184.772877,175.529856,79.383758,14.142891,196.816119,0.435837,49.797359,49.934818,162.745967,202.936990,161.229263,197.394104,99.606541,193.439242,-0.000506,0.039277,107.323009,66.116304,197.360804,21.341348,38.262168,0.591509,709258.503932,0.857310,9.634317,23.209033,4.006873,0.073243,0.056468,32.000000,92.442605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249037,63.938746,104.835736,100.000000,30.815732,41.784810,51.690531,51.397076,34.544304,33.145462,41.412843,158.767517,66.693102,159.625204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.946519,49.890468,199.379047,164.602692,184.794453,175.541999,79.421218,14.130904,196.852999,0.447544,49.715947,49.893755,162.764091,202.961862,161.241784,197.408845,99.564526,192.486009,-0.000505,0.039280,107.319929,66.172110,197.348490,21.342255,38.228446,0.588975,709309.314350,0.857903,9.630658,23.248781,3.984880,0.072775,0.056150,32.000000,92.445115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238783,63.930098,104.863327,100.000000,30.831071,41.784810,51.690531,51.390953,34.544304,33.145462,41.490535,158.842437,66.809023,159.765329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.069074,49.874525,200.205359,164.604374,184.790515,175.561761,79.331336,14.138753,196.784032,0.440765,49.585962,49.960568,162.749874,202.830918,161.242574,197.333412,99.487228,192.793405,-0.000506,0.039279,107.341759,66.179795,197.232338,21.342453,38.191395,0.588829,709530.930386,0.858401,9.678237,22.936191,3.991851,0.073709,0.055959,32.000000,92.508673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241733,63.921782,104.889727,100.000000,30.549310,41.784810,51.690531,51.412366,34.544304,33.145462,41.566218,158.662672,66.411738,159.619460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.051641,49.840440,200.207260,164.589793,184.759749,175.579558,79.444082,14.135613,196.774519,0.440779,49.621440,49.963439,162.768871,202.862028,161.269126,197.398071,99.452342,193.083609,-0.000506,0.039277,107.342945,66.049892,197.308168,21.342944,38.270366,0.592863,709687.850703,0.857095,9.535829,23.127985,3.998583,0.072245,0.054491,32.000000,92.524438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227877,63.933334,104.912849,100.000000,30.892867,41.784810,51.690531,51.337672,34.544304,33.145462,41.625219,158.888164,66.962874,159.661278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.037790,49.840440,199.096401,164.589793,184.758095,175.586610,79.310394,14.148742,196.806280,0.432277,49.624513,49.960811,162.761117,203.003023,161.270002,197.288966,99.480923,193.000589,-0.000506,0.039277,107.355307,66.254147,197.373181,21.343568,38.245486,0.588168,709827.856872,0.856215,9.519719,23.270837,4.000014,0.073905,0.056810,32.000000,92.542335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210155,63.902543,104.954416,100.000000,30.930841,41.784810,51.690531,51.340639,34.544304,33.145462,41.663648,158.620789,66.563022,159.634724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959536,49.831919,200.192184,164.584745,184.769907,175.583555,79.345454,14.138610,196.910063,0.430286,49.699643,49.907796,162.774448,202.799624,161.281104,197.420952,99.657297,193.358728,-0.000504,0.039011,107.366334,66.153516,197.377570,21.344043,38.215380,0.589500,709775.453913,0.857957,9.534004,23.211383,3.978921,0.072457,0.055722,32.000000,92.538251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228652,63.909036,104.957165,100.000000,30.963895,41.784810,51.690531,51.375707,34.544304,33.145462,41.749279,158.690908,66.436170,159.607737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.050216,49.840990,199.494853,164.581100,184.788188,175.606368,79.491405,14.137041,196.932682,0.427208,49.692639,49.992968,162.774882,202.915971,161.281538,197.440080,99.743654,193.120459,-0.000503,0.038761,107.366498,66.255676,197.386442,21.343757,38.212086,0.591925,709272.796530,0.858433,9.612876,23.165738,4.007473,0.074220,0.056276,32.000000,92.544886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212934,63.889457,104.963708,100.000000,31.025614,41.784810,51.690531,51.382323,34.544304,33.145462,41.828317,158.982811,66.918780,159.671427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.006145,49.847037,200.241831,164.587549,184.776496,175.639899,79.324852,14.139324,196.850632,0.430563,49.644763,49.942946,162.763433,202.847146,161.273451,197.384995,99.725871,193.071485,-0.000501,0.038542,107.354496,66.112083,197.310409,21.344100,38.256226,0.587152,708972.410619,0.855865,9.521738,22.993226,3.985894,0.074110,0.056484,32.000000,92.560099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207736,63.901780,104.953199,100.000000,30.795114,41.784810,51.690531,51.326050,34.544304,33.145462,41.899070,158.649704,66.748274,159.735117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.000726,49.843464,200.285885,164.583063,184.826461,175.667646,79.411298,14.139609,196.849937,0.415271,49.625270,49.934785,162.770859,202.831285,161.273749,197.360997,99.672490,193.130537,-0.000500,0.038272,107.377757,66.280952,197.386564,21.344279,38.215505,0.590825,709234.106155,0.858680,9.573247,22.992801,4.004345,0.071353,0.055134,32.000000,92.589544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234646,63.935966,104.964299,100.000000,30.744662,41.784810,51.690531,51.345786,34.544304,33.145462,41.976351,158.822596,66.735582,159.753606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.999790,49.843464,200.283508,164.583063,184.825410,175.661825,79.407195,14.135756,196.862591,0.411506,49.610691,50.047237,162.775601,202.947143,161.274741,197.392999,99.724398,193.421170,-0.000499,0.038032,107.397316,66.334273,197.316958,21.345064,38.284972,0.591174,709523.273162,0.857975,9.575267,23.068136,4.005660,0.072698,0.054507,32.000000,92.569932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223283,63.969251,104.983624,100.000000,31.138553,41.784810,51.690531,51.344252,34.544304,33.145462,42.043967,158.814390,66.716506,159.678272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.064376,49.824497,200.318453,164.573809,184.878441,175.656240,79.418607,14.134186,196.976735,0.400895,49.593994,50.058825,162.773810,202.924371,161.286102,197.494757,99.714964,192.714237,-0.000498,0.037775,107.392362,66.151705,197.268398,21.345455,38.290467,0.591329,709336.184096,0.858009,9.576231,23.124214,4.005687,0.072892,0.054073,32.000000,92.574163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203856,63.992331,104.993775,100.000000,31.147704,41.784810,51.690531,51.340375,34.544304,33.145462,42.095750,158.837215,66.442039,159.624141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.056651,49.817900,200.279958,164.563153,184.972201,175.668906,79.339576,14.136755,196.868166,0.402448,49.622742,49.994956,162.784709,202.945532,161.282363,197.389597,99.736237,192.937181,-0.000497,0.037528,107.382506,66.247387,197.359888,21.346125,38.270026,0.593106,709202.722088,0.856584,9.490643,22.870774,4.001217,0.072410,0.056437,32.000000,92.518812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199309,63.966023,104.990215,100.000000,31.253894,41.784810,51.690531,51.297528,34.544304,33.145462,42.164859,158.679153,66.727291,159.755141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.026535,49.821199,200.264978,164.564835,185.008755,175.681878,79.459586,14.136898,196.839380,0.390547,49.636892,49.959200,162.763035,202.786006,161.259895,197.334001,99.724012,193.224790,-0.000495,0.037368,107.391401,66.185454,197.179251,21.346223,38.291505,0.590604,709182.940067,0.857630,9.492011,22.932481,4.001066,0.073845,0.056279,32.000000,92.516994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193173,63.974477,104.999982,100.000000,31.265628,41.784810,51.690531,51.295408,34.544304,33.145462,42.227065,158.919172,66.742992,159.688225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.089732,49.843464,200.141055,164.560910,184.985484,175.703256,79.346066,14.135185,196.829169,0.381905,49.776158,50.005082,162.776482,202.747924,161.245553,197.250474,99.726729,193.007927,-0.000495,0.037389,107.387756,66.221314,197.239702,21.345810,38.250552,0.590796,709329.262322,0.856978,9.526370,23.051648,4.003175,0.073244,0.055935,32.000000,92.508819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222597,63.972740,104.986340,100.000000,31.341857,41.784810,51.690531,51.305843,34.544304,33.145462,42.321895,158.692132,66.396551,159.619185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.058211,49.843464,200.290821,164.560910,185.023900,175.711649,79.346188,14.136184,196.862856,0.382714,49.751237,49.995360,162.747815,202.813345,161.242391,197.386419,99.794468,193.228158,-0.000494,0.037396,107.386564,66.061244,197.260443,21.345997,38.269131,0.594121,709562.508764,0.858589,9.550436,23.081060,4.004459,0.073628,0.055511,32.000000,92.467984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211212,63.965881,104.930926,100.000000,31.361013,41.784810,51.690531,51.264272,34.544304,33.145462,42.413972,158.692376,66.532574,159.599358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.001518,49.866554,199.426446,164.558947,184.995293,175.720756,79.459213,14.138468,196.901259,0.383390,49.808293,49.996994,162.762292,202.743867,161.250130,197.246422,99.828587,193.088259,-0.000494,0.037408,107.373962,66.061077,197.222100,21.345844,38.266625,0.592528,709227.142103,0.857799,9.515967,22.982443,4.001158,0.073107,0.055594,32.000000,92.497542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234299,63.958604,104.911440,100.000000,31.432415,41.784810,51.690531,51.275322,34.544304,33.145462,42.484971,158.918426,66.639837,159.627918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.005348,49.891843,200.238862,164.571846,184.947705,175.725376,79.338432,14.134757,196.762059,0.374088,49.831395,49.989223,162.771652,202.827248,161.267777,197.206693,99.791593,193.324186,-0.000494,0.037424,107.384520,66.115685,197.236827,21.345612,38.192075,0.590403,709270.097497,0.857757,9.597537,22.896322,3.988408,0.073782,0.056013,32.000000,92.505106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268748,63.947298,104.881824,100.000000,31.189915,41.784810,51.690531,51.302310,34.544304,33.145462,42.580897,158.676865,66.999411,159.864110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925949,49.918781,200.229764,164.585867,184.967392,175.723038,79.413776,14.134757,196.555310,0.375104,49.861598,49.928796,162.753729,202.647682,161.259969,197.159593,99.746911,192.664040,-0.000493,0.037422,107.359433,66.214678,197.139747,21.345249,38.199915,0.588977,709471.449534,0.859074,9.618875,23.020997,4.004349,0.072933,0.055882,32.000000,92.502492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285039,63.921897,104.844563,100.000000,31.234254,41.784810,51.690531,51.295583,34.544304,33.145462,42.681499,158.827552,66.666030,159.830947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.947312,49.918781,200.272890,164.585867,184.973312,175.740150,79.432088,14.144319,196.589224,0.376128,49.801146,50.005119,162.742435,202.590864,161.240759,197.199631,99.805368,192.528644,-0.000493,0.037435,107.365690,66.172456,197.024982,21.344517,38.251142,0.592781,709751.728672,0.859828,9.727798,22.820134,4.010535,0.073901,0.055654,32.000000,92.522231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310744,63.920182,104.822966,100.000000,31.546951,41.784810,51.690531,51.336268,34.544304,33.145462,42.785506,158.864175,66.763095,159.848964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.028811,49.935274,199.413218,164.595962,184.972632,175.773499,79.437979,14.132617,196.637176,0.386342,49.789060,50.099976,162.760249,202.482121,161.254849,197.209768,99.878068,193.107547,-0.000491,0.037431,107.377698,66.143928,197.115580,21.343640,38.180190,0.591844,709596.833428,0.859305,9.705730,22.711238,4.009683,0.073233,0.056457,32.000000,92.526426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313437,63.928744,104.827502,100.000000,31.305512,41.784810,51.690531,51.321603,34.544304,33.145462,42.880720,158.875958,66.472120,159.768083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.971521,49.929502,200.166499,164.594560,184.971788,175.801093,79.364657,14.140465,196.603839,0.394635,49.800295,49.955296,162.761201,202.533679,161.244150,197.103043,99.885927,193.157185,-0.000490,0.037431,107.362917,66.118126,197.041034,21.342487,38.197194,0.591880,709441.583069,0.857889,9.638099,22.854012,3.985968,0.073324,0.056042,32.000000,92.536777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325702,63.930640,104.790666,100.000000,31.316860,41.784810,51.690531,51.270515,34.544304,33.145462,42.960868,158.729315,66.484812,159.799476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.989686,49.931701,200.149381,164.595401,185.016238,175.837682,79.382944,14.134044,196.427769,0.408807,49.772098,49.977463,162.750464,202.527910,161.243542,197.104933,99.727684,192.504330,-0.000488,0.037404,107.338101,66.199426,196.946343,21.340640,38.154200,0.594065,709586.954192,0.859896,9.691451,22.864607,4.005612,0.074142,0.057376,32.000000,92.476635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328767,63.936232,104.752878,100.000000,31.333962,41.784810,51.690531,51.304426,34.544304,33.145462,43.061309,158.765889,66.588774,159.647155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911332,49.931701,200.006946,164.593999,185.007281,175.864530,79.373757,14.138039,196.488478,0.406930,49.773102,49.953357,162.743699,202.451664,161.254807,196.871143,99.652468,192.472903,-0.000485,0.037402,107.337460,66.222371,196.887686,21.339070,38.108897,0.592686,710182.091405,0.858927,9.672982,22.780551,4.003702,0.073167,0.056380,32.000000,92.480830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.330831,63.929950,104.751434,100.000000,31.368676,41.784810,51.690531,51.283440,34.544304,33.145462,43.143256,158.747513,66.440718,159.528351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.957347,49.931701,199.237027,164.593999,184.973705,175.866730,79.340670,14.137897,196.452379,0.405436,49.798569,49.828463,162.742141,202.361004,161.223549,196.917938,99.611699,192.513407,-0.000483,0.037387,107.348651,66.130259,196.840064,21.336918,38.075801,0.594973,710679.355129,0.861265,9.755822,22.843363,4.007245,0.073095,0.055762,32.000000,92.495509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333673,63.950365,104.729628,100.000000,31.620673,41.784810,51.690531,51.324766,34.544304,33.145462,43.223048,158.681340,66.323184,159.576266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906034,49.942421,199.895955,164.582502,184.928946,175.868395,79.437945,14.124054,196.262841,0.415242,49.926596,49.855230,162.743111,202.320251,161.248955,196.716019,99.616199,192.405048,-0.000482,0.037372,107.360203,66.108085,196.653763,21.335418,38.146629,0.593897,710768.364700,0.860754,9.708285,22.899229,3.988143,0.072101,0.055910,32.000000,92.519045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377519,63.966074,104.715363,100.000000,31.348797,41.784810,51.690531,51.296165,34.544304,33.145462,43.313701,158.875889,66.564783,159.626541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.948422,49.977331,199.988124,164.572126,184.854412,175.862953,79.387105,14.136184,196.365679,0.425964,49.974374,49.852090,162.741185,202.338415,161.218833,196.872874,99.671192,192.320866,-0.000481,0.037386,107.328251,66.066308,196.749593,21.333270,38.174390,0.593720,710845.683226,0.860716,9.772018,22.854339,4.005447,0.071963,0.054000,32.000000,92.532453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377464,63.973958,104.710646,100.000000,31.609109,41.784810,51.690531,51.321785,34.544304,33.145462,43.394561,158.774210,66.770211,159.631222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879079,50.008943,199.163276,164.583343,184.841924,175.864788,79.374671,14.134472,196.276691,0.419113,49.935869,49.892937,162.732807,202.305226,161.200665,196.797821,99.716009,192.432769,-0.000481,0.037388,107.343586,66.022286,196.621759,21.330815,38.134654,0.591685,710665.983464,0.860513,9.763134,22.767957,4.003893,0.074166,0.057167,32.000000,92.568749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359886,63.970895,104.683848,100.000000,31.416003,41.784810,51.690531,51.295431,34.544304,33.145462,43.513110,158.749341,66.431768,159.613599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844918,50.008943,200.032367,164.583343,184.811720,175.879255,79.404942,14.131618,196.250629,0.411530,49.884476,49.795544,162.736134,202.200438,161.213772,196.729286,99.680039,192.540919,-0.000481,0.037380,107.312070,65.937918,196.726427,21.327599,38.129785,0.593729,710685.804261,0.862061,9.866404,22.764863,3.992922,0.073025,0.054858,32.000000,92.603622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363152,63.968331,104.635309,100.000000,31.389484,41.784810,51.690531,51.334437,34.544304,33.145462,43.630526,158.809884,66.791781,159.801325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.963068,50.009768,199.884668,164.592036,184.798497,175.881478,79.464215,14.139324,196.170405,0.400659,49.776703,49.899088,162.761212,202.227226,161.227246,196.667564,99.710008,192.347675,-0.000481,0.037383,107.330948,66.167788,196.800049,21.324719,38.154128,0.592795,710908.775576,0.862459,9.901734,22.841140,4.013095,0.073263,0.056284,32.000000,92.642729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397138,63.972028,104.591745,100.000000,31.686549,41.784810,51.690531,51.353673,34.544304,33.145462,43.718851,158.928430,66.265664,159.597037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898386,49.981729,199.902625,164.590073,184.765183,175.872359,79.412898,14.134044,196.238999,0.400348,49.707367,49.937991,162.762855,202.158665,161.235659,196.754366,99.749617,192.260285,-0.000481,0.037403,107.312688,65.949982,196.705684,21.321041,38.167750,0.595936,710668.531935,0.859566,9.780445,22.739139,4.000648,0.072684,0.056852,32.000000,92.634568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376119,64.000188,104.545409,100.000000,31.745235,41.784810,51.690531,51.284710,34.544304,33.145462,43.807207,158.825797,66.491195,159.613284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872303,49.939397,199.176605,164.564555,184.756779,175.865507,79.329526,14.136612,196.254643,0.394899,49.677739,49.897351,162.759189,202.221742,161.240631,196.675283,99.792446,192.584112,-0.000481,0.037397,107.316580,66.039946,196.809901,21.318627,38.150692,0.594502,710511.597768,0.862018,9.803368,22.623998,4.005841,0.072462,0.055499,32.000000,92.651885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430609,64.011149,104.523811,100.000000,31.765652,41.784810,51.690531,51.318715,34.544304,33.145462,43.891984,158.659052,66.526338,159.615133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930548,49.911359,199.895061,164.548852,184.802604,175.859508,79.425513,14.134472,196.168332,0.385886,49.671483,49.820489,162.772501,202.124355,161.244196,196.693678,99.778491,192.057315,-0.000482,0.037426,107.289772,65.951390,196.540669,21.315968,38.156652,0.592865,710287.435348,0.862518,9.803864,22.744825,3.993732,0.073115,0.056052,32.000000,92.661660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452817,64.025978,104.521891,100.000000,31.545821,41.784810,51.690531,51.332811,34.544304,33.145462,43.931061,158.851027,66.471753,159.616313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917269,49.911359,199.926231,164.548852,184.798228,175.843010,79.333771,14.134044,196.161530,0.377355,49.632563,49.694010,162.767411,202.197645,161.247741,196.745892,99.650147,192.504004,-0.000481,0.037422,107.273106,66.109254,196.572710,21.313574,38.118348,0.594198,710158.131358,0.860263,9.715625,22.562321,4.003462,0.073470,0.055576,32.000000,92.651897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426838,64.011114,104.509067,100.000000,31.791396,41.784810,51.690531,51.296439,34.544304,33.145462,43.982283,158.667541,66.082612,159.586219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905765,49.896516,199.085106,164.536794,184.772362,175.851958,79.424572,14.141750,196.163189,0.368913,49.638022,49.915646,162.759378,201.883893,161.278785,196.560305,99.566725,192.568028,-0.000480,0.037410,107.306680,65.981211,196.646006,21.310711,38.167732,0.597848,710547.262017,0.861431,9.729346,22.857277,4.005152,0.072439,0.056072,32.000000,92.635296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457808,64.053567,104.541740,100.000000,31.577544,41.784810,51.690531,51.301865,34.544304,33.145462,44.045009,158.849144,66.404108,159.623079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968084,49.876175,199.187005,164.525016,184.785141,175.865840,79.381040,14.134472,196.115378,0.375379,49.614959,49.728550,162.742496,202.015245,161.253601,196.584645,99.499922,192.166687,-0.000479,0.037428,107.270466,66.053487,196.571669,21.307524,38.156205,0.593276,710843.137138,0.860675,9.726391,22.964554,3.989221,0.071220,0.054785,32.000000,92.537234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442030,64.029329,104.513980,100.000000,31.533155,41.784810,51.690531,51.307669,34.544304,33.145462,44.121295,158.762080,66.661554,159.652584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.938958,49.868478,199.719378,164.519408,184.816045,175.848132,79.394240,14.140751,196.129339,0.377593,49.673226,49.890606,162.734114,201.943565,161.231671,196.507153,99.420109,192.189290,-0.000479,0.037417,107.286264,66.035917,196.544664,21.304083,38.097423,0.590557,710986.854004,0.859973,9.641671,22.881713,3.986285,0.072050,0.055758,32.000000,92.512157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.448531,64.077244,104.547067,100.000000,31.755372,41.784810,51.690531,51.269640,34.544304,33.145462,44.175621,158.788480,66.388261,159.811120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849980,49.879198,199.750183,164.507631,184.864332,175.838753,79.417799,14.139467,196.158127,0.385066,49.699342,49.791697,162.749995,201.907215,161.228787,196.513692,99.275668,192.348634,-0.000478,0.037469,107.292921,65.972720,196.422316,21.299476,38.159427,0.594365,711199.350070,0.860282,9.664056,22.969958,3.999270,0.073998,0.056131,32.000000,92.556152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452405,64.139225,104.555776,100.000000,31.578762,41.784810,51.690531,51.284693,34.544304,33.145462,44.266324,158.835598,66.834848,159.739130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811382,49.879198,199.751210,164.507631,184.795231,175.837953,79.392808,14.138896,195.993465,0.384792,49.675567,49.769197,162.747771,201.927358,161.220169,196.486718,99.221402,192.316884,-0.000479,0.037690,107.271456,65.910238,196.363987,21.296564,38.028207,0.590026,711606.033387,0.862334,9.757363,23.031105,3.994337,0.073812,0.056385,32.000000,92.526928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.433750,64.117945,104.542099,100.000000,31.815835,41.784810,51.690531,51.332216,34.544304,33.145462,44.351033,158.785615,66.500366,159.607226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888968,49.878099,199.657383,164.499218,184.758073,175.830362,79.433523,14.134329,195.935618,0.389006,49.573832,49.734742,162.721671,201.831948,161.204919,196.374097,99.217840,192.284240,-0.000480,0.037932,107.274271,65.957618,196.391236,21.293088,38.044674,0.594765,712005.333445,0.862720,9.806690,23.216263,4.010152,0.074261,0.056594,32.000000,92.553251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.439328,64.127737,104.510241,100.000000,31.576261,41.784810,51.690531,51.355214,34.544304,33.145462,44.424479,158.867046,66.498532,159.713441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840400,49.857208,199.621063,164.494732,184.693627,175.807458,79.368560,14.140180,195.921529,0.391102,49.508302,49.769832,162.717946,201.934513,161.215096,196.376688,99.278749,191.844607,-0.000481,0.038158,107.265123,66.015253,196.350424,21.288950,38.073564,0.593733,711886.029442,0.860749,9.725335,23.207650,4.002035,0.072552,0.056379,32.000000,92.559258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.436036,64.118574,104.540495,100.000000,31.812754,41.784810,51.690531,51.311463,34.544304,33.145462,44.498929,158.737121,66.503814,159.719303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
