OSU 80 Ton Compressor Load Stand
49.880167,49.815701,199.523748,164.484917,184.658866,175.786029,79.427998,14.140608,195.902999,0.409079,49.388875,49.680757,162.712964,201.888623,161.232659,196.470340,99.312154,192.110955,-0.000481,0.038425,107.262865,65.998529,196.344489,21.284924,38.118759,0.594009,711591.750399,0.862223,9.754672,22.982622,4.005206,0.071985,0.055181,32.000000,92.550078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.444225,64.118040,104.551379,100.000000,31.853179,41.784810,51.690531,51.338994,34.544304,33.145462,44.550826,158.855997,66.337491,159.715487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884899,49.815701,199.681084,164.484917,184.653422,175.763167,79.317135,14.135899,195.854652,0.412808,49.324635,49.843033,162.732346,201.806933,161.230275,196.442488,99.387129,192.183132,-0.000481,0.038689,107.260473,66.104901,196.317263,21.280939,38.003846,0.594714,711257.583474,0.860611,9.672037,23.048681,4.000062,0.073476,0.055339,32.000000,92.569863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468996,64.117479,104.584059,100.000000,31.808844,41.784810,51.690531,51.318500,34.544304,33.145462,44.579764,158.634269,66.218342,159.550499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859181,49.758527,198.633396,164.461643,184.586006,175.750888,79.451021,14.141750,195.772246,0.424100,49.212517,49.789595,162.725554,201.844098,161.204299,196.297747,99.411051,191.844545,-0.000482,0.038974,107.256382,66.017803,196.367167,21.277052,38.067979,0.595995,710911.392873,0.861611,9.667145,23.000642,4.002836,0.073809,0.056552,32.000000,92.549916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454836,64.091947,104.593093,100.000000,31.623286,41.784810,51.690531,51.314970,34.544304,33.145462,44.590072,158.902041,66.652897,159.805967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871504,49.694207,199.625165,164.435565,184.468246,175.732495,79.419507,14.131618,195.880933,0.432861,49.183367,49.800417,162.701206,201.843099,161.204338,196.467054,99.391808,191.941335,-0.000484,0.039306,107.248086,65.867675,196.340067,21.271281,38.093074,0.589998,710673.493818,0.860454,9.636565,22.850297,3.983888,0.073263,0.055959,32.000000,92.539009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463598,64.078618,104.603467,100.000000,31.819376,41.784810,51.690531,51.332810,34.544304,33.145462,44.608286,158.839013,66.476302,159.536533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799913,49.645005,199.531344,164.403037,184.444927,175.706449,79.328944,14.137754,195.957021,0.441172,49.238350,49.767893,162.716395,201.852661,161.222563,196.276312,99.326887,191.967877,-0.000486,0.039375,107.249319,66.103653,196.392377,21.267474,38.090246,0.593641,710575.701979,0.861737,9.597679,22.917423,4.004356,0.072247,0.054540,32.000000,92.601305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471273,64.070881,104.613484,100.000000,31.866901,41.784810,51.690531,51.323796,34.544304,33.145462,44.664411,158.657888,66.303301,159.588500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801477,49.612845,199.471173,164.375557,184.417007,175.685781,79.358362,14.135613,195.732278,0.452987,49.163089,49.827479,162.664147,201.679924,161.191642,196.208654,99.266284,191.883463,-0.000485,0.039377,107.206185,66.166201,196.143867,21.263667,38.082746,0.595309,710590.585898,0.862424,9.584367,22.980530,4.006660,0.072793,0.055057,32.000000,92.591562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459955,64.012267,104.607062,100.000000,31.875683,41.784810,51.690531,51.365333,34.544304,33.145462,44.667419,158.716725,66.472046,159.607422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785130,49.612845,199.466922,164.375557,184.415613,175.688031,79.393440,14.133330,195.707604,0.457231,49.206082,49.725946,162.665725,201.699006,161.145481,196.141669,99.275405,191.792540,-0.000485,0.039387,107.196989,66.031763,196.174704,21.259074,38.027867,0.593521,710631.409546,0.861896,9.550590,23.009604,4.005326,0.073504,0.056305,32.000000,92.575694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.450906,64.003995,104.595394,100.000000,31.847977,41.784810,51.690531,51.364377,34.544304,33.145462,44.684991,158.786881,66.510564,159.602308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791843,49.587558,199.321910,164.353686,184.437868,175.669295,79.417693,14.136470,195.740980,0.459412,49.160867,50.018225,162.644106,201.774559,161.169684,196.255471,99.282624,191.963817,-0.000484,0.039366,107.192245,66.015463,196.180781,21.254753,38.121749,0.593351,710628.107982,0.861840,9.567513,22.966512,4.006556,0.072541,0.055871,32.000000,92.603179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.467258,63.999976,104.630885,100.000000,31.876282,41.784810,51.690531,51.375837,34.544304,33.145462,44.707388,158.835386,66.443947,159.710569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826502,49.559246,198.683466,164.338544,184.453618,175.639531,79.362450,14.135756,195.761840,0.464733,49.132800,49.781977,162.637132,201.807280,161.136382,196.292079,99.294089,192.060559,-0.000483,0.039334,107.209081,65.905955,196.208457,21.250812,38.039448,0.593451,710466.051805,0.861295,9.535276,23.023277,4.003104,0.071689,0.054395,32.000000,92.571484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474072,63.983431,104.640290,100.000000,31.825430,41.784810,51.690531,51.374106,34.544304,33.145462,44.752885,158.724900,66.537050,159.575518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789010,49.559246,199.394583,164.338544,184.446311,175.614780,79.459885,14.138325,195.748065,0.464655,49.101214,49.839449,162.638730,201.744774,161.156027,196.287314,99.305022,192.097898,-0.000484,0.039334,107.202858,66.030877,196.179210,21.247373,38.105800,0.590735,710202.748105,0.861015,9.471090,23.047934,3.987506,0.074008,0.056855,32.000000,92.548953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.466706,64.006107,104.657540,100.000000,31.599741,41.784810,51.690531,51.355901,34.544304,33.145462,44.768759,158.919770,66.172854,159.609979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841462,49.527912,199.472867,164.334618,184.486567,175.578489,79.317835,14.140751,195.781871,0.462398,49.114854,49.784697,162.641221,201.771501,161.163410,196.326573,99.317565,191.270734,-0.000482,0.039361,107.193873,65.772751,196.156672,21.243775,38.054877,0.595835,710113.995887,0.860557,9.509897,23.050939,4.004791,0.070467,0.054254,32.000000,92.515513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475690,64.001777,104.662834,100.000000,31.827833,41.784810,51.690531,51.379083,34.544304,33.145462,44.779689,158.635669,66.326779,159.594362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813971,49.500425,198.683664,164.326486,184.404000,175.543403,79.379778,14.129192,195.794991,0.465692,49.116500,49.741950,162.643290,201.731237,161.155709,196.299531,99.347602,191.504036,-0.000483,0.039356,107.184343,66.040203,196.161103,21.240403,38.052443,0.593884,709766.468932,0.860837,9.424278,22.729151,4.002147,0.074034,0.056316,32.000000,92.503344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.464694,64.003664,104.663191,100.000000,31.884168,41.784810,51.690531,51.350693,34.544304,33.145462,44.791395,158.759557,66.313940,159.593536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843620,49.488331,199.490304,164.319476,184.339660,175.511781,79.419726,14.137041,195.770642,0.468877,49.032506,49.805840,162.599351,201.703042,161.128603,196.274784,99.427110,191.426347,-0.000482,0.039401,107.177724,65.880122,196.086883,21.236272,38.071112,0.592426,709502.965684,0.860454,9.425237,22.786437,3.988513,0.073515,0.056805,32.000000,92.509916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.470464,63.976456,104.660503,100.000000,31.562556,41.784810,51.690531,51.365373,34.544304,33.145462,44.828228,158.839451,66.459280,159.523512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836184,49.444903,199.408353,164.308260,184.267002,175.478973,79.287697,14.138325,195.733846,0.466380,48.934538,49.785682,162.593328,201.757332,161.155651,196.179911,99.512610,192.116344,-0.000483,0.039421,107.170300,66.027283,196.200257,21.233514,38.028028,0.590721,709115.880445,0.860181,9.393055,22.855624,3.985905,0.071139,0.055164,32.000000,92.510006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.447191,63.971419,104.658997,100.000000,31.860495,41.784810,51.690531,51.351871,34.544304,33.145462,44.863837,158.575394,66.187087,159.555495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825862,49.391031,199.465396,164.285267,184.180007,175.454686,79.412371,14.139181,195.683546,0.464741,48.879037,49.788650,162.620480,201.673706,161.130975,196.133666,99.511689,192.180374,-0.000483,0.039407,107.178091,66.038267,196.171582,21.230184,38.069697,0.594565,708556.927913,0.860577,9.346728,22.850236,4.001276,0.072941,0.056567,32.000000,92.506249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463534,63.992884,104.678418,100.000000,31.873172,41.784810,51.690531,51.356715,34.544304,33.145462,44.852562,158.824741,66.407043,159.553410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.967876,49.391031,199.356563,164.285267,184.133797,175.442706,79.447016,14.131903,195.773513,0.462481,48.814306,49.830591,162.613389,201.726446,161.139285,196.274373,99.362869,192.275611,-0.000484,0.039387,107.185556,66.105316,196.165935,21.227660,38.014729,0.592641,708353.628339,0.859175,9.303537,22.875051,4.003250,0.073651,0.056318,32.000000,92.492860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419149,63.974956,104.690333,100.000000,31.875533,41.784810,51.690531,51.364135,34.544304,33.145462,44.827474,158.894033,66.292516,159.577289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802727,49.340182,199.498463,164.251058,184.108354,175.413237,79.358972,14.136470,195.748171,0.460697,48.890545,49.815827,162.584543,201.867359,161.120910,196.289370,99.242686,192.020135,-0.000485,0.039404,107.205459,66.013013,196.237886,21.225678,38.074459,0.591890,708625.012997,0.856030,9.156744,23.059402,3.989695,0.072710,0.055698,32.000000,92.505530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420030,63.968739,104.678905,100.000000,31.909595,41.784810,51.690531,51.281981,34.544304,33.145462,44.801870,158.717943,66.407043,159.581341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794768,49.337159,198.727818,164.242926,184.047994,175.383736,79.405172,14.138182,195.713110,0.457786,48.966348,49.766372,162.592818,201.703205,161.142734,196.352851,99.146549,192.151951,-0.000485,0.039387,107.203216,65.921123,196.172704,21.223629,38.045533,0.592728,708986.364554,0.859871,9.276632,23.084244,4.005774,0.073065,0.055769,32.000000,92.491109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377698,63.952043,104.687808,100.000000,31.917918,41.784810,51.690531,51.376652,34.544304,33.145462,44.822716,158.810343,66.497505,159.706124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850724,49.343206,198.899949,164.247693,183.986974,175.359916,79.443428,14.137326,195.834015,0.470813,48.974028,49.698916,162.587920,201.807545,161.130309,196.241985,99.169482,192.081554,-0.000484,0.039389,107.216726,65.851167,196.248206,21.221761,38.121212,0.590251,709192.637631,0.859371,9.281848,23.229586,3.990938,0.073234,0.057100,32.000000,92.455199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388057,63.929871,104.683888,100.000000,31.692016,41.784810,51.690531,51.383155,34.544304,33.145462,44.840297,158.886856,66.266471,159.584016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790541,49.343206,198.743311,164.247693,183.919308,175.359032,79.382190,14.133758,195.691198,0.487248,49.000560,49.786963,162.581414,201.591140,161.115519,196.155624,99.203887,191.895483,-0.000483,0.039375,107.232845,65.872266,196.196506,21.219554,38.036870,0.592016,708962.957989,0.857784,9.229990,23.180378,3.989911,0.073557,0.056242,32.000000,92.386380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.393729,63.931818,104.686190,100.000000,31.916241,41.784810,51.690531,51.349764,34.544304,33.145462,44.874218,158.764380,66.254439,159.553016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835995,49.345679,199.298339,164.250497,183.922447,175.362053,79.349699,14.137611,195.652394,0.492374,48.958765,49.689943,162.558304,201.776027,161.072064,196.345436,99.193907,192.008871,-0.000482,0.039375,107.212729,65.987854,196.160875,21.217597,38.122661,0.593485,708844.966586,0.859050,9.225451,23.096691,4.002852,0.073354,0.055959,32.000000,92.362170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376460,63.896464,104.649951,100.000000,31.629377,41.784810,51.690531,51.387080,34.544304,33.145462,44.897871,158.699398,66.439985,159.594991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807396,49.341557,198.815657,164.245169,183.923675,175.360750,79.467230,14.139467,195.719951,0.495720,48.904628,49.774966,162.551318,201.678395,161.075967,196.278025,99.164596,191.848954,-0.000483,0.039383,107.215468,66.012089,196.192751,21.215861,38.075014,0.591491,708912.677383,0.859096,9.247701,23.128819,3.999084,0.071867,0.055225,32.000000,92.357288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.365407,63.912924,104.664277,100.000000,31.865887,41.784810,51.690531,51.362648,34.544304,33.145462,44.915087,158.934460,66.463536,159.627603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830100,49.330288,198.524594,164.242085,183.893692,175.345740,79.314968,14.136470,195.748661,0.501322,48.887011,49.809005,162.583530,201.602495,161.107113,196.231350,99.090114,192.079555,-0.000483,0.039411,107.259085,66.175715,196.203297,21.213919,38.068087,0.590538,709026.317252,0.858356,9.273174,23.098401,3.991689,0.072160,0.056134,32.000000,92.409170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413095,63.959251,104.661616,100.000000,31.654831,41.784810,51.690531,51.381472,34.544304,33.145462,44.936070,158.629935,66.522450,159.604118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865959,49.330288,199.474400,164.242085,183.812640,175.329721,79.390557,14.137611,195.735093,0.506838,48.828992,49.806735,162.571058,201.738841,161.098752,196.277636,99.020612,191.810697,-0.000483,0.039182,107.260570,65.940971,196.241639,21.212264,38.025647,0.589084,709163.972169,0.859468,9.238407,23.259000,3.984030,0.072099,0.055057,32.000000,92.414328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400124,63.987153,104.648360,100.000000,31.618968,41.784810,51.690531,51.369743,34.544304,33.145462,44.944886,158.781114,66.402567,159.593378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762918,49.303077,198.622956,164.234794,183.792521,175.310295,79.365690,14.143605,195.743539,0.514073,48.783718,49.743855,162.577890,201.696722,161.076273,196.282652,98.997708,191.441400,-0.000482,0.038974,107.237210,66.011490,196.232295,21.210039,38.043958,0.591747,709278.126150,0.857885,9.201315,23.228089,4.000212,0.073598,0.056075,32.000000,92.466443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368651,63.959656,104.612834,100.000000,31.858088,41.784810,51.690531,51.350234,34.544304,33.145462,44.937178,158.731381,66.544753,159.604197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902207,49.269820,198.692885,164.212082,183.794273,175.294922,79.324209,14.145175,195.691011,0.522847,48.727849,49.798380,162.548900,201.682472,161.081439,196.205177,99.021323,190.859710,-0.000483,0.038789,107.246642,65.949025,196.228481,21.208504,38.052944,0.589636,709331.539984,0.859968,9.280749,23.112895,3.991385,0.072658,0.055769,32.000000,92.486599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338646,63.987968,104.590048,100.000000,31.613024,41.784810,51.690531,51.410538,34.544304,33.145462,44.920632,158.648419,66.419148,159.610609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797551,49.226943,198.735355,164.190491,183.781088,175.291681,79.331759,14.134900,195.743006,0.525074,48.721025,49.740836,162.530953,201.739392,161.061956,196.200607,99.040122,191.665639,-0.000482,0.038553,107.223262,65.934993,196.065979,21.207177,38.008357,0.589318,708925.559472,0.857594,9.103371,22.871352,3.981645,0.073903,0.056385,32.000000,92.505542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.324599,64.019384,104.553702,100.000000,31.545264,41.784810,51.690531,51.332295,34.544304,33.145462,44.934466,158.663517,66.349376,159.562458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789712,49.194236,198.643418,164.168620,183.764797,175.293920,79.405384,14.141322,195.751552,0.526191,48.685521,49.714283,162.543019,201.857207,161.077804,196.371311,99.093491,191.433403,-0.000481,0.038305,107.234344,66.103300,196.199012,21.206246,38.093020,0.591042,708904.081751,0.859396,9.168751,23.154359,3.990866,0.073758,0.056552,32.000000,92.503937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327986,64.038672,104.519017,100.000000,31.813454,41.784810,51.690531,51.392331,34.544304,33.145462,44.902011,158.810768,66.168819,159.456596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850360,49.147786,199.477070,164.151796,183.660417,175.288388,79.393302,14.136470,195.730520,0.525476,48.644264,49.744192,162.509622,201.630710,161.074796,196.350650,99.087245,192.362614,-0.000481,0.037972,107.216327,66.176858,196.198076,21.205005,38.017127,0.592493,708665.057843,0.858681,9.144159,23.014119,3.989648,0.072648,0.056130,32.000000,92.522706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315527,64.042851,104.486087,100.000000,31.562976,41.784810,51.690531,51.402446,34.544304,33.145462,44.879449,158.786604,66.136170,159.474024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786052,49.147786,199.420533,164.151796,183.683500,175.288557,79.367496,14.136612,195.685390,0.528302,48.630112,49.780721,162.502972,201.769156,161.041440,196.235078,99.024474,191.656741,-0.000480,0.037731,107.211003,65.926414,196.203929,21.203789,38.070789,0.593825,708507.873891,0.857512,9.034947,23.367473,4.001517,0.071290,0.055776,32.000000,92.505944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300693,64.017893,104.427270,100.000000,31.796112,41.784810,51.690531,51.364113,34.544304,33.145462,44.837148,158.734992,66.343873,159.595345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862054,49.124699,199.407800,164.142263,183.708984,175.275706,79.416761,14.134329,195.598119,0.525062,48.591010,49.788671,162.478417,201.678476,161.031126,196.093611,99.009844,191.392456,-0.000479,0.037519,107.198167,66.117380,195.989376,21.203192,38.091517,0.592522,708777.715050,0.859023,9.101500,23.166679,4.005550,0.072923,0.056190,32.000000,92.523137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284732,64.011444,104.374035,100.000000,31.514690,41.784810,51.690531,51.402097,34.544304,33.145462,44.815431,158.833522,66.329200,159.485235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875190,49.097490,198.721881,164.133851,183.765828,175.282597,79.314102,14.137041,195.693010,0.518722,48.626516,49.729656,162.486739,201.646449,161.032320,196.146520,98.976529,191.979406,-0.000479,0.037300,107.185501,65.913610,196.220020,21.202599,38.080025,0.591741,708618.966083,0.856918,8.999766,23.082442,3.999189,0.072832,0.054599,32.000000,92.488762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297679,63.986442,104.308202,100.000000,31.771819,41.784810,51.690531,51.360291,34.544304,33.145462,44.814803,158.628205,66.340792,159.575833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759261,49.092542,198.618734,164.125719,183.748068,175.301709,79.395728,14.139752,195.661236,0.520363,48.671871,49.816835,162.469794,201.738699,161.005944,196.095285,99.035208,190.922359,-0.000479,0.037041,107.212488,65.998979,196.010462,21.202786,37.981060,0.590002,708695.126402,0.857744,8.958971,23.335193,3.984383,0.073572,0.056141,32.000000,92.487250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298860,63.992228,104.274398,100.000000,31.772672,41.784810,51.690531,51.352553,34.544304,33.145462,44.784800,158.791455,66.595670,159.628154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790046,49.092542,199.378979,164.125719,183.755392,175.311733,79.380163,14.140180,195.655126,0.522414,48.613226,49.777141,162.450926,201.630343,160.986664,196.178018,99.000028,191.567261,-0.000480,0.036778,107.170703,65.991566,196.137012,21.202423,37.983011,0.588804,708681.584027,0.859163,9.074001,22.880962,3.991593,0.073534,0.057345,32.000000,92.472014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254308,63.951991,104.218670,100.000000,31.477611,41.784810,51.690531,51.420825,34.544304,33.145462,44.776284,158.760327,66.508657,159.637792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772716,49.079900,198.654927,164.120672,183.746801,175.316272,79.404928,14.142749,195.691200,0.522260,48.652734,49.857030,162.464494,201.586104,161.001385,196.159073,98.954462,192.003561,-0.000481,0.036520,107.200921,65.850056,196.273534,21.202354,38.018255,0.590902,708818.140200,0.858790,9.042122,23.157663,4.004394,0.074477,0.056624,32.000000,92.476635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275553,63.983400,104.226821,100.000000,31.549637,41.784810,51.690531,51.406162,34.544304,33.145462,44.759643,158.809855,66.272267,159.752623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742035,49.060661,198.711668,164.115345,183.779928,175.310412,79.348527,14.138753,195.595679,0.515526,48.587605,49.691897,162.433500,201.513283,161.004172,195.914684,98.904703,192.176028,-0.000480,0.036272,107.215938,65.888696,195.967695,21.202522,38.042526,0.591633,708992.215636,0.858846,9.047423,23.366280,3.991241,0.072212,0.056000,32.000000,92.502096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249144,63.948884,104.167370,100.000000,31.469904,41.784810,51.690531,51.418877,34.544304,33.145462,44.754550,158.697053,66.446661,159.627682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778078,49.032352,199.278103,164.091231,183.777644,175.310692,79.362572,14.139752,195.645382,0.512175,48.525971,49.749424,162.465658,201.642636,161.001800,196.010374,98.979435,191.774965,-0.000479,0.035961,107.225134,65.991302,195.998388,21.201928,38.014263,0.590472,709131.997443,0.859970,9.059967,23.480416,3.994844,0.073708,0.056490,32.000000,92.488052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231573,63.960875,104.143933,100.000000,31.446365,41.784810,51.690531,51.428763,34.544304,33.145462,44.726352,158.725144,66.457299,159.610137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817884,48.993599,199.361641,164.073005,183.751645,175.310745,79.368225,14.136612,195.568369,0.515330,48.443360,49.709898,162.435474,201.557461,160.973815,196.100132,99.074386,192.037255,-0.000480,0.035752,107.217888,65.787398,196.089555,21.201677,38.068910,0.593815,708755.121520,0.858134,8.995948,23.255326,4.003425,0.072938,0.054257,32.000000,92.452750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200659,63.939379,104.102308,100.000000,31.652069,41.784810,51.690531,51.423157,34.544304,33.145462,44.688781,158.736450,66.351063,159.527721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833390,48.993599,199.350879,164.073005,183.769047,175.300026,79.345040,14.141464,195.559329,0.516950,48.403331,49.655785,162.439853,201.598846,160.970683,196.168220,99.113445,191.981545,-0.000480,0.035536,107.219218,65.856776,196.126712,21.201932,38.036638,0.591788,708320.358672,0.858142,8.914362,23.258936,4.001809,0.072268,0.055231,32.000000,92.453705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189723,63.932137,104.064547,100.000000,31.697831,41.784810,51.690531,51.403781,34.544304,33.145462,44.638401,158.690079,66.538737,159.585668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838944,48.952923,198.713417,164.060107,183.708681,175.307493,79.446818,14.137183,195.599829,0.517769,48.441245,49.860074,162.427817,201.529979,160.990959,196.184311,99.066764,191.489827,-0.000481,0.035308,107.230540,65.919634,196.093878,21.201786,38.005940,0.589896,708127.329683,0.858044,8.898315,23.199077,4.000348,0.073141,0.055501,32.000000,92.462452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193847,63.938794,104.053229,100.000000,31.700080,41.784810,51.690531,51.396091,34.544304,33.145462,44.583498,158.893636,66.153045,159.598807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813030,48.939181,199.304412,164.050013,183.634125,175.307626,79.314328,14.136184,195.649823,0.520661,48.517375,49.808395,162.415154,201.584922,160.984288,196.135396,99.019425,191.781355,-0.000483,0.035092,107.242005,66.012891,196.089290,21.201506,38.015427,0.591857,708198.228493,0.856777,8.851893,23.061959,3.987111,0.073376,0.055970,32.000000,92.436579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212644,63.935140,104.050436,100.000000,31.468223,41.784810,51.690531,51.392794,34.544304,33.145462,44.565753,158.628655,66.124432,159.481616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824927,48.965016,198.769896,164.047209,183.566213,175.308838,79.348839,14.140180,195.617863,0.520592,48.581738,49.728248,162.410863,201.671443,160.953670,196.078438,99.017496,192.128483,-0.000484,0.034851,107.243662,65.971964,196.168338,21.201382,38.050205,0.593634,708365.170122,0.858672,8.864966,23.218310,4.001050,0.073017,0.056327,32.000000,92.441912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208726,63.921585,104.039739,100.000000,31.439819,41.784810,51.690531,51.408792,34.544304,33.145462,44.533171,158.697677,66.483565,159.528469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773695,48.965016,199.366160,164.047209,183.497495,175.324673,79.364487,14.134615,195.625209,0.521881,48.557385,49.740388,162.392014,201.664083,160.971257,196.174571,99.086264,192.103818,-0.000484,0.034609,107.291266,65.788994,196.108767,21.201589,38.054537,0.589214,708429.337376,0.858139,8.878491,23.349881,3.989367,0.071001,0.055171,32.000000,92.477251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198664,63.962866,104.047885,100.000000,31.465729,41.784810,51.690531,51.405436,34.544304,33.145462,44.541088,158.728975,66.321423,159.500066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779104,48.958145,198.759815,164.047209,183.497003,175.338385,79.358077,14.132189,195.615755,0.519974,48.555759,49.762003,162.407374,201.695581,160.947166,196.254286,99.120023,191.428841,-0.000483,0.034384,107.282235,66.128308,196.052499,21.201475,38.011435,0.592526,708328.611408,0.859029,8.931526,23.271908,4.005452,0.073266,0.056181,32.000000,92.473675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201126,63.950716,104.060317,100.000000,31.443099,41.784810,51.690531,51.436656,34.544304,33.145462,44.517586,158.716154,66.285106,159.515133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769742,48.957046,198.780942,164.055901,183.500429,175.350616,79.427926,14.140037,195.580456,0.520053,48.481559,49.705689,162.363150,201.544250,160.921284,196.060856,99.050443,191.800716,-0.000482,0.034037,107.307754,65.718947,195.922152,21.200993,38.054823,0.591528,708231.113066,0.859045,8.919053,22.985880,3.992836,0.072804,0.055604,32.000000,92.480367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173367,63.967085,104.094454,100.000000,31.400497,41.784810,51.690531,51.433071,34.544304,33.145462,44.493505,158.855852,66.598385,159.630632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776024,48.940830,198.578985,164.050574,183.502264,175.367695,79.380727,14.135043,195.489493,0.524350,48.471336,49.858096,162.400778,201.548389,160.951461,195.930042,99.020286,191.770093,-0.000482,0.033776,107.358286,65.881555,195.966268,21.200505,37.994932,0.588560,708328.556448,0.859262,8.919979,23.187717,3.990992,0.074066,0.056338,32.000000,92.537700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238266,63.983492,104.125508,100.000000,31.425331,41.784810,51.690531,51.443471,34.544304,33.145462,44.476170,158.761454,66.332281,159.581144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767839,48.922416,199.201733,164.029264,183.575901,175.370244,79.418634,14.139609,195.460228,0.529152,48.457256,49.586194,162.374750,201.562088,160.915233,196.068577,98.959988,191.600481,-0.000482,0.033543,107.363705,65.741715,196.094346,21.200468,38.037192,0.590822,708653.856356,0.858961,8.904928,23.213241,3.989450,0.072947,0.055326,32.000000,92.497160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231476,63.956598,104.132574,100.000000,31.594579,41.784810,51.690531,51.442597,34.544304,33.145462,44.441329,158.837269,66.346295,159.580829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771422,48.922416,199.321198,164.029264,183.605523,175.352940,79.381751,14.139324,195.617987,0.536033,48.469224,49.760204,162.344699,201.512222,160.909942,196.123868,98.846554,191.710057,-0.000482,0.033504,107.375286,65.851858,196.116414,21.200346,37.961944,0.592088,708828.032637,0.858676,8.894990,23.210128,4.002620,0.072912,0.055634,32.000000,92.500917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239752,63.918535,104.109550,100.000000,31.555536,41.784810,51.690531,51.449358,34.544304,33.145462,44.403111,158.763502,66.316067,159.600263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767497,48.908674,199.265709,164.013843,183.607524,175.356569,79.444662,14.139038,195.505910,0.533876,48.468321,49.641014,162.336771,201.600823,160.888086,195.984724,98.757012,191.843956,-0.000482,0.033495,107.392230,65.859740,196.026717,21.200133,38.057079,0.592521,709132.580746,0.858921,8.891280,23.364532,4.004732,0.072932,0.055555,32.000000,92.462055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227241,63.913886,104.082365,100.000000,31.601633,41.784810,51.690531,51.450267,34.544304,33.145462,44.368403,158.889323,66.278356,159.578115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741436,48.899055,199.207968,164.002907,183.614287,175.378462,79.337542,14.122485,195.520246,0.534012,48.487567,49.581090,162.370120,201.447597,160.920370,195.951547,98.774470,191.658284,-0.000483,0.033493,107.417331,65.927641,195.923200,21.200020,38.008357,0.592763,709420.633645,0.858301,8.881603,23.504116,4.003933,0.071999,0.054529,32.000000,92.490152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244625,63.903377,104.090545,100.000000,31.587861,41.784810,51.690531,51.455432,34.544304,33.145462,44.346247,158.675084,66.123038,159.577328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602549,48.895482,198.608117,163.994776,183.581279,175.394611,79.366347,14.132331,195.477303,0.531889,48.490536,49.633982,162.329021,201.446516,160.874682,195.864421,98.776485,191.738161,-0.000484,0.033495,107.429197,65.815298,195.956868,21.199176,38.010845,0.594370,709456.835121,0.860044,8.898980,23.417260,4.004870,0.073633,0.056272,32.000000,92.485713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207452,63.874744,104.072997,100.000000,31.560936,41.784810,51.690531,51.473618,34.544304,33.145462,44.313707,158.732693,66.467497,159.608524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706269,48.895482,199.307070,163.994776,183.602009,175.363555,79.396355,14.141179,195.531259,0.531211,48.416462,49.632109,162.324231,201.344786,160.908237,195.884678,98.916876,192.054065,-0.000485,0.033518,107.459578,65.791965,196.018905,21.198125,37.999998,0.591524,709681.484219,0.862478,9.039467,23.445107,4.003990,0.074881,0.056695,32.000000,92.512339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235377,63.901594,104.116435,100.000000,31.350354,41.784810,51.690531,51.556560,34.544304,33.145462,44.286855,158.792710,66.475274,159.611081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696401,48.889436,198.584573,163.992813,183.618342,175.340697,79.434800,14.136327,195.367546,0.530731,48.418229,49.744537,162.306738,201.267357,160.874166,195.898568,99.034503,191.786722,-0.000485,0.033513,107.461229,65.915347,195.798847,21.197616,37.959993,0.591744,708971.570025,0.860001,8.931856,23.422722,4.009697,0.072970,0.056227,32.000000,92.481688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221835,63.849510,104.136854,100.000000,31.334329,41.784810,51.690531,51.504125,34.544304,33.145462,44.257259,158.869601,66.292957,159.719539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699072,48.864426,199.100174,163.994496,183.599620,175.333751,79.452228,14.132474,195.487251,0.527833,48.474601,49.669536,162.302207,201.368374,160.849321,195.934808,99.033412,192.008957,-0.000485,0.033489,107.490588,65.936977,195.945263,21.196369,37.951598,0.591839,708479.949125,0.859648,8.936039,23.205239,3.995955,0.074317,0.056657,32.000000,92.477355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220143,63.841956,104.127789,100.000000,31.301568,41.784810,51.690531,51.516145,34.544304,33.145462,44.199824,158.904456,66.617314,159.823551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670252,48.865800,199.200962,163.984962,183.578362,175.323879,79.390386,14.134044,195.465123,0.523761,48.560776,49.680365,162.301592,201.333084,160.849833,195.972396,98.921779,191.855285,-0.000484,0.033489,107.504327,65.824035,195.934922,21.195577,38.024931,0.589305,708470.202604,0.861080,8.947759,23.216318,3.998976,0.074554,0.056051,32.000000,92.517279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216140,63.827059,104.119316,100.000000,31.465727,41.784810,51.690531,51.520162,34.544304,33.145462,44.173259,158.780771,66.264637,159.766392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697084,48.893283,198.651155,163.998982,183.513239,175.315963,79.338703,14.135043,195.452066,0.520608,48.622104,49.679415,162.321631,201.355938,160.867654,195.904618,98.928208,191.933497,-0.000485,0.033709,107.526073,65.889069,195.957621,21.194941,38.048469,0.593594,708765.587969,0.860492,8.939522,23.343582,4.010468,0.073023,0.055817,32.000000,92.530627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223364,63.858573,104.127304,100.000000,31.302910,41.784810,51.690531,51.542283,34.544304,33.145462,44.148177,158.677407,66.289068,159.763087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688499,48.893283,198.632340,163.998982,183.424187,175.312963,79.430088,14.135899,195.490676,0.513450,48.639785,49.587357,162.319805,201.486454,160.848151,195.975066,98.988316,191.983325,-0.000484,0.033927,107.527975,65.708437,195.910835,21.194521,37.983763,0.591937,708744.163231,0.860564,8.939179,23.366370,3.997240,0.072563,0.055997,32.000000,92.504276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237956,63.845671,104.124437,100.000000,31.280856,41.784810,51.690531,51.533671,34.544304,33.145462,44.150507,158.860176,66.320102,159.747548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663767,48.910323,198.637425,164.002907,183.390315,175.292903,79.422491,14.135328,195.413617,0.515187,48.674045,49.522623,162.290185,201.405314,160.859463,195.878664,99.001966,191.643703,-0.000484,0.034094,107.542211,65.782030,195.767174,21.193626,38.025021,0.591699,708544.528305,0.859724,8.948082,23.324870,3.997552,0.072255,0.054789,32.000000,92.498221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233422,63.824806,104.146789,100.000000,31.415977,41.784810,51.690531,51.543969,34.544304,33.145462,44.144081,158.844982,66.192223,159.598768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690317,48.944678,198.644560,164.010478,183.343620,175.280124,79.374784,14.134472,195.405079,0.513744,48.623399,49.601848,162.303295,201.417180,160.845147,195.875363,99.036560,191.707164,-0.000485,0.034355,107.564038,65.877227,195.862744,21.192825,38.034937,0.593078,708479.150160,0.860225,8.990771,23.184313,3.999645,0.071376,0.054365,32.000000,92.536716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214702,63.822268,104.149673,100.000000,31.242668,41.784810,51.690531,51.564491,34.544304,33.145462,44.122090,158.749568,66.123625,159.573119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693214,48.941380,199.066257,164.018609,183.281480,175.277417,79.425081,14.137041,195.322660,0.512923,48.634387,49.583788,162.296868,201.217186,160.829683,195.771669,99.062229,191.784660,-0.000486,0.034604,107.595648,65.543937,195.764970,21.191402,37.989008,0.593447,708360.042388,0.860251,8.997590,23.173444,3.997651,0.072558,0.055865,32.000000,92.580365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197623,63.807168,104.145278,100.000000,31.351396,41.784810,51.690531,51.555204,34.544304,33.145462,44.137188,158.850162,66.290755,159.581144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699128,48.941380,199.012150,164.018609,183.300951,175.262627,79.352695,14.135185,195.378499,0.513591,48.629037,49.752329,162.299766,201.272250,160.823185,195.869720,98.945218,191.789824,-0.000486,0.034859,107.612778,65.861768,195.789710,21.189956,37.969837,0.592809,708255.216882,0.859629,8.991289,23.176742,4.005904,0.073061,0.055874,32.000000,92.575655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201245,63.777791,104.155391,100.000000,31.363123,41.784810,51.690531,51.558986,34.544304,33.145462,44.115169,158.705391,66.217608,159.515998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
