OSU 80 Ton Compressor Load Stand
49.671981,48.940555,199.078906,164.012441,183.265337,175.244075,79.345390,14.144033,195.346977,0.513839,48.618233,49.605237,162.307641,201.252394,160.857774,195.891443,98.807768,191.838340,-0.000484,0.035171,107.649312,65.625419,195.878832,21.188632,38.001627,0.593232,708575.567707,0.860227,8.985157,23.295683,4.004339,0.071598,0.055036,32.000000,92.563307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210374,63.799938,104.176717,100.000000,31.357235,41.784810,51.690531,51.594712,34.544304,33.145462,44.089112,158.690780,66.013207,159.532481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627863,48.943029,198.536338,164.018048,183.234052,175.243312,79.433193,14.136042,195.231771,0.520215,48.690024,49.505306,162.311568,201.250926,160.851556,195.735630,98.741463,191.637724,-0.000485,0.035400,107.650015,65.770329,195.788935,21.187149,38.021155,0.593254,708999.871086,0.860575,9.011005,23.451796,4.007785,0.073439,0.055851,32.000000,92.561600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179416,63.787591,104.136730,100.000000,31.334083,41.784810,51.690531,51.585058,34.544304,33.145462,44.072639,158.866386,66.321496,159.602505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558560,48.965840,198.970220,164.022535,183.229926,175.231597,79.382000,14.136042,195.220494,0.524899,48.707419,49.599032,162.307575,201.217328,160.832513,195.737586,98.739112,191.587446,-0.000484,0.035613,107.677336,65.632457,195.780777,21.185776,37.983924,0.591979,709260.409398,0.860635,9.060735,23.442580,4.000501,0.074578,0.056084,32.000000,92.551552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204487,63.801954,104.110453,100.000000,31.147919,41.784810,51.690531,51.616050,34.544304,33.145462,44.053907,158.763999,66.336023,159.579846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658831,48.961993,198.521933,164.022815,183.177523,175.223297,79.388270,14.135899,195.198123,0.510471,48.563180,49.629753,162.289060,201.213598,160.841414,195.752926,98.786826,191.489195,-0.000484,0.035860,107.699423,65.416195,195.678334,21.183954,37.919433,0.593521,709357.273285,0.862526,9.155516,23.426128,4.014851,0.072287,0.055628,32.000000,92.538979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223040,63.815193,104.101234,100.000000,31.044548,41.784810,51.690531,51.664217,34.544304,33.145462,44.059045,158.776540,66.144828,159.590467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672171,48.961993,198.333452,164.022815,183.105620,175.228609,79.428554,14.140323,195.235398,0.510937,48.440742,49.664877,162.296818,201.172845,160.843171,195.697374,98.862469,191.851117,-0.000482,0.036113,107.735184,65.903661,195.722895,21.182544,37.989097,0.593168,709030.055912,0.860473,9.047564,23.341662,3.997717,0.072648,0.055733,32.000000,92.529885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226641,63.823415,104.088667,100.000000,31.089515,41.784810,51.690531,51.615231,34.544304,33.145462,44.038560,158.857108,66.434042,159.727839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661284,48.903178,199.090445,164.000104,183.053150,175.219534,79.406635,14.139467,195.309560,0.510786,48.422132,49.541381,162.282173,201.160082,160.814584,195.730091,98.838794,191.758029,-0.000480,0.036366,107.714242,65.785678,195.658406,21.180763,37.933806,0.590061,708794.311271,0.859807,9.033723,23.401334,3.992848,0.072440,0.055021,32.000000,92.518162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222894,63.800416,104.054351,100.000000,31.032424,41.784810,51.690531,51.613995,34.544304,33.145462,44.021718,158.813271,66.146295,159.644716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654974,48.866624,198.925836,163.973467,182.985325,175.213244,79.300702,14.136042,195.231607,0.516738,48.359398,49.526910,162.289757,201.175739,160.830831,195.754862,98.770851,191.749707,-0.000482,0.036602,107.746520,65.781110,195.702950,21.179241,37.913347,0.594230,708712.168318,0.860067,8.986203,23.390224,4.008967,0.073724,0.056202,32.000000,92.505101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222149,63.813879,104.010334,100.000000,31.231393,41.784810,51.690531,51.627265,34.544304,33.145462,43.941381,158.601405,66.150697,159.570129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641732,48.850684,198.958509,163.957204,182.911940,175.196487,79.397584,14.134044,195.301849,0.517274,48.440626,49.636344,162.263851,201.163140,160.827815,195.652958,98.568584,191.843695,-0.000482,0.036855,107.760759,65.564136,195.675336,21.177538,37.881290,0.593815,708836.810196,0.861218,8.956195,23.455056,4.006161,0.073505,0.056369,32.000000,92.492988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229202,63.810109,103.982814,100.000000,31.197642,41.784810,51.690531,51.637471,34.544304,33.145462,43.879216,158.795168,66.141453,159.575440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617812,48.847661,198.978569,163.951316,182.855373,175.149982,79.418382,14.134186,195.175491,0.513453,48.413716,49.657929,162.264149,201.215310,160.817960,195.736057,98.632957,191.455488,-0.000481,0.037141,107.781059,65.717997,195.662263,21.176043,37.897739,0.594018,709420.863129,0.860301,8.953996,23.692446,4.007888,0.073158,0.055967,32.000000,92.526693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266079,63.815038,103.953833,100.000000,31.134771,41.784810,51.690531,51.658188,34.544304,33.145462,43.826879,158.836764,66.093251,159.551915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630163,48.847661,198.952357,163.951316,182.750305,175.115719,79.324568,14.134900,195.151689,0.506776,48.367917,49.522357,162.261560,201.170684,160.827024,195.708901,98.693452,191.468771,-0.000482,0.037364,107.801891,65.653368,195.769193,21.174400,37.965148,0.593882,709248.516778,0.859945,8.925480,23.550212,4.004102,0.073191,0.055833,32.000000,92.493435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279411,63.831384,103.915413,100.000000,31.165668,41.784810,51.690531,51.673947,34.544304,33.145462,43.795782,158.649137,66.291049,159.519421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646007,48.825399,198.352669,163.945428,182.727265,175.095777,79.431155,14.137041,195.227049,0.508158,48.310328,49.707727,162.272937,201.304115,160.830149,195.762380,98.746371,191.428469,-0.000482,0.037624,107.806972,65.696347,195.653044,21.173157,37.968781,0.592514,708677.850303,0.860912,8.962979,23.427393,4.008698,0.072177,0.054333,32.000000,92.500654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284523,63.840709,103.902985,100.000000,31.106329,41.784810,51.690531,51.674406,34.544304,33.145462,43.744992,158.862310,66.332722,159.583386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615295,48.794343,198.949299,163.934212,182.739031,175.089558,79.392787,14.135899,195.319394,0.511730,48.247710,49.671824,162.249607,201.278672,160.812041,195.756838,98.638003,191.362031,-0.000481,0.037872,107.795903,65.638195,195.697586,21.172131,37.958346,0.590578,708350.138671,0.859300,8.924274,23.359394,3.995340,0.072176,0.055326,32.000000,92.504286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274076,63.824760,103.872647,100.000000,30.904671,41.784810,51.690531,51.671460,34.544304,33.145462,43.714538,158.785574,66.318048,159.588854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624384,48.762738,198.360002,163.921875,182.706887,175.083548,79.445912,14.137611,195.266518,0.510035,48.203645,49.549759,162.271350,201.241242,160.815774,195.623767,98.588571,191.618236,-0.000481,0.038122,107.814016,65.717991,195.697504,21.170709,37.983691,0.592235,708649.248734,0.860201,8.925094,23.442895,4.009838,0.072762,0.055603,32.000000,92.546263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286090,63.853990,103.871388,100.000000,30.911456,41.784810,51.690531,51.696403,34.544304,33.145462,43.650557,158.891824,66.347322,159.759429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620861,48.762738,198.891522,163.921875,182.710621,175.073100,79.395018,14.134186,195.252143,0.507066,48.152471,49.477136,162.254181,201.207808,160.796692,195.743554,98.546846,191.200179,-0.000483,0.038221,107.809296,65.406804,195.685595,21.169195,37.961675,0.590537,708711.958461,0.859345,8.884055,23.588184,3.997228,0.072725,0.055210,32.000000,92.520010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283706,63.858278,103.805554,100.000000,30.854321,41.784810,51.690531,51.698686,34.544304,33.145462,43.583938,158.790036,66.511518,159.672332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634693,48.722338,198.959879,163.910660,182.716632,175.052450,79.431035,14.138610,195.222899,0.509167,48.149735,49.607936,162.245316,201.218266,160.783298,195.783344,98.534617,191.261411,-0.000485,0.038223,107.804370,65.680765,195.736193,21.168076,37.988900,0.590219,708800.525187,0.859912,8.887711,23.473445,4.008224,0.074168,0.056180,32.000000,92.520225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302967,63.849659,103.779025,100.000000,31.062813,41.784810,51.690531,51.708373,34.544304,33.145462,43.547240,158.862069,66.362876,159.769263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656366,48.691832,198.384824,163.903370,182.735587,175.034877,79.411966,14.132189,195.252433,0.507958,48.220465,49.613697,162.250454,201.171886,160.794087,195.712709,98.511403,191.267232,-0.000486,0.038231,107.830514,65.760105,195.745434,21.166770,38.010182,0.591394,708650.284579,0.859057,8.832954,23.508607,4.008484,0.072493,0.056568,32.000000,92.536059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.299932,63.863742,103.722812,100.000000,31.038704,41.784810,51.690531,51.707808,34.544304,33.145462,43.466927,158.823932,66.348496,159.864700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594610,48.688809,198.404518,163.895519,182.748722,175.001329,79.474463,14.135899,195.200412,0.504581,48.284121,49.599377,162.232573,201.233169,160.788206,195.730435,98.442543,190.761305,-0.000486,0.038260,107.818450,65.645872,195.689428,21.165596,37.978912,0.589946,708559.144101,0.858687,8.779959,23.534000,3.995154,0.071796,0.055878,32.000000,92.556863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301327,63.857205,103.686673,100.000000,30.857343,41.784810,51.690531,51.702311,34.544304,33.145462,43.393269,158.948926,66.364343,159.746643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.590757,48.695405,198.487802,163.892435,182.683266,174.977927,79.430285,14.134472,195.197677,0.504108,48.293093,49.567574,162.221486,201.146281,160.769577,195.710591,98.432188,191.471608,-0.000487,0.038516,107.838681,65.721222,195.573138,21.164247,37.993250,0.590388,708707.050614,0.859027,8.841038,23.413216,4.000526,0.072558,0.055725,32.000000,92.535927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291969,63.841515,103.636456,100.000000,30.802361,41.784810,51.690531,51.748322,34.544304,33.145462,43.331653,158.860570,66.369112,159.754629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679879,48.695405,198.881581,163.892435,182.638183,174.974684,79.346349,14.138753,195.224839,0.499530,48.318080,49.578028,162.203171,201.153171,160.754236,195.730682,98.402105,191.373863,-0.000486,0.038578,107.838708,65.756214,195.633056,21.163565,37.975315,0.590343,708660.606905,0.859683,8.828492,23.638708,4.001388,0.070719,0.054801,32.000000,92.574355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268798,63.820701,103.604546,100.000000,30.766899,41.784810,51.690531,51.758674,34.544304,33.145462,43.294489,158.692698,66.181071,159.663166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652604,48.702825,198.902302,163.891313,182.602035,174.967924,79.477443,14.133901,195.196289,0.500086,48.302917,49.609399,162.216030,201.246828,160.736281,195.758425,98.402971,190.608310,-0.000486,0.038588,107.852992,65.773089,195.788263,21.162091,37.955643,0.592055,708658.764481,0.858658,8.759142,23.683220,4.003262,0.072123,0.054364,32.000000,92.567546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273473,63.822481,103.537137,100.000000,30.925085,41.784810,51.690531,51.715146,34.544304,33.145462,43.251081,158.954885,66.167352,159.536337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605642,48.704749,198.978725,163.888509,182.549242,174.940045,79.368921,14.139752,195.176317,0.498009,48.350383,49.701505,162.222566,201.128075,160.757873,195.746512,98.409477,191.219947,-0.000485,0.038601,107.883099,65.626692,195.585923,21.160785,37.983996,0.592506,708658.272180,0.857750,8.794857,23.395364,4.005879,0.070628,0.053816,32.000000,92.597541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259109,63.830178,103.502085,100.000000,30.886795,41.784810,51.690531,51.738650,34.544304,33.145462,43.215684,158.737841,66.281218,159.556754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682625,48.712170,198.828911,163.878976,182.531073,174.917804,79.340250,14.132189,195.048463,0.498030,48.388074,49.677698,162.206866,200.984165,160.734246,195.670008,98.409519,191.446797,-0.000484,0.038569,107.859436,65.647226,195.529575,21.159472,37.957165,0.592055,708604.134328,0.859694,8.845523,23.618217,4.011212,0.073580,0.056090,32.000000,92.593541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241323,63.795974,103.454213,100.000000,30.871566,41.784810,51.690531,51.772907,34.544304,33.145462,43.175092,158.680499,66.275862,159.681576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589746,48.712170,198.907477,163.878976,182.493430,174.910909,79.476779,14.135756,195.141105,0.496851,48.296637,49.602808,162.222547,201.007630,160.734160,195.683844,98.441172,190.950522,-0.000484,0.038530,107.891375,65.810555,195.620759,21.158349,37.974778,0.590911,708440.653598,0.858433,8.773059,23.703103,4.001981,0.073591,0.056504,32.000000,92.578927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252027,63.805494,103.429394,100.000000,30.836273,41.784810,51.690531,51.736745,34.544304,33.145462,43.140379,158.953559,66.338371,159.676580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617102,48.711345,198.838117,163.871967,182.405452,174.893361,79.397330,14.139181,195.171170,0.493328,48.190871,49.654964,162.187138,201.121470,160.731780,195.748874,98.439566,190.786788,-0.000483,0.038544,107.883079,65.722011,195.689774,21.157974,37.874399,0.591482,708410.089798,0.858708,8.869449,23.485557,4.011061,0.073331,0.056233,32.000000,92.568418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255213,63.781111,103.415419,100.000000,30.854629,41.784810,51.690531,51.796921,34.544304,33.145462,43.097806,158.794659,66.192076,159.637202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694814,48.677267,198.475529,163.848134,182.354896,174.871100,79.387072,14.138182,195.165595,0.490948,48.089262,49.733560,162.195455,201.059148,160.740112,195.616678,98.425860,191.478256,-0.000484,0.038560,107.879073,65.563374,195.604422,21.157558,37.967761,0.592288,708304.524501,0.858953,8.840220,23.425754,4.007451,0.073206,0.055887,32.000000,92.458813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237003,63.776577,103.428140,100.000000,30.812496,41.784810,51.690531,51.790835,34.544304,33.145462,43.055986,158.774145,66.327146,159.601718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609769,48.631371,198.858643,163.832433,182.275241,174.895463,79.405851,14.136470,195.083307,0.501498,48.128855,49.622689,162.170285,201.063470,160.746110,195.658480,98.426892,191.087051,-0.000484,0.038578,107.890360,65.718320,195.557351,21.156444,37.974080,0.589345,708104.395284,0.857380,8.725516,23.698534,3.993888,0.073142,0.056384,32.000000,92.461873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231998,63.774883,103.445138,100.000000,30.793795,41.784810,51.690531,51.761693,34.544304,33.145462,42.962304,158.811703,66.288628,159.665251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633636,48.618729,198.960134,163.818414,182.272913,174.895719,79.400369,14.136898,195.192748,0.495251,48.122624,49.624254,162.169774,201.126689,160.725290,195.687430,98.405323,191.499336,-0.000483,0.038576,107.894419,65.884717,195.727301,21.155460,38.020117,0.590926,708270.869290,0.858600,8.811978,23.551657,4.008354,0.073216,0.055508,32.000000,92.466027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218558,63.785183,103.443252,100.000000,30.638841,41.784810,51.690531,51.810350,34.544304,33.145462,42.869065,158.800738,66.001688,159.573355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505449,48.618729,198.452369,163.818414,182.350201,174.891142,79.325435,14.135185,195.169952,0.501963,48.126003,49.592166,162.138261,201.067567,160.720044,195.783016,98.465937,191.751463,-0.000485,0.038553,107.882166,65.716218,195.683657,21.154591,37.928830,0.593919,708215.341142,0.858390,8.730441,23.726957,4.008575,0.073229,0.055181,32.000000,92.462382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193659,63.778516,103.420485,100.000000,30.787066,41.784810,51.690531,51.803533,34.544304,33.145462,42.806048,158.650871,65.988189,159.533504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731990,48.614332,198.517208,163.810843,182.354058,174.900837,79.480986,14.138182,195.074396,0.501363,48.121371,49.652503,162.135943,200.986245,160.716217,195.478146,98.597220,191.645088,-0.000486,0.038557,107.910235,65.726893,195.572769,21.153952,37.945960,0.594303,708161.755855,0.861650,8.863614,23.760627,4.008697,0.071196,0.055756,32.000000,92.522636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195663,63.782624,103.463231,100.000000,30.582229,41.784810,51.690531,51.885969,34.544304,33.145462,42.750544,158.961973,66.193470,159.570680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630013,48.601690,198.410540,163.799908,182.334241,174.896629,79.339210,14.140323,195.171494,0.506310,48.151506,49.575537,162.148706,201.138269,160.709448,195.614418,98.521846,191.738644,-0.000485,0.038529,107.901237,65.709758,195.685205,21.153366,37.879267,0.590214,707473.557246,0.855649,8.624045,23.589577,3.991741,0.073718,0.055985,32.000000,92.524343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195663,63.763394,103.452539,100.000000,30.569306,41.784810,51.690531,51.763681,34.544304,33.145462,42.699056,158.678421,66.192517,159.589995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618572,48.595919,198.415278,163.801871,182.350231,174.871166,79.383077,14.135471,195.230219,0.504236,48.142862,49.537872,162.143347,201.090034,160.700693,195.716806,98.490764,191.730527,-0.000484,0.038551,107.915684,65.843104,195.778248,21.153474,37.921062,0.591038,707805.625908,0.859085,8.717164,23.699926,3.997793,0.072793,0.056030,32.000000,92.584802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207177,63.777073,103.456360,100.000000,30.525276,41.784810,51.690531,51.827716,34.544304,33.145462,42.659984,158.766153,66.201247,159.558839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698403,48.595919,198.562378,163.801871,182.349224,174.865616,79.399137,14.136755,195.202412,0.499277,48.131416,49.591786,162.137658,201.247073,160.702891,195.884491,98.432132,191.627500,-0.000484,0.038544,107.926330,65.656530,195.682943,21.153629,37.949074,0.590995,707806.192022,0.858691,8.723268,23.727974,3.998811,0.072873,0.056634,32.000000,92.592461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200052,63.761123,103.473908,100.000000,30.478227,41.784810,51.690531,51.821615,34.544304,33.145462,42.615055,158.798275,66.331621,159.580200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656007,48.588499,198.844339,163.799067,182.258128,174.863687,79.363592,14.132617,195.139599,0.494625,48.142191,49.593333,162.122762,201.160083,160.729338,195.825429,98.448377,191.382419,-0.000484,0.038560,107.937970,65.826855,195.751899,21.153888,38.014514,0.589286,707876.239993,0.856958,8.640446,23.748088,3.995347,0.069870,0.053095,32.000000,92.617709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220121,63.781323,103.508831,100.000000,30.480460,41.784810,51.690531,51.800507,34.544304,33.145462,42.548276,158.727185,66.204402,159.547824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691135,48.578880,198.441334,163.790936,182.255396,174.858935,79.428036,14.129192,195.272972,0.493570,48.215250,49.552223,162.150328,201.259570,160.711073,195.689014,98.485982,191.868063,-0.000484,0.038540,107.952853,65.577417,195.820427,21.154165,37.966347,0.591450,707842.739793,0.858128,8.676998,23.640150,4.004437,0.072442,0.054535,32.000000,92.607877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251865,63.785266,103.537048,100.000000,30.472550,41.784810,51.690531,51.831091,34.544304,33.145462,42.478445,158.856072,66.291122,159.582127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671205,48.592071,198.984813,163.782525,182.240845,174.850663,79.195298,14.139324,195.317426,0.494982,48.232041,49.592731,162.145460,201.208542,160.716726,195.764989,98.549282,191.355335,-0.000485,0.038543,107.964581,65.741430,195.776717,21.154682,38.006030,0.589410,707648.011338,0.856711,8.630944,23.784153,3.993496,0.073977,0.055918,32.000000,92.640086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282195,63.794893,103.543312,100.000000,30.413423,41.784810,51.690531,51.814191,34.544304,33.145462,42.437689,158.390595,66.398899,159.612851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731228,48.603614,198.418277,163.792619,182.203043,174.842656,79.374320,14.134044,195.286649,0.495309,48.132365,49.522476,162.144682,201.288070,160.707673,195.760198,98.573532,191.645031,-0.000486,0.038584,107.976201,65.820931,195.815327,21.155216,38.047556,0.589819,707445.340737,0.859603,8.664805,23.529108,4.006040,0.072643,0.055247,32.000000,92.663291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286734,63.788175,103.564238,100.000000,30.584108,41.784810,51.690531,51.832123,34.544304,33.145462,42.390918,158.748641,66.586719,159.731026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652380,48.586300,198.679420,163.790376,182.235851,174.818025,79.440652,14.137611,195.329278,0.506290,48.082924,49.888929,162.154048,201.388516,160.688472,195.896430,98.583228,191.985201,-0.000486,0.038585,107.978237,65.838711,195.904389,21.156317,38.036011,0.586314,707293.563261,0.856503,8.614118,23.613243,3.989813,0.072851,0.056013,32.000000,92.655675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277991,63.815743,103.576677,100.000000,30.554938,41.784810,51.690531,51.815621,34.544304,33.145462,42.324348,158.881305,66.363829,159.681458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721050,48.586300,199.041082,163.790376,182.244361,174.803396,79.441859,14.135471,195.484365,0.502965,48.105373,49.571497,162.140998,201.428780,160.722410,195.970889,98.532672,191.593078,-0.000488,0.038579,107.991688,65.788217,195.849385,21.157676,38.004455,0.593126,707250.950410,0.856786,8.673824,23.732364,4.001132,0.073175,0.055234,32.000000,92.664588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303838,63.819186,103.618217,100.000000,30.372418,41.784810,51.690531,51.855168,34.544304,33.145462,42.247101,158.883719,66.303081,159.740821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646090,48.562391,198.609156,163.785329,182.193660,174.806131,79.354510,14.133616,195.423345,0.496764,48.123166,49.671328,162.143665,201.492814,160.701764,196.048893,98.515833,191.625177,-0.000489,0.038547,107.987758,65.850560,195.989805,21.158729,38.031483,0.590097,707240.505065,0.855735,8.607352,23.634674,4.003155,0.070606,0.053533,32.000000,92.673500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280625,63.829679,103.643787,100.000000,30.534038,41.784810,51.690531,51.821210,34.544304,33.145462,42.162522,158.709019,66.355172,159.677367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661037,48.557444,198.566335,163.774674,182.225258,174.809619,79.503208,14.140465,195.450298,0.484159,48.088789,49.673467,162.148441,201.373756,160.708805,196.006850,98.520553,191.589258,-0.000487,0.038537,107.998723,66.000020,195.801517,21.160199,38.003578,0.589471,707346.273877,0.858071,8.661181,23.663517,4.000499,0.073051,0.055953,32.000000,92.665318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302935,63.839177,103.672033,100.000000,30.492708,41.784810,51.690531,51.869688,34.544304,33.145462,42.094541,159.006415,66.141820,159.567965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707939,48.549199,198.694060,163.776637,182.304261,174.824404,79.345375,14.135899,195.402257,0.475563,48.121013,49.829064,162.140116,201.341300,160.710620,195.893251,98.534664,191.617992,-0.000487,0.038541,108.013004,65.884371,195.996656,21.161636,37.923783,0.591123,707314.351813,0.856185,8.640725,23.645366,3.998433,0.071344,0.053781,32.000000,92.643152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.304523,63.871289,103.668901,100.000000,30.332203,41.784810,51.690531,51.865185,34.544304,33.145462,42.031034,158.690750,66.161115,159.569381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716750,48.569261,198.531319,163.787572,182.383092,174.852484,79.396598,14.131760,195.506150,0.478007,48.242530,49.548132,162.119152,201.534179,160.685480,196.022103,98.587331,191.805172,-0.000487,0.038511,108.005186,65.889871,195.913875,21.163323,38.047628,0.590760,707252.269699,0.857041,8.583841,23.642000,3.997230,0.073090,0.055481,32.000000,92.611709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.304172,63.858396,103.674174,100.000000,30.286820,41.784810,51.690531,51.844062,34.544304,33.145462,41.958550,158.793197,66.355759,159.591962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633010,48.569261,199.123167,163.787572,182.433705,174.854669,79.400100,14.136042,195.477090,0.479459,48.366508,49.737267,162.096764,201.502253,160.674709,196.096790,98.633918,191.451303,-0.000486,0.038485,108.019038,65.840735,196.019804,21.165179,38.042634,0.588717,707231.745622,0.856505,8.594770,23.659305,3.993248,0.072125,0.054761,32.000000,92.568891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.309306,63.862727,103.685378,100.000000,30.264900,41.784810,51.690531,51.844707,34.544304,33.145462,41.915233,158.800200,66.564929,159.610333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699452,48.621477,199.020637,163.797385,182.499127,174.850643,79.430603,14.134329,195.543531,0.478542,48.385483,49.622173,162.121463,201.500378,160.703967,196.008047,98.648712,192.017668,-0.000485,0.038466,108.052162,65.844250,195.985950,21.166886,37.963626,0.589018,707180.522795,0.858084,8.681625,23.480391,4.011910,0.072307,0.055817,32.000000,92.549836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320848,63.876434,103.668955,100.000000,30.432175,41.784810,51.690531,51.898370,34.544304,33.145462,41.906033,158.861206,66.067792,159.579728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768155,48.652532,198.653768,163.812806,182.594787,174.863649,79.413832,14.137041,195.566509,0.475945,48.431485,49.737941,162.120225,201.298243,160.710248,196.244144,98.672696,191.728832,-0.000486,0.038450,108.063915,65.834873,196.023414,21.168807,38.029621,0.592610,707166.982753,0.856586,8.664917,23.677298,4.004484,0.073667,0.056922,32.000000,92.569948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314495,63.925212,103.614565,100.000000,30.301025,41.784810,51.690531,51.870821,34.544304,33.145462,41.862330,158.827664,66.446808,159.618083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782462,48.676167,198.672223,163.817292,182.662346,174.877584,79.457601,14.142463,195.563433,0.488250,48.568142,49.528296,162.125805,201.503619,160.688008,196.147216,98.759832,191.831056,-0.000486,0.038431,108.092006,65.707324,195.889336,21.170208,38.074656,0.587823,707117.598160,0.855591,8.624779,23.545409,3.991584,0.073305,0.055740,32.000000,92.612438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307379,63.929335,103.590260,100.000000,30.265901,41.784810,51.690531,51.832401,34.544304,33.145462,41.809352,158.915202,66.452090,159.758248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777128,48.726735,198.657742,163.826545,182.667564,174.892074,79.404416,14.137326,195.521522,0.482269,48.492870,49.706226,162.118193,201.447760,160.682262,196.107853,98.838893,191.941330,-0.000485,0.038644,108.072658,65.838425,195.987968,21.171368,38.041345,0.587756,706924.748522,0.854972,8.633598,23.496475,3.990808,0.072514,0.055110,32.000000,92.607998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317230,63.947190,103.583479,100.000000,30.421273,41.784810,51.690531,51.827066,34.544304,33.145462,41.782107,158.808831,66.187821,159.738775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659211,48.726735,199.117502,163.826545,182.672563,174.908287,79.392749,14.137754,195.502992,0.482484,48.539062,49.672055,162.112465,201.578500,160.690439,196.093777,98.848211,191.933107,-0.000484,0.038882,108.077880,65.831666,196.115660,21.172878,38.053588,0.590264,706847.325641,0.855839,8.689690,23.458609,3.990944,0.073101,0.056074,32.000000,92.632743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.288884,63.916154,103.571591,100.000000,30.234274,41.784810,51.690531,51.834390,34.544304,33.145462,41.784938,158.785497,66.357813,159.665998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763802,48.746523,198.719602,163.833835,182.628129,174.915013,79.481660,14.133901,195.714713,0.481358,48.591727,49.656831,162.135577,201.755844,160.707953,196.162286,98.811106,191.583346,-0.000484,0.039123,108.086386,65.754303,196.176907,21.174743,38.088689,0.591040,707027.786729,0.858303,8.811912,23.446220,4.009679,0.071571,0.054184,32.000000,92.676205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311130,63.915973,103.587374,100.000000,30.251574,41.784810,51.690531,51.906200,34.544304,33.145462,41.760260,158.963320,66.161335,159.581852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767152,48.771533,198.741026,163.847293,182.672236,174.917169,79.343456,14.127907,195.610820,0.477092,48.651446,49.619325,162.144923,201.637642,160.725966,196.133801,98.808788,192.081603,-0.000484,0.039357,108.095953,65.742102,196.131103,21.176599,38.031733,0.590889,707084.237937,0.855421,8.723279,23.352600,3.993256,0.072921,0.054988,32.000000,92.649620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.293645,63.917184,103.576285,100.000000,30.227934,41.784810,51.690531,51.851288,34.544304,33.145462,41.717688,158.686912,66.223184,159.560727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781432,48.818529,198.754864,163.861593,182.693004,174.935630,79.356234,14.134615,195.619815,0.472831,48.657526,49.650560,162.143519,201.584493,160.713276,196.050544,98.837832,192.001793,-0.000484,0.039375,108.124540,66.037458,196.061125,21.179084,38.064453,0.590404,707167.057457,0.856918,8.744820,23.541091,3.993418,0.074320,0.056992,32.000000,92.625522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301227,63.908097,103.566055,100.000000,30.355156,41.784810,51.690531,51.851710,34.544304,33.145462,41.689080,158.712468,66.338811,159.590034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737725,48.818529,199.198279,163.861593,182.759035,174.953198,79.448129,14.137754,195.757137,0.474499,48.617433,49.747913,162.158275,201.637050,160.728436,196.343623,98.888466,191.874993,-0.000486,0.039368,108.130537,65.775145,196.245371,21.180648,38.063827,0.587646,707207.112003,0.856089,8.777027,23.482249,3.992550,0.071902,0.054158,32.000000,92.697943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320459,63.882730,103.576909,100.000000,30.369511,41.784810,51.690531,51.847850,34.544304,33.145462,41.700447,158.896257,66.306529,159.596643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805108,48.836942,199.134305,163.864116,182.750651,174.963118,79.328690,14.133901,195.761946,0.474634,48.579089,49.749583,162.161297,201.613952,160.723566,196.235300,98.940758,192.006956,-0.000485,0.039360,108.120397,65.791711,196.253592,21.182565,38.081672,0.591152,707187.124962,0.856642,8.822300,23.384257,4.004974,0.073559,0.055821,32.000000,92.661297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334599,63.858927,103.576241,100.000000,30.367653,41.784810,51.690531,51.877012,34.544304,33.145462,41.684538,158.657380,66.513792,159.604472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797717,48.841615,199.068323,163.871126,182.786471,174.960910,79.429097,14.137754,195.689474,0.473542,48.538067,49.767568,162.143124,201.707670,160.733565,196.239805,99.025012,192.015543,-0.000485,0.039140,108.133826,65.554778,196.255487,21.185079,38.043618,0.588534,707015.381263,0.856734,8.770928,23.381253,3.998271,0.071881,0.055728,32.000000,92.639471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321970,63.854156,103.553085,100.000000,30.216646,41.784810,51.690531,51.841476,34.544304,33.145462,41.651979,158.858193,66.536389,159.628154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727601,48.828972,198.863580,163.873369,182.791628,174.962090,79.382858,14.136612,195.738017,0.473666,48.490728,49.783158,162.138871,201.707670,160.721031,196.254147,98.897050,191.895073,-0.000485,0.038915,108.138592,65.972153,196.123002,21.187874,38.027061,0.588272,706748.317553,0.855793,8.783250,23.300204,3.997539,0.073224,0.055263,32.000000,92.647582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313527,63.826431,103.552712,100.000000,30.308167,41.784810,51.690531,51.846900,34.544304,33.145462,41.624506,158.765716,66.389728,159.591765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803003,48.818254,199.109256,163.877294,182.870226,174.986555,79.308315,14.139467,195.731882,0.475637,48.454223,49.820611,162.149803,201.721288,160.700016,196.338653,98.770523,191.977915,-0.000486,0.038699,108.114377,65.848407,196.251162,21.190175,38.086559,0.589859,707230.622078,0.857609,8.843234,23.383174,3.999058,0.072838,0.055285,32.000000,92.677769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323545,63.821466,103.542607,100.000000,30.314439,41.784810,51.690531,51.889946,34.544304,33.145462,41.578699,158.616630,66.158548,159.582088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814220,48.818254,198.851064,163.877294,182.925512,175.012555,79.362313,14.135899,195.749561,0.481406,48.534208,49.823703,162.135713,201.687059,160.692669,196.366540,98.753716,192.271608,-0.000486,0.038435,108.132987,65.956248,196.342879,21.192006,38.090031,0.591708,707632.349069,0.857064,8.754419,23.540643,3.997937,0.073298,0.055193,32.000000,92.696812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340764,63.794072,103.569005,100.000000,30.307535,41.784810,51.690531,51.849085,34.544304,33.145462,41.533982,158.724625,66.517974,159.606360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840957,48.820452,199.107331,163.872527,183.059836,175.021722,79.464820,14.135328,195.920763,0.480225,48.621593,49.863417,162.138166,201.696111,160.716188,196.291814,98.790089,192.150566,-0.000484,0.038193,108.128894,65.892785,196.333498,21.194560,38.065384,0.587929,707787.465804,0.856394,8.742808,23.667061,3.991853,0.073806,0.056257,32.000000,92.695857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376284,63.782591,103.592814,100.000000,30.196549,41.784810,51.690531,51.844400,34.544304,33.145462,41.501585,158.929639,66.293910,159.588382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771649,48.853158,199.262403,163.883462,183.174476,175.024779,79.309194,14.136470,195.737057,0.486859,48.664527,49.727136,162.138553,201.732155,160.681599,196.346250,98.790704,192.126732,-0.000484,0.037956,108.129894,65.803264,196.249144,21.197585,38.068785,0.590215,707673.682362,0.854830,8.717340,23.585528,3.994854,0.073016,0.056742,32.000000,92.690011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376712,63.794309,103.582248,100.000000,30.286642,41.784810,51.690531,51.831057,34.544304,33.145462,41.467199,158.618388,66.486720,159.702229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818337,48.888886,199.155616,163.893276,183.234263,175.055217,79.368197,14.137754,195.888540,0.498545,48.678481,49.767081,162.160132,201.860978,160.706604,196.389582,98.771442,192.245549,-0.000484,0.037622,108.148457,66.191538,196.503162,21.200854,38.132399,0.589635,707842.715456,0.857927,8.821786,23.576019,4.003532,0.073432,0.054881,32.000000,92.708197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380235,63.783643,103.634146,100.000000,30.304198,41.784810,51.690531,51.857996,34.544304,33.145462,41.458168,158.736394,66.649228,159.628626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809825,48.903727,198.806620,163.892996,183.254993,175.076594,79.345740,14.135471,195.788848,0.499313,48.677300,49.660513,162.163426,201.816128,160.712536,196.246486,98.763499,191.126210,-0.000483,0.037400,108.159597,65.874795,196.216003,21.203227,38.016465,0.590753,708028.634269,0.856373,8.811100,23.638924,3.997748,0.072998,0.055412,32.000000,92.697773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417097,63.800687,103.625047,100.000000,30.196537,41.784810,51.690531,51.848339,34.544304,33.145462,41.466305,158.691481,66.648128,159.628941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
