OSU 80 Ton Compressor Load Stand
49.794585,48.903727,199.170631,163.892996,183.275625,175.088815,79.318328,14.138753,195.841325,0.498282,48.738049,49.781400,162.154126,201.734601,160.684414,196.252376,98.796275,192.168682,-0.000481,0.037156,108.146435,65.847693,196.283733,21.205572,38.063451,0.587102,708182.914927,0.857177,8.832830,23.229082,3.991313,0.073504,0.056192,32.000000,92.693600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.414700,63.818338,103.648870,100.000000,30.165950,41.784810,51.690531,51.854875,34.544304,33.145462,41.455108,158.636655,66.308290,159.501443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847512,48.923790,199.115632,163.899444,183.352587,175.101241,79.381731,14.134900,195.954494,0.498634,48.744347,49.866562,162.142528,201.857798,160.696488,196.396670,98.871673,192.272732,-0.000481,0.036915,108.143235,65.992004,196.325728,21.208414,38.079990,0.591095,708172.291155,0.857824,8.848607,23.586103,3.999845,0.072781,0.056575,32.000000,92.733164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423047,63.835519,103.667990,100.000000,30.306494,41.784810,51.690531,51.865413,34.544304,33.145462,41.450307,158.763462,66.497431,159.624810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824560,48.947151,199.248297,163.903089,183.394429,175.125594,79.364843,14.134044,195.871919,0.501001,48.719730,49.877239,162.163302,201.915982,160.698497,196.312532,98.921740,192.248042,-0.000482,0.036660,108.124189,66.232750,196.403840,21.210831,38.122858,0.588815,707955.877180,0.856237,8.813897,23.549523,3.994495,0.073119,0.055485,32.000000,92.769850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.418206,63.874535,103.698239,100.000000,30.273646,41.784810,51.690531,51.836439,34.544304,33.145462,41.427364,158.729685,66.508950,159.533937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833612,48.942754,199.296119,163.897482,183.416291,175.148926,79.396825,14.134900,195.987998,0.511523,48.663888,49.748145,162.183611,202.060687,160.714331,196.433503,98.852296,191.748239,-0.000482,0.036408,108.126137,65.892194,196.368149,21.213464,38.076893,0.589365,707969.382074,0.857033,8.861004,23.490248,3.998998,0.072633,0.055195,32.000000,92.762144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409114,63.910105,103.711784,100.000000,30.335643,41.784810,51.690531,51.850193,34.544304,33.145462,41.429856,158.793651,66.495304,159.602741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828980,48.942754,199.352346,163.897482,183.433905,175.168654,79.390958,14.135185,196.010184,0.508137,48.747717,49.768248,162.170032,202.028843,160.719531,196.544451,98.922620,191.984734,-0.000483,0.036167,108.127030,65.860298,196.512177,21.215935,38.062753,0.589563,708258.047306,0.856618,8.847241,23.373062,3.999231,0.073756,0.055778,32.000000,92.731939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394923,63.902091,103.697917,100.000000,30.345591,41.784810,51.690531,51.845393,34.544304,33.145462,41.404874,158.781916,66.448642,159.611317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821168,48.958145,199.355549,163.907015,183.512919,175.198287,79.404713,14.137897,196.003907,0.505394,48.725615,49.759264,162.184057,201.949518,160.700862,196.414498,98.987909,192.300704,-0.000483,0.035944,108.142325,65.879998,196.437878,21.218287,38.104136,0.590207,708117.917079,0.856867,8.852035,23.391093,4.000731,0.072763,0.056081,32.000000,92.707984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405869,63.906839,103.687428,100.000000,30.367018,41.784810,51.690531,51.848911,34.544304,33.145462,41.399652,158.809427,66.135877,159.563677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862808,48.966115,199.260196,163.914866,183.571702,175.224900,79.302915,14.139181,196.079228,0.486920,48.681111,49.923149,162.175868,201.907256,160.694162,196.546817,99.210049,192.170090,-0.000483,0.035690,108.125242,65.986974,196.516662,21.221668,38.094792,0.593222,708074.388071,0.857050,8.875508,23.443720,4.001423,0.075120,0.056296,32.000000,92.649683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413421,63.898140,103.720459,100.000000,30.383266,41.784810,51.690531,51.852026,34.544304,33.145462,41.374132,158.605830,66.254585,159.585432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906754,48.963367,199.257230,163.924399,183.590718,175.240168,79.355810,14.138182,196.069404,0.482467,48.678173,49.846291,162.181530,201.895982,160.718639,196.401093,99.173969,192.083716,-0.000482,0.035708,108.149354,65.955427,196.556127,21.223756,38.085735,0.591962,707702.887536,0.857852,8.857416,23.328044,3.999355,0.071904,0.055087,32.000000,92.690928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.449164,63.893995,103.751615,100.000000,30.359409,41.784810,51.690531,51.831081,34.544304,33.145462,41.363671,158.711621,66.651943,159.575754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868907,48.955671,199.431153,163.920473,183.631599,175.252509,79.403276,14.139609,196.088155,0.491731,48.734935,49.841546,162.180636,201.945359,160.719624,196.563380,99.116303,192.567846,-0.000481,0.035723,108.161694,65.895433,196.488375,21.226016,38.123270,0.587667,707527.290725,0.856160,8.792220,23.176698,3.992590,0.075330,0.056056,32.000000,92.699918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.429491,63.895090,103.748918,100.000000,30.437932,41.784810,51.690531,51.805238,34.544304,33.145462,41.342422,158.806552,66.331841,159.534055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819305,48.955671,199.046735,163.920473,183.718904,175.265752,79.421873,14.131903,195.988760,0.499343,48.783600,49.725494,162.182610,201.983319,160.704302,196.516396,99.022872,192.162975,-0.000482,0.035752,108.143567,66.090941,196.457174,21.228624,38.102024,0.591304,707810.983203,0.856412,8.823649,23.414909,3.999108,0.073014,0.055941,32.000000,92.719359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423785,63.870537,103.770114,100.000000,30.436379,41.784810,51.690531,51.826020,34.544304,33.145462,41.315766,158.843747,66.098826,159.565212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849936,48.973811,199.115294,163.921875,183.713750,175.296511,79.426920,14.136898,196.167816,0.513246,48.850836,49.826489,162.203410,202.011799,160.718748,196.557898,98.993198,192.221513,-0.000481,0.035744,108.173597,65.916408,196.607053,21.230626,38.134869,0.593133,708224.568234,0.857224,8.874964,23.357376,3.995374,0.071778,0.055704,32.000000,92.732307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435167,63.862350,103.772524,100.000000,30.463830,41.784810,51.690531,51.854825,34.544304,33.145462,41.314763,158.853839,66.783417,159.669303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863174,49.006517,199.439239,163.931969,183.759189,175.322130,79.346959,14.133187,196.164923,0.514463,48.966275,49.750494,162.193229,202.023257,160.719830,196.548809,99.049400,192.440953,-0.000481,0.035741,108.166523,65.886724,196.654085,21.232750,38.090085,0.587010,708452.626184,0.856778,8.861411,23.408892,3.994294,0.073564,0.055796,32.000000,92.784878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412278,63.874838,103.806486,100.000000,30.336164,41.784810,51.690531,51.836560,34.544304,33.145462,41.297359,158.693918,66.537930,159.518791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890960,49.052140,199.161970,163.944587,183.814168,175.332360,79.404107,14.137469,196.118375,0.514561,48.981558,49.763384,162.172557,202.104355,160.729581,196.559447,99.137317,192.201189,-0.000480,0.035773,108.174878,66.052237,196.466818,21.234610,38.104118,0.589877,708433.738273,0.857593,8.880424,23.434523,3.999730,0.073387,0.056051,32.000000,92.761098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.432595,63.836353,103.788587,100.000000,30.342886,41.784810,51.690531,51.829118,34.544304,33.145462,41.315564,158.808214,66.490241,159.636101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902924,49.052140,199.536254,163.944587,183.910959,175.351975,79.365732,14.139467,196.132467,0.516195,48.987935,49.918398,162.177042,202.052369,160.722793,196.625821,99.150189,192.209716,-0.000481,0.035779,108.181627,65.830765,196.550069,21.236520,38.099160,0.589530,708246.133935,0.856605,8.897318,23.257191,3.991945,0.074056,0.055914,32.000000,92.710213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409321,63.783244,103.753497,100.000000,30.359708,41.784810,51.690531,51.814096,34.544304,33.145462,41.349772,158.731464,66.508070,159.764110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818096,49.091993,199.240766,163.969541,183.891649,175.378596,79.441961,14.140037,196.198250,0.510997,49.075447,49.732166,162.220337,202.203475,160.718408,196.675774,99.184305,192.617573,-0.000481,0.035751,108.180463,65.931309,196.678883,21.238464,38.124254,0.590112,708269.102998,0.856886,8.884952,23.247500,3.998488,0.074212,0.055740,32.000000,92.758326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.428978,63.830204,103.774673,100.000000,30.478472,41.784810,51.690531,51.806140,34.544304,33.145462,41.381489,158.883922,66.450036,159.813323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892225,49.129921,199.508079,163.993374,183.875290,175.384306,79.420901,14.139324,196.106338,0.508607,48.940237,49.868387,162.204267,202.205861,160.711708,196.670171,99.139019,192.401545,-0.000481,0.035752,108.171420,65.956242,196.604748,21.241134,38.130179,0.591053,708470.072963,0.857911,9.012536,23.365433,3.999365,0.073522,0.056381,32.000000,92.739778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387117,63.795169,103.719231,100.000000,30.532310,41.784810,51.690531,51.860043,34.544304,33.145462,41.414227,158.841802,66.492809,159.630554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877834,49.134869,199.284872,164.008235,183.838901,175.396928,79.392933,14.134472,196.190069,0.505860,48.947263,49.821302,162.215009,202.313870,160.732250,196.663364,99.190613,192.541161,-0.000481,0.035757,108.175220,65.950410,196.623880,21.243255,38.165315,0.591172,708686.488866,0.858663,9.018967,23.446064,4.003819,0.072350,0.056031,32.000000,92.749324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391526,63.812566,103.732652,100.000000,30.524578,41.784810,51.690531,51.812759,34.544304,33.145462,41.414108,158.785866,66.494790,159.790782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890246,49.133494,199.197961,164.014684,183.850113,175.400759,79.494368,14.131903,196.108560,0.509474,48.933511,49.886469,162.219429,202.335276,160.757738,196.751737,99.242543,192.312667,-0.000480,0.035767,108.223190,65.944084,196.628817,21.245677,38.182499,0.590261,708545.305678,0.857491,8.993616,23.330656,3.995460,0.073634,0.056156,32.000000,92.803665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425481,63.830446,103.715674,100.000000,30.563501,41.784810,51.690531,51.820206,34.544304,33.145462,41.419375,158.988736,66.424578,159.811985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870824,49.133494,199.652720,164.014684,183.876600,175.410633,79.347846,14.140608,196.267791,0.507332,48.974534,49.838646,162.237756,202.177625,160.746014,196.681886,99.215690,192.835744,-0.000481,0.035769,108.209389,66.078900,196.764296,21.247876,38.151712,0.590577,708363.967945,0.856175,8.979410,23.193549,3.992724,0.073049,0.055861,32.000000,92.770548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.424994,63.819923,103.706913,100.000000,30.436860,41.784810,51.690531,51.811518,34.544304,33.145462,41.418358,158.695693,66.466470,159.814936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897428,49.139266,199.522167,164.025339,183.895866,175.431251,79.451456,14.137183,196.257011,0.502534,49.010390,49.851790,162.238085,202.233566,160.758002,196.801347,99.195165,191.983140,-0.000482,0.035732,108.212481,66.205506,196.662650,21.249936,38.145071,0.591418,708530.900411,0.858176,8.999491,23.415282,4.003397,0.072257,0.055634,32.000000,92.808870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.428264,63.839517,103.696067,100.000000,30.585826,41.784810,51.690531,51.822001,34.544304,33.145462,41.424492,158.902912,66.647321,159.831930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915454,49.164277,199.577252,164.029825,183.886908,175.457899,79.509824,14.136327,196.292929,0.505889,49.140182,49.739664,162.224908,202.239234,160.739159,196.846288,99.181167,192.336353,-0.000483,0.035717,108.212916,65.835793,196.700625,21.251908,38.165996,0.589330,708639.539086,0.856664,8.977758,23.117953,3.998646,0.073053,0.055608,32.000000,92.738595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395833,63.821918,103.656987,100.000000,30.589178,41.784810,51.690531,51.807128,34.544304,33.145462,41.425408,159.019648,66.486353,159.785117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891440,49.217323,199.182860,164.051135,183.888207,175.473885,79.402535,14.127622,196.296318,0.505665,49.150812,49.807467,162.233534,202.123376,160.771494,196.744196,99.160371,192.674861,-0.000483,0.035704,108.223641,66.146938,196.690941,21.253762,38.205589,0.590823,708838.487778,0.855881,8.984138,23.263759,3.998306,0.073903,0.056435,32.000000,92.636811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426552,63.825254,103.635493,100.000000,30.570058,41.784810,51.690531,51.795329,34.544304,33.145462,41.453555,158.805070,66.842551,159.810845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826373,49.237937,199.570593,164.069080,183.856703,175.499003,79.488208,14.136184,196.168247,0.510335,49.123343,49.846243,162.215769,202.047782,160.752190,196.723096,99.180427,192.379633,-0.000482,0.035684,108.242201,66.088524,196.685309,21.256507,38.155023,0.587242,709131.993173,0.857702,9.062004,23.410704,3.992325,0.073101,0.055505,32.000000,92.575373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.432228,63.797527,103.579202,100.000000,30.644883,41.784810,51.690531,51.801342,34.544304,33.145462,41.516224,158.976417,66.595890,159.789877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798442,49.237937,199.554856,164.069080,183.913952,175.528077,79.485848,14.136184,196.228392,0.512592,49.133078,49.892212,162.254539,202.239091,160.773735,196.688708,99.142335,192.524101,-0.000482,0.035687,108.271438,66.036577,196.695425,21.258322,38.168323,0.590043,709083.583042,0.856700,9.031627,23.339929,3.998357,0.072341,0.054715,32.000000,92.585897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.467642,63.808099,103.578418,100.000000,30.654747,41.784810,51.690531,51.843346,34.544304,33.145462,41.547466,158.971696,66.664782,159.902151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835438,49.255527,199.284782,164.076370,183.978172,175.542511,79.424646,14.140037,196.229793,0.515332,49.164773,49.818745,162.240431,202.150959,160.750198,196.755308,99.139527,192.185475,-0.000483,0.035954,108.283285,65.948625,196.722772,21.259622,38.170811,0.590798,709568.847146,0.858896,9.178822,23.372577,4.007251,0.071154,0.054965,32.000000,92.609341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.447053,63.795731,103.586004,100.000000,30.700005,41.784810,51.690531,51.860812,34.544304,33.145462,41.577160,158.849292,66.510637,159.882048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922487,49.265697,199.648891,164.098802,184.043209,175.547340,79.376170,14.128050,196.286613,0.503280,49.112145,49.823489,162.265003,202.192630,160.764287,196.778361,99.250421,192.568530,-0.000485,0.036215,108.289393,65.972739,196.873781,21.261102,38.151551,0.591282,709621.466203,0.858962,9.158125,23.249117,3.998857,0.072818,0.055607,32.000000,92.680260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.476725,63.803867,103.608547,100.000000,30.588602,41.784810,51.690531,51.841318,34.544304,33.145462,41.590949,158.752340,66.813278,159.840270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939648,49.280814,199.537171,164.103568,184.036929,175.553330,79.503346,14.136327,196.229188,0.503343,49.176978,49.798954,162.285418,202.249835,160.784742,196.721772,99.307541,192.361166,-0.000485,0.036461,108.338916,66.028226,196.711720,21.263075,38.189104,0.588493,709199.355755,0.857869,9.078291,23.281045,3.999178,0.072961,0.056050,32.000000,92.665474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.458619,63.806539,103.624681,100.000000,30.760442,41.784810,51.690531,51.790858,34.544304,33.145462,41.615810,159.006692,66.418341,159.678469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862711,49.280814,199.440785,164.103568,184.041996,175.562382,79.359842,14.127479,196.250413,0.496502,49.239022,49.893091,162.263738,202.204943,160.786712,196.686522,99.297445,192.755686,-0.000485,0.036693,108.349115,66.083250,196.707930,21.265200,38.146110,0.591623,709040.790416,0.856236,9.075679,23.146637,3.995566,0.073479,0.056833,32.000000,92.643579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.448338,63.832555,103.653755,100.000000,30.719805,41.784810,51.690531,51.779566,34.544304,33.145462,41.646625,158.719684,66.264710,159.677485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905012,49.310223,199.411813,164.117027,183.974325,175.565573,79.438416,14.134900,196.224656,0.498270,49.155776,49.910583,162.252334,202.273198,160.764381,196.712359,99.424575,192.413608,-0.000487,0.036991,108.390179,66.136900,196.737540,21.267058,38.174945,0.593633,709218.131814,0.859299,9.155200,23.303726,3.999798,0.072819,0.055635,32.000000,92.709458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403750,63.868761,103.637388,100.000000,30.698588,41.784810,51.690531,51.809371,34.544304,33.145462,41.699678,158.876832,66.303668,159.803370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895490,49.313521,199.593080,164.118990,183.993024,175.557287,79.468329,14.138753,196.249592,0.490067,49.129531,49.910700,162.260902,202.144782,160.764691,196.683128,99.571692,192.729088,-0.000486,0.037237,108.395271,66.026894,196.744004,21.268445,38.156026,0.589295,709068.121948,0.857746,9.137926,23.125971,3.995656,0.075200,0.055857,32.000000,92.791050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381255,63.892513,103.638943,100.000000,30.738991,41.784810,51.690531,51.796552,34.544304,33.145462,41.722870,158.936659,66.607556,159.839444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877758,49.312697,199.591051,164.117027,183.977480,175.568846,79.361135,14.134757,196.274361,0.490265,49.177641,49.872592,162.281643,202.165250,160.809164,196.629749,99.519506,192.644125,-0.000486,0.037471,108.407449,66.073702,196.767582,21.269732,38.171562,0.590599,708319.385504,0.857554,9.154015,23.019575,4.000223,0.072978,0.054808,32.000000,92.851601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413751,63.941103,103.675607,100.000000,30.787323,41.784810,51.690531,51.801480,34.544304,33.145462,41.743080,158.722270,66.314673,159.752780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.946544,49.326989,199.535806,164.108615,183.996206,175.575106,79.474541,14.138896,196.251859,0.489598,49.227970,49.975330,162.285725,202.302147,160.791443,196.626391,99.450578,192.503305,-0.000486,0.037732,108.419335,66.262596,196.685899,21.271295,38.160715,0.593428,708557.086866,0.859106,9.171524,23.040121,4.001604,0.074196,0.055508,32.000000,92.815275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435291,63.947321,103.687624,100.000000,30.814876,41.784810,51.690531,51.810749,34.544304,33.145462,41.762392,158.949083,66.543506,159.639523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.002940,49.326989,199.601075,164.108615,184.044537,175.577359,79.421754,14.145888,196.400389,0.489529,49.232487,49.883886,162.280768,202.322187,160.809040,196.802392,99.421581,192.381828,-0.000487,0.037996,108.438559,66.059350,196.830924,21.273081,38.108396,0.590593,708754.490359,0.856632,9.114731,23.056585,3.994987,0.073045,0.055314,32.000000,92.796965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.433129,63.933861,103.703467,100.000000,30.807561,41.784810,51.690531,51.771105,34.544304,33.145462,41.797545,158.843508,66.513059,159.608563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905267,49.346779,199.375543,164.117308,184.068421,175.584236,79.374605,14.142891,196.286418,0.484694,49.209472,49.821274,162.289200,202.198990,160.791164,196.800536,99.341188,192.725554,-0.000488,0.038246,108.444297,66.184587,196.796601,21.274339,38.129069,0.590412,708786.555134,0.856138,9.056506,23.040301,3.991787,0.072441,0.055887,32.000000,92.795160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.427094,63.955370,103.687713,100.000000,30.771144,41.784810,51.690531,51.735358,34.544304,33.145462,41.839332,158.749211,66.433895,159.646171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997563,49.358873,199.638059,164.120112,184.129037,175.588054,79.396351,14.138610,196.267101,0.485617,49.297476,49.889116,162.299767,202.176932,160.787837,196.711180,99.360949,192.734169,-0.000488,0.038516,108.433350,66.154822,196.675824,21.275642,38.093844,0.591729,709257.378166,0.858591,9.177168,23.248764,3.995080,0.072574,0.055199,32.000000,92.782339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423836,63.960032,103.641117,100.000000,30.778990,41.784810,51.690531,51.790398,34.544304,33.145462,41.863224,158.792703,66.699412,159.659704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877542,49.385534,199.444945,164.127402,184.218060,175.586138,79.373957,14.135328,196.244533,0.482826,49.388356,49.980697,162.297276,202.379637,160.793614,196.813345,99.312463,192.152361,-0.000489,0.038851,108.478795,66.190419,196.780879,21.277055,38.128962,0.588996,709120.522887,0.856643,9.093939,23.232210,3.992956,0.073772,0.056267,32.000000,92.784806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441841,63.983169,103.630379,100.000000,30.811869,41.784810,51.690531,51.769210,34.544304,33.145462,41.908694,158.747914,66.459941,159.599869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888984,49.420441,199.538844,164.128523,184.252504,175.586464,79.385212,14.137754,196.244834,0.486299,49.349560,49.801843,162.299094,202.196626,160.772496,196.737053,99.322157,192.627206,-0.000488,0.039079,108.478467,66.081110,196.653431,21.277898,38.148275,0.592953,709415.713576,0.858478,9.216151,23.064464,3.998589,0.072112,0.055097,32.000000,92.759415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430565,63.979343,103.600506,100.000000,30.835582,41.784810,51.690531,51.800620,34.544304,33.145462,41.961970,158.770424,66.524724,159.618201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831683,49.420441,199.498423,164.128523,184.227210,175.580876,79.379805,14.136184,196.232968,0.489603,49.412558,50.012904,162.286391,202.332055,160.807152,196.675833,99.360305,192.557891,-0.000489,0.039279,108.471803,66.079213,196.749593,21.278338,38.163042,0.591584,709515.370955,0.858976,9.267661,23.231168,3.999657,0.072870,0.055438,32.000000,92.764717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.433121,63.982333,103.577798,100.000000,30.889806,41.784810,51.690531,51.792713,34.544304,33.145462,42.026872,158.759609,66.547761,159.787320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905637,49.449851,199.336964,164.139459,184.253518,175.577792,79.467257,14.137754,196.227346,0.508772,49.369292,49.780726,162.291943,202.222394,160.815724,196.658497,99.413876,192.424461,-0.000490,0.039439,108.476376,66.115414,196.734847,21.279310,38.179706,0.591875,709435.759643,0.860105,9.326923,23.167198,4.003445,0.071799,0.055833,32.000000,92.764145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.450059,64.002307,103.558868,100.000000,30.855801,41.784810,51.690531,51.825335,34.544304,33.145462,42.088771,158.934515,66.638810,159.821938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.998607,49.464418,199.468639,164.156002,184.278609,175.582306,79.347095,14.142178,196.308586,0.510282,49.404829,49.778814,162.335617,202.309996,160.847071,196.836982,99.387857,192.724188,-0.000491,0.039421,108.489847,66.030646,196.906182,21.280613,38.188549,0.589988,709217.761331,0.857800,9.279858,23.063900,3.994278,0.071814,0.054836,32.000000,92.783591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459759,64.014995,103.540550,100.000000,30.844478,41.784810,51.690531,51.782908,34.544304,33.145462,42.124076,158.694191,66.524577,159.672371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852930,49.497402,199.601695,164.163293,184.361232,175.596028,79.324334,14.137041,196.299853,0.506326,49.471750,49.851647,162.316599,202.246960,160.802445,196.886605,99.335888,192.372000,-0.000491,0.039414,108.479351,65.981403,196.847529,21.281150,38.122518,0.590344,709248.212476,0.857381,9.198408,23.201585,3.989484,0.072622,0.056108,32.000000,92.736476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454913,63.992565,103.531533,100.000000,30.888759,41.784810,51.690531,51.726972,34.544304,33.145462,42.175242,158.648668,66.668597,159.641215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877155,49.497402,199.517416,164.163293,184.411726,175.585964,79.491197,14.136612,196.337996,0.504889,49.371833,49.908235,162.352409,202.398699,160.853367,196.847225,99.350920,192.550321,-0.000491,0.039397,108.496517,66.006785,196.874512,21.281386,38.209366,0.590994,709723.219427,0.860559,9.381904,23.122329,4.003811,0.072143,0.055657,32.000000,92.763343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454254,64.018649,103.564463,100.000000,30.965845,41.784810,51.690531,51.808250,34.544304,33.145462,42.246854,158.982394,66.817606,159.757462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.038753,49.507572,199.475300,164.171424,184.446289,175.572192,79.372222,14.129905,196.311840,0.506385,49.252044,49.870177,162.362582,202.363287,160.889880,196.817375,99.428111,192.667513,-0.000490,0.039391,108.516842,66.101848,196.774151,21.282360,38.150370,0.589205,709607.242596,0.858240,9.356851,23.173762,4.000176,0.072227,0.055345,32.000000,92.795463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.490420,64.042512,103.587811,100.000000,31.037864,41.784810,51.690531,51.783447,34.544304,33.145462,42.311270,158.744444,66.645487,159.819106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.935776,49.472389,199.629755,164.168340,184.433619,175.580478,79.446954,14.135471,196.297302,0.509922,49.285803,49.868595,162.370223,202.228592,160.868959,196.910949,99.441302,192.185642,-0.000491,0.039389,108.508510,66.086831,196.827033,21.282855,38.152267,0.588467,709114.730003,0.855728,9.191604,23.143310,3.985922,0.072951,0.055402,32.000000,92.802695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499288,64.066482,103.601344,100.000000,31.058466,41.784810,51.690531,51.698162,34.544304,33.145462,42.352966,158.893908,66.674907,159.806675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925758,49.452599,199.482453,164.148992,184.406798,175.586671,79.397139,14.133616,196.295937,0.498294,49.213241,49.849197,162.357521,202.300781,160.837806,196.814403,99.452239,192.471907,-0.000492,0.039393,108.518093,66.212393,196.804456,21.282897,38.199020,0.590029,709144.717636,0.857511,9.271255,22.947404,3.997730,0.071682,0.055255,32.000000,92.770881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485651,64.084516,103.617023,100.000000,31.049350,41.784810,51.690531,51.753814,34.544304,33.145462,42.356356,158.794277,66.757592,159.744086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.006762,49.436657,199.688601,164.146188,184.415974,175.591582,79.381544,14.140465,196.339234,0.499828,49.188848,49.901692,162.342496,202.349873,160.846819,196.802837,99.420269,192.805401,-0.000492,0.039400,108.523729,66.104077,196.741801,21.283309,38.168555,0.589070,709107.995877,0.858223,9.261815,23.043221,3.995582,0.073954,0.056828,32.000000,92.761293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.460311,64.095785,103.648271,100.000000,31.082180,41.784810,51.690531,51.757207,34.544304,33.145462,42.372609,158.763089,66.373367,159.743103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.021730,49.436657,199.743111,164.146188,184.447932,175.598978,79.402432,14.139895,196.266914,0.503716,49.168587,49.930360,162.329476,202.319292,160.834150,196.835513,99.365750,191.596033,-0.000493,0.039422,108.537566,66.101056,196.801435,21.283594,38.174319,0.592052,709106.468479,0.856832,9.162230,23.199410,3.993232,0.073902,0.056347,32.000000,92.783945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441755,64.114301,103.676235,100.000000,31.110624,41.784810,51.690531,51.708728,34.544304,33.145462,42.391449,158.804864,66.374394,159.588540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884251,49.417417,199.655043,164.152077,184.448741,175.607952,79.386816,14.135185,196.313361,0.504076,49.110785,49.891376,162.345194,202.271037,160.850273,196.807661,99.251135,192.472171,-0.000494,0.039438,108.560946,66.140126,196.921543,21.283929,38.123503,0.592031,709266.104547,0.856358,9.146786,22.802701,3.993127,0.073133,0.055026,32.000000,92.803836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.438797,64.148095,103.683509,100.000000,31.129220,41.784810,51.690531,51.695284,34.544304,33.145462,42.405764,158.773633,66.435949,159.647115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.971056,49.388007,199.571779,164.137216,184.517046,175.619401,79.329271,14.136755,196.273254,0.509087,49.117233,49.975464,162.357734,202.319415,160.881639,196.849161,99.319422,192.053885,-0.000492,0.039437,108.578418,66.031757,196.854259,21.284532,38.132649,0.592742,709833.679425,0.859147,9.269530,23.244424,4.002366,0.072406,0.055074,32.000000,92.811214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417377,64.158296,103.715947,100.000000,31.149673,41.784810,51.690531,51.768726,34.544304,33.145462,42.437478,158.658542,66.217608,159.565998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940948,49.359422,199.518619,164.126000,184.592567,175.637654,79.395447,14.133758,196.287255,0.509800,49.054531,49.942904,162.352305,202.203231,160.829572,196.757178,99.332511,192.622884,-0.000493,0.039443,108.552615,66.336849,196.823036,21.284665,38.160966,0.593579,709466.116765,0.858096,9.150437,23.020110,3.993748,0.072819,0.056884,32.000000,92.759341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377321,64.157266,103.713806,100.000000,31.147910,41.784810,51.690531,51.717033,34.544304,33.145462,42.437170,158.790895,66.607996,159.655888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968497,49.356124,199.387790,164.113943,184.631560,175.652075,79.462059,14.136327,196.189146,0.515346,49.141663,49.889756,162.351412,202.277398,160.833941,196.900886,99.521456,192.152544,-0.000492,0.039453,108.580710,66.317365,196.794605,21.284300,38.207665,0.590315,709484.172782,0.857976,9.152945,23.219205,3.995091,0.073229,0.055829,32.000000,92.760623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400002,64.187190,103.794504,100.000000,31.193013,41.784810,51.690531,51.726157,34.544304,33.145462,42.443990,158.924118,66.465517,159.504708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.946770,49.356124,199.544048,164.113943,184.655917,175.668006,79.310814,14.138039,196.320464,0.521315,49.191265,49.948647,162.311233,202.146515,160.844075,196.854194,99.528023,192.501633,-0.000491,0.039449,108.546515,66.214203,196.852444,21.283981,38.092626,0.591905,709133.300180,0.858624,9.154610,22.661319,3.997799,0.072868,0.055252,32.000000,92.738144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368837,64.177977,103.806229,100.000000,31.118539,41.784810,51.690531,51.710041,34.544304,33.145462,42.465812,158.621629,66.459280,159.623866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.024769,49.373440,199.628137,164.103288,184.605545,175.681880,79.426360,14.135328,196.316772,0.517519,49.219890,49.874300,162.316054,202.171856,160.840256,196.780749,99.529122,192.842380,-0.000491,0.039442,108.554308,66.048463,196.690489,21.283722,38.195923,0.591719,708939.373017,0.858920,9.143633,22.978517,3.995134,0.072861,0.055490,32.000000,92.757438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362544,64.153260,103.817701,100.000000,31.203321,41.784810,51.690531,51.719374,34.544304,33.145462,42.508315,158.852720,66.425018,159.610727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.969958,49.390481,199.670212,164.094876,184.598902,175.695596,79.426571,14.138182,196.088689,0.515127,49.296682,49.846129,162.328362,202.136872,160.851460,196.751497,99.509370,192.302948,-0.000490,0.039443,108.558943,66.135445,196.648638,21.283341,38.092072,0.591461,708943.080222,0.856294,9.080435,23.104320,3.990586,0.071789,0.055451,32.000000,92.749251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356644,64.130192,103.870680,100.000000,31.241745,41.784810,51.690531,51.672360,34.544304,33.145462,42.535159,158.853141,66.698825,159.802505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902403,49.422090,199.382933,164.109457,184.659408,175.699429,79.376971,14.140323,196.151955,0.511902,49.272117,49.933224,162.328324,202.160541,160.826602,196.666770,99.536981,192.179230,-0.000490,0.039438,108.575468,66.031731,196.701031,21.282594,38.173549,0.589779,709157.124317,0.857444,9.154043,22.923098,3.995805,0.072984,0.056096,32.000000,92.786373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352449,64.123046,103.899359,100.000000,31.270036,41.784810,51.690531,51.699103,34.544304,33.145462,42.580558,158.753942,66.510124,159.792591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915343,49.422090,199.550404,164.109457,184.721374,175.707701,79.402649,14.133330,196.079261,0.507376,49.259535,49.910313,162.318364,202.092551,160.820760,196.643316,99.561929,192.398490,-0.000490,0.039443,108.567266,66.020655,196.707581,21.281911,38.119547,0.591619,709233.333242,0.859365,9.255440,22.849334,3.995458,0.073064,0.056106,32.000000,92.829298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371744,64.109032,103.944145,100.000000,31.193918,41.784810,51.690531,51.735457,34.544304,33.145462,42.642538,158.805298,66.631107,159.790782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906376,49.439131,199.561082,164.108896,184.752190,175.733704,79.417180,14.136755,196.215560,0.500743,49.263344,49.863382,162.336012,202.148656,160.798204,196.663365,99.664572,192.674037,-0.000490,0.039398,108.583062,65.850106,196.643132,21.281470,38.170291,0.590796,709173.921739,0.858880,9.242067,22.906164,3.997777,0.072405,0.055816,32.000000,92.743228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360125,64.082297,103.954527,100.000000,31.246657,41.784810,51.690531,51.726511,34.544304,33.145462,42.692065,158.834360,66.668451,159.799004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907286,49.443804,199.700637,164.108055,184.724004,175.757532,79.365551,14.135043,196.170374,0.513801,49.289657,49.870279,162.345194,201.935247,160.852530,196.656763,99.700362,192.618292,-0.000491,0.039387,108.604487,66.162200,196.751062,21.281045,38.145966,0.590698,708995.699621,0.859063,9.268375,22.906195,3.998709,0.073877,0.056414,32.000000,92.770415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380665,64.089595,104.002523,100.000000,31.291854,41.784810,51.690531,51.730655,34.544304,33.145462,42.726183,158.731103,66.487747,159.768083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898928,49.441330,199.596583,164.111419,184.754629,175.781189,79.416813,14.142749,196.133461,0.512475,49.247016,49.774350,162.330188,202.066742,160.830351,196.658276,99.557267,192.379014,-0.000490,0.039372,108.608072,66.192939,196.538178,21.280339,38.135155,0.592685,708980.633277,0.859732,9.272106,22.849642,4.001433,0.073548,0.055856,32.000000,92.748626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.343715,64.069127,103.990585,100.000000,31.335422,41.784810,51.690531,51.728553,34.544304,33.145462,42.765389,158.833627,66.591342,159.801757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.062359,49.438582,199.628085,164.120112,184.835529,175.794136,79.489406,14.137611,196.203342,0.509672,49.246068,49.847507,162.320267,202.074652,160.858015,196.622173,99.545942,192.383182,-0.000489,0.039385,108.607581,66.050583,196.709252,21.278933,38.182391,0.591702,709550.088405,0.859447,9.278271,22.903566,4.000017,0.071479,0.056382,32.000000,92.778432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326925,64.035933,103.948985,100.000000,31.374919,41.784810,51.690531,51.735339,34.544304,33.145462,42.808876,158.978813,66.508216,159.801285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905340,49.438582,199.554088,164.120112,184.883621,175.808567,79.303667,14.142178,196.279984,0.499645,49.304987,49.844439,162.326578,202.069270,160.827486,196.772931,99.595036,192.649260,-0.000489,0.039387,108.625126,66.001079,196.740903,21.278113,38.079041,0.592711,709636.209501,0.859384,9.290718,22.875808,4.001993,0.071542,0.055167,32.000000,92.783058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314389,64.030423,103.939186,100.000000,31.389285,41.784810,51.690531,51.637040,34.544304,33.145462,42.840346,158.607334,66.379383,159.569027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
