OSU 80 Ton Compressor Load Stand
49.872473,49.449576,199.454096,164.109457,184.854270,175.810973,79.423256,14.133045,196.069986,0.505889,49.330948,49.969479,162.330629,202.176096,160.850723,196.703496,99.672993,191.146964,-0.000491,0.039347,108.633196,66.170003,196.533205,21.277574,38.119440,0.593523,709528.046691,0.860677,9.268895,22.966504,3.998652,0.071652,0.055016,32.000000,92.830517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.316380,63.987292,103.944152,100.000000,31.418162,41.784810,51.690531,51.722562,34.544304,33.145462,42.885562,158.846511,66.560674,159.614346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944307,49.481460,199.376039,164.117027,184.856336,175.803243,79.424695,14.142035,196.069824,0.508864,49.446464,49.802875,162.336027,202.182966,160.862899,196.666038,99.690403,192.080876,-0.000491,0.039350,108.632971,66.036384,196.711065,21.277368,38.189981,0.592067,709303.099346,0.860049,9.313868,22.327364,3.999282,0.070862,0.053769,32.000000,92.888070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308648,63.996645,103.946319,100.000000,31.370772,41.784810,51.690531,51.739924,34.544304,33.145462,42.920836,158.849390,66.450476,159.591372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908227,49.522140,199.528673,164.129365,184.810018,175.814039,79.402981,14.135328,196.029122,0.511111,49.477496,49.912148,162.326172,201.974186,160.827830,196.515909,99.475283,192.414036,-0.000491,0.039318,108.648547,66.252821,196.676621,21.276460,38.096242,0.592156,709224.042520,0.858698,9.271512,22.659203,3.991967,0.073468,0.056512,32.000000,92.879367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302312,64.025373,103.948099,100.000000,31.435141,41.784810,51.690531,51.697348,34.544304,33.145462,42.990826,158.805962,66.319662,159.754786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919556,49.522140,199.476218,164.129365,184.771769,175.824471,79.397006,14.134757,196.103569,0.510179,49.443132,49.848552,162.309858,202.109472,160.839689,196.430916,99.451886,192.679711,-0.000491,0.039302,108.645647,66.009667,196.637708,21.275404,38.080169,0.594144,710129.226928,0.859774,9.349470,22.998606,3.997911,0.073292,0.055964,32.000000,92.821039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310840,64.017657,103.970707,100.000000,31.427939,41.784810,51.690531,51.716827,34.544304,33.145462,43.072421,158.794013,66.311739,159.668988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943298,49.538631,199.469693,164.141982,184.784622,175.829086,79.424960,14.136470,195.953939,0.515032,49.403021,49.984925,162.321818,202.028333,160.826477,196.440614,99.376917,191.457118,-0.000491,0.039256,108.635010,65.989816,196.469082,21.274306,38.083140,0.594018,710242.857403,0.859673,9.337763,23.120994,3.995953,0.072259,0.055056,32.000000,92.810957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318259,64.031391,103.976714,100.000000,31.440048,41.784810,51.690531,51.708526,34.544304,33.145462,43.132469,158.849919,66.300220,159.590271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889219,49.545778,199.465688,164.136375,184.694484,175.855648,79.398461,14.134186,195.941195,0.514915,49.359228,49.898174,162.294245,201.784508,160.802987,196.395956,99.443222,192.179134,-0.000492,0.039228,108.637118,66.001092,196.455378,21.272026,38.083910,0.593901,710484.989901,0.858979,9.329726,22.739568,3.993923,0.071483,0.055924,32.000000,92.763814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291073,64.037884,103.988822,100.000000,31.471243,41.784810,51.690531,51.692160,34.544304,33.145462,43.199903,158.796922,66.101248,159.553725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896090,49.542205,199.271712,164.131327,184.698218,175.880735,79.356945,14.143320,195.972883,0.521310,49.377445,49.886678,162.320758,201.945644,160.819774,196.368908,99.278844,192.208509,-0.000491,0.039196,108.659270,65.986538,196.440200,21.270414,38.109470,0.596536,710431.147995,0.861083,9.396336,22.830417,4.000060,0.071355,0.054555,32.000000,92.750526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308365,64.061135,104.002038,100.000000,31.457540,41.784810,51.690531,51.722955,34.544304,33.145462,43.245830,158.713891,66.296258,159.663402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856299,49.544678,199.451797,164.120392,184.720858,175.875854,79.418996,14.137754,195.943292,0.521601,49.408708,49.805579,162.346434,201.941057,160.835347,196.445810,99.266410,191.950410,-0.000491,0.039190,108.680190,65.968231,196.409835,21.268987,38.156205,0.594190,711107.976713,0.860880,9.382079,23.118395,3.993734,0.073142,0.055732,32.000000,92.788917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.309367,64.100170,104.013211,100.000000,31.447987,41.784810,51.690531,51.718018,34.544304,33.145462,43.287865,158.837992,66.461261,159.553056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854462,49.544678,199.429640,164.120392,184.729437,175.874503,79.338799,14.134900,195.858392,0.519129,49.352788,49.758217,162.341861,201.885361,160.792031,196.312410,99.287121,192.175603,-0.000491,0.039199,108.663469,66.019774,196.437328,21.267854,38.085449,0.593512,711177.310125,0.860952,9.425696,23.034483,4.000534,0.073533,0.057384,32.000000,92.773415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254055,64.098420,104.018653,100.000000,31.472056,41.784810,51.690531,51.740447,34.544304,33.145462,43.335998,158.677597,66.308657,159.567336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.948154,49.540281,199.374158,164.118429,184.722783,175.873760,79.402930,14.137326,195.924722,0.514709,49.284364,49.707363,162.336587,201.844567,160.845411,196.368130,99.352915,192.204148,-0.000491,0.039168,108.669410,65.970580,196.357685,21.266103,38.072615,0.594846,711111.197633,0.861851,9.427596,23.097840,4.000237,0.073509,0.056414,32.000000,92.786367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251957,64.159405,104.019871,100.000000,31.517640,41.784810,51.690531,51.741710,34.544304,33.145462,43.377339,158.805860,66.581584,159.629059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874631,49.505648,199.390624,164.103007,184.778022,175.880674,79.380329,14.139038,195.830987,0.519209,49.180905,49.812873,162.311544,201.804201,160.839498,196.323557,99.393081,191.995933,-0.000491,0.039153,108.666708,66.089582,196.302619,21.264216,37.997546,0.591291,710763.967240,0.859346,9.326359,23.042696,3.991622,0.072430,0.056128,32.000000,92.790067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237121,64.138629,104.002774,100.000000,31.470836,41.784810,51.690531,51.687268,34.544304,33.145462,43.422657,158.760659,66.441159,159.608366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869557,49.475963,199.248620,164.086464,184.728151,175.872310,79.410482,14.131047,195.875459,0.519054,49.195607,49.737957,162.333158,201.845953,160.855137,196.278569,99.419064,192.042300,-0.000491,0.039130,108.689125,66.161471,196.339169,21.262454,38.061965,0.593314,710664.208890,0.860949,9.367707,22.924814,3.997837,0.072187,0.055227,32.000000,92.792408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229889,64.174809,104.003090,100.000000,31.516177,41.784810,51.690531,51.727607,34.544304,33.145462,43.430267,158.820963,66.476668,159.628115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859565,49.475963,199.297500,164.086464,184.708425,175.877035,79.308009,14.149313,195.797134,0.518784,49.212241,49.725198,162.325238,201.796210,160.844193,196.220072,99.559954,192.046528,-0.000488,0.039144,108.701110,66.102470,196.220056,21.260657,38.044835,0.592659,710484.403731,0.860607,9.343269,22.916143,3.995396,0.072191,0.055638,32.000000,92.788917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231508,64.162231,103.952954,100.000000,31.450646,41.784810,51.690531,51.731108,34.544304,33.145462,43.440524,158.616018,66.338004,159.574732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934173,49.469366,199.296719,164.080015,184.639265,175.873496,79.411465,14.133901,195.847751,0.516204,49.126297,49.914945,162.281680,201.798085,160.835149,196.324775,99.545368,192.176563,-0.000490,0.039141,108.714775,66.111888,196.392929,21.257770,38.106337,0.594124,710046.411855,0.861934,9.353603,22.776831,3.997177,0.074340,0.056556,32.000000,92.770175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246438,64.136303,103.865004,100.000000,31.514223,41.784810,51.690531,51.678665,34.544304,33.145462,43.484513,158.822930,66.852529,159.656006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844554,49.455073,199.340167,164.066276,184.583150,175.837414,79.355696,14.140465,195.781259,0.509415,49.210864,50.077936,162.313281,201.901038,160.838230,196.286521,99.487676,191.600195,-0.000490,0.039142,108.741267,65.860514,196.320362,21.256206,38.137554,0.593906,709697.650875,0.859618,9.267527,22.750419,3.991052,0.073358,0.056680,32.000000,92.810634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272268,64.162708,103.845894,100.000000,31.570507,41.784810,51.690531,51.690778,34.544304,33.145462,43.521979,158.711391,66.135877,159.582127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830661,49.435008,199.426846,164.061229,184.538383,175.824575,79.368332,14.132474,195.871656,0.512899,49.199651,49.889639,162.292592,201.847217,160.837808,196.383324,99.502699,192.089108,-0.000491,0.039121,108.705533,65.949556,196.306823,21.254793,38.051745,0.596021,710086.338298,0.861460,9.348240,22.682332,3.999237,0.073487,0.056015,32.000000,92.795871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272216,64.143436,103.785413,100.000000,31.514624,41.784810,51.690531,51.742259,34.544304,33.145462,43.543882,158.736665,66.487527,159.599161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855605,49.438307,199.363868,164.066556,184.539029,175.809346,79.469444,14.134044,195.724825,0.504584,49.169830,49.810153,162.287383,201.735111,160.813035,196.186549,99.457159,192.090841,-0.000491,0.039139,108.682021,66.033293,196.335477,21.253128,38.092304,0.593124,709969.344723,0.861478,9.342549,22.849980,4.002091,0.072991,0.056100,32.000000,92.773415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257732,64.123013,103.718526,100.000000,31.547459,41.784810,51.690531,51.750853,34.544304,33.145462,43.557919,158.938887,66.322670,159.585983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856714,49.438307,199.445048,164.066556,184.526146,175.795505,79.319508,14.135185,195.843151,0.502731,49.178194,49.664451,162.299750,201.831662,160.808127,196.302428,99.526045,192.082189,-0.000489,0.039149,108.711936,66.036395,196.293218,21.251009,38.082889,0.594153,710035.358896,0.859837,9.320042,22.896168,3.998826,0.073078,0.055609,32.000000,92.784242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273492,64.122574,103.688904,100.000000,31.546582,41.784810,51.690531,51.737864,34.544304,33.145462,43.595050,158.639016,66.377329,159.598689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883681,49.431710,199.352971,164.076650,184.549122,175.778172,79.458196,14.137041,195.868051,0.503895,49.114229,49.729494,162.289565,201.881793,160.790402,196.415434,99.622928,192.319927,-0.000490,0.039134,108.699163,65.618754,196.369311,21.249403,38.074495,0.593775,709749.095493,0.861373,9.318895,22.824051,4.000365,0.073476,0.056010,32.000000,92.770355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297108,64.122099,103.628879,100.000000,31.589963,41.784810,51.690531,51.737309,34.544304,33.145462,43.622381,158.916392,66.508510,159.804314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895301,49.431710,199.451345,164.076650,184.504922,175.758362,79.372332,14.138039,195.766084,0.497304,49.109799,49.795955,162.336501,201.753622,160.812232,196.258181,99.660020,192.051578,-0.000490,0.039122,108.715550,66.123051,196.244025,21.247449,38.054680,0.592051,709314.687153,0.859253,9.284413,22.815871,3.996357,0.073745,0.055949,32.000000,92.766524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.299621,64.118778,103.614315,100.000000,31.565822,41.784810,51.690531,51.722240,34.544304,33.145462,43.655677,158.744663,66.500513,159.607265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860681,49.407248,199.405426,164.080856,184.412240,175.752208,79.367242,14.137611,195.822369,0.494083,49.078641,49.810309,162.298728,201.779615,160.806727,196.198103,99.552681,192.207208,-0.000489,0.039126,108.712106,66.071002,196.345244,21.244568,38.092805,0.592147,709089.464036,0.859863,9.272400,22.678650,3.997397,0.072306,0.055928,32.000000,92.748045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298525,64.104304,103.596060,100.000000,31.643804,41.784810,51.690531,51.696649,34.544304,33.145462,43.700072,158.734484,66.518121,159.598178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865289,49.393230,199.365881,164.062070,184.395838,175.740172,79.417450,14.137041,195.662937,0.495319,49.126645,49.682712,162.298774,201.762735,160.821816,196.211711,99.486756,192.050906,-0.000490,0.039131,108.724573,65.866727,196.160141,21.242815,38.087149,0.593932,709417.498718,0.860132,9.287719,22.842635,3.999484,0.073225,0.055571,32.000000,92.776570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317679,64.158676,103.564355,100.000000,31.611375,41.784810,51.690531,51.732878,34.544304,33.145462,43.706734,158.834900,66.510491,159.802190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782027,49.393230,199.192433,164.062070,184.377580,175.726424,79.448095,14.131047,195.725260,0.493641,49.187970,49.928172,162.294212,201.655623,160.789041,196.191539,99.471566,191.926073,-0.000490,0.039143,108.727383,65.814014,196.302948,21.241029,38.094327,0.592062,709541.421306,0.859767,9.264950,22.851664,3.998089,0.072637,0.055838,32.000000,92.785913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307648,64.114737,103.500921,100.000000,31.612067,41.784810,51.690531,51.730171,34.544304,33.145462,43.722576,158.896190,66.675347,159.812261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855700,49.407248,199.382002,164.053097,184.412206,175.717270,79.427343,14.138039,195.763306,0.503097,49.201136,49.782473,162.310015,201.825546,160.819164,196.226889,99.427117,191.894541,-0.000490,0.039140,108.729023,66.024874,196.348773,21.239125,38.045856,0.591056,709636.028660,0.860965,9.351111,22.820239,4.001292,0.074755,0.056276,32.000000,92.793654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331362,64.136927,103.467444,100.000000,31.654647,41.784810,51.690531,51.778749,34.544304,33.145462,43.751612,158.854686,66.340058,159.677367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853337,49.417142,199.311986,164.063192,184.455557,175.705145,79.357594,14.137611,195.799815,0.511313,49.227072,49.825903,162.302152,201.788911,160.825576,196.180012,99.318990,192.096694,-0.000491,0.039150,108.724830,66.081784,196.337086,21.237284,38.079614,0.593665,709686.626615,0.859766,9.288886,22.852909,3.999182,0.073369,0.055691,32.000000,92.794615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327230,64.154080,103.428864,100.000000,31.638564,41.784810,51.690531,51.738118,34.544304,33.145462,43.795910,158.715189,66.507116,159.769499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797079,49.438856,199.432602,164.075809,184.393208,175.687231,79.425056,14.136755,195.729988,0.514473,49.245845,49.898631,162.308424,201.676336,160.802528,196.211752,99.197232,191.969163,-0.000491,0.039148,108.721053,65.952367,196.197545,21.235663,38.091982,0.592028,710027.897080,0.860531,9.301223,23.036523,3.997967,0.073249,0.055706,32.000000,92.793172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332509,64.157301,103.416258,100.000000,31.645801,41.784810,51.690531,51.739553,34.544304,33.145462,43.837271,158.850111,66.679162,159.805731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928404,49.438856,199.304431,164.075809,184.312039,175.672359,79.342040,14.136327,195.679875,0.520133,49.257079,49.758344,162.290997,201.759249,160.810263,196.173676,99.219528,191.945065,-0.000490,0.039140,108.718127,65.945731,196.178191,21.233996,38.076517,0.591330,710476.124861,0.860844,9.381155,23.110665,4.004906,0.071857,0.054409,32.000000,92.795429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329838,64.159210,103.415693,100.000000,31.673854,41.784810,51.690531,51.771976,34.544304,33.145462,43.891795,158.684080,66.500366,159.710373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779465,49.444354,199.403380,164.069360,184.274790,175.653200,79.396068,14.137041,195.696442,0.515547,49.324062,49.743951,162.306308,201.765507,160.813569,196.140164,99.326429,192.148524,-0.000490,0.039130,108.728599,65.911160,196.120983,21.232439,38.052264,0.591204,710178.812521,0.859154,9.245337,23.079370,3.991805,0.073574,0.056472,32.000000,92.791199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313556,64.150767,103.404725,100.000000,31.676688,41.784810,51.690531,51.697057,34.544304,33.145462,43.931462,158.792135,66.518048,159.603134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752411,49.460570,199.317784,164.062350,184.286509,175.629509,79.460181,14.137754,195.666592,0.515033,49.275727,49.724522,162.293852,201.850377,160.820644,196.101599,99.428131,191.779824,-0.000488,0.038967,108.741466,65.910730,196.168523,21.230393,38.028261,0.592780,709949.357853,0.861343,9.404888,23.048427,4.005736,0.071833,0.054774,32.000000,92.793867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.299359,64.161553,103.410156,100.000000,31.641658,41.784810,51.690531,51.780295,34.544304,33.145462,43.994183,158.920361,66.513646,159.629413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851359,49.456997,199.349555,164.069360,184.270304,175.608938,79.305606,14.139895,195.759768,0.518981,49.197599,49.780430,162.282112,201.772928,160.803994,196.340874,99.317487,191.969364,-0.000486,0.038965,108.722957,66.002716,196.238374,21.228927,38.074709,0.592327,709543.131581,0.860960,9.399620,22.709256,4.001705,0.072355,0.055129,32.000000,92.744606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285124,64.192774,103.416187,100.000000,31.661329,41.784810,51.690531,51.800798,34.544304,33.145462,44.030675,158.611213,66.360014,159.596447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833346,49.430885,199.291910,164.057584,184.219702,175.591385,79.405444,14.136470,195.600914,0.524176,49.160885,49.616029,162.298894,201.705733,160.817047,196.074239,99.273417,191.915335,-0.000487,0.038961,108.717083,65.907649,196.213413,21.227432,37.954820,0.593188,709733.973909,0.860758,9.343125,22.990486,3.998879,0.073553,0.056484,32.000000,92.756374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285004,64.173851,103.426617,100.000000,31.664168,41.784810,51.690531,51.746390,34.544304,33.145462,44.063276,158.810888,66.507923,159.603842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839690,49.430885,199.228298,164.057584,184.121638,175.584488,79.385228,14.137897,195.666081,0.539396,49.071765,49.690878,162.294986,201.621047,160.806738,196.040951,99.235361,191.207481,-0.000487,0.038955,108.731734,65.875751,195.994738,21.225605,38.062055,0.591832,709771.462024,0.859872,9.335648,23.014376,3.999168,0.072372,0.055593,32.000000,92.727325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276111,64.188302,103.459007,100.000000,31.669621,41.784810,51.690531,51.757667,34.544304,33.145462,44.071906,158.770457,66.431547,159.610727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843703,49.395154,199.356432,164.045807,184.133537,175.593619,79.336975,14.133616,195.659022,0.538112,48.973511,49.826618,162.295593,201.537828,160.794185,196.061443,99.252822,191.678230,-0.000486,0.038998,108.718130,65.895320,196.078400,21.223265,38.017897,0.592282,709842.518479,0.859935,9.329084,22.787664,3.997382,0.072123,0.055576,32.000000,92.729561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219470,64.194828,103.473994,100.000000,31.701308,41.784810,51.690531,51.754760,34.544304,33.145462,44.068843,158.673951,66.194938,159.573827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845612,49.355849,199.336751,164.017768,184.145433,175.582292,79.396546,14.135328,195.650438,0.536979,48.983640,49.726969,162.267864,201.487025,160.776932,196.111886,99.254412,192.102736,-0.000486,0.039017,108.681014,65.946529,196.145702,21.220903,37.996310,0.594599,709747.513661,0.860340,9.289201,22.946366,3.999631,0.074301,0.057305,32.000000,92.736012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232812,64.186941,103.483562,100.000000,31.707732,41.784810,51.690531,51.752108,34.544304,33.145462,44.098092,158.793093,66.346882,159.588972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873533,49.329463,199.387781,163.997580,184.150416,175.556841,79.436667,14.138039,195.675213,0.535700,48.963955,49.881235,162.261781,201.723613,160.776479,196.190382,99.331590,191.779293,-0.000485,0.039009,108.680394,66.124684,196.210251,21.219057,38.080169,0.593066,709615.780734,0.859508,9.247922,23.103354,3.999083,0.073965,0.056682,32.000000,92.761646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212791,64.205657,103.500902,100.000000,31.698595,41.784810,51.690531,51.751505,34.544304,33.145462,44.084546,158.873334,66.316287,159.591018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804381,49.329463,199.296844,163.997580,184.101405,175.546323,79.311332,14.137469,195.586223,0.536881,48.902750,49.736257,162.260856,201.485577,160.789842,196.126250,99.255871,191.531575,-0.000483,0.039006,108.667055,65.988038,195.976526,21.217227,38.006835,0.593014,709152.814424,0.858351,9.192658,22.905374,3.997868,0.071812,0.055601,32.000000,92.734653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199307,64.184990,103.485014,100.000000,31.730585,41.784810,51.690531,51.736651,34.544304,33.145462,44.081687,158.622663,66.303815,159.594755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789444,49.292358,199.350043,163.990009,184.017826,175.549388,79.372044,14.132759,195.606356,0.532337,48.787696,49.854513,162.241326,201.501581,160.755608,196.095953,99.183209,191.954394,-0.000480,0.039030,108.650416,66.136066,196.051275,21.214926,37.952153,0.593630,709441.187827,0.860982,9.264201,22.888471,4.001593,0.072989,0.055687,32.000000,92.663056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166067,64.182469,103.485351,100.000000,31.733434,41.784810,51.690531,51.805608,34.544304,33.145462,44.071956,158.744088,66.349376,159.586179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839972,49.262399,199.283726,163.986925,184.090826,175.522800,79.458893,14.142178,195.628196,0.530187,48.819476,49.859546,162.247378,201.476423,160.777091,196.142694,99.330075,191.702137,-0.000479,0.039042,108.657193,65.913357,196.169847,21.213863,38.046697,0.592707,709696.802990,0.860353,9.242707,23.135648,4.003870,0.072171,0.054967,32.000000,92.679695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175671,64.218453,103.509775,100.000000,31.704615,41.784810,51.690531,51.789109,34.544304,33.145462,44.059414,158.917785,66.252091,159.614149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748923,49.229417,199.295764,163.979074,184.139229,175.492951,79.349197,14.132331,195.578634,0.526954,48.808988,49.834755,162.245521,201.635053,160.774478,196.103022,99.378678,191.566269,-0.000478,0.039050,108.592137,66.040075,196.084784,21.212413,38.035546,0.593487,708906.206223,0.858425,9.160305,22.878050,3.998472,0.072441,0.055524,32.000000,92.744436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160740,64.190063,103.523427,100.000000,31.718987,41.784810,51.690531,51.761331,34.544304,33.145462,44.073964,158.698393,66.298606,159.577800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813680,49.210727,199.364814,163.966457,184.126910,175.483172,79.319818,14.137326,195.678095,0.526033,48.820112,49.745698,162.226857,201.729586,160.753898,196.108831,99.368777,191.501723,-0.000479,0.039053,108.625419,66.175428,196.156837,21.211033,38.090085,0.593897,708658.947592,0.861134,9.221586,22.778642,4.006032,0.071886,0.054831,32.000000,92.733650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129703,64.208146,103.551099,100.000000,31.704245,41.784810,51.690531,51.815319,34.544304,33.145462,44.052602,158.639635,66.655978,159.633701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819132,49.210727,199.247269,163.966457,184.147012,175.458951,79.468707,14.134615,195.663943,0.529325,48.839756,49.799840,162.243470,201.549428,160.767910,195.994154,99.285144,191.876424,-0.000478,0.039054,108.642182,65.992699,196.061941,21.209336,38.085324,0.590110,708527.635350,0.860116,9.135840,22.764398,4.002210,0.071667,0.054668,32.000000,92.733839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128564,64.244184,103.588415,100.000000,31.761745,41.784810,51.690531,51.778863,34.544304,33.145462,44.043839,158.937413,66.634115,159.646132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842205,49.196984,199.428742,163.954400,184.149675,175.447540,79.416269,14.138182,195.696276,0.533883,48.806241,49.787651,162.268080,201.632586,160.768875,196.122400,99.279820,191.996872,-0.000475,0.039102,108.655099,65.972906,196.194893,21.208558,38.026077,0.589911,708710.608671,0.858281,9.130197,22.988114,3.999413,0.073095,0.055772,32.000000,92.785052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122569,64.294137,103.619045,100.000000,31.723378,41.784810,51.690531,51.777031,34.544304,33.145462,44.052667,158.832537,66.440938,159.628626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819087,49.179394,199.400353,163.944867,184.096684,175.430769,79.349884,14.132046,195.653530,0.530110,48.828335,49.715565,162.226463,201.619110,160.738084,196.281687,99.385801,190.944689,-0.000474,0.039133,108.600333,65.954682,196.196262,21.207812,38.060551,0.591710,708624.542228,0.858317,9.092581,23.038426,4.001202,0.071275,0.055430,32.000000,92.751614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091882,64.281656,103.610366,100.000000,31.796597,41.784810,51.690531,51.765410,34.544304,33.145462,44.046532,158.699768,66.535876,159.787635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843192,49.176371,199.328692,163.950475,184.065921,175.420156,79.492531,14.136612,195.596317,0.528118,48.863482,49.701776,162.223738,201.553546,160.782363,196.128653,99.363400,192.136669,-0.000472,0.039133,108.609073,66.016423,196.164934,21.206974,38.061124,0.590962,708164.936720,0.859354,9.098911,22.538743,4.002489,0.072181,0.055281,32.000000,92.810268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101329,64.310374,103.637169,100.000000,31.730798,41.784810,51.690531,51.779418,34.544304,33.145462,44.035335,158.985063,66.172194,159.563441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846754,49.193136,199.342253,163.954120,184.063199,175.421307,79.367393,14.141322,195.622273,0.529164,48.900035,49.869898,162.219609,201.615828,160.780107,196.042094,99.404492,191.921003,-0.000472,0.039152,108.617941,65.925079,196.000937,21.205906,38.004132,0.593757,708193.197278,0.857291,9.070945,23.007031,3.999116,0.071946,0.055379,32.000000,92.851269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120851,64.316222,103.645339,100.000000,31.788339,41.784810,51.690531,51.763364,34.544304,33.145462,44.039188,158.734785,66.290902,159.584881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802208,49.193136,199.360078,163.954120,184.099772,175.423172,79.326136,14.137754,195.693887,0.532080,48.878046,49.810452,162.250265,201.532670,160.765316,195.981321,99.369997,192.042641,-0.000472,0.039178,108.604909,65.943564,196.027064,21.205045,38.028583,0.593071,708107.647116,0.859508,9.101808,22.938025,4.001988,0.072094,0.055949,32.000000,92.765594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096623,64.302299,103.669285,100.000000,31.793414,41.784810,51.690531,51.763806,34.544304,33.145462,44.061847,158.652272,66.168819,159.560688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843560,49.189563,199.425688,163.965055,184.148664,175.424947,79.420781,14.138325,195.759996,0.535843,48.884803,49.754332,162.237723,201.745263,160.739212,196.217233,99.332293,191.770437,-0.000471,0.039105,108.615956,65.887941,196.146252,21.204278,38.057436,0.594331,708269.495595,0.859931,9.130123,22.965336,4.003037,0.073822,0.056772,32.000000,92.786601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113066,64.299202,103.672872,100.000000,31.792507,41.784810,51.690531,51.790388,34.544304,33.145462,44.065101,158.841561,66.518781,159.596801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834377,49.196435,199.378850,163.969541,184.152935,175.422286,79.315539,14.137469,195.732826,0.544786,48.911006,49.765821,162.240583,201.738699,160.749599,196.091372,99.234023,192.057047,-0.000469,0.038903,108.592265,66.044723,196.151432,21.203853,38.013476,0.590908,708335.121425,0.858114,9.083758,22.901361,4.001032,0.073234,0.056024,32.000000,92.768410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128692,64.288599,103.692426,100.000000,31.842409,41.784810,51.690531,51.766538,34.544304,33.145462,44.071585,158.631078,66.319442,159.576344,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788148,49.199733,199.361828,163.971223,184.076067,175.431456,79.442047,14.136184,195.637238,0.549976,48.825969,49.844781,162.214068,201.626021,160.736196,196.099541,99.146518,191.833266,-0.000468,0.038667,108.613125,65.879593,196.145906,21.203280,38.041291,0.592686,708685.422115,0.859432,9.100130,23.106688,4.000830,0.073719,0.055466,32.000000,92.784108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127181,64.276216,103.661626,100.000000,31.801461,41.784810,51.690531,51.772512,34.544304,33.145462,44.085551,158.884095,66.487380,159.627328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863834,49.199733,199.332606,163.971223,184.062019,175.426907,79.445632,14.136470,195.704860,0.557101,48.746298,49.777979,162.227918,201.606246,160.743679,196.043110,99.093789,192.093267,-0.000468,0.038394,108.617291,66.064633,196.126286,21.202815,38.054608,0.591678,709071.127725,0.859002,9.151276,23.110616,4.004203,0.073423,0.055204,32.000000,92.794435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146660,64.273249,103.624322,100.000000,31.836787,41.784810,51.690531,51.801959,34.544304,33.145462,44.096266,158.891264,66.752456,159.664346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818032,49.172798,199.325455,163.966737,184.087510,175.430745,79.410116,14.128336,195.662567,0.559048,48.753122,49.770495,162.225167,201.671993,160.724374,196.201051,99.116310,192.046445,-0.000466,0.038142,108.634320,65.890366,196.290284,21.202148,38.050062,0.588452,709140.848983,0.857492,9.072958,23.260444,3.997539,0.072670,0.055587,32.000000,92.756100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143200,64.250133,103.631564,100.000000,31.778493,41.784810,51.690531,51.759884,34.544304,33.145462,44.076537,158.820233,66.359134,159.669145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781649,49.154932,199.315552,163.943465,184.107785,175.423938,79.363589,14.129620,195.607302,0.566549,48.786829,49.667657,162.251395,201.614890,160.769081,196.163383,99.192816,191.911260,-0.000464,0.037910,108.631844,65.952746,196.147499,21.201443,38.022050,0.592372,709076.332217,0.858706,9.093406,23.220443,4.001070,0.072337,0.055462,32.000000,92.774983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173055,64.288099,103.635846,100.000000,31.837964,41.784810,51.690531,51.786884,34.544304,33.145462,44.081165,158.727178,66.350330,159.705023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730748,49.142015,199.347691,163.933651,184.127541,175.421701,79.417904,14.131760,195.672039,0.569969,48.706650,49.694975,162.240096,201.529776,160.737452,196.163894,99.162476,191.788522,-0.000463,0.037570,108.642645,65.991641,196.136424,21.201256,38.005958,0.592757,708794.584894,0.859831,9.113206,23.093456,4.003796,0.072184,0.055461,32.000000,92.722997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141445,64.252127,103.589282,100.000000,31.818360,41.784810,51.690531,51.796023,34.544304,33.145462,44.067885,158.835808,66.324431,159.590546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836578,49.110682,199.319126,163.928044,184.122966,175.432422,79.389703,14.135899,195.595440,0.572076,48.643756,49.795602,162.200211,201.615787,160.735099,196.151245,99.100002,191.822043,-0.000462,0.037349,108.666036,66.006888,196.078073,21.200600,38.060068,0.596504,708909.492947,0.860130,9.151685,23.078418,4.008462,0.071856,0.055370,32.000000,92.757857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154214,64.249513,103.589385,100.000000,31.808955,41.784810,51.690531,51.842095,34.544304,33.145462,44.056470,158.779407,66.249817,159.577249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874008,49.110682,199.354019,163.928044,184.097310,175.417312,79.372880,14.136612,195.688659,0.579920,48.634979,49.813858,162.200106,201.479828,160.741388,196.150492,99.013846,191.848875,-0.000461,0.037132,108.649159,66.190070,196.166239,21.199889,38.002539,0.593034,708965.882792,0.858430,9.012101,23.152938,3.999455,0.071486,0.054993,32.000000,92.773716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139976,64.211377,103.579103,100.000000,31.853721,41.784810,51.690531,51.783604,34.544304,33.145462,44.024731,158.745761,66.188188,159.589130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840348,49.073853,199.317339,163.910660,184.128044,175.401219,79.420615,14.140751,195.550934,0.577598,48.642416,49.886545,162.229269,201.486576,160.731493,195.993608,99.034542,191.727971,-0.000459,0.036930,108.659258,65.910460,195.911445,21.199384,38.031321,0.593209,709144.610101,0.857822,8.973386,23.249119,3.997153,0.073281,0.055949,32.000000,92.739602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147324,64.223782,103.568158,100.000000,31.849571,41.784810,51.690531,51.762454,34.544304,33.145462,43.985100,158.841229,66.323771,159.589759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845188,49.055713,199.334777,163.894678,184.100040,175.404984,79.309630,14.140608,195.588218,0.575756,48.604831,49.849042,162.224900,201.523456,160.738022,196.064687,99.026967,191.798022,-0.000459,0.036706,108.682988,65.918485,196.022739,21.198701,37.987916,0.592154,708965.623211,0.857782,8.971371,23.183242,3.999116,0.073256,0.056054,32.000000,92.767535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173226,64.249836,103.572597,100.000000,31.867589,41.784810,51.690531,51.782528,34.544304,33.145462,43.978773,158.619259,66.166251,159.586337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816567,49.033451,199.206304,163.880939,184.120535,175.406763,79.447885,14.135328,195.665964,0.574592,48.570971,49.881448,162.174349,201.525678,160.708059,196.065926,99.008485,191.900481,-0.000460,0.036485,108.640332,66.032617,196.006854,21.198224,38.046357,0.593527,708959.749092,0.858865,8.948224,23.216998,3.999078,0.072134,0.055411,32.000000,92.709717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150519,64.241200,103.551410,100.000000,31.848814,41.784810,51.690531,51.780375,34.544304,33.145462,43.952695,158.895770,66.508657,159.692277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786864,49.033451,199.337061,163.880939,184.144301,175.389646,79.417777,14.134900,195.669295,0.568696,48.594719,49.682846,162.196198,201.455119,160.714531,196.139653,99.058696,191.958820,-0.000459,0.036426,108.651051,65.789443,196.072668,21.197887,38.006066,0.590465,709015.628703,0.857873,8.955577,23.273760,3.998796,0.071954,0.055969,32.000000,92.684318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184248,64.271785,103.535502,100.000000,31.839440,41.784810,51.690531,51.797194,34.544304,33.145462,43.920941,158.835554,66.474834,159.605455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904721,49.014487,199.287197,163.862994,184.194564,175.390294,79.357285,14.140608,195.682848,0.573244,48.591941,49.707721,162.182607,201.614951,160.718590,196.121892,99.220528,191.761783,-0.000458,0.036444,108.674904,66.038388,196.112477,21.197404,38.085467,0.591300,708818.902965,0.858683,8.986324,23.245338,4.003808,0.071781,0.056123,32.000000,92.671559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206590,64.281725,103.542062,100.000000,31.874532,41.784810,51.690531,51.816009,34.544304,33.145462,43.890892,158.714569,66.383932,159.664267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869559,49.002669,199.262113,163.857387,184.183081,175.384233,79.339294,14.129049,195.605097,0.566249,48.603875,49.773158,162.184716,201.537176,160.732738,195.956807,99.224628,191.698966,-0.000458,0.036624,108.677754,65.946948,195.987359,21.196611,38.070127,0.590726,708089.560388,0.857040,8.845441,23.009894,3.993354,0.071034,0.055230,32.000000,92.781979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216400,64.314987,103.532968,100.000000,31.940893,41.784810,51.690531,51.752317,34.544304,33.145462,43.861695,158.678589,66.524651,159.603370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
