OSU 80 Ton Compressor Load Stand
49.802237,48.997722,199.215988,163.858228,184.178638,175.392637,79.438284,14.136898,195.522402,0.562729,48.607462,49.764438,162.159515,201.476199,160.702224,196.006705,99.297017,191.583731,-0.000458,0.036626,108.686234,66.050686,196.002061,21.195839,38.027581,0.589748,708066.716916,0.857848,8.869974,22.982313,3.995666,0.071734,0.056141,32.000000,92.818139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210945,64.336236,103.514395,100.000000,31.887328,41.784810,51.690531,51.771430,34.544304,33.145462,43.847486,158.876569,66.445047,159.706950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831144,48.997722,199.195522,163.858228,184.186789,175.399463,79.360791,14.140037,195.666588,0.558298,48.588724,49.779435,162.171229,201.592689,160.691395,196.147561,99.270822,191.703914,-0.000456,0.036619,108.660849,66.139097,196.132627,21.195449,38.085664,0.591092,707929.527297,0.858095,8.934679,22.866834,4.000141,0.072471,0.055269,32.000000,92.831348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223490,64.344260,103.498700,100.000000,31.918601,41.784810,51.690531,51.810466,34.544304,33.145462,43.827890,158.721582,66.183346,159.571702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728272,48.997722,199.300864,163.858228,184.189710,175.387298,79.337334,14.132759,195.557652,0.551816,48.625273,49.745193,162.177216,201.703654,160.720335,196.118933,99.252143,191.659418,-0.000455,0.036639,108.672860,65.940203,195.999391,21.195641,38.034150,0.593098,708011.506481,0.858413,8.904763,22.937969,3.997410,0.072437,0.053988,32.000000,92.840412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245896,64.374315,103.487692,100.000000,31.868833,41.784810,51.690531,51.792751,34.544304,33.145462,43.813133,158.674668,66.364857,159.659979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853258,48.977384,199.214131,163.835517,184.197457,175.366733,79.467703,14.139467,195.556841,0.549617,48.629837,49.700894,162.168582,201.577929,160.698521,196.004873,99.177054,191.867890,-0.000454,0.036602,108.662516,65.794663,196.088493,21.196032,38.071291,0.592751,708150.579282,0.860581,9.011289,22.940010,4.007798,0.073181,0.056324,32.000000,92.798706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227622,64.373897,103.474832,100.000000,31.884458,41.784810,51.690531,51.853927,34.544304,33.145462,43.777733,158.935405,66.337711,159.576856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776528,48.977384,199.346903,163.842246,184.213040,175.375127,79.333791,14.137611,195.620197,0.547271,48.596721,49.663465,162.146551,201.632830,160.686227,196.124111,99.080253,191.650068,-0.000454,0.036606,108.639499,65.777616,196.005874,21.196268,38.051100,0.591378,708120.460031,0.856627,8.861547,23.093017,3.996010,0.073619,0.056033,32.000000,92.743216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229412,64.374027,103.465524,100.000000,31.883271,41.784810,51.690531,51.783167,34.544304,33.145462,43.760723,158.667582,66.335730,159.677092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834428,48.977384,199.270050,163.842246,184.242048,175.387301,79.451696,14.143748,195.546576,0.544403,48.589225,49.659531,162.127982,201.593790,160.684548,196.091784,99.074747,192.007661,-0.000454,0.036618,108.628555,65.741116,196.135195,21.196346,38.049776,0.592520,708564.705162,0.859584,8.940960,23.108405,4.004837,0.072261,0.055701,32.000000,92.752622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212191,64.370073,103.475217,100.000000,31.889988,41.784810,51.690531,51.828409,34.544304,33.145462,43.743714,158.903391,66.297065,159.763087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771475,48.978483,199.220763,163.852620,184.328280,175.379443,79.438317,14.136755,195.614764,0.539144,48.684930,49.735381,162.140305,201.577501,160.691252,196.123581,99.204446,191.604647,-0.000455,0.036626,108.639341,65.880654,196.106503,21.196443,38.022014,0.592129,708569.575211,0.857260,8.881027,23.247527,3.998642,0.073866,0.056080,32.000000,92.758008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216687,64.374595,103.489721,100.000000,31.934498,41.784810,51.690531,51.801457,34.544304,33.145462,43.715831,158.876634,66.365517,159.790113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802795,48.978483,199.347320,163.852620,184.320130,175.379055,79.408072,14.144176,195.531968,0.542862,48.715796,49.794295,162.142201,201.538766,160.672842,196.081293,99.171153,191.978543,-0.000456,0.036637,108.633815,65.801496,196.144108,21.196467,38.041005,0.591703,708124.279933,0.857534,8.883049,23.107327,4.000460,0.073417,0.056598,32.000000,92.770535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229583,64.382554,103.436217,100.000000,31.905320,41.784810,51.690531,51.834528,34.544304,33.145462,43.704635,158.816144,66.520175,159.751915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724687,48.996897,199.221609,163.860471,184.302598,175.387433,79.471332,14.127765,195.528468,0.544317,48.778663,49.682858,162.162665,201.486474,160.688456,196.073194,99.118479,191.991515,-0.000456,0.036607,108.617508,65.805994,196.025396,21.196429,38.064167,0.590615,708258.034893,0.858298,8.914863,23.140247,4.002734,0.073431,0.056057,32.000000,92.817286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214015,64.368984,103.446075,100.000000,31.925720,41.784810,51.690531,51.819112,34.544304,33.145462,43.706437,158.942664,66.458547,159.878311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689317,48.996897,199.329517,163.860471,184.228122,175.383637,79.487660,14.135471,195.641591,0.547353,48.796974,49.742219,162.127650,201.387191,160.679325,196.076825,99.076884,192.089657,-0.000457,0.036591,108.625131,65.671091,196.110113,21.196628,38.068767,0.591782,708606.711682,0.859198,9.014180,23.197765,4.006493,0.073424,0.055370,32.000000,92.792762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214730,64.363437,103.423040,100.000000,31.918937,41.784810,51.690531,51.866533,34.544304,33.145462,43.691589,158.975320,66.623183,159.819539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740777,49.034276,199.319657,163.876453,184.183402,175.373258,79.419154,14.136184,195.539339,0.545675,48.816734,49.777856,162.141048,201.358221,160.664541,195.984641,99.113285,191.586772,-0.000457,0.036588,108.622660,66.122339,195.925641,21.197042,38.034185,0.590909,708775.875596,0.859682,9.050848,23.276001,4.011517,0.072864,0.055615,32.000000,92.788616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225400,64.356624,103.442901,100.000000,31.939217,41.784810,51.690531,51.891503,34.544304,33.145462,43.676740,158.838308,66.355245,159.765290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762942,49.034276,199.200270,163.876453,184.148668,175.392792,79.388083,14.137041,195.486915,0.546070,48.864506,49.895668,162.141818,201.384683,160.653653,195.975393,99.091623,191.725894,-0.000457,0.036579,108.599370,65.734899,196.124246,21.197255,38.007712,0.592766,708619.807738,0.859474,9.034883,23.051703,4.007168,0.072119,0.055586,32.000000,92.793061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212131,64.334506,103.393387,100.000000,31.964872,41.784810,51.690531,51.866980,34.544304,33.145462,43.701210,158.776166,66.355392,159.855652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779796,49.055439,199.261281,163.894117,184.154832,175.411134,79.494127,14.135471,195.522609,0.543665,48.864703,49.653041,162.144024,201.400075,160.660001,195.979690,99.006760,191.864874,-0.000458,0.036568,108.596002,65.883617,196.070139,21.196756,38.021924,0.592342,708747.751865,0.859480,9.011922,23.125384,4.002984,0.074212,0.056318,32.000000,92.757687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180099,64.312731,103.389181,100.000000,31.917878,41.784810,51.690531,51.857776,34.544304,33.145462,43.711980,158.988254,66.415627,159.792237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751989,49.076601,199.218339,163.910379,184.167570,175.419513,79.372320,14.145888,195.510799,0.547065,48.922529,49.751337,162.139721,201.438545,160.660954,196.013087,99.001060,191.740944,-0.000458,0.036544,108.640131,65.849275,196.036993,21.196160,38.008088,0.591857,709134.197070,0.858152,9.015629,23.262184,4.002854,0.073718,0.056792,32.000000,92.734568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168692,64.325070,103.369931,100.000000,31.949274,41.784810,51.690531,51.851535,34.544304,33.145462,43.703613,158.744640,66.087895,159.766077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712878,49.076601,199.226182,163.910379,184.181562,175.423458,79.386584,14.143034,195.434725,0.552630,48.913361,49.632340,162.116504,201.319894,160.639198,196.073632,99.064973,191.820853,-0.000459,0.036527,108.619727,65.770297,195.977034,21.195681,38.014979,0.595057,709266.003417,0.860095,9.065593,23.221573,4.004229,0.074429,0.055859,32.000000,92.757325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.149650,64.315944,103.337709,100.000000,31.890928,41.784810,51.690531,51.870599,34.544304,33.145462,43.718289,158.773167,66.489434,159.719027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764379,49.098039,199.109078,163.923558,184.156857,175.409934,79.452302,14.138182,195.391629,0.554257,48.854047,49.718290,162.179078,201.369189,160.659016,195.950947,99.071267,191.570324,-0.000458,0.036500,108.622762,65.925697,195.775575,21.195121,37.991692,0.591913,709120.921952,0.860711,9.106124,23.187522,4.007537,0.073852,0.056858,32.000000,92.728506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136645,64.311637,103.318416,100.000000,31.900328,41.784810,51.690531,51.901652,34.544304,33.145462,43.727893,158.904604,66.468818,159.626659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734398,49.098039,199.151577,163.923558,184.117606,175.410374,79.306751,14.134329,195.391208,0.551838,48.748149,49.674315,162.165073,201.332717,160.641598,195.890214,99.016513,191.391967,-0.000457,0.036481,108.630467,65.747380,195.925581,21.194820,38.007354,0.591741,709072.622491,0.860441,9.112738,23.184754,4.004523,0.073875,0.056158,32.000000,92.736798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137763,64.301899,103.298256,100.000000,31.896900,41.784810,51.690531,51.874453,34.544304,33.145462,43.728641,158.613501,66.358253,159.579216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648980,49.070830,199.047405,163.908977,184.096749,175.427146,79.384784,14.125196,195.307710,0.552658,48.679790,49.710665,162.166063,201.350495,160.667790,195.848811,99.023865,191.872882,-0.000457,0.036550,108.634543,65.757033,195.861463,21.193813,38.007140,0.592687,709239.611363,0.861151,9.105258,23.075589,4.004303,0.072469,0.055469,32.000000,92.770472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145505,64.310521,103.243273,100.000000,31.854228,41.784810,51.690531,51.895055,34.544304,33.145462,43.697374,158.769568,66.318562,159.595109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740471,49.039223,199.066512,163.892996,184.061101,175.428784,79.370398,14.143320,195.263564,0.556576,48.621151,49.739022,162.164186,201.259835,160.680201,195.702652,99.050073,191.356882,-0.000456,0.036769,108.649672,65.891139,195.789850,21.192658,37.997331,0.593731,709340.107877,0.861965,9.166619,23.248070,4.009094,0.074549,0.056338,32.000000,92.815056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129305,64.294646,103.248196,100.000000,31.868744,41.784810,51.690531,51.947932,34.544304,33.145462,43.690712,158.740795,66.327072,159.602112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862545,49.010364,199.073259,163.862434,184.108630,175.424205,79.348639,14.134329,195.303115,0.561105,48.633656,49.635493,162.131516,201.272046,160.642955,195.865441,99.034255,191.449427,-0.000457,0.036997,108.621081,65.830364,195.875165,21.191432,37.966616,0.592673,709059.196951,0.860292,9.040149,23.028896,4.002103,0.072693,0.056340,32.000000,92.797506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095231,64.264135,103.164949,100.000000,31.841338,41.784810,51.690531,51.901103,34.544304,33.145462,43.649636,158.697279,66.185767,159.544991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696267,49.010364,199.010189,163.862434,184.070111,175.430296,79.312336,14.137897,195.309624,0.555296,48.722561,49.769498,162.144558,201.242506,160.658278,195.913339,99.034760,191.105782,-0.000458,0.037255,108.647631,65.757155,195.784590,21.190347,37.948161,0.592589,708878.369089,0.858095,8.884921,23.079352,3.992441,0.072646,0.056316,32.000000,92.800844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127108,64.277814,103.146280,100.000000,31.863572,41.784810,51.690531,51.834789,34.544304,33.145462,43.609118,158.624671,66.465517,159.603882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711189,49.015861,198.957958,163.841966,184.051952,175.426982,79.399928,14.141607,195.078802,0.551662,48.711903,49.637410,162.097420,201.107750,160.637003,195.853977,98.947615,191.618314,-0.000460,0.037493,108.610838,65.761355,195.655163,21.188920,37.967904,0.591742,709098.261526,0.861710,9.057108,22.950165,4.004530,0.072653,0.055880,32.000000,92.748225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077857,64.229949,103.111846,100.000000,31.826136,41.784810,51.690531,51.932144,34.544304,33.145462,43.601340,158.799855,66.158474,159.587005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766622,49.026580,198.903532,163.826545,184.045013,175.426173,79.301613,14.133901,195.294842,0.546201,48.753455,49.688344,162.140436,201.257592,160.651892,195.774886,98.900780,191.471690,-0.000461,0.037718,108.642131,65.850519,195.647293,21.187414,37.953227,0.594216,709382.612556,0.860470,9.047135,23.229168,4.002277,0.073432,0.056112,32.000000,92.774604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090148,64.258605,103.115151,100.000000,31.804565,41.784810,51.690531,51.928607,34.544304,33.145462,43.588591,158.603227,66.136904,159.497942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705768,49.035375,198.980102,163.820376,184.040136,175.406354,79.316938,14.139038,195.266801,0.543428,48.766737,49.524709,162.105446,201.276430,160.620597,195.804959,98.887304,191.700630,-0.000462,0.037967,108.609531,65.780840,195.730094,21.185857,37.937816,0.593719,709485.610314,0.860492,9.000416,23.221157,3.996726,0.072569,0.055742,32.000000,92.759819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046445,64.210472,103.093347,100.000000,31.771452,41.784810,51.690531,51.900990,34.544304,33.145462,43.587117,158.633876,66.363022,159.507462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725539,49.035375,198.953697,163.820376,183.986914,175.365581,79.399523,14.137469,195.166515,0.537579,48.702551,49.696298,162.088321,201.293942,160.612089,195.800130,98.912259,191.261249,-0.000463,0.038264,108.596580,65.904237,195.693446,21.184444,38.026757,0.592453,709552.544511,0.861420,9.072269,23.320257,4.003159,0.073548,0.055887,32.000000,92.763533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989275,64.200603,103.106206,100.000000,31.766922,41.784810,51.690531,51.943296,34.544304,33.145462,43.581277,158.799045,66.358033,159.497076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708543,49.035925,198.962591,163.816171,183.955816,175.351042,79.277192,14.141322,195.151900,0.533388,48.711605,49.739623,162.102327,201.220978,160.632892,195.789804,98.911623,191.557956,-0.000463,0.038484,108.643323,65.934227,195.624040,21.183866,37.941467,0.592161,709388.243402,0.860602,9.063137,23.151647,4.001210,0.073655,0.055798,32.000000,92.805324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.020976,64.256300,103.157898,100.000000,31.767058,41.784810,51.690531,51.933894,34.544304,33.145462,43.571247,158.554385,66.183199,159.451128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694747,49.020259,198.808937,163.803834,183.923331,175.349037,79.395501,14.135328,195.125804,0.528915,48.657927,49.669954,162.098418,201.151051,160.612051,195.627025,98.907631,191.329955,-0.000465,0.038694,108.631502,65.468714,195.561104,21.182282,37.931801,0.593808,709242.544894,0.861528,9.069940,23.242587,4.002583,0.073515,0.056329,32.000000,92.760085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.010419,64.266572,103.193068,100.000000,31.739086,41.784810,51.690531,51.948301,34.544304,33.145462,43.544819,158.791002,66.326706,159.493772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674823,49.012014,198.899975,163.806638,183.907357,175.328708,79.329931,14.132189,195.179540,0.528763,48.581206,49.694104,162.074345,200.947632,160.599592,195.565050,98.923508,191.801193,-0.000464,0.038932,108.617122,65.716652,195.750818,21.180668,37.921527,0.592310,709222.072609,0.860462,9.068579,23.161259,4.000603,0.072952,0.056045,32.000000,92.782542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998320,64.256912,103.207274,100.000000,31.694956,41.784810,51.690531,51.959476,34.544304,33.145462,43.532557,158.659861,66.311152,159.467179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752974,48.988652,198.813337,163.783927,183.872953,175.297645,79.356481,14.124482,195.153529,0.525926,48.540003,49.606154,162.096812,201.073663,160.612698,195.675340,98.944200,191.587150,-0.000464,0.039169,108.622084,65.968681,195.742623,21.179259,37.957863,0.592767,709105.627522,0.861437,9.080996,23.321641,4.004040,0.072395,0.055503,32.000000,92.794895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.005318,64.258518,103.237057,100.000000,31.706353,41.784810,51.690531,51.976443,34.544304,33.145462,43.511318,158.712963,66.016508,159.484252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748524,48.988652,198.872949,163.783927,183.858987,175.271712,79.381051,14.135899,195.268402,0.529074,48.487065,49.775622,162.094935,201.049525,160.614955,195.629714,98.896384,191.513682,-0.000465,0.039222,108.628332,65.853334,195.774924,21.177642,37.959527,0.594245,708755.673028,0.859437,8.976623,23.220931,3.996009,0.073872,0.056378,32.000000,92.842106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.004903,64.273976,103.272933,100.000000,31.670063,41.784810,51.690531,51.936760,34.544304,33.145462,43.473570,158.762102,66.103962,159.472411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738336,48.953473,198.896735,163.766543,183.781072,175.254162,79.414313,14.132759,195.167690,0.529218,48.496056,49.685253,162.071381,201.180286,160.612419,195.604573,98.805801,191.648154,-0.000467,0.039213,108.623303,65.832552,195.699994,21.176133,37.992355,0.593550,708813.107566,0.859130,8.981235,23.241264,3.997565,0.071671,0.055258,32.000000,92.870900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.001687,64.277426,103.281823,100.000000,31.639435,41.784810,51.690531,51.942734,34.544304,33.145462,43.422102,158.828626,66.062950,159.551994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694188,48.914171,198.804295,163.745515,183.777857,175.257932,79.335202,14.137326,195.102796,0.532692,48.523926,49.630043,162.069937,201.105099,160.605707,195.620222,98.743557,191.217194,-0.000466,0.039184,108.608656,65.859171,195.550213,21.174841,37.921670,0.593948,708977.958606,0.858794,8.956611,23.382143,3.998862,0.073701,0.057573,32.000000,92.844997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.005490,64.251171,103.312132,100.000000,31.665658,41.784810,51.690531,51.951751,34.544304,33.145462,43.402445,158.670403,66.209171,159.580121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685454,48.904552,198.929254,163.737104,183.769022,175.250256,79.466306,14.136755,195.141940,0.533229,48.496698,49.586913,162.048557,201.028364,160.577516,195.474763,98.741399,191.488093,-0.000467,0.039173,108.571400,65.893722,195.640195,21.173299,37.930549,0.592849,709152.646075,0.860423,8.963071,23.283106,4.000554,0.072338,0.055668,32.000000,92.829085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.991802,64.230302,103.327556,100.000000,31.632347,41.784810,51.690531,51.981643,34.544304,33.145462,43.339996,158.932612,66.340939,159.682560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718476,48.888611,198.990803,163.726449,183.766647,175.235824,79.393483,14.146174,195.060324,0.537724,48.519915,49.579763,162.039288,201.128463,160.600577,195.562574,98.850108,191.328557,-0.000469,0.039164,108.580044,65.759551,195.576518,21.171821,37.955751,0.591992,709125.520610,0.859110,8.962507,23.386677,4.003772,0.073223,0.054941,32.000000,92.856117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.011456,64.238370,103.370244,100.000000,31.610454,41.784810,51.690531,51.995098,34.544304,33.145462,43.297512,158.786966,66.316948,159.591529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691922,48.888611,198.738187,163.726449,183.774452,175.248248,79.374189,14.134044,195.063884,0.539639,48.562629,49.629035,162.040906,201.100349,160.564208,195.585159,98.774666,191.194323,-0.000469,0.039156,108.587939,65.850335,195.532572,21.169945,37.995326,0.590958,708595.656690,0.858061,8.864627,23.320321,3.994284,0.073474,0.056835,32.000000,92.852076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.994967,64.201314,103.382223,100.000000,31.651432,41.784810,51.690531,51.978681,34.544304,33.145462,43.255670,158.748378,66.137564,159.747469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740104,48.892459,198.793333,163.730375,183.741204,175.255847,79.436843,14.137183,195.016031,0.541768,48.671038,49.598062,162.061515,200.975949,160.560784,195.495890,98.687323,191.364784,-0.000470,0.039141,108.597162,65.836976,195.503733,21.167895,37.955769,0.593293,708953.888784,0.859935,8.939860,23.243431,3.999406,0.073459,0.056474,32.000000,92.872830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.028158,64.223415,103.427890,100.000000,31.540536,41.784810,51.690531,51.998877,34.544304,33.145462,43.232737,158.873686,66.304108,159.578311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717861,48.924065,198.716629,163.739066,183.748709,175.237486,79.330146,14.138182,195.023241,0.548174,48.790591,49.494289,162.051650,200.992279,160.559927,195.651881,98.669566,191.496050,-0.000470,0.039119,108.600223,65.762831,195.563306,21.166268,37.966580,0.591447,709228.312674,0.858378,8.893765,23.394604,3.996641,0.072737,0.055286,32.000000,92.861418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038428,64.198231,103.406629,100.000000,31.548051,41.784810,51.690531,51.976012,34.544304,33.145462,43.206325,158.660293,66.346001,159.581262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713801,48.957870,198.809977,163.751122,183.714967,175.211562,79.394653,14.132189,195.048954,0.554337,48.735351,49.537839,162.024995,201.042227,160.565569,195.619485,98.644821,191.182510,-0.000472,0.039154,108.564832,65.718939,195.533328,21.164424,37.914171,0.591135,709316.391293,0.859946,8.948422,23.461485,3.996886,0.072716,0.056120,32.000000,92.817917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.016411,64.187367,103.427931,100.000000,31.542345,41.784810,51.690531,51.992989,34.544304,33.145462,43.214325,158.789306,66.042847,159.570798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679885,48.948800,198.662453,163.746917,183.693094,175.200110,79.167890,14.137611,194.953372,0.555311,48.501563,49.777334,162.028540,200.843945,160.543920,195.465026,98.660530,191.163610,-0.000473,0.039152,108.536859,65.936561,195.470877,21.163020,37.938961,0.594074,709366.312102,0.859280,8.986435,23.368852,3.999090,0.072414,0.055869,32.000000,92.720985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012857,64.169168,103.413612,100.000000,31.522813,41.784810,51.690531,52.019107,34.544304,33.145462,43.233361,158.335780,66.136024,159.574574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607619,48.948800,198.601047,163.746917,183.686438,175.193214,79.395406,14.144319,194.806939,0.559256,48.507747,49.610883,162.011568,200.768290,160.516007,195.463747,98.726600,191.189417,-0.000474,0.039135,108.532762,65.657232,195.453273,21.160681,37.878211,0.593225,709288.651241,0.862316,9.012532,23.346061,3.998851,0.074229,0.055952,32.000000,92.716791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.035619,64.154458,103.416656,100.000000,31.456738,41.784810,51.690531,52.024079,34.544304,33.145462,43.204651,158.790812,66.321790,159.571230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722381,48.873220,198.674373,163.694767,183.674016,175.187147,79.339504,14.134900,194.952459,0.559914,48.367010,49.668551,161.996264,200.718914,160.510830,195.461174,98.778473,191.320548,-0.000473,0.039145,108.531680,65.750728,195.549418,21.158086,37.918019,0.592175,709132.259221,0.861203,9.087522,23.289660,4.003438,0.073244,0.055056,32.000000,92.759733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029487,64.182552,103.379623,100.000000,31.389500,41.784810,51.690531,52.070910,34.544304,33.145462,43.146818,158.679008,66.178210,159.574732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696830,48.873220,198.596369,163.694767,183.605607,175.167394,79.295247,14.141607,194.815668,0.561902,48.410527,49.396840,162.000510,200.808146,160.528250,195.413935,98.707794,191.179686,-0.000473,0.039179,108.553740,65.639982,195.340103,21.155488,37.898437,0.592235,708625.047358,0.859388,8.892893,23.286894,3.995673,0.074015,0.056156,32.000000,92.800905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039585,64.194798,103.364002,100.000000,31.401999,41.784810,51.690531,52.010054,34.544304,33.145462,43.082062,158.590494,66.007557,159.477839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678246,48.842989,198.612447,163.679066,183.560706,175.181009,79.428963,14.135185,194.872333,0.557864,48.481666,49.620105,162.000057,200.741054,160.542842,195.392030,98.645260,191.167224,-0.000472,0.039201,108.541973,65.697596,195.330418,21.152629,37.900800,0.593801,708807.435134,0.860262,8.919380,23.304821,3.996158,0.071934,0.055393,32.000000,92.803003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034930,64.198890,103.331732,100.000000,31.363701,41.784810,51.690531,52.029634,34.544304,33.145462,43.022835,158.857926,66.296185,159.576659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630634,48.844088,198.607968,163.672617,183.526438,175.188063,79.386027,14.137469,194.794205,0.554806,48.582116,49.601272,161.975549,200.770410,160.497598,195.372148,98.636638,191.008389,-0.000473,0.038983,108.537440,65.645318,195.426518,21.149024,37.964718,0.591441,709023.416583,0.859165,8.908420,23.362685,3.997976,0.072652,0.055030,32.000000,92.774117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.015705,64.185404,103.308377,100.000000,31.298940,41.784810,51.690531,52.046575,34.544304,33.145462,42.981430,158.772054,66.317241,159.587477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570729,48.867724,198.615874,163.671776,183.492481,175.174630,79.365776,14.142178,194.758382,0.553072,48.545377,49.589412,161.964835,200.670740,160.502663,195.374250,98.656757,191.040196,-0.000474,0.038755,108.514592,65.657052,195.293847,21.146603,37.933359,0.591734,709279.729184,0.861095,8.968098,23.323073,4.001200,0.072711,0.056012,32.000000,92.743858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.990557,64.154260,103.292453,100.000000,31.292058,41.784810,51.690531,52.082817,34.544304,33.145462,42.949662,158.731552,66.180558,159.549476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645484,48.871022,198.558666,163.667851,183.434943,175.166935,79.425930,14.137469,194.824277,0.554082,48.525318,49.585353,161.971450,200.851957,160.517566,195.272243,98.730431,190.683866,-0.000474,0.038543,108.524687,65.778290,195.327154,21.143769,37.922852,0.593646,709146.004844,0.861949,9.044758,23.303589,4.006717,0.072229,0.054621,32.000000,92.755404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038588,64.151176,103.315444,100.000000,31.201531,41.784810,51.690531,52.125409,34.544304,33.145462,42.942756,158.851861,66.140206,159.584960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637466,48.871022,198.511476,163.667851,183.407274,175.162549,79.311637,14.133187,194.831437,0.548171,48.534659,49.718819,161.959455,200.773795,160.499906,195.305283,98.719630,190.699337,-0.000475,0.038354,108.533802,65.764371,195.422237,21.141385,37.929439,0.593073,708775.271913,0.859826,8.970440,23.096267,3.999531,0.073401,0.056678,32.000000,92.799488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.033624,64.144512,103.305096,100.000000,31.213666,41.784810,51.690531,52.087899,34.544304,33.145462,42.917073,158.623273,66.507189,159.617336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696739,48.861677,198.577984,163.664206,183.419234,175.142902,79.421490,14.138468,194.766602,0.544576,48.529891,49.585377,161.963655,200.767495,160.524427,195.276175,98.704671,190.637852,-0.000478,0.038137,108.548695,65.547651,195.365190,21.138716,37.948573,0.589769,708803.810342,0.861198,8.978760,23.112874,3.999227,0.073242,0.056174,32.000000,92.759774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061119,64.127041,103.325353,100.000000,31.156417,41.784810,51.690531,52.099566,34.544304,33.145462,42.888287,158.842980,65.998533,159.553252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686229,48.860578,198.527163,163.658879,183.479875,175.116320,79.394891,14.139038,194.785968,0.547433,48.610614,49.557684,161.959467,200.712125,160.502551,195.198027,98.680141,190.759711,-0.000479,0.037900,108.556938,65.595921,195.288261,21.136236,37.970858,0.593742,708677.107461,0.858748,8.907931,23.104754,3.995795,0.072330,0.054786,32.000000,92.764171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062716,64.112769,103.333692,100.000000,31.159905,41.784810,51.690531,52.072978,34.544304,33.145462,42.849327,158.789781,66.004329,159.533308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642582,48.869648,198.415882,163.649626,183.441303,175.089020,79.365495,14.133616,194.646364,0.554310,48.592511,49.767491,161.936873,200.848594,160.491576,195.196190,98.642892,190.616186,-0.000479,0.037658,108.536880,65.828017,195.285611,21.134219,37.885460,0.593597,708665.267010,0.859105,8.917729,23.175020,3.995617,0.073267,0.055698,32.000000,92.707266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069705,64.060880,103.292635,100.000000,31.132399,41.784810,51.690531,52.084545,34.544304,33.145462,42.818309,158.730989,66.353118,159.581695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578625,48.869648,198.518782,163.649626,183.333454,175.070909,79.368633,14.138896,194.614543,0.556926,48.576282,49.576709,161.943392,200.618366,160.490584,195.330223,98.659999,190.572494,-0.000480,0.037446,108.563970,65.756357,195.333150,21.132218,37.851523,0.590631,708748.555265,0.860151,8.972077,23.158400,3.996889,0.074150,0.056203,32.000000,92.753589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087717,64.047240,103.313650,100.000000,31.046492,41.784810,51.690531,52.116117,34.544304,33.145462,42.797907,158.737265,66.197946,159.593064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599543,48.872671,198.394140,163.655234,183.306755,175.082565,79.341769,14.141750,194.715460,0.539729,48.604966,49.593045,161.930831,200.657590,160.480257,195.205628,98.637454,191.119429,-0.000479,0.037122,108.549691,65.704650,195.287872,21.129546,37.895681,0.592853,708696.919776,0.861260,9.038478,23.124888,4.004120,0.073369,0.056134,32.000000,92.744225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097083,64.021141,103.272049,100.000000,31.031026,41.784810,51.690531,52.140200,34.544304,33.145462,42.762502,158.683538,66.181218,159.642119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580253,48.887237,198.465961,163.659159,183.302861,175.087209,79.420015,14.133901,194.661195,0.537598,48.641473,49.542800,161.927394,200.562160,160.489227,195.220922,98.595042,190.846315,-0.000478,0.036941,108.542717,65.527729,195.159775,21.127593,37.812700,0.591055,708786.034255,0.860414,9.013702,23.354777,3.999565,0.073382,0.056547,32.000000,92.747188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.079157,64.000599,103.261398,100.000000,30.979951,41.784810,51.690531,52.159770,34.544304,33.145462,42.748683,158.840029,66.507776,159.651954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646399,48.906750,198.373568,163.659720,183.246797,175.082095,79.385244,14.141464,194.645550,0.536047,48.668106,49.601206,161.965095,200.615390,160.481859,195.217729,98.538037,190.325631,-0.000478,0.036954,108.560080,65.567146,195.155917,21.125488,37.847567,0.590048,709022.626906,0.860794,9.054377,23.292609,4.002924,0.071900,0.055897,32.000000,92.812244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105913,63.984891,103.258197,100.000000,30.956226,41.784810,51.690531,52.179326,34.544304,33.145462,42.721693,158.770488,66.161776,159.581931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607329,48.918843,198.489073,163.659720,183.193220,175.069891,79.398149,14.138325,194.604983,0.536707,48.620339,49.531955,161.962402,200.620079,160.500978,195.224857,98.534439,191.097885,-0.000479,0.036977,108.584965,65.510263,195.187041,21.123798,37.802927,0.592251,709139.781398,0.859919,9.005220,23.154109,3.995729,0.073282,0.056268,32.000000,92.838525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098364,63.991504,103.249425,100.000000,30.867070,41.784810,51.690531,52.149561,34.544304,33.145462,42.715948,158.796297,66.507042,159.621624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609084,48.918843,198.365708,163.659720,183.124012,175.049588,79.408898,14.139752,194.550025,0.537830,48.531465,49.590722,161.933600,200.652167,160.502215,195.142350,98.465331,191.071071,-0.000478,0.036959,108.540690,65.754763,195.215879,21.122147,37.951365,0.589819,709198.847981,0.860500,9.057865,23.447526,4.001205,0.074323,0.055859,32.000000,92.784717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051960,63.951922,103.205830,100.000000,30.884927,41.784810,51.690531,52.180522,34.544304,33.145462,42.703838,158.817796,66.301907,159.797312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641464,48.898780,198.398239,163.660000,183.164272,175.034258,79.433739,14.137611,194.685825,0.538695,48.498596,49.585983,161.933244,200.727659,160.478159,195.201979,98.430919,191.184342,-0.000479,0.036957,108.524615,65.768795,195.183717,21.120187,37.938943,0.591290,709342.320367,0.860250,9.056042,23.506587,3.998576,0.071576,0.054784,32.000000,92.765837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036611,63.916418,103.170394,100.000000,30.824452,41.784810,51.690531,52.188607,34.544304,33.145462,42.651413,158.867477,66.331328,159.590546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603170,48.869648,198.477937,163.658598,183.171233,175.026642,79.421656,14.144033,194.717089,0.534981,48.432280,49.506475,161.969060,200.706355,160.483950,195.315803,98.427389,191.091187,-0.000479,0.036957,108.553910,65.691742,195.308266,21.118472,37.917894,0.590665,709310.862931,0.859234,9.002371,23.583440,3.996623,0.073924,0.056618,32.000000,92.778044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.079145,63.924523,103.150506,100.000000,30.756378,41.784810,51.690531,52.179431,34.544304,33.145462,42.625700,158.843311,66.159061,159.596643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653921,48.831171,198.412992,163.648505,183.113928,175.015906,79.375374,14.137611,194.704621,0.539386,48.394541,49.468540,161.944280,200.778055,160.472288,195.146892,98.421679,191.254209,-0.000479,0.036962,108.553822,65.687934,195.277533,21.117097,37.936795,0.592705,709269.787704,0.859994,9.012988,23.552067,4.001316,0.074000,0.055618,32.000000,92.707635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055052,63.905715,103.105281,100.000000,30.760739,41.784810,51.690531,52.208608,34.544304,33.145462,42.568268,158.750749,66.177696,159.562300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660979,48.831171,198.486386,163.648505,183.066175,175.002058,79.429169,14.134900,194.708773,0.540907,48.314367,49.481748,161.944272,200.696570,160.489209,195.249139,98.414239,191.118456,-0.000479,0.036960,108.557559,65.734882,195.227995,21.115947,37.858683,0.591752,709099.599845,0.859373,8.921834,23.618848,3.995918,0.072811,0.055551,32.000000,92.722777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096584,63.916156,103.089090,100.000000,30.705797,41.784810,51.690531,52.187304,34.544304,33.145462,42.497436,158.858337,65.987088,159.514071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613101,48.799290,198.396070,163.629720,183.053988,174.999347,79.332541,14.129049,194.736918,0.544122,48.170248,49.735797,161.924035,200.712573,160.465925,195.191623,98.377844,190.982666,-0.000478,0.036972,108.547037,65.737526,195.302745,21.114684,37.823869,0.593497,709056.035795,0.858588,8.914512,23.575436,3.996828,0.073712,0.056867,32.000000,92.734638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121134,63.886523,103.049682,100.000000,30.699275,41.784810,51.690531,52.190752,34.544304,33.145462,42.431879,158.665082,65.977110,159.544362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
