OSU 80 Ton Compressor Load Stand
49.656750,48.734431,198.498713,163.607010,182.991007,175.016115,79.368764,14.132474,194.697032,0.545768,48.294399,49.537799,161.932242,200.617816,160.501983,195.230415,98.233881,191.111296,-0.000477,0.036988,108.573665,65.740624,195.256570,21.113122,37.904899,0.593834,709148.109517,0.860465,8.932320,23.560938,3.998865,0.073947,0.056098,32.000000,92.742499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.149319,63.942470,102.976357,100.000000,30.630909,41.784810,51.690531,52.210611,34.544304,33.145462,42.314682,158.737527,66.324064,159.748925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543418,48.713269,198.441181,163.586543,182.973981,175.009071,79.459535,14.127194,194.778864,0.553005,48.310512,49.583525,161.916976,200.622484,160.482551,195.286252,98.150792,191.113525,-0.000477,0.037003,108.550803,65.729136,195.231221,21.112274,37.895645,0.591621,709207.455311,0.858912,8.818162,23.673231,3.997184,0.073157,0.055076,32.000000,92.758295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139908,63.927148,102.920461,100.000000,30.608446,41.784810,51.690531,52.209581,34.544304,33.145462,42.249293,158.919069,66.155906,159.566038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605613,48.718216,198.567305,163.583459,182.948365,175.000453,79.320099,14.143034,194.713966,0.554283,48.317077,49.541375,161.920510,200.701442,160.487596,195.212128,98.150599,190.976899,-0.000480,0.037012,108.565220,65.653824,195.423110,21.111182,37.892083,0.592942,709832.642770,0.860272,8.918680,23.837034,4.005399,0.073870,0.055676,32.000000,92.764567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154201,63.927739,102.909880,100.000000,30.573176,41.784810,51.690531,52.282795,34.544304,33.145462,42.203040,158.640199,66.038592,159.554433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597818,48.716842,198.365917,163.588225,182.945544,174.986735,79.368766,14.135043,194.675902,0.559203,48.332876,49.558561,161.884561,200.578306,160.466627,195.164695,98.110579,190.549542,-0.000482,0.037002,108.533380,65.625087,195.221775,21.109880,37.906349,0.593583,709728.251432,0.860554,8.859020,23.786021,4.002920,0.072850,0.055229,32.000000,92.742884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146001,63.931608,102.887645,100.000000,30.541139,41.784810,51.690531,52.256613,34.544304,33.145462,42.162173,158.737531,66.335803,159.590074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694552,48.716842,198.424784,163.588225,182.891647,174.984403,79.335198,14.135756,194.815047,0.563532,48.259129,49.607843,161.903923,200.726457,160.445775,195.343544,98.165064,191.208442,-0.000482,0.037016,108.560491,65.474043,195.289384,21.108110,37.924874,0.590525,709800.541705,0.860105,8.865738,23.665688,3.999489,0.072962,0.056190,32.000000,92.776699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155375,63.934353,102.860346,100.000000,30.492244,41.784810,51.690531,52.268647,34.544304,33.145462,42.099736,158.670397,66.127513,159.552466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611450,48.713544,198.452597,163.571683,182.883312,174.940017,79.386648,14.138610,194.798942,0.564632,48.235795,49.540200,161.893383,200.777913,160.441610,195.301905,98.246117,191.131308,-0.000481,0.037008,108.556482,65.776981,195.315406,21.107480,37.858379,0.591478,709508.747028,0.858597,8.765363,23.858321,3.992888,0.073137,0.056190,32.000000,92.796033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132500,63.905066,102.832714,100.000000,30.474401,41.784810,51.690531,52.221161,34.544304,33.145462,42.035123,158.773297,66.183052,159.488225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582307,48.684412,198.517357,163.550936,182.821270,174.915115,79.407425,14.141036,194.756750,0.568021,48.192086,49.553184,161.896782,200.684603,160.465329,195.331549,98.265668,190.947150,-0.000481,0.037039,108.589914,65.914175,195.291564,21.107220,37.854333,0.591283,709140.288177,0.858873,8.783028,23.860389,3.996375,0.071977,0.055314,32.000000,92.823791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164504,63.947719,102.850969,100.000000,30.421057,41.784810,51.690531,52.276927,34.544304,33.145462,41.959332,158.814850,66.003742,159.571230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677573,48.656930,198.503956,163.535235,182.764846,174.923201,79.320835,14.141036,194.906458,0.548354,48.082519,49.556433,161.865803,200.813284,160.442568,195.364471,98.187788,191.348069,-0.000480,0.037020,108.574539,65.603637,195.431391,21.106568,37.893121,0.593684,708953.673371,0.859555,8.849419,23.659798,4.003794,0.073895,0.056325,32.000000,92.793504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128574,63.920759,102.860180,100.000000,30.406953,41.784810,51.690531,52.304465,34.544304,33.145462,41.864492,158.641670,65.996332,159.516392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647020,48.593170,198.487112,163.520376,182.757885,174.917823,79.114473,14.141036,194.963171,0.546307,48.024420,49.663154,161.866074,200.993992,160.451492,195.452316,98.251516,190.875324,-0.000480,0.037013,108.588238,65.673880,195.504323,21.106698,37.891403,0.592686,709073.782222,0.858633,8.723059,23.887883,3.995847,0.072947,0.055144,32.000000,92.796213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112259,63.901417,102.881637,100.000000,30.375416,41.784810,51.690531,52.256318,34.544304,33.145462,41.829497,158.228947,66.224872,159.564031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721719,48.556344,198.531297,163.511684,182.725043,174.906350,79.355106,14.136042,194.921403,0.544424,47.951542,49.760983,161.874172,200.918214,160.425372,195.486762,98.442947,191.213461,-0.000480,0.037021,108.603947,65.881410,195.431454,21.107370,37.921116,0.590793,708720.574854,0.861281,8.690996,23.647016,3.997966,0.072734,0.055555,32.000000,92.753697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143647,63.898311,102.884751,100.000000,30.351777,41.784810,51.690531,52.280930,34.544304,33.145462,41.688759,158.710211,66.356639,159.587359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692649,48.556344,198.509805,163.511684,182.689967,174.893355,79.410716,14.135328,194.979527,0.538009,48.064731,49.651436,161.868617,200.887491,160.428083,195.566234,98.419047,191.373377,-0.000481,0.037005,108.608078,65.671112,195.531899,21.108400,37.918896,0.588812,707874.562504,0.857090,8.576703,23.582320,3.992849,0.073569,0.055550,32.000000,92.734487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.149548,63.919713,102.865359,100.000000,30.315946,41.784810,51.690531,52.242380,34.544304,33.145462,41.590471,158.821432,66.515773,159.619381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716474,48.533260,198.600942,163.495423,182.745398,174.887376,79.409717,14.140894,195.101950,0.524597,48.028740,49.562300,161.849641,201.011952,160.416219,195.590705,98.342343,191.023077,-0.000482,0.036978,108.579241,65.755741,195.458332,21.109976,37.871230,0.587621,707941.812852,0.856983,8.606839,23.666097,3.994752,0.073763,0.056012,32.000000,92.733254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.157217,63.893993,102.830977,100.000000,30.319951,41.784810,51.690531,52.301129,34.544304,33.145462,41.481349,158.819434,66.023258,159.562851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804557,48.535458,198.655739,163.490657,182.779952,174.864568,79.331736,14.152167,195.133817,0.525423,48.044864,49.597615,161.852069,201.219917,160.449875,195.726494,98.327930,191.544642,-0.000483,0.036971,108.586387,65.712128,195.722829,21.111566,37.974402,0.591885,708079.521808,0.856453,8.559054,23.611588,3.994671,0.073225,0.055486,32.000000,92.751078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141627,63.890844,102.813836,100.000000,30.249004,41.784810,51.690531,52.258522,34.544304,33.145462,41.415164,158.663472,66.338077,159.605141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729485,48.527214,198.692273,163.503554,182.832137,174.850409,79.443404,14.132759,195.122254,0.529442,48.112102,49.654065,161.851654,201.135598,160.435541,195.558613,98.298177,191.210179,-0.000483,0.037250,108.587531,65.802168,195.576646,21.113917,37.938836,0.588195,707944.487537,0.855503,8.470013,23.821300,3.988706,0.071715,0.054571,32.000000,92.757502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.159029,63.873663,102.789820,100.000000,30.244062,41.784810,51.690531,52.221769,34.544304,33.145462,41.329393,158.886807,66.332428,159.588461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730150,48.538206,198.684364,163.512806,182.896300,174.857302,79.421827,14.132474,194.997103,0.522202,48.048454,49.743445,161.831811,201.084101,160.424690,195.597279,98.285162,190.769307,-0.000483,0.037481,108.611447,65.941715,195.489723,21.115833,37.920024,0.589052,708050.104472,0.855645,8.539523,23.725860,3.995462,0.072658,0.055373,32.000000,92.749252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139987,63.847395,102.766478,100.000000,30.248396,41.784810,51.690531,52.259314,34.544304,33.145462,41.254474,158.843655,66.357520,159.570955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762427,48.537107,198.633811,163.513647,182.905561,174.860313,79.416624,14.136755,195.055318,0.516797,48.130610,49.741067,161.839890,201.067506,160.375225,195.555601,98.377971,190.449229,-0.000482,0.037755,108.629666,65.719095,195.556331,21.118078,37.945781,0.588847,708133.500297,0.855925,8.549826,23.573600,3.995250,0.073863,0.056195,32.000000,92.784069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138955,63.832563,102.693811,100.000000,30.161269,41.784810,51.690531,52.294326,34.544304,33.145462,41.177710,158.833248,66.355612,159.576817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675446,48.534084,198.584884,163.494862,182.821361,174.867911,79.486537,14.139467,194.953103,0.522130,48.184323,49.656711,161.801058,201.085549,160.381841,195.635238,98.403645,191.153549,-0.000481,0.037946,108.597672,65.806915,195.596080,21.119569,37.978626,0.588421,707787.955308,0.855376,8.515286,23.360618,3.991642,0.074706,0.055369,32.000000,92.792130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083538,63.798950,102.658622,100.000000,30.152166,41.784810,51.690531,52.250869,34.544304,33.145462,41.110876,158.973074,66.321350,159.692513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708242,48.564039,198.624462,163.503273,182.763438,174.884686,79.414392,14.137611,195.259164,0.518028,48.258383,49.710735,161.812102,201.113540,160.389897,195.679343,98.340633,191.583792,-0.000482,0.038253,108.645456,65.730733,195.738783,21.121958,37.948466,0.589560,707854.474900,0.856317,8.602418,23.599177,3.997647,0.073149,0.055281,32.000000,92.784473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109879,63.789508,102.662240,100.000000,30.156571,41.784810,51.690531,52.305107,34.544304,33.145462,41.019906,158.828784,66.473000,159.768240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737414,48.577780,198.708506,163.513647,182.818355,174.898544,79.519014,14.131903,195.294642,0.514257,48.228791,49.684884,161.835462,201.232435,160.379441,195.770769,98.318169,191.278374,-0.000483,0.038573,108.636002,66.028866,195.738786,21.124632,38.002074,0.588067,708168.946472,0.856621,8.598368,23.823241,3.995805,0.072429,0.056579,32.000000,92.735595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094595,63.793774,102.652269,100.000000,30.141350,41.784810,51.690531,52.294407,34.544304,33.145462,40.964396,159.038029,66.318929,159.772292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653154,48.577780,198.727045,163.513647,182.887919,174.900587,79.404566,14.137041,195.241922,0.514428,48.286283,49.713088,161.834575,201.129441,160.389086,195.770855,98.368716,191.567550,-0.000484,0.038793,108.604777,65.934846,195.711618,21.127156,37.986555,0.589832,708304.970844,0.856986,8.607618,23.939193,3.999049,0.072557,0.055609,32.000000,92.702009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104830,63.805328,102.651429,100.000000,30.107503,41.784810,51.690531,52.281532,34.544304,33.145462,40.916073,158.809131,66.299926,159.761081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732599,48.610484,198.680593,163.532432,182.902287,174.887411,79.363848,14.132759,195.219336,0.523359,48.290498,49.682979,161.824262,201.305705,160.372358,195.683617,98.788157,191.777767,-0.000483,0.039100,108.598052,65.666583,195.879143,21.130805,38.026202,0.590483,708240.250216,0.857895,8.669241,23.789082,4.002305,0.073949,0.055601,32.000000,92.697953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089683,63.808478,102.686982,100.000000,30.083732,41.784810,51.690531,52.274118,34.544304,33.145462,40.868800,158.727696,66.106383,159.753488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744019,48.629722,198.737717,163.543366,182.959061,174.892361,79.423793,14.137754,195.468016,0.525051,48.343383,49.745802,161.845588,201.415080,160.406516,195.966001,98.904933,191.646946,-0.000483,0.039189,108.605163,65.820884,195.954132,21.135110,38.041327,0.591284,706781.568688,0.856825,8.619566,23.448237,3.994977,0.071918,0.055104,32.000000,92.723016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084613,63.831382,102.717360,100.000000,30.071532,41.784810,51.690531,52.304791,34.544304,33.145462,40.812190,158.847586,66.362069,159.759547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749958,48.637142,198.040356,163.563272,182.956453,174.893150,79.404057,14.134186,195.387633,0.514067,48.376894,49.744670,161.821641,201.356876,160.385533,195.930490,98.922677,191.966758,-0.000482,0.039167,108.582356,65.987533,195.982707,21.138603,38.024770,0.588417,706420.824283,0.854956,8.624753,23.283358,3.995079,0.073395,0.054977,32.000000,92.708153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.049398,63.798036,102.732634,100.000000,30.023993,41.784810,51.690531,52.293917,34.544304,33.145462,40.764218,158.808113,66.383125,159.747155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820269,48.660777,198.719707,163.577571,182.989481,174.922807,79.508921,14.137326,195.447322,0.512254,48.340290,49.699566,161.846114,201.520500,160.391995,196.060590,98.826161,191.737279,-0.000482,0.039178,108.580171,65.838262,195.978668,21.143003,38.030695,0.587337,706404.715134,0.856152,8.628238,23.384322,3.980714,0.073375,0.055545,32.000000,92.670351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077717,63.805215,102.731621,100.000000,30.000040,41.784810,51.690531,52.300939,34.544304,33.145462,40.715297,159.017842,66.334262,159.769971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773753,48.672869,198.784626,163.578973,182.959629,174.951162,79.379076,14.132902,195.569235,0.510459,48.571427,49.770026,161.840915,201.521621,160.395439,195.968320,98.586757,191.921398,-0.000482,0.039171,108.549965,65.915843,195.984686,21.147422,38.004258,0.588626,706804.061949,0.853883,8.579070,23.395101,3.988732,0.072265,0.055868,32.000000,92.632149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038318,63.801936,102.778567,100.000000,30.023494,41.784810,51.690531,52.262952,34.544304,33.145462,40.658149,158.758152,66.318635,159.601679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736639,48.725361,198.877021,163.597197,182.964162,174.975170,79.425519,14.136898,195.562607,0.508613,48.658314,49.666975,161.859295,201.422378,160.414229,196.087542,98.558847,191.952655,-0.000483,0.039161,108.524488,65.990735,195.983461,21.150599,38.037013,0.589508,707801.330526,0.856336,8.639318,23.703302,3.993764,0.072032,0.055314,32.000000,92.592323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.022926,63.778087,102.797934,100.000000,29.966876,41.784810,51.690531,52.289307,34.544304,33.145462,40.607423,158.851039,66.322597,159.661317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765916,48.789397,198.838196,163.628318,183.089021,174.990629,79.426878,14.139752,195.566932,0.503732,48.738003,49.716124,161.846703,201.368802,160.400861,196.088440,98.550605,192.136054,-0.000484,0.039116,108.536911,65.955200,196.058105,21.155199,38.012491,0.590240,708156.694135,0.856789,8.730258,23.742885,3.998602,0.073337,0.056588,32.000000,92.649097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.016472,63.755707,102.828488,100.000000,29.985101,41.784810,51.690531,52.258045,34.544304,33.145462,40.598878,158.853757,66.302421,159.586219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732026,48.845462,198.921252,163.652991,183.189707,174.997109,79.371726,14.126908,195.555887,0.498138,48.763480,49.743240,161.857197,201.495404,160.394822,196.074619,98.500532,191.955562,-0.000487,0.039084,108.536618,65.910012,196.148867,21.160348,38.045050,0.590196,708361.509341,0.856444,8.763963,23.819598,3.995469,0.072745,0.055682,32.000000,92.692044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006065,63.777005,102.863353,100.000000,29.994144,41.784810,51.690531,52.298208,34.544304,33.145462,40.611077,158.743452,66.499632,159.582009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786850,48.869098,198.990851,163.674019,183.247692,175.002222,79.462974,14.136755,195.559523,0.496773,48.712846,49.696884,161.869194,201.496606,160.403455,196.122440,98.528729,191.548329,-0.000488,0.039084,108.499605,65.813515,196.099487,21.165571,38.027742,0.589108,708717.720757,0.857856,8.855138,23.802286,3.999862,0.073511,0.056767,32.000000,92.661426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982779,63.778238,102.928176,100.000000,29.949218,41.784810,51.690531,52.267586,34.544304,33.145462,40.623758,158.925947,66.629933,159.651482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825335,48.894658,198.860131,163.691402,183.295267,175.029834,79.328100,14.133901,195.468085,0.491688,48.697362,49.734639,161.884078,201.526534,160.429654,196.043475,98.574239,192.113389,-0.000488,0.039075,108.504886,66.036908,195.997432,21.169618,37.999210,0.587583,708620.537439,0.855904,8.821986,23.621881,3.996856,0.071829,0.055475,32.000000,92.680979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987199,63.786865,102.968678,100.000000,29.960947,41.784810,51.690531,52.295449,34.544304,33.145462,40.608210,158.656200,66.335216,159.570129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769900,48.894932,198.896335,163.697571,183.316998,175.050664,79.449666,14.138753,195.485032,0.476251,48.636735,49.761257,161.902055,201.621903,160.405154,196.125415,98.649145,191.756989,-0.000485,0.039080,108.531582,65.968903,196.086964,21.173587,38.049060,0.589649,708607.733390,0.856820,8.807709,23.787503,3.991145,0.071984,0.055414,32.000000,92.668297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956820,63.790994,103.038438,100.000000,29.996327,41.784810,51.690531,52.296127,34.544304,33.145462,40.598317,158.899332,66.511811,159.521703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898652,48.876518,198.969726,163.689159,183.321660,175.044198,79.359074,14.132474,195.611791,0.465794,48.486665,49.910756,161.867704,201.488900,160.424911,196.096156,98.697765,191.965372,-0.000485,0.039094,108.481894,66.005750,196.156390,21.178361,38.031178,0.588819,708503.247769,0.856670,8.865372,23.579483,3.996318,0.073116,0.056185,32.000000,92.596005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893468,63.746062,103.100410,100.000000,29.921502,41.784810,51.690531,52.310079,34.544304,33.145462,40.563734,158.718147,66.114014,159.517100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874891,48.853707,198.939872,163.669533,183.423106,175.047956,79.378429,14.136184,195.542281,0.465884,48.471060,49.923888,161.905628,201.560131,160.444473,196.144197,98.710649,191.786906,-0.000485,0.039102,108.496148,66.160401,196.099242,21.183343,38.033666,0.591097,708120.400151,0.855113,8.713743,23.608717,3.987477,0.072953,0.055096,32.000000,92.659504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953296,63.772817,103.160766,100.000000,29.913633,41.784810,51.690531,52.265377,34.544304,33.145462,40.508154,158.756857,66.344094,159.493968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913395,48.836942,198.857325,163.654673,183.558922,175.099218,79.395486,14.137611,195.641444,0.463703,48.569886,49.855304,161.900572,201.571344,160.437527,196.089396,98.690452,192.182069,-0.000487,0.039138,108.518127,66.169179,196.206723,21.187211,38.030444,0.589207,708065.382818,0.855321,8.715499,23.529161,3.988778,0.073698,0.056568,32.000000,92.642397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.920696,63.749631,103.189793,100.000000,29.914537,41.784810,51.690531,52.271206,34.544304,33.145462,40.445747,158.790973,66.311592,159.547824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861441,48.865800,199.115259,163.655514,183.683557,175.118277,79.416148,14.143748,195.667520,0.464380,48.662356,49.767064,161.912936,201.652340,160.454428,196.209455,98.843620,192.023659,-0.000488,0.039142,108.512866,65.867063,196.241085,21.191703,38.081869,0.589054,708264.517462,0.854614,8.658932,23.696921,3.984047,0.073395,0.055654,32.000000,92.683086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940609,63.760470,103.247175,100.000000,29.920187,41.784810,51.690531,52.306521,34.544304,33.145462,40.385937,158.832296,66.368745,159.588618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868932,48.887237,199.156440,163.661122,183.661003,175.133372,79.413164,14.133045,195.685418,0.466365,48.670822,49.905154,161.893857,201.664308,160.436065,196.335165,98.879742,191.984552,-0.000490,0.039166,108.474974,66.050917,196.248656,21.195246,38.050044,0.589762,707960.431593,0.855544,8.741500,23.484626,3.993372,0.073159,0.055582,32.000000,92.678244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897477,63.760548,103.260763,100.000000,29.896601,41.784810,51.690531,52.254435,34.544304,33.145462,40.375009,158.826327,66.446881,159.543300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813975,48.909774,199.113755,163.671776,183.743395,175.154719,79.393190,14.137326,195.722714,0.466726,48.694836,49.743424,161.897515,201.674786,160.434087,196.321192,98.892499,192.016584,-0.000490,0.039133,108.478051,65.775697,196.285896,21.199793,38.016214,0.589164,707940.746342,0.855558,8.755190,23.433902,3.993597,0.074305,0.055980,32.000000,92.645827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.905680,63.772563,103.295026,100.000000,29.917438,41.784810,51.690531,52.271918,34.544304,33.145462,40.359197,158.786380,66.456786,159.579846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888287,48.936982,199.015531,163.686916,183.811212,175.156143,79.471402,14.131190,195.742400,0.469892,48.775486,49.832151,161.935345,201.783305,160.465594,196.253124,99.070937,192.020406,-0.000490,0.039131,108.527300,66.053962,196.249738,21.203975,38.123037,0.589678,708105.224319,0.856982,8.834581,23.433106,3.997146,0.072452,0.055416,32.000000,92.665125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.964989,63.833072,103.338853,100.000000,29.957197,41.784810,51.690531,52.291290,34.544304,33.145462,40.348579,158.942804,66.312839,159.616667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934181,48.958145,199.114624,163.694206,183.880692,175.183517,79.395433,14.135613,195.722799,0.470740,48.718423,49.816271,161.894120,201.794905,160.443477,196.217129,99.031636,191.915132,-0.000489,0.039125,108.482308,65.894051,196.273741,21.207969,38.084894,0.590019,707490.485849,0.854793,8.784923,23.256095,3.989224,0.072471,0.055288,32.000000,92.657057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.939732,63.803898,103.296936,100.000000,29.938822,41.784810,51.690531,52.272281,34.544304,33.145462,40.346548,158.790865,66.273734,159.598532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879615,48.973811,199.180173,163.703178,183.883471,175.232757,79.414114,14.132189,195.818090,0.474977,48.775984,50.009070,161.912291,201.791969,160.453782,196.343924,98.977931,191.985981,-0.000488,0.039149,108.502498,66.054308,196.321385,21.210770,38.032485,0.590229,707719.084542,0.854922,8.758657,23.256082,3.987542,0.074930,0.057115,32.000000,92.668026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.944050,63.819946,103.287407,100.000000,29.898791,41.784810,51.690531,52.258503,34.544304,33.145462,40.341727,158.828229,66.426705,159.604708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834273,49.003493,199.247397,163.715234,183.761633,175.240532,79.340677,14.133758,195.911675,0.485561,49.004426,49.900020,161.939913,201.742654,160.473933,196.439696,98.834847,191.522968,-0.000489,0.039132,108.523185,65.919803,196.333397,21.215557,38.085646,0.589774,708202.053910,0.856038,8.830717,23.336246,3.993218,0.072118,0.054221,32.000000,92.673441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007849,63.817675,103.255617,100.000000,29.931961,41.784810,51.690531,52.225406,34.544304,33.145462,40.358169,158.681353,66.468378,159.788382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939679,49.060661,199.137433,163.737104,183.837591,175.242992,79.371162,14.143177,195.718922,0.488746,49.005951,49.966617,161.952064,201.778657,160.465416,196.376752,98.809810,191.654164,-0.000489,0.039162,108.523425,65.947517,196.225178,21.219456,38.088707,0.590110,708818.971075,0.857807,8.907297,23.306275,3.998200,0.072726,0.054894,32.000000,92.652670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.996782,63.816572,103.211528,100.000000,29.936729,41.784810,51.690531,52.274577,34.544304,33.145462,40.397368,158.742324,66.603374,159.632717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860526,49.098589,199.105361,163.762618,183.943079,175.271906,79.331880,14.139752,195.833662,0.490678,49.061005,49.948735,161.945519,201.805567,160.472777,196.368926,98.846430,192.147970,-0.000488,0.039208,108.545240,66.096993,196.468775,21.223078,38.120352,0.587681,708915.424572,0.855615,8.855494,23.380380,3.987559,0.071262,0.053485,32.000000,92.631353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973338,63.795491,103.174486,100.000000,29.940851,41.784810,51.690531,52.215751,34.544304,33.145462,40.425481,158.663759,66.447395,159.607855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866217,49.129921,199.156462,163.780562,184.048875,175.288816,79.345494,14.136755,195.801737,0.489340,49.052750,49.851199,161.973140,201.825077,160.464715,196.208329,98.934492,192.237205,-0.000486,0.039183,108.550951,66.011338,196.394804,21.226263,38.049078,0.589995,709109.116730,0.857783,8.975234,23.528218,3.993246,0.072811,0.056159,32.000000,92.629521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977728,63.834185,103.181862,100.000000,29.955085,41.784810,51.690531,52.260302,34.544304,33.145462,40.452497,158.690988,66.405062,159.614936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.941723,49.153558,199.345603,163.790095,184.140995,175.310731,79.423406,14.143320,195.884300,0.486418,48.984751,49.887977,161.972707,201.864261,160.492494,196.401015,99.021602,191.702463,-0.000486,0.039212,108.545471,66.173417,196.357642,21.229561,38.065939,0.590535,708952.221234,0.857685,9.000682,23.473453,3.993815,0.072695,0.054483,32.000000,92.695044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007160,63.812802,103.166732,100.000000,29.959731,41.784810,51.690531,52.240320,34.544304,33.145462,40.477162,158.846811,66.521936,159.626974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931975,49.140915,199.179112,163.793740,184.140551,175.318277,79.429247,14.143177,195.869938,0.493979,49.009463,49.752199,161.982093,201.821387,160.508293,196.402013,98.968028,192.473959,-0.000488,0.039208,108.538154,65.812259,196.450500,21.232078,38.067031,0.589222,708697.622873,0.855568,8.946280,23.186645,3.991564,0.073404,0.056648,32.000000,92.701295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.027515,63.834956,103.164522,100.000000,29.986763,41.784810,51.690531,52.270286,34.544304,33.145462,40.467193,158.858493,66.272047,159.587556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912992,49.148611,199.221725,163.791217,184.119308,175.336898,79.404328,14.133045,195.751774,0.506361,49.070485,49.879164,161.983323,201.741451,160.491093,196.313326,98.992253,191.811354,-0.000489,0.039247,108.531592,65.922193,196.280472,21.234288,38.069626,0.591192,708910.864408,0.855697,8.943706,23.528198,3.989009,0.074242,0.056660,32.000000,92.700235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003121,63.803304,103.090777,100.000000,30.010286,41.784810,51.690531,52.224685,34.544304,33.145462,40.477402,158.808656,66.281218,159.602780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902839,49.180218,199.195219,163.792338,184.150319,175.360653,79.337493,14.135185,195.796898,0.511264,49.176231,49.857102,161.987357,201.771154,160.500777,196.347410,99.034467,192.172624,-0.000491,0.039278,108.542339,66.039662,196.275923,21.235724,38.132864,0.591479,708928.106872,0.856437,8.971017,23.256693,3.991380,0.072344,0.054686,32.000000,92.715279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.028770,63.826604,103.085274,100.000000,30.019027,41.784810,51.690531,52.221672,34.544304,33.145462,40.513250,158.674986,66.351430,159.600774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885798,49.241785,199.233879,163.810283,184.157703,175.347875,79.436016,14.136470,195.746373,0.509821,49.225809,49.816640,161.972787,201.877634,160.496336,196.294260,98.990467,192.153830,-0.000490,0.039304,108.510885,65.859622,196.404961,21.237724,38.069697,0.591041,708978.406783,0.857544,9.013116,23.349381,3.991661,0.074609,0.056134,32.000000,92.649128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.015973,63.813310,103.033873,100.000000,30.011703,41.784810,51.690531,52.253425,34.544304,33.145462,40.557046,158.872031,66.509097,159.624928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855584,49.279714,199.259193,163.834956,184.232366,175.350512,79.361129,14.139038,195.945067,0.512388,49.252720,49.923006,161.992570,201.892761,160.501110,196.393311,99.010803,192.141707,-0.000489,0.039338,108.519053,66.037635,196.385830,21.239154,38.064328,0.591258,709099.390607,0.857317,9.089642,23.344171,3.993645,0.071746,0.053904,32.000000,92.665170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.019998,63.814434,103.027357,100.000000,29.982395,41.784810,51.690531,52.210675,34.544304,33.145462,40.602435,158.722259,66.669698,159.654983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854697,49.312972,199.301371,163.854863,184.265873,175.362467,79.422016,14.133758,195.829303,0.502916,49.285306,49.906842,162.034375,201.759616,160.517792,196.381838,99.210625,192.282037,-0.000487,0.039387,108.537655,66.164346,196.305986,21.240796,38.054286,0.589000,709301.006028,0.858382,9.161471,23.361509,3.996728,0.073191,0.056046,32.000000,92.750493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071655,63.860142,103.036193,100.000000,30.039772,41.784810,51.690531,52.243067,34.544304,33.145462,40.700732,158.844031,66.346221,159.588068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885132,49.331937,199.251410,163.855985,184.305838,175.382139,79.350845,14.134329,195.934310,0.498855,49.181183,49.881911,162.010780,201.929315,160.524245,196.401803,99.320756,191.766114,-0.000487,0.039410,108.530385,65.996497,196.437084,21.242032,38.124970,0.591737,709128.477610,0.857257,9.158666,23.309924,3.995326,0.072833,0.055521,32.000000,92.762045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046379,63.866476,102.985692,100.000000,30.005943,41.784810,51.690531,52.251603,34.544304,33.145462,40.727597,158.701691,66.372633,159.593536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.941779,49.328364,199.206172,163.862153,184.437756,175.418354,79.488046,14.129049,195.898958,0.493988,49.194705,49.855351,162.022291,201.989598,160.536530,196.381529,99.293484,192.276022,-0.000488,0.039393,108.513409,65.975861,196.582236,21.244144,38.097352,0.591513,708473.524507,0.858209,9.183139,22.911284,3.994204,0.073140,0.056727,32.000000,92.728098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060777,63.894338,102.913380,100.000000,30.005659,41.784810,51.690531,52.229365,34.544304,33.145462,40.779469,158.976092,66.527145,159.627131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873412,49.321767,199.302785,163.872808,184.447129,175.429381,79.379090,14.137754,195.846537,0.505392,49.188943,49.907102,162.061173,201.887236,160.544267,196.440921,99.257131,192.253548,-0.000487,0.039380,108.528159,66.145145,196.429740,21.245821,38.080079,0.589658,708577.246337,0.855787,9.114247,23.123325,3.988375,0.073226,0.056549,32.000000,92.741985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071397,63.899173,102.938296,100.000000,30.065955,41.784810,51.690531,52.236769,34.544304,33.145462,40.801668,158.758179,66.421203,159.612300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890355,49.352826,199.213380,163.893837,184.511839,175.465021,79.452117,14.134044,195.905096,0.514483,49.273322,49.804142,162.064792,201.820898,160.568204,196.457746,99.174780,191.982776,-0.000487,0.039355,108.514219,66.084260,196.391440,21.247778,38.102740,0.591456,708880.417817,0.858334,9.185087,23.156910,3.996173,0.073088,0.055503,32.000000,92.691746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089109,63.897350,102.966537,100.000000,30.089906,41.784810,51.690531,52.176713,34.544304,33.145462,40.854230,158.904235,66.319809,159.610648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883868,49.373715,199.339700,163.898884,184.506050,175.496462,79.314630,14.139752,195.953298,0.510901,49.253375,49.931029,162.067245,201.910110,160.554864,196.483174,99.204379,192.264035,-0.000487,0.039373,108.526376,66.211832,196.460617,21.248217,38.062914,0.591325,708960.783214,0.855993,9.071228,23.144447,3.987741,0.072659,0.055010,32.000000,92.687216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073132,63.890051,102.967652,100.000000,30.052538,41.784810,51.690531,52.222963,34.544304,33.145462,40.901206,158.629259,66.370579,159.598650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926072,49.371791,199.398982,163.894958,184.558049,175.510927,79.474308,14.135471,195.968957,0.507001,49.250104,50.027459,162.063355,201.921649,160.562252,196.452002,99.098183,192.567462,-0.000487,0.039347,108.544638,66.224539,196.532531,21.249708,38.086541,0.592194,709433.087580,0.859285,9.226224,23.213573,3.996075,0.073922,0.056282,32.000000,92.781484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088351,63.901603,103.035669,100.000000,30.035594,41.784810,51.690531,52.194246,34.544304,33.145462,40.965658,158.948617,66.278797,159.595345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.955981,49.388007,199.233883,163.897762,184.543687,175.516691,79.404911,14.135613,196.035128,0.513827,49.371809,49.856230,162.102871,201.990128,160.568367,196.526625,99.100611,192.202925,-0.000487,0.039341,108.594004,66.115561,196.526963,21.250307,38.102775,0.592739,709795.380456,0.856819,9.180680,23.432886,3.993885,0.073000,0.055349,32.000000,92.800094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.079735,63.923863,103.080830,100.000000,30.104624,41.784810,51.690531,52.161096,34.544304,33.145462,40.999325,158.809822,66.366177,159.557658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940788,49.432260,199.336832,163.910660,184.593351,175.538976,79.434117,14.139467,195.955464,0.517981,49.352024,49.855860,162.084386,202.026111,160.561131,196.489897,99.288000,192.372794,-0.000486,0.039256,108.596834,65.993957,196.497858,21.251461,38.090622,0.591341,709799.862736,0.857065,9.166002,23.294545,3.988189,0.072866,0.055817,32.000000,92.866838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043496,63.905373,103.140015,100.000000,30.133348,41.784810,51.690531,52.195731,34.544304,33.145462,41.107530,158.868233,66.491855,159.615487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.965255,49.448476,199.295476,163.922156,184.643061,175.582217,79.390723,14.144461,195.954085,0.522546,49.241616,50.017282,162.090219,201.999955,160.571864,196.522598,99.389341,192.329306,-0.000488,0.038911,108.617633,66.192038,196.496979,21.252164,38.123753,0.590758,709393.037443,0.857255,9.225946,23.170513,3.991464,0.073125,0.055646,32.000000,92.846509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.056596,63.926495,103.154271,100.000000,30.194332,41.784810,51.690531,52.181158,34.544304,33.145462,41.180183,158.781446,66.526925,159.797863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.019877,49.428412,199.417750,163.915146,184.616651,175.582542,79.455567,14.136042,196.089164,0.534933,49.214316,49.957370,162.073708,201.983380,160.566982,196.563724,99.452858,192.411322,-0.000489,0.038622,108.624104,66.167609,196.646661,21.252661,38.160017,0.590274,709236.423536,0.857507,9.216895,23.052957,3.988681,0.072065,0.055675,32.000000,92.871720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.027526,63.873003,103.217135,100.000000,30.137988,41.784810,51.690531,52.181177,34.544304,33.145462,41.205947,158.911134,66.341819,159.674063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
