OSU 80 Ton Compressor Load Stand
49.836512,48.856456,198.883522,163.556263,183.690707,175.760882,79.421673,14.135899,195.104310,0.576190,48.515859,49.642260,161.870738,201.125364,160.402369,195.691809,98.892806,191.536862,-0.000486,0.039375,108.507567,65.816415,195.673765,21.157371,37.936044,0.592431,710550.659876,0.860392,8.840958,23.156735,3.996103,0.072947,0.055781,32.000000,92.884567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501554,64.003152,103.108810,100.000000,31.658993,41.784810,51.690531,51.718434,34.544304,33.145462,44.984895,158.843346,66.172854,159.578075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788468,48.871022,198.800212,163.559347,183.654591,175.742432,79.479767,14.134472,195.012012,0.562833,48.570509,49.616468,161.871724,200.878154,160.391695,195.538649,99.034124,191.495604,-0.000486,0.039361,108.510419,65.731350,195.596959,21.153693,37.960118,0.593426,710391.843533,0.859078,8.757942,23.253514,3.990719,0.073897,0.056082,32.000000,92.868898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.513024,64.021803,103.089725,100.000000,31.566679,41.784810,51.690531,51.721811,34.544304,33.145462,44.918991,158.959533,66.550769,159.771466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787159,48.872671,198.625038,163.542805,183.732059,175.727689,79.445413,14.137326,194.917621,0.551016,48.592957,49.566530,161.845714,200.927653,160.377674,195.487231,98.807057,191.376517,-0.000484,0.039366,108.541244,65.834178,195.433717,21.148574,37.998512,0.590350,709940.067298,0.859316,8.822234,23.096761,3.992897,0.073566,0.056649,32.000000,92.822462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.518310,64.035481,103.066989,100.000000,31.522154,41.784810,51.690531,51.798207,34.544304,33.145462,44.843922,158.890826,66.346882,159.637871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690850,48.884764,198.711114,163.550375,183.678934,175.706726,79.408839,14.150740,194.884782,0.552741,48.564602,49.732635,161.847386,200.886594,160.376340,195.446211,98.758077,190.791654,-0.000483,0.039358,108.527012,65.887288,195.433426,21.143832,37.847621,0.591757,710636.626075,0.859645,8.825238,23.279262,3.989483,0.072793,0.056391,32.000000,92.816784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.511855,64.008089,103.025424,100.000000,31.410578,41.784810,51.690531,51.802710,34.544304,33.145462,44.792294,158.817677,66.279824,159.776423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779922,48.862777,198.590939,163.542244,183.652776,175.606141,79.361001,14.141464,194.851645,0.539115,48.442958,49.680638,161.845985,200.838665,160.366659,195.376470,98.811201,191.057602,-0.000482,0.039397,108.573349,65.906762,195.384503,21.138026,37.964951,0.593518,710845.159631,0.861820,8.937123,23.109068,3.998948,0.074397,0.056050,32.000000,92.839162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.519024,63.979364,102.973641,100.000000,31.368240,41.784810,51.690531,51.818435,34.544304,33.145462,44.711920,158.722002,66.358840,159.599948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682448,48.811658,198.588101,163.518694,183.595071,175.547880,79.410069,14.131618,194.869582,0.538713,48.519598,49.705716,161.835045,200.844965,160.382785,195.386181,98.786404,190.902471,-0.000485,0.039352,108.569878,65.859181,195.367314,21.132591,37.938979,0.591228,710108.839987,0.860079,8.822837,23.155670,3.989378,0.072921,0.056550,32.000000,92.846519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498210,63.991010,103.003286,100.000000,31.264538,41.784810,51.690531,51.826590,34.544304,33.145462,44.562711,158.820139,66.278577,159.729059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708969,48.807261,198.561355,163.501311,183.493294,175.496468,79.381116,14.136470,194.664581,0.536473,48.275579,49.722426,161.793196,200.703195,160.343116,195.311499,98.691734,190.390993,-0.000482,0.039302,108.531627,65.561498,195.318650,21.127701,37.849268,0.592682,709955.454920,0.861012,8.872731,23.122309,3.997148,0.072022,0.054293,32.000000,92.825144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430762,63.942762,102.992941,100.000000,31.162373,41.784810,51.690531,51.855972,34.544304,33.145462,44.466228,158.762232,66.364196,159.599200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731947,48.727560,198.497027,163.450845,183.528063,175.481857,79.387075,14.133616,194.747858,0.534502,48.142739,49.644201,161.802716,200.748454,160.312396,195.264315,98.482217,190.853865,-0.000483,0.038797,108.554926,66.045444,195.232422,21.122608,37.846923,0.591399,710004.604341,0.860553,8.840835,23.024975,3.994477,0.073262,0.055996,32.000000,92.819900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445440,63.937058,102.956994,100.000000,31.046986,41.784810,51.690531,51.854978,34.544304,33.145462,44.340512,158.774150,66.369992,159.605180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772457,48.693481,198.370332,163.419444,183.452509,175.508265,79.414753,14.141179,194.727474,0.545891,48.324967,49.538220,161.778315,200.630272,160.296978,195.229667,98.413057,190.714511,-0.000483,0.038210,108.566266,65.634654,195.231011,21.116418,37.852150,0.590767,710442.950501,0.859782,8.737318,23.408266,3.991338,0.074439,0.056200,32.000000,92.839185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.447525,63.906973,102.989644,100.000000,30.976594,41.784810,51.690531,51.891148,34.544304,33.145462,44.132350,158.829506,66.046516,159.571860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683932,48.688534,198.371460,163.418043,183.423590,175.454840,79.378609,14.128906,194.538198,0.545895,48.300139,49.671654,161.744881,200.438596,160.285303,195.067617,98.491866,190.440564,-0.000484,0.038103,108.568363,65.635613,195.086580,21.109393,37.887018,0.592984,710646.466938,0.858752,8.661273,23.425143,3.985544,0.071846,0.055493,32.000000,92.857898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426751,63.904870,103.036508,100.000000,30.866152,41.784810,51.690531,51.934553,34.544304,33.145462,44.009063,158.757218,66.154806,159.747391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661741,48.662701,198.252719,163.407389,183.346805,175.400955,79.359695,14.131760,194.446422,0.543522,48.113326,49.468537,161.760746,200.489400,160.293673,195.015873,98.545837,190.781816,-0.000484,0.038125,108.550381,65.723085,195.039834,21.103452,37.877048,0.592769,710260.098867,0.860570,8.748068,23.243469,3.992668,0.073303,0.056405,32.000000,92.862121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462977,63.940918,103.115381,100.000000,30.776899,41.784810,51.690531,51.947601,34.544304,33.145462,43.873067,158.719389,66.363756,159.603370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679414,48.575857,198.287542,163.377110,183.337513,175.367810,79.455282,14.130191,194.550270,0.537817,47.989834,49.497993,161.728438,200.566767,160.250393,195.116328,98.482481,191.152435,-0.000481,0.038136,108.541369,65.631180,195.001717,21.095975,37.846816,0.590654,709841.125057,0.860876,8.745251,23.317617,3.992061,0.074545,0.056213,32.000000,92.848452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.482063,63.935889,103.090684,100.000000,30.596047,41.784810,51.690531,51.974035,34.544304,33.145462,43.666818,158.910564,66.194498,159.738185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553477,48.564589,198.260540,163.358606,183.434118,175.272549,79.416270,14.133187,194.669634,0.527600,48.157491,49.588219,161.710078,200.656041,160.280535,195.191362,98.554017,190.973092,-0.000479,0.038111,108.518949,65.664234,195.239336,21.091464,37.886355,0.591780,709706.286420,0.859128,8.640076,23.519924,3.991342,0.072095,0.054058,32.000000,92.873588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485432,63.908352,103.046426,100.000000,30.517032,41.784810,51.690531,51.968803,34.544304,33.145462,43.428476,158.832541,66.201321,159.761317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651912,48.587674,198.428032,163.373745,183.294801,175.273568,79.365540,14.137897,194.684640,0.525942,48.199275,49.598613,161.712665,200.480368,160.255284,195.261588,98.813991,190.666664,-0.000476,0.038094,108.512141,65.813349,195.273087,21.087115,37.895359,0.592654,709209.552958,0.861482,8.759548,23.381176,4.000941,0.073352,0.056188,32.000000,92.848437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500747,63.879464,103.024757,100.000000,30.391938,41.784810,51.690531,52.004628,34.544304,33.145462,43.285151,158.731081,66.306896,159.602741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641965,48.604163,198.347176,163.387203,183.247278,175.186066,79.345680,14.137326,194.756145,0.535845,48.196050,49.649698,161.722394,200.700627,160.278953,195.232659,98.571733,190.709679,-0.000479,0.038107,108.513869,65.818823,195.314285,21.085267,37.883277,0.591068,708275.083814,0.860195,8.680423,23.006250,3.996383,0.072274,0.055683,32.000000,92.850206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.487837,63.846822,103.062858,100.000000,30.360340,41.784810,51.690531,52.045557,34.544304,33.145462,43.141506,158.691361,66.208878,159.557973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684043,48.613507,198.358775,163.399819,183.217429,175.110390,79.393220,14.141179,194.990935,0.554634,48.333572,49.595723,161.723996,200.870509,160.285826,195.430782,98.439691,191.006059,-0.000479,0.038109,108.493367,65.701466,195.456170,21.084453,37.945602,0.591612,708774.784978,0.860212,8.707232,23.264653,3.995554,0.071997,0.054708,32.000000,92.894277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.486287,63.872013,103.143174,100.000000,30.228632,41.784810,51.690531,52.055988,34.544304,33.145462,42.987511,158.786440,66.050551,159.550813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710045,48.642089,198.421230,163.429537,183.171634,175.088155,79.399594,14.137611,194.745316,0.558239,48.123223,49.620744,161.689573,200.750003,160.261497,195.314597,98.466912,191.089336,-0.000478,0.038090,108.483027,65.634190,195.410508,21.085847,37.882704,0.593407,709012.747405,0.859917,8.760680,23.268954,4.000188,0.072783,0.056024,32.000000,92.910766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465253,63.938612,103.170258,100.000000,30.108796,41.784810,51.690531,52.036274,34.544304,33.145462,42.868388,158.799189,66.150771,159.594244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755341,48.570635,198.544463,163.409912,183.225066,175.053993,79.396438,14.137897,195.058748,0.573569,47.922247,49.699162,161.723985,201.051034,160.284685,195.602050,98.409939,191.684960,-0.000482,0.037952,108.529644,65.768263,195.649495,21.087678,37.955894,0.591309,708737.672682,0.857931,8.674547,23.511851,3.991572,0.074268,0.056433,32.000000,92.994839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.521565,64.015773,103.231799,100.000000,30.051489,41.784810,51.690531,52.083772,34.544304,33.145462,42.674503,158.792877,66.203375,159.559665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763936,48.484342,198.534772,163.396174,183.189697,175.018165,79.424313,14.141607,195.163299,0.582227,47.941728,49.753228,161.737125,201.042186,160.304998,195.753419,98.392287,191.261633,-0.000482,0.037961,108.511497,65.975678,195.688447,21.091843,37.953370,0.590372,708584.504671,0.856758,8.556155,23.791765,3.990415,0.073441,0.056189,32.000000,93.003740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507860,63.999888,103.203454,100.000000,30.002904,41.784810,51.690531,52.048627,34.544304,33.145462,42.386055,158.848625,66.196699,159.599240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781943,48.457410,198.625936,163.396455,183.228887,175.009213,79.422932,14.134044,195.258538,0.574689,47.915245,49.696771,161.722656,201.089911,160.287493,195.827997,98.670236,191.228604,-0.000483,0.038424,108.529430,66.012547,195.752184,21.097896,37.956574,0.590046,708279.688959,0.855909,8.460959,23.651020,3.989531,0.073456,0.056622,32.000000,92.935631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508056,63.964562,103.192441,100.000000,29.951093,41.784810,51.690531,52.030728,34.544304,33.145462,42.140243,158.845863,66.310491,159.506596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836535,48.430203,198.597741,163.397856,183.215960,174.995131,79.399638,14.133758,195.218701,0.571070,47.999761,49.761136,161.732637,201.268051,160.285077,195.728132,98.456571,190.479043,-0.000484,0.039033,108.573526,65.982368,195.806231,21.106458,38.002772,0.588214,707230.063172,0.856253,8.407695,23.363480,3.989474,0.072746,0.055802,32.000000,92.979953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520336,63.923009,103.223474,100.000000,29.873595,41.784810,51.690531,52.031832,34.544304,33.145462,41.909886,158.799277,66.325752,159.496998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758152,48.461807,198.814768,163.411594,183.263528,175.002486,79.324262,14.141036,195.342346,0.547438,48.096728,49.763866,161.706736,201.331433,160.274929,195.873941,98.670575,191.721564,-0.000486,0.039197,108.581873,66.149897,195.942730,21.116994,38.029907,0.588086,707738.881088,0.854546,8.331667,23.293218,3.984983,0.072208,0.054841,32.000000,92.933952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.506648,63.866596,103.206358,100.000000,29.876932,41.784810,51.690531,52.017406,34.544304,33.145462,41.684233,158.648525,66.369479,159.592237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791311,48.489564,198.874143,163.421127,183.334280,175.038404,79.375309,14.134757,195.529250,0.550464,48.159136,49.820125,161.713279,201.418444,160.260038,196.017113,98.686827,192.066416,-0.000486,0.039214,108.602989,65.795998,196.155737,21.126782,38.022300,0.589074,707264.180438,0.856968,8.444414,23.544813,3.995622,0.074001,0.056767,32.000000,92.933747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524261,63.863847,103.230519,100.000000,29.825031,41.784810,51.690531,52.030507,34.544304,33.145462,41.523522,158.750618,66.615553,159.612851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851287,48.499182,198.886701,163.447200,183.418916,175.076199,79.368811,14.131332,195.593652,0.556373,48.090316,49.821898,161.739993,201.533751,160.282287,196.212685,98.796930,191.883100,-0.000488,0.038994,108.601550,66.042017,196.194570,21.141160,38.087185,0.586846,707386.381857,0.856026,8.437832,23.657382,3.994154,0.072852,0.056408,32.000000,92.941971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532620,63.825865,103.302547,100.000000,29.856792,41.784810,51.690531,52.013502,34.544304,33.145462,41.342728,158.737622,66.647394,159.628469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950871,48.556070,198.965796,163.460658,183.382698,175.177023,79.348323,14.131618,195.521534,0.568643,48.303865,49.821534,161.724263,201.539255,160.240189,196.157232,98.941679,191.084811,-0.000491,0.038936,108.619209,65.843008,196.068897,21.152394,37.989920,0.586103,707118.243290,0.855159,8.385383,23.478823,3.989600,0.073372,0.056581,32.000000,92.943885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515645,63.774497,103.377118,100.000000,29.789265,41.784810,51.690531,52.001101,34.544304,33.145462,41.162243,158.696645,66.213133,159.479885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848699,48.663250,198.997135,163.494021,183.486220,175.162744,79.345319,14.134186,195.646354,0.567114,48.572678,49.785605,161.731642,201.516055,160.252098,196.113515,98.872081,191.429206,-0.000493,0.038892,108.630872,65.835449,196.214556,21.165505,38.044245,0.589508,707030.085146,0.854111,8.339341,23.035389,3.983230,0.072311,0.055697,32.000000,92.913801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.526294,63.734637,103.457197,100.000000,29.812443,41.784810,51.690531,52.024406,34.544304,33.145462,41.131042,158.690638,66.189655,159.589248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775349,48.750371,198.950219,163.524862,183.599014,175.232203,79.316843,14.128336,195.582320,0.564167,48.585187,49.803145,161.756517,201.556849,160.254068,196.167966,99.015151,191.822316,-0.000493,0.038841,108.649259,66.002102,196.151110,21.174631,38.034543,0.591012,707583.459416,0.856280,8.552128,23.233959,3.992023,0.071801,0.055990,32.000000,92.874034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.486535,63.707144,103.498555,100.000000,29.783050,41.784810,51.690531,51.971653,34.544304,33.145462,41.057473,158.633686,66.524431,159.613953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851141,48.789122,198.991806,163.537198,183.690129,175.287076,79.462854,14.130333,195.704281,0.561409,48.679061,49.691924,161.764263,201.789136,160.300584,196.270033,99.067705,191.915238,-0.000495,0.038868,108.652809,66.015208,196.247413,21.185136,38.077251,0.589105,707691.326971,0.858541,8.715167,23.237891,3.996963,0.073137,0.056053,32.000000,92.832816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478907,63.750048,103.476593,100.000000,29.758754,41.784810,51.690531,52.027788,34.544304,33.145462,41.018413,158.925708,66.491122,159.734133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817701,48.868548,199.024016,163.581776,183.727399,175.352542,79.449014,14.134757,195.707887,0.554124,48.798277,49.738094,161.780148,201.659496,160.307845,196.279020,99.239375,192.118979,-0.000498,0.038909,108.678847,66.003459,196.188368,21.194055,38.026829,0.588951,707735.355902,0.855877,8.675474,23.220052,3.991720,0.072814,0.055596,32.000000,92.890584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.505188,63.781944,103.485363,100.000000,29.760476,41.784810,51.690531,52.049001,34.544304,33.145462,41.002588,158.898027,66.133823,159.546211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844125,48.968314,199.100090,163.612337,183.818724,175.385047,79.432268,14.132759,195.651792,0.547373,48.957990,49.770046,161.813352,201.603514,160.325687,196.292994,99.281814,191.993408,-0.000495,0.039026,108.703638,65.959316,196.209376,21.203169,38.030552,0.592923,707659.239289,0.857176,8.789500,23.124453,3.995046,0.073329,0.056141,32.000000,92.885254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520310,63.837716,103.427389,100.000000,29.763647,41.784810,51.690531,52.034976,34.544304,33.145462,41.033496,158.864537,66.454511,159.714661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873882,49.037299,199.106367,163.644019,184.005698,175.455314,79.420374,14.135471,195.686864,0.541064,48.996249,49.749528,161.811529,201.781062,160.312573,196.264250,99.067819,192.128181,-0.000496,0.038997,108.695946,66.061511,196.279798,21.208894,38.084518,0.590236,707841.120976,0.857251,8.861924,23.035138,3.994454,0.072878,0.055757,32.000000,92.896371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.526598,63.859512,103.411622,100.000000,29.738771,41.784810,51.690531,52.025754,34.544304,33.145462,41.032304,158.840748,66.652163,159.712733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768683,49.088695,199.044311,163.689440,184.062329,175.473503,79.443943,14.133045,195.680188,0.548413,49.013386,49.739305,161.825876,201.626144,160.321304,196.082385,99.150676,192.056704,-0.000495,0.038998,108.702872,65.941142,196.239683,21.214748,38.090335,0.588547,708958.640805,0.857320,8.900133,23.299444,3.992197,0.073514,0.055968,32.000000,92.834364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500112,63.880497,103.349146,100.000000,29.747154,41.784810,51.690531,52.022611,34.544304,33.145462,41.064780,158.887885,66.492883,159.745306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873743,49.117828,198.983305,163.709346,184.142714,175.490138,79.335624,14.133758,195.752814,0.543592,48.976268,49.742943,161.876216,201.689811,160.369860,196.254063,99.129087,191.980532,-0.000495,0.038965,108.762937,65.915229,196.385607,21.219330,38.012420,0.591095,709004.020145,0.859293,9.060394,23.189908,3.999389,0.073204,0.056262,32.000000,92.865148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.547053,63.906437,103.366390,100.000000,29.725685,41.784810,51.690531,52.053941,34.544304,33.145462,41.095112,158.671247,66.316507,159.579216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886965,49.137617,199.152532,163.704580,184.258144,175.498288,79.384415,14.135899,195.822618,0.552313,48.977527,49.863988,161.894878,201.814925,160.358085,196.286518,99.173204,192.015320,-0.000494,0.039013,108.768060,65.980261,196.363111,21.224722,38.069161,0.591527,709076.370402,0.858603,8.980806,23.183056,3.989741,0.072579,0.055255,32.000000,92.874434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.518282,63.882488,103.326049,100.000000,29.743297,41.784810,51.690531,52.016822,34.544304,33.145462,41.111430,158.768830,66.320909,159.539405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857431,49.164002,199.134520,163.711029,184.283370,175.527376,79.384077,14.131903,195.798029,0.562877,49.007702,49.813535,161.888123,201.770808,160.406244,196.331089,99.356656,192.108453,-0.000493,0.039089,108.805707,65.908799,196.319794,21.228338,38.103635,0.591779,708993.666279,0.857911,8.986925,23.151930,3.992076,0.071921,0.055849,32.000000,92.989340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.552745,63.973188,103.354558,100.000000,29.786798,41.784810,51.690531,52.019705,34.544304,33.145462,41.146586,158.768153,66.323404,159.571348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914909,49.148886,199.227822,163.712430,184.333508,175.549006,79.435295,14.138896,195.825124,0.555542,49.012146,49.906782,161.895049,201.850866,160.402649,196.359432,99.074082,192.241631,-0.000492,0.039051,108.816565,66.337903,196.470856,21.230849,38.075909,0.592178,708601.431702,0.858685,9.043850,23.003245,3.994079,0.071261,0.054459,32.000000,92.943084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536738,64.009733,103.341985,100.000000,29.761551,41.784810,51.690531,51.992964,34.544304,33.145462,41.157441,158.870590,66.401760,159.544913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933730,49.204405,199.344012,163.732057,184.403264,175.491291,79.457934,14.130048,196.023515,0.547665,49.114670,49.917264,161.921665,201.877899,160.431198,196.588370,99.069100,192.160957,-0.000490,0.039269,108.863363,65.953337,196.549135,21.234116,38.071022,0.591117,709523.858037,0.857102,8.969311,23.335513,3.991349,0.073834,0.057077,32.000000,92.991802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.546655,64.058580,103.357392,100.000000,29.846658,41.784810,51.690531,52.016411,34.544304,33.145462,41.182235,158.915868,66.460601,159.610333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.951401,49.243984,199.478633,163.759534,184.441578,175.502478,79.441864,14.135328,196.073087,0.552631,49.058852,49.777163,161.916951,202.159134,160.440017,196.646292,99.432056,192.317561,-0.000488,0.039306,108.893719,66.238772,196.564204,21.237638,38.144946,0.590548,709409.243414,0.856351,9.005384,23.310395,3.992171,0.072248,0.055276,32.000000,92.962682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502416,64.095538,103.364150,100.000000,29.849706,41.784810,51.690531,51.986700,34.544304,33.145462,41.250724,158.883728,66.686499,159.814975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.983964,49.215399,199.547321,163.769908,184.387861,175.515565,79.366980,14.135043,196.086203,0.552460,48.996258,49.973102,161.960749,202.087740,160.481265,196.700116,99.435226,192.511369,-0.000487,0.039313,108.975364,66.154849,196.664914,21.242273,38.137930,0.588756,708322.036258,0.856337,9.026708,23.005861,3.993454,0.069930,0.053566,32.000000,93.049102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404696,64.099989,103.452758,100.000000,29.988851,41.784810,51.690531,51.932115,34.544304,33.145462,41.290334,158.733959,66.678502,159.654708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.018799,49.225843,199.601765,163.786450,184.358342,175.554384,79.440412,14.139324,196.198190,0.544659,49.065585,49.913545,161.968185,202.178461,160.481944,196.668216,99.480549,192.629102,-0.000486,0.039391,109.010493,66.136750,196.839696,21.248487,38.173943,0.588623,708264.004123,0.856520,8.964502,23.074943,3.992227,0.073490,0.056326,32.000000,93.037397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409182,64.089042,103.495493,100.000000,30.021119,41.784810,51.690531,51.950446,34.544304,33.145462,41.298247,158.880823,66.691488,159.785432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.995905,49.293732,199.699923,163.808320,184.405012,175.588210,79.445855,14.134329,196.331463,0.546920,49.318928,50.009911,161.993139,202.295134,160.494533,196.864662,99.430235,192.537753,-0.000483,0.039338,109.039898,66.236466,196.868802,21.252740,38.163543,0.588408,708254.217528,0.855280,8.938996,23.073483,3.990535,0.073936,0.055833,32.000000,93.014582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408960,64.044941,103.560782,100.000000,30.127532,41.784810,51.690531,51.921451,34.544304,33.145462,41.359373,158.891710,66.823329,159.833032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949783,49.413569,199.775844,163.868322,184.419993,175.601189,79.481127,14.130333,196.372249,0.555319,49.424791,49.890747,162.016374,202.291954,160.528721,196.938896,99.506254,192.601829,-0.000480,0.039360,109.071690,66.117141,196.873290,21.258783,38.173603,0.587934,708739.125882,0.855985,9.030510,23.089766,3.994326,0.073654,0.055341,32.000000,93.015219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.393134,64.072474,103.636067,100.000000,30.198434,41.784810,51.690531,51.887408,34.544304,33.145462,41.526421,158.962254,66.684812,159.810805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.004849,49.429511,199.793522,163.884584,184.533873,175.671496,79.487309,14.135471,196.425764,0.549126,49.322732,49.795986,162.035912,202.365754,160.518581,196.925128,99.669206,192.692505,-0.000482,0.039387,109.075409,65.959250,196.820180,21.264979,38.169343,0.590065,708872.799916,0.856835,9.197966,23.037618,3.999534,0.074145,0.056012,32.000000,93.008119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388584,64.075417,103.691326,100.000000,30.310324,41.784810,51.690531,51.883274,34.544304,33.145462,41.695891,158.974619,66.382024,159.770876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.065776,49.424564,199.839980,163.880659,184.586726,175.689936,79.460995,14.134472,196.481151,0.562017,49.302829,50.008755,162.074271,202.373073,160.554005,197.118074,99.624661,192.554057,-0.000482,0.039405,109.115609,66.013955,197.102588,21.270928,38.228661,0.592480,708585.168402,0.856101,9.157059,22.908440,3.995483,0.073406,0.055408,32.000000,93.008480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408588,64.184131,103.789078,100.000000,30.392224,41.784810,51.690531,51.862955,34.544304,33.145462,41.773694,158.921990,66.844679,159.806714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.175846,49.428961,199.857663,163.905893,184.716024,175.754770,79.437441,14.138753,196.526292,0.567289,49.257952,50.035290,162.053941,202.497391,160.545295,197.042332,99.748453,192.823767,-0.000482,0.039426,109.115921,66.307539,197.072769,21.278850,38.216758,0.587890,708717.141925,0.855304,9.089268,22.901414,3.991549,0.072352,0.055752,32.000000,92.944963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.386516,64.125570,103.798174,100.000000,30.509105,41.784810,51.690531,51.805969,34.544304,33.145462,41.872411,158.874882,66.624430,159.805101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.150814,49.446003,200.061040,163.909258,184.660207,175.822144,79.341929,14.134472,196.564831,0.567056,49.421267,50.014927,162.052586,202.586073,160.565755,197.153603,99.871330,192.856705,-0.000482,0.039410,109.173736,66.513660,197.140441,21.284771,38.237557,0.588940,708446.683568,0.853797,8.980280,22.878062,3.983145,0.072686,0.055086,32.000000,92.967811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318161,64.045084,103.831921,100.000000,30.611603,41.784810,51.690531,51.771543,34.544304,33.145462,41.959111,158.683858,66.504401,159.786415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.067182,49.510870,199.830854,163.948512,184.616762,175.906048,79.340318,14.136042,196.518187,0.567241,49.504887,50.145635,162.078021,202.406609,160.573184,197.003766,99.891750,193.002090,-0.000484,0.039373,109.199358,66.364616,197.056026,21.290109,38.207558,0.590954,708381.758653,0.855668,9.023090,22.767443,3.989188,0.073545,0.056250,32.000000,92.994860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279021,64.019488,103.856246,100.000000,30.721972,41.784810,51.690531,51.759724,34.544304,33.145462,42.140370,158.680635,66.689214,159.799672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.149418,49.597728,200.012867,163.953559,184.624440,175.935798,79.347042,14.130191,196.609091,0.572768,49.611690,50.148068,162.101312,202.537757,160.609308,197.156167,99.897305,192.873319,-0.000481,0.039070,109.232834,66.342919,197.103202,21.296965,38.218494,0.590108,708908.408732,0.857840,9.174123,22.801113,3.991254,0.072939,0.055658,32.000000,92.872378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262426,63.981057,103.924835,100.000000,30.841775,41.784810,51.690531,51.746155,34.544304,33.145462,42.362778,158.694085,66.514086,159.599397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.089055,49.637858,199.868500,163.975710,184.580795,176.089723,79.431445,14.135328,196.477758,0.578661,49.618231,49.976636,162.104706,202.336417,160.556665,197.200256,100.134341,192.659714,-0.000482,0.039078,109.252354,66.235015,196.991028,21.301302,38.183250,0.591440,709102.407039,0.856557,9.176253,22.747651,3.988339,0.073810,0.055783,32.000000,92.855199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271164,63.966864,103.952166,100.000000,30.971453,41.784810,51.690531,51.714403,34.544304,33.145462,42.546290,158.862891,66.738296,159.662497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.077232,49.692832,199.883339,163.974588,184.632009,176.156899,79.416440,14.130619,196.557382,0.574342,49.697855,50.025856,162.125237,202.497901,160.617482,197.121880,100.086472,192.741195,-0.000481,0.039115,109.288462,66.459657,197.171341,21.305816,38.217814,0.590375,709094.456005,0.857639,9.278565,22.431093,3.990263,0.073217,0.056048,32.000000,92.958855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260653,64.015631,103.843029,100.000000,31.039845,41.784810,51.690531,51.696418,34.544304,33.145462,42.761876,158.832879,66.827951,159.764267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.133811,49.720595,199.968604,163.997019,184.745921,176.200212,79.398653,14.134615,196.588999,0.576566,49.683332,50.047882,162.150752,202.495536,160.626497,197.081546,100.251394,193.055349,-0.000482,0.039125,109.294619,66.310262,197.102731,21.309246,38.214180,0.590063,709668.600889,0.858486,9.345725,22.509305,3.991501,0.071278,0.054166,32.000000,92.991827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229491,64.059915,103.707562,100.000000,31.133538,41.784810,51.690531,51.677257,34.544304,33.145462,42.958999,158.797305,66.685765,159.781616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.155159,49.756878,199.870087,164.003188,184.847030,176.195034,79.378083,14.133473,196.335020,0.582581,49.650880,50.011817,162.167969,202.495536,160.641867,196.849301,100.325973,192.950876,-0.000484,0.039049,109.291920,66.490118,196.990152,21.310459,38.192433,0.591103,709295.002054,0.857879,9.315190,22.461277,3.988697,0.073365,0.055261,32.000000,92.921993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235665,64.076992,103.590659,100.000000,31.264718,41.784810,51.690531,51.589181,34.544304,33.145462,43.176909,158.756166,66.549375,159.642631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.114302,49.794261,199.819931,164.004870,184.930397,176.228249,79.508701,14.136184,196.422555,0.579588,49.957279,49.936071,162.177191,202.313136,160.633053,197.012872,100.156352,192.516918,-0.000482,0.039068,109.343839,66.259558,197.003468,21.310506,38.207826,0.591930,709078.490941,0.857758,9.329492,22.347839,3.985036,0.072738,0.054773,32.000000,92.932753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284076,64.056335,103.482313,100.000000,31.304127,41.784810,51.690531,51.586080,34.544304,33.145462,43.346574,159.017402,66.524284,159.787556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.112624,49.919331,199.831679,164.052256,184.915947,176.284489,79.449945,14.134900,196.260122,0.567780,49.963040,50.080655,162.166281,202.231283,160.635287,196.851706,100.257978,192.554159,-0.000485,0.039061,109.335417,66.305156,196.830378,21.308241,38.110544,0.592657,709902.966915,0.857376,9.408954,22.355883,3.987284,0.073370,0.055897,32.000000,92.959276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262039,64.041265,103.490956,100.000000,31.426445,41.784810,51.690531,51.621728,34.544304,33.145462,43.762875,158.899891,66.281951,159.593496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.045852,49.950118,199.840373,164.069360,184.846690,176.336954,79.342539,14.133758,196.102897,0.563246,49.920088,50.039554,162.181052,202.058567,160.660242,196.584257,100.308962,191.473832,-0.000487,0.039020,109.328421,66.337339,196.610114,21.303276,38.131253,0.595289,710080.583549,0.858617,9.535752,22.268135,3.987651,0.073608,0.056073,32.000000,92.861197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.299561,63.985829,103.517412,100.000000,31.532492,41.784810,51.690531,51.599159,34.544304,33.145462,44.088275,158.685079,66.360601,159.591057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.075042,49.942696,199.850378,164.040480,184.913296,176.378285,79.415071,14.136755,196.069938,0.552875,49.928170,49.951423,162.183881,202.199378,160.659315,196.752840,99.980055,192.103021,-0.000487,0.038677,109.365553,66.243303,196.739069,21.298497,38.068964,0.595543,710246.443437,0.861384,9.635365,21.813776,3.993146,0.072408,0.055399,32.000000,92.892368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295215,63.954290,103.582148,100.000000,31.597327,41.784810,51.690531,51.543960,34.544304,33.145462,44.356338,158.830141,66.426925,159.630829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.000645,49.950393,199.626076,164.028984,184.917784,176.411698,79.409609,14.133758,195.901052,0.556041,49.839588,50.015676,162.171606,201.896288,160.632347,196.493641,99.947671,192.440381,-0.000488,0.038644,109.374701,66.131511,196.505040,21.292753,38.119959,0.594738,711507.655549,0.859904,9.601435,22.604642,3.990430,0.073665,0.055800,32.000000,92.957903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.302399,63.959012,103.681230,100.000000,31.640221,41.784810,51.690531,51.513074,34.544304,33.145462,44.605197,158.819218,66.870724,159.645817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.077730,49.918781,199.735791,164.005151,185.017183,176.391075,79.437038,14.136755,195.959944,0.554037,49.731208,50.040277,162.163286,201.879061,160.625891,196.404881,99.982672,192.264466,-0.000491,0.038580,109.335392,66.191846,196.500857,21.284945,38.117489,0.591270,711837.187795,0.861887,9.682278,22.536039,3.992470,0.071197,0.053922,32.000000,92.885309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.304823,63.945987,103.796722,100.000000,31.680001,41.784810,51.690531,51.538453,34.544304,33.145462,44.843763,158.874075,66.428173,159.636415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.016818,49.859407,199.608079,163.969541,185.139560,176.392850,79.369549,14.138753,195.859794,0.557897,49.647091,50.018234,162.177933,201.790379,160.623266,196.432793,99.832301,192.325230,-0.000492,0.038875,109.323092,66.297084,196.510034,21.275891,38.019866,0.594495,711462.796352,0.859940,9.571161,22.435441,3.988515,0.072963,0.056019,32.000000,92.928469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308153,63.901275,103.874078,100.000000,31.711772,41.784810,51.690531,51.488812,34.544304,33.145462,45.052110,158.739097,66.629566,159.618162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.029848,49.844014,199.491516,163.964774,185.220144,176.398261,79.300983,14.132474,195.782419,0.560873,49.674990,50.004807,162.155720,201.819981,160.661940,196.360507,99.840743,191.753159,-0.000495,0.038935,109.308127,66.375423,196.385465,21.267335,38.104386,0.592840,711921.453115,0.861121,9.594116,22.489969,3.989478,0.072142,0.056400,32.000000,92.888088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325938,63.888245,103.889268,100.000000,31.807342,41.784810,51.690531,51.525098,34.544304,33.145462,45.241081,158.601966,66.164270,159.487871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.026921,49.812128,199.524808,163.937016,185.318317,176.314923,79.341417,14.137611,195.649616,0.555591,49.520679,50.052341,162.163967,201.687467,160.643499,196.280896,99.826572,191.703284,-0.000498,0.038713,109.255920,66.178490,196.169686,21.258591,38.072007,0.596737,711839.355925,0.862186,9.545769,22.386455,3.987450,0.074327,0.056406,32.000000,92.852387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326755,63.871095,103.855203,100.000000,31.837998,41.784810,51.690531,51.504247,34.544304,33.145462,45.464921,158.682833,66.095378,159.554315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
