OSU 80 Ton Compressor Load Stand
50.016912,49.754954,199.490644,163.894117,185.290712,176.290227,79.344114,14.130619,195.565808,0.567899,49.292708,50.019521,162.132376,201.787301,160.597554,196.140750,99.661163,191.597857,-0.000498,0.038706,109.208335,66.261180,196.120109,21.247016,38.040647,0.597119,711478.913694,0.861318,9.516902,22.381983,3.988349,0.073678,0.055602,32.000000,92.844051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305097,63.856819,103.867324,100.000000,31.827838,41.784810,51.690531,51.511907,34.544304,33.145462,45.605854,158.688227,66.296552,159.604590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945242,49.644180,199.389065,163.844209,185.227087,176.310038,79.404714,14.131332,195.690570,0.568322,49.386418,49.817025,162.083504,201.589203,160.591466,196.252778,99.547219,192.019569,-0.000497,0.038651,109.190111,66.033359,196.120659,21.236319,38.053266,0.595151,711809.448582,0.861222,9.470054,22.507971,3.988464,0.072310,0.055039,32.000000,92.872661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306266,63.831662,103.888797,100.000000,31.858739,41.784810,51.690531,51.485942,34.544304,33.145462,45.687545,158.809429,66.502714,159.739759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883127,49.616144,199.421695,163.857948,185.137792,176.279047,79.369987,14.137897,195.505422,0.570540,49.284410,49.844381,162.092541,201.594952,160.621960,196.178342,99.569495,191.798249,-0.000499,0.038622,109.164294,66.234316,196.091818,21.227129,38.045891,0.593710,712115.582655,0.861766,9.433266,22.779501,3.992153,0.073626,0.055514,32.000000,92.962586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358205,63.881015,103.965643,100.000000,31.888580,41.784810,51.690531,51.453956,34.544304,33.145462,45.854750,158.739974,66.698825,159.806714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.923384,49.522140,199.186874,163.826825,185.206975,176.273732,79.451729,14.128193,195.583484,0.572905,49.012837,49.930840,162.078171,201.578398,160.607938,196.059605,99.610137,191.828049,-0.000500,0.038576,109.083168,65.897901,196.055519,21.217376,38.055038,0.592538,711923.943634,0.863116,9.469419,22.674554,3.997779,0.073137,0.056373,32.000000,92.950613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326944,63.970758,104.038416,100.000000,31.873559,41.784810,51.690531,51.499796,34.544304,33.145462,45.950072,158.903459,66.556932,159.793417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845435,49.438856,199.214954,163.809161,185.142248,176.210479,79.352070,14.134757,195.600345,0.562918,49.056357,49.817039,162.091330,201.416650,160.606829,196.063888,99.590078,191.681821,-0.000500,0.038547,109.040150,66.071088,196.073994,21.209529,38.022980,0.592682,711501.505187,0.861202,9.333806,22.645047,3.989851,0.072905,0.055976,32.000000,92.790588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265503,64.018422,104.093069,100.000000,31.902497,41.784810,51.690531,51.497970,34.544304,33.145462,45.933803,158.704140,66.673660,159.798964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848036,49.387183,199.305619,163.811404,184.927003,176.135264,79.468472,14.132474,195.590381,0.564511,48.998140,49.907832,162.069614,201.535708,160.597484,196.154014,99.752146,191.997857,-0.000500,0.038680,109.024470,66.128103,196.105158,21.203421,38.111958,0.592160,711215.352903,0.863271,9.331113,22.610453,3.996654,0.073336,0.056136,32.000000,92.776548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199116,63.980457,104.133072,100.000000,31.898359,41.784810,51.690531,51.502995,34.544304,33.145462,45.979601,158.936944,66.507042,159.861513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.938805,49.340732,199.274180,163.797665,184.756278,176.094116,79.364142,14.133616,195.606558,0.564460,48.985759,49.915959,162.074177,201.529184,160.580240,196.109358,99.540749,192.064948,-0.000500,0.038841,109.006205,66.015549,196.149700,21.197092,38.105872,0.593461,710259.317829,0.861463,9.276748,22.566467,3.998264,0.073726,0.056095,32.000000,92.800273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130232,63.949594,104.082283,100.000000,31.931638,41.784810,51.690531,51.516104,34.544304,33.145462,46.027458,158.728284,66.507336,159.808838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929250,49.333311,199.358629,163.801030,184.736210,176.039880,79.459498,14.132617,195.670608,0.567761,48.972621,49.765030,162.062241,201.568959,160.572419,196.168987,99.418816,192.056929,-0.000498,0.038837,109.005383,65.930422,196.087517,21.192946,38.069089,0.592209,710579.437209,0.860541,9.136467,22.802913,3.990367,0.072734,0.055801,32.000000,92.896816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090441,63.927529,104.069881,100.000000,31.952141,41.784810,51.690531,51.480805,34.544304,33.145462,46.077511,158.918997,66.596697,159.795266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943856,49.282738,199.289574,163.785048,184.708022,176.000530,79.429975,14.136470,195.584407,0.568483,48.771356,49.771482,162.058297,201.594014,160.566211,196.139267,99.478124,191.982917,-0.000499,0.038608,109.012841,65.976421,196.057596,21.190147,38.079005,0.591500,710761.215929,0.859408,9.138917,22.921852,3.992822,0.073758,0.055605,32.000000,92.815556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113077,63.924392,104.081812,100.000000,31.964773,41.784810,51.690531,51.492560,34.544304,33.145462,46.088448,158.859949,66.466397,159.793890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.938367,49.193411,199.221112,163.750001,184.596215,175.969947,79.364001,14.128621,195.634742,0.565650,48.662060,49.895370,162.022155,201.444763,160.541284,196.123432,99.376471,191.729717,-0.000501,0.037873,108.984632,66.183058,196.070305,21.187065,38.018165,0.592127,710267.893664,0.859134,9.073256,22.834910,3.990272,0.071794,0.053587,32.000000,92.800001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119612,63.928042,104.099570,100.000000,31.989068,41.784810,51.690531,51.497549,34.544304,33.145462,46.037910,158.728003,66.331841,159.600184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936964,49.138442,199.353024,163.708505,184.540709,175.981068,79.289979,14.134757,195.558832,0.571341,48.713291,49.843354,162.000848,201.542232,160.544011,195.982562,99.461149,191.489523,-0.000498,0.037331,108.973647,65.970788,196.102384,21.184108,37.970625,0.592972,710277.806059,0.859588,8.989600,22.841964,3.989340,0.071829,0.055404,32.000000,92.836434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108084,63.936923,104.068910,100.000000,31.998733,41.784810,51.690531,51.474157,34.544304,33.145462,46.003346,158.579959,66.140793,159.560137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890551,49.099688,199.146127,163.694767,184.487597,175.975058,79.325992,14.134044,195.560570,0.562202,48.642409,49.875290,161.989252,201.420503,160.529383,195.933118,99.506207,191.538108,-0.000498,0.036580,108.963532,66.112194,195.917301,21.181656,38.015713,0.594921,709909.955963,0.860339,8.936079,22.667461,3.992093,0.072016,0.054155,32.000000,92.964669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147592,63.970405,104.057486,100.000000,31.961221,41.784810,51.690531,51.476838,34.544304,33.145462,45.957720,158.651983,66.190169,159.471427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928523,49.066707,199.067278,163.664486,184.372643,175.942234,79.376094,14.133758,195.422180,0.564007,48.659091,49.964345,161.951982,201.337039,160.504832,195.902193,99.437417,191.409352,-0.000498,0.035900,108.958581,66.232138,195.977874,21.178428,37.993840,0.593070,709536.771796,0.857875,8.816650,22.370176,3.981277,0.072553,0.055103,32.000000,92.987881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131697,63.950651,104.035320,100.000000,32.006022,41.784810,51.690531,51.470922,34.544304,33.145462,45.909786,158.752189,66.491195,159.530869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859624,49.059836,199.105509,163.627477,184.284030,175.934559,79.297524,14.131047,195.305063,0.560802,48.751720,49.811866,161.958407,201.337264,160.477791,196.003950,99.445466,191.093872,-0.000498,0.035654,108.934539,66.041405,195.973694,21.174576,37.962714,0.591004,709676.210099,0.859204,8.873064,22.661192,3.987045,0.073778,0.055208,32.000000,92.992758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.158743,63.910993,103.926008,100.000000,31.948208,41.784810,51.690531,51.477921,34.544304,33.145462,45.870814,158.595048,66.346882,159.620483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931466,49.063409,199.076811,163.611776,184.051273,175.908688,79.324826,14.136898,195.183759,0.575496,48.730135,49.789616,161.900233,201.310822,160.447343,195.863447,99.412964,191.079807,-0.000498,0.035697,108.936491,66.067838,195.856034,21.171399,37.992605,0.593063,709680.194700,0.861322,8.937415,22.534996,3.993322,0.074410,0.056176,32.000000,93.028694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139662,63.896390,103.852553,100.000000,31.884122,41.784810,51.690531,51.449435,34.544304,33.145462,45.857208,158.649652,66.233676,159.476895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868408,49.084847,198.924773,163.602524,184.013531,175.897498,79.342949,14.135471,195.309977,0.590530,48.739845,49.793224,161.897202,201.116781,160.433021,195.723488,99.435406,191.479299,-0.000497,0.035704,108.945553,65.899462,195.758995,21.166547,38.023947,0.593173,709602.702564,0.859531,8.866726,22.562229,3.987001,0.073816,0.056316,32.000000,92.981814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119279,63.897614,103.802648,100.000000,31.828385,41.784810,51.690531,51.491089,34.544304,33.145462,45.857839,158.685898,66.369405,159.572489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774343,49.112606,198.886157,163.604487,184.101559,175.890407,79.299872,14.125624,195.094853,0.591097,48.923642,49.891398,161.894682,201.005164,160.392876,195.645353,99.216733,191.432887,-0.000496,0.035721,108.970316,66.008048,195.672627,21.161314,37.957039,0.592302,709621.100051,0.860540,8.953341,22.689379,3.988994,0.073136,0.056109,32.000000,92.980504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093230,63.906512,103.808139,100.000000,31.770188,41.784810,51.690531,51.470014,34.544304,33.145462,45.833906,158.599744,66.157740,159.491293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823972,49.100788,198.701911,163.602524,184.007337,175.823021,79.357215,14.139324,194.907361,0.581270,48.659078,49.726092,161.876492,201.053113,160.395720,195.459893,99.073619,191.143122,-0.000495,0.035726,108.985005,66.063240,195.518926,21.154736,37.921939,0.595139,710499.623810,0.862848,9.078445,22.890684,3.995757,0.072018,0.055755,32.000000,92.993929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058153,63.920120,103.787076,100.000000,31.729404,41.784810,51.690531,51.495845,34.544304,33.145462,45.872872,158.714430,66.051138,159.514700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745637,48.984804,198.640272,163.555702,183.831178,175.778881,79.361911,14.135471,194.954337,0.571621,48.485073,49.725000,161.863761,200.951241,160.385597,195.356297,99.084265,191.248967,-0.000493,0.035816,108.987586,65.794588,195.489620,21.147096,37.934701,0.594927,710606.622994,0.860912,9.015249,22.925298,3.988078,0.072217,0.055515,32.000000,93.084641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076885,63.900514,103.700274,100.000000,31.606252,41.784810,51.690531,51.539621,34.544304,33.145462,45.754265,158.723822,66.192737,159.600499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741448,48.898505,198.742712,163.529908,183.690966,175.718832,79.401675,14.134757,194.882201,0.568633,48.404333,49.843678,161.828828,200.834894,160.373171,195.454023,98.962748,191.263924,-0.000491,0.036183,109.001833,65.710563,195.408959,21.140632,37.927917,0.593990,710227.547173,0.861870,8.980377,22.954298,3.993119,0.072315,0.054478,32.000000,93.091957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106780,63.957761,103.643631,100.000000,31.538354,41.784810,51.690531,51.537790,34.544304,33.145462,45.610847,158.803350,66.322083,159.586533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791097,48.811658,198.616124,163.479442,183.524172,175.683249,79.347581,14.133330,194.815890,0.563978,48.213680,49.645702,161.834294,200.821561,160.381657,195.335740,98.994971,191.381663,-0.000490,0.036980,109.015768,65.729719,195.413242,21.131899,37.908049,0.592737,710196.265604,0.861016,8.898418,23.081417,3.995515,0.071059,0.055279,32.000000,93.036738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096212,64.054114,103.664915,100.000000,31.412650,41.784810,51.690531,51.506777,34.544304,33.145462,45.392028,158.695163,66.336463,159.590310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750416,48.727835,198.499932,163.417762,183.475559,175.643293,79.356530,14.138610,194.766582,0.563339,48.215418,49.799775,161.766140,200.805149,160.317137,195.312499,98.923196,191.333727,-0.000491,0.037721,108.993715,65.881202,195.365170,21.125289,37.911790,0.591530,709688.848773,0.860264,8.760148,23.093274,3.988989,0.071768,0.054079,32.000000,92.950727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088530,64.085249,103.636615,100.000000,31.373577,41.784810,51.690531,51.584232,34.544304,33.145462,45.221411,158.713060,66.207263,159.446132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752836,48.706398,198.508549,163.411033,183.421813,175.591732,79.394219,14.132474,194.742794,0.555985,48.150607,49.805984,161.764147,200.669843,160.299338,195.373510,98.967259,191.053836,-0.000495,0.038482,108.999956,65.837984,195.368497,21.118239,37.944277,0.592573,709622.636282,0.860550,8.718458,23.147104,3.989915,0.074296,0.056024,32.000000,92.961158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102940,64.086792,103.489223,100.000000,31.232618,41.784810,51.690531,51.607959,34.544304,33.145462,45.022054,158.788438,66.362949,159.766549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619158,48.673144,198.544377,163.400940,183.414499,175.527148,79.449780,14.134615,194.791351,0.547049,48.319007,49.698641,161.743903,200.691881,160.298997,195.304755,98.879003,190.887185,-0.000496,0.039178,108.999973,65.710584,195.307658,21.112310,37.914242,0.590966,709209.005818,0.859790,8.694514,22.998199,3.989894,0.072141,0.055272,32.000000,92.932489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105056,64.097695,103.447714,100.000000,31.120323,41.784810,51.690531,51.623493,34.544304,33.145462,44.842299,158.899560,66.275935,159.745739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638365,48.712719,198.463752,163.425332,183.373696,175.465798,79.481867,14.141036,194.788130,0.541028,48.434314,49.753307,161.738863,200.588214,160.303353,195.290804,98.916960,190.779828,-0.000497,0.039106,109.008494,65.644802,195.257627,21.106952,37.915692,0.592958,709326.230002,0.861364,8.799885,23.023977,4.001365,0.072979,0.055428,32.000000,93.053530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.063341,64.137216,103.408421,100.000000,31.020288,41.784810,51.690531,51.647768,34.544304,33.145462,44.701972,158.963735,66.300587,159.750617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731143,48.738828,198.429355,163.460658,183.320452,175.372870,79.481890,14.139467,194.649273,0.535260,48.302860,49.759047,161.743184,200.688578,160.256513,195.229584,98.782227,190.605876,-0.000496,0.039115,109.023580,65.816879,195.171051,21.103031,37.956449,0.592227,709015.502656,0.860441,8.819525,22.945749,3.998193,0.073033,0.055401,32.000000,92.968379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036550,64.141188,103.351012,100.000000,30.915066,41.784810,51.690531,51.711717,34.544304,33.145462,44.593541,158.963780,66.230227,159.560884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720165,48.672045,198.585225,163.412155,183.130874,175.313647,79.435506,14.133045,194.742711,0.543296,48.256435,49.612117,161.735720,200.794691,160.294561,195.378318,98.707686,190.565990,-0.000498,0.038826,109.060376,65.778767,195.214393,21.099257,37.963608,0.591531,709027.127357,0.858266,8.749420,23.015194,3.990042,0.071339,0.054831,32.000000,92.825447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.135881,64.164639,103.338736,100.000000,30.792017,41.784810,51.690531,51.675906,34.544304,33.145462,44.392901,158.871011,65.817096,159.516785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690818,48.638241,198.448026,163.398978,183.050326,175.300280,79.428374,14.126908,194.793288,0.536399,48.193482,49.526224,161.691893,200.750228,160.240870,195.188831,98.617864,190.905108,-0.000498,0.038872,109.061640,65.697977,195.235993,21.097368,37.878480,0.590613,708599.070463,0.858821,8.689428,22.981588,3.993792,0.072317,0.055326,32.000000,92.934627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141821,64.235793,103.378351,100.000000,30.714075,41.784810,51.690531,51.685071,34.544304,33.145462,44.209109,158.856747,66.333749,159.623433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766047,48.604163,198.401027,163.377951,183.160672,175.268650,79.372924,14.137326,194.699595,0.542353,48.054497,49.587971,161.668315,200.741400,160.247724,195.312682,98.620083,190.699884,-0.000499,0.038889,109.089072,65.581467,195.188490,21.095276,37.891510,0.590646,709105.981301,0.859020,8.690635,23.291837,3.993656,0.071359,0.056569,32.000000,92.940498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.181785,64.275156,103.469604,100.000000,30.585910,41.784810,51.690531,51.690334,34.544304,33.145462,43.965680,158.745849,66.311518,159.555731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764840,48.521168,198.502981,163.325804,183.030662,175.246246,79.281790,14.131332,194.867663,0.548617,48.003743,49.686263,161.685873,200.856096,160.256662,195.458910,98.683524,190.229308,-0.000499,0.038875,109.143936,65.839129,195.294912,21.093163,37.883903,0.589779,708794.279662,0.857938,8.578593,23.212626,3.986674,0.072988,0.056091,32.000000,92.981735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212002,64.289257,103.515945,100.000000,30.489303,41.784810,51.690531,51.745447,34.544304,33.145462,43.675846,158.563579,66.285987,159.589090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763706,48.527488,198.562534,163.338700,183.074714,175.171551,79.326383,14.134329,194.994545,0.543916,48.076123,49.570193,161.663390,201.038822,160.249187,195.546492,98.789088,191.112172,-0.000499,0.038849,109.172357,65.717486,195.438715,21.095510,37.882543,0.590009,708292.513439,0.858637,8.496849,22.972410,3.988820,0.072025,0.055459,32.000000,92.945389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216211,64.234584,103.524746,100.000000,30.451851,41.784810,51.690531,51.716585,34.544304,33.145462,43.427813,158.652765,65.978651,159.471231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817024,48.509076,198.701913,163.336458,183.039280,175.136056,79.305898,14.134900,195.117857,0.543584,48.043483,49.755293,161.689912,201.143121,160.247915,195.625619,98.701547,191.720978,-0.000500,0.038744,109.237000,65.948551,195.566713,21.098693,37.940966,0.592651,707681.803535,0.857826,8.504343,23.198233,3.990107,0.073477,0.056377,32.000000,92.960688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227682,64.203089,103.525890,100.000000,30.331781,41.784810,51.690531,51.750173,34.544304,33.145462,43.208302,158.611797,65.946002,159.472135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825420,48.505778,198.708065,163.347952,182.962046,175.105554,79.286623,14.126052,195.145620,0.540125,48.054353,49.797775,161.687349,201.179450,160.232930,195.748621,98.618342,191.278726,-0.000497,0.037937,109.255811,65.827968,195.690024,21.105076,37.980953,0.592527,707735.960023,0.856808,8.430728,23.513621,3.988635,0.073377,0.056492,32.000000,92.935108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273023,64.130877,103.466274,100.000000,30.308796,41.784810,51.690531,51.719836,34.544304,33.145462,42.972364,158.573246,66.369846,159.520758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743417,48.493961,198.771640,163.337859,182.936111,175.133326,79.337296,14.127907,195.271360,0.550112,48.003243,49.788260,161.625329,201.081981,160.221592,195.717065,98.755289,191.740104,-0.000494,0.037227,109.305206,65.943356,195.734953,21.112023,37.958131,0.588558,707857.913529,0.856699,8.418741,23.431365,3.988086,0.073440,0.056746,32.000000,93.043475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291656,64.036799,103.519866,100.000000,30.215751,41.784810,51.690531,51.720922,34.544304,33.145462,42.730751,158.674591,66.362729,159.480672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775484,48.469777,198.858922,163.329729,182.939096,175.123480,79.382780,14.134044,195.333883,0.557233,48.084542,49.767431,161.650183,201.312534,160.240094,195.707230,98.788244,191.723550,-0.000493,0.037221,109.336807,65.813580,195.873248,21.120971,37.969515,0.589698,707603.925750,0.857828,8.491834,23.467029,3.995939,0.071806,0.055105,32.000000,93.014839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346130,64.031440,103.541074,100.000000,30.177683,41.784810,51.690531,51.718927,34.544304,33.145462,42.473112,158.765559,66.388114,159.512497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901603,48.471700,198.823451,163.353279,182.973957,175.184318,79.414961,14.130048,195.541375,0.553877,47.989547,49.765547,161.674796,201.389433,160.191004,195.877458,98.994294,191.963762,-0.000494,0.037184,109.343322,66.100357,195.876757,21.130432,37.968227,0.589239,707360.100491,0.856616,8.434433,23.427886,3.995118,0.072998,0.056444,32.000000,93.034844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361302,63.993634,103.552060,100.000000,30.129537,41.784810,51.690531,51.712988,34.544304,33.145462,42.228096,158.829921,66.557666,159.479767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866963,48.479395,198.842651,163.342906,183.093411,175.234850,79.332282,14.130191,195.456857,0.550700,48.236535,49.807761,161.664811,201.486617,160.223896,195.981907,98.814821,191.309309,-0.000494,0.036627,109.350702,66.192796,196.016238,21.141730,37.968298,0.586543,706777.648822,0.854164,8.305876,23.311587,3.984310,0.071275,0.055448,32.000000,93.029071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313302,64.009687,103.625403,100.000000,30.131312,41.784810,51.690531,51.701774,34.544304,33.145462,41.991271,158.664565,66.380117,159.535904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901907,48.598117,198.888172,163.396735,183.198295,175.247258,79.312913,14.132189,195.528316,0.561095,48.310512,49.910471,161.617442,201.650404,160.229493,196.022205,99.031836,192.090782,-0.000494,0.036079,109.376681,66.074237,196.122657,21.153572,38.027759,0.588699,707619.107615,0.855980,8.349384,23.246338,3.987463,0.071702,0.055575,32.000000,92.999525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295809,63.966171,103.671258,100.000000,30.129139,41.784810,51.690531,51.666953,34.544304,33.145462,41.887443,158.625826,66.203889,159.487123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893664,48.669846,199.123782,163.426453,183.166822,175.295187,79.346245,14.136042,195.722247,0.555928,48.552027,49.946649,161.644793,201.539928,160.220773,196.198489,99.161812,192.114877,-0.000494,0.036031,109.387330,66.000823,196.217063,21.168553,38.035223,0.590259,707199.513340,0.855870,8.431978,23.321468,3.985583,0.072608,0.056515,32.000000,92.953062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290753,63.931827,103.563070,100.000000,30.098046,41.784810,51.690531,51.675733,34.544304,33.145462,41.721554,158.692490,66.439985,159.521742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900833,48.730033,199.099543,163.442995,183.340473,175.342795,79.341769,14.131475,195.710489,0.539067,48.461185,49.905371,161.679949,201.710035,160.217992,196.194411,99.173929,192.079621,-0.000494,0.036039,109.412259,66.023047,196.282981,21.181606,38.022032,0.589044,707136.689206,0.856075,8.512228,23.200487,3.990963,0.073250,0.055449,32.000000,92.941429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290174,63.881508,103.562354,100.000000,30.067015,41.784810,51.690531,51.630943,34.544304,33.145462,41.649106,158.683538,66.469112,159.506478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945944,48.843538,199.227369,163.499068,183.421987,175.418347,79.383778,14.139181,195.940470,0.543581,48.795531,50.014276,161.711632,201.875127,160.209473,196.305446,99.393985,192.356511,-0.000494,0.036068,109.412916,66.071265,196.392662,21.193631,38.073188,0.588926,707415.917844,0.856364,8.565005,23.175210,3.989904,0.073039,0.055905,32.000000,92.880686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271636,63.846548,103.575796,100.000000,30.151653,41.784810,51.690531,51.615572,34.544304,33.145462,41.553284,158.767556,66.598238,159.545660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888636,48.972986,199.266693,163.550655,183.488113,175.468544,79.282115,14.131047,195.961591,0.540435,48.971974,49.950751,161.718345,201.871885,160.266618,196.491093,99.575386,192.022222,-0.000492,0.036311,109.429634,66.108380,196.476875,21.206229,38.071756,0.588047,707202.069213,0.855693,8.631899,23.058455,3.988860,0.072522,0.055097,32.000000,92.905895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273245,63.834374,103.674955,100.000000,30.146141,41.784810,51.690531,51.618559,34.544304,33.145462,41.613305,158.564230,66.321350,159.503253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930231,49.060661,199.327653,163.582618,183.528914,175.510335,79.307009,14.127337,195.904273,0.537879,49.067688,49.861923,161.715518,201.886768,160.263786,196.423332,99.293259,192.291613,-0.000493,0.037106,109.419953,66.380904,196.467128,21.216521,38.067693,0.591598,707160.117633,0.858443,8.820567,22.752324,3.994230,0.073773,0.055784,32.000000,92.934362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273442,63.797369,103.753774,100.000000,30.191693,41.784810,51.690531,51.633276,34.544304,33.145462,41.682007,158.614018,66.367644,159.519145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.963093,49.184341,199.313863,163.653832,183.691581,175.544176,79.454275,14.135185,196.066407,0.540159,49.198149,49.843619,161.770156,202.003889,160.325676,196.437863,99.409846,192.424831,-0.000494,0.037578,109.368172,66.097817,196.472856,21.227494,38.095114,0.591174,708420.677430,0.857794,8.865253,23.134981,3.992124,0.072398,0.056021,32.000000,92.945557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200136,63.746994,103.843463,100.000000,30.254794,41.784810,51.690531,51.600602,34.544304,33.145462,41.737179,158.908550,66.683418,159.618988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.971507,49.235188,199.294016,163.700935,183.807412,175.587252,79.463861,14.137469,196.042213,0.542853,49.233785,49.883263,161.796064,201.808829,160.298959,196.532555,99.466522,192.122344,-0.000495,0.037582,109.349372,65.977420,196.594898,21.235461,38.072830,0.588344,708416.039108,0.856041,8.954991,23.068067,3.989222,0.073427,0.055920,32.000000,92.991752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241663,63.808439,103.878719,100.000000,30.292521,41.784810,51.690531,51.636620,34.544304,33.145462,41.866419,158.927722,66.563389,159.694952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.923155,49.302802,199.287895,163.720842,183.973441,175.624124,79.406633,14.140323,196.060430,0.542024,49.158062,49.928026,161.852339,202.018975,160.344057,196.624558,99.593148,192.173191,-0.000492,0.038025,109.285001,65.963612,196.549620,21.242008,38.116289,0.589511,708499.657576,0.856110,8.997152,22.898563,3.988153,0.071152,0.055027,32.000000,92.869651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252406,63.827611,103.775267,100.000000,30.330051,41.784810,51.690531,51.593234,34.544304,33.145462,41.988829,158.813266,66.592589,159.641923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.990860,49.278890,199.413361,163.755048,184.009246,175.668261,79.385845,14.132759,196.095688,0.536615,49.184639,50.026047,161.900085,202.013858,160.385875,196.600045,99.550203,192.255083,-0.000490,0.038875,109.253796,66.069254,196.649252,21.247246,38.150763,0.589994,708444.641371,0.857992,9.114707,22.790913,3.991893,0.073354,0.056108,32.000000,92.950013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.293169,63.793817,103.641899,100.000000,30.373051,41.784810,51.690531,51.596396,34.544304,33.145462,42.020903,158.771690,66.759793,159.802033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.016504,49.305551,199.457736,163.776357,184.064504,175.681586,79.344071,14.134472,196.106062,0.528047,49.136623,49.997221,161.909348,202.139522,160.421866,196.613981,99.497828,192.404855,-0.000487,0.038986,109.230277,66.326618,196.681475,21.251726,38.167087,0.588178,708628.344451,0.857083,9.020875,22.864411,3.988996,0.074379,0.056123,32.000000,92.921883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300092,63.758147,103.505511,100.000000,30.442519,41.784810,51.690531,51.544405,34.544304,33.145462,42.120016,158.688143,66.606309,159.615802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.051288,49.271194,199.494098,163.765702,184.249346,175.708610,79.475496,14.132474,196.200002,0.536235,49.147502,49.876482,161.929608,202.073755,160.439908,196.743181,99.630438,192.346212,-0.000488,0.039021,109.163506,66.197856,196.699219,21.258037,38.152965,0.589449,708888.573140,0.857175,9.021072,22.972638,3.987838,0.073192,0.056445,32.000000,92.993696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.299660,63.836299,103.548527,100.000000,30.548792,41.784810,51.690531,51.515286,34.544304,33.145462,42.186456,158.950992,66.503081,159.725243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973616,49.358598,199.664297,163.785048,184.329667,175.740905,79.441835,14.132759,196.245069,0.521616,49.251193,49.839731,161.928459,202.173854,160.451547,196.643886,99.779320,192.276468,-0.000486,0.038402,109.106058,65.970261,196.576483,21.261753,38.176449,0.590103,708434.140706,0.855145,8.950836,22.818163,3.985793,0.073169,0.056371,32.000000,92.942944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305034,63.787784,103.530315,100.000000,30.612551,41.784810,51.690531,51.487914,34.544304,33.145462,42.303084,158.883670,66.374468,159.778626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011829,49.383610,199.707645,163.831311,184.416959,175.801782,79.390549,14.135043,196.279060,0.522261,49.366757,49.965954,161.982854,202.267959,160.470310,196.844352,100.017201,192.643104,-0.000487,0.037536,109.070360,66.192747,196.803926,21.265935,38.179187,0.592986,708392.696651,0.858856,9.171847,22.777670,3.997408,0.074269,0.056385,32.000000,92.958507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285879,63.799019,103.564857,100.000000,30.679592,41.784810,51.690531,51.488492,34.544304,33.145462,42.434300,158.781098,66.844606,159.938579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.974993,49.462769,199.707911,163.878416,184.582040,175.872914,79.477085,14.135185,196.206473,0.528979,49.395288,49.901772,161.991722,202.298111,160.511545,196.733180,100.097560,192.549547,-0.000487,0.036704,109.038612,66.218373,196.733094,21.269743,38.222647,0.588476,707837.706729,0.857536,9.103954,22.542046,3.993208,0.073643,0.056162,32.000000,92.994680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235884,63.791754,103.628946,100.000000,30.847756,41.784810,51.690531,51.474290,34.544304,33.145462,42.622042,158.954169,66.518781,159.801679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.977859,49.464144,199.745792,163.879257,184.775346,175.931377,79.453279,14.140608,196.430248,0.518240,49.445363,49.941469,162.031383,202.276786,160.520814,196.906960,99.995988,192.655036,-0.000486,0.036690,108.996999,66.067138,196.969387,21.273636,38.218458,0.592129,708081.995275,0.857842,9.221133,22.426834,3.996157,0.073177,0.056141,32.000000,92.874895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164712,63.768611,103.750910,100.000000,30.941016,41.784810,51.690531,51.462333,34.544304,33.145462,42.773340,158.906559,66.833160,159.886454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.993427,49.581785,199.907628,163.937577,184.846126,175.962721,79.452472,14.137326,196.346227,0.506762,49.573930,49.978146,162.044879,202.434478,160.566308,196.911174,100.007357,192.884862,-0.000483,0.036676,108.941507,66.020240,196.977689,21.279055,38.186544,0.589597,708658.251825,0.858332,9.219550,22.567703,3.996686,0.073070,0.055935,32.000000,92.872215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141846,63.779877,103.867604,100.000000,31.092763,41.784810,51.690531,51.398964,34.544304,33.145462,43.004371,158.904944,66.856418,159.836336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.106696,49.620817,199.856021,163.970102,184.795111,176.030935,79.401160,14.131332,196.487328,0.495410,49.428623,50.035016,162.094744,202.375152,160.588811,196.977054,99.926404,192.764273,-0.000481,0.036670,108.925725,66.135783,197.054743,21.283941,38.200004,0.589891,709003.263815,0.858480,9.321121,22.641894,3.998678,0.072394,0.056548,32.000000,92.925554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130558,63.801959,103.906718,100.000000,31.166312,41.784810,51.690531,51.424433,34.544304,33.145462,43.284138,158.802320,66.553117,159.807973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.069972,49.601576,199.808776,163.950755,184.859834,176.089404,79.454288,14.141750,196.309792,0.495453,49.344714,50.008560,162.092658,202.187574,160.589730,196.877135,99.819141,192.031782,-0.000484,0.036749,108.908119,66.297467,196.791543,21.287461,38.200291,0.591574,709492.422485,0.857304,9.243345,22.677964,3.988609,0.074004,0.055751,32.000000,93.008535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141957,63.771210,103.947178,100.000000,31.306873,41.784810,51.690531,51.383631,34.544304,33.145462,43.450699,158.908576,66.291563,159.815801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.060035,49.577113,199.849722,163.917389,184.971788,176.150950,79.361136,14.140894,196.250752,0.481269,49.440419,50.003968,162.040688,202.298111,160.543678,196.800983,99.865452,192.497957,-0.000485,0.036792,108.880314,66.071834,196.736029,21.288263,38.152374,0.594356,710066.320464,0.857667,9.261953,22.512138,3.990591,0.073624,0.056159,32.000000,93.086319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142193,63.731734,103.778570,100.000000,31.418051,41.784810,51.690531,51.338772,34.544304,33.145462,43.610863,158.722271,66.775934,159.831655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.077701,49.593330,199.728467,163.908977,184.953364,176.190221,79.415235,14.142463,196.222740,0.481010,49.356758,49.986695,162.062080,201.980180,160.553826,196.748607,100.052599,192.371383,-0.000484,0.036835,108.886616,66.331669,196.744614,21.287413,38.151032,0.590402,710129.473569,0.859104,9.247735,22.639718,3.992201,0.072351,0.053962,32.000000,93.032172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.188704,63.814077,103.687948,100.000000,31.502440,41.784810,51.690531,51.330163,34.544304,33.145462,43.812094,158.830471,66.296772,159.517021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.999385,49.600751,199.685782,163.903370,184.884954,176.210299,79.330181,14.130762,196.037631,0.489833,49.555930,50.025674,162.113561,202.003706,160.581335,196.614834,100.139749,192.135225,-0.000483,0.037498,108.858395,66.302815,196.540059,21.285096,38.097316,0.594381,709676.018157,0.858413,9.245740,22.405387,3.988371,0.073126,0.056332,32.000000,93.067112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222817,63.858441,103.619480,100.000000,31.570568,41.784810,51.690531,51.323559,34.544304,33.145462,44.030368,158.660363,66.520836,159.589326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895470,49.679089,199.539406,163.927763,184.966008,176.206941,79.343048,14.132046,195.895254,0.476272,49.587180,49.902856,162.101080,201.917735,160.597416,196.397727,100.072424,192.337133,-0.000482,0.038768,108.876936,66.109053,196.517032,21.277484,38.079381,0.593197,709573.959507,0.860945,9.333936,22.230144,3.993765,0.072677,0.055401,32.000000,93.092961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270476,64.050172,103.695321,100.000000,31.640702,41.784810,51.690531,51.340259,34.544304,33.145462,44.417323,158.686095,66.498312,159.744676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.967336,49.693932,199.508421,163.927763,184.868255,176.150587,79.458327,14.128478,195.786922,0.476015,49.519001,49.871349,162.091165,201.775211,160.587106,196.301914,99.958446,192.060463,-0.000482,0.039229,108.845991,66.245154,196.323222,21.269519,38.083641,0.594318,710100.806055,0.862971,9.519604,22.372791,3.999149,0.073266,0.056192,32.000000,93.056839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270304,64.081758,103.763413,100.000000,31.685022,41.784810,51.690531,51.342898,34.544304,33.145462,44.656451,158.916653,66.499339,159.706950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
