OSU 80 Ton Compressor Load Stand
49.923191,49.706026,199.559737,163.938698,184.788565,176.117559,79.507191,14.131475,195.778315,0.482132,49.551882,49.849980,162.100225,201.772663,160.571358,196.195226,99.910691,192.143938,-0.000482,0.039295,108.851060,66.106358,196.254918,21.258171,38.081583,0.593316,710190.054638,0.860103,9.460203,22.383541,3.992777,0.072751,0.056483,32.000000,93.043041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.294863,64.009101,103.873112,100.000000,31.759953,41.784810,51.690531,51.355201,34.544304,33.145462,44.917695,159.014383,66.395377,159.736809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873248,49.655725,199.342506,163.935334,184.809579,176.097023,79.373238,14.128050,195.569776,0.490318,49.370090,49.724565,162.132045,201.544821,160.609635,196.170125,99.710133,191.716740,-0.000487,0.039291,108.887229,66.160598,196.063045,21.244132,38.029532,0.594734,710301.028600,0.860286,9.517893,22.462453,3.997335,0.073611,0.056308,32.000000,93.034820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312206,64.009838,103.987508,100.000000,31.809417,41.784810,51.690531,51.353137,34.544304,33.145462,45.136588,158.746477,66.344607,159.745188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819965,49.575189,199.417016,163.896360,184.729616,175.979937,79.475452,14.135185,195.697692,0.500292,49.357056,49.785629,162.121193,201.653890,160.601018,196.152814,99.729435,191.969552,-0.000486,0.039278,108.892418,66.002254,196.139849,21.231427,38.063325,0.595091,710820.507483,0.862474,9.519216,22.503451,3.996983,0.073906,0.055728,32.000000,92.985592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.304354,64.016563,104.000737,100.000000,31.805042,41.784810,51.690531,51.352335,34.544304,33.145462,45.269178,158.950904,66.529786,159.886100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821523,49.563094,199.360445,163.894678,184.547581,175.929080,79.464300,14.134186,195.523613,0.516665,49.317558,49.813382,162.093920,201.589774,160.600022,196.226133,99.859915,191.430512,-0.000486,0.039288,108.935239,66.032129,196.076034,21.219195,38.073725,0.593621,710173.053698,0.861621,9.493797,22.578608,4.002753,0.072598,0.055601,32.000000,93.007616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284565,64.110315,104.081944,100.000000,31.877570,41.784810,51.690531,51.355447,34.544304,33.145462,45.452985,158.928601,66.406969,159.869893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913306,49.472115,199.255546,163.884304,184.527344,175.873762,79.482049,14.134900,195.506838,0.522577,49.105204,49.740511,162.088815,201.480236,160.591522,196.045451,99.542999,191.770277,-0.000488,0.039270,108.967777,65.962763,195.965310,21.207547,38.062234,0.594386,709488.708882,0.861433,9.480090,22.246612,4.001492,0.073347,0.056524,32.000000,93.000530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332905,64.118422,104.102078,100.000000,31.829445,41.784810,51.690531,51.314990,34.544304,33.145462,45.597613,158.964098,66.698385,159.779963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810679,49.362446,199.355674,163.850377,184.431987,175.809999,79.395456,14.133473,195.585823,0.526019,48.978701,49.769135,162.063151,201.524964,160.578973,196.077598,99.596601,192.090107,-0.000490,0.039308,109.000799,65.922621,196.171910,21.197931,38.074262,0.590245,710006.595134,0.858993,9.294196,22.690596,3.992033,0.072479,0.055596,32.000000,93.060600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312822,64.056008,104.040905,100.000000,31.876333,41.784810,51.690531,51.386738,34.544304,33.145462,45.622326,158.790913,66.354732,159.746840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917782,49.181043,199.321398,163.760375,184.196938,175.784196,79.398791,14.136327,195.462503,0.536132,48.603763,49.773938,162.049725,201.469431,160.539191,196.027484,99.536523,191.143064,-0.000489,0.039269,109.063993,66.206446,196.091227,21.189571,38.017199,0.594182,709457.244500,0.861321,9.290664,22.756453,4.002268,0.073372,0.055425,32.000000,93.116413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362752,64.037302,103.996277,100.000000,31.918172,41.784810,51.690531,51.342559,34.544304,33.145462,45.558810,158.797583,66.511811,159.659193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854558,49.121951,199.239480,163.691122,184.116616,175.801182,79.390070,14.127194,195.511390,0.540198,48.694313,49.815161,162.009670,201.496831,160.522757,196.020470,99.559835,191.900182,-0.000486,0.039251,109.054973,66.111388,196.005409,21.183657,38.032485,0.591155,708976.768011,0.858668,8.998499,22.462372,3.992994,0.073884,0.056793,32.000000,93.143131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.393609,64.061252,104.051001,100.000000,31.917648,41.784810,51.690531,51.325907,34.544304,33.145462,45.452275,158.780140,66.544680,159.679728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902095,49.092817,199.284529,163.682150,183.897190,175.756474,79.335050,14.137326,195.474943,0.528773,48.749410,49.820744,161.957463,201.502396,160.515214,195.932652,99.422423,191.933821,-0.000485,0.038884,109.046021,66.179512,196.084068,21.181135,38.060479,0.590381,708812.353929,0.858471,8.912774,22.626138,3.989446,0.073380,0.056182,32.000000,93.032164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388605,64.106360,104.031572,100.000000,31.988709,41.784810,51.690531,51.314509,34.544304,33.145462,45.418144,158.670100,66.385473,159.536966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879270,49.081549,199.208868,163.678225,183.800178,175.704489,79.387041,14.130762,195.586053,0.524495,48.680284,49.656453,161.979565,201.479848,160.505007,196.044247,99.445085,191.843351,-0.000480,0.038856,109.054904,66.042753,196.077177,21.178115,38.029711,0.592114,709083.798370,0.859309,8.926485,22.872275,3.993510,0.073223,0.055000,32.000000,93.131345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401006,64.114661,103.934807,100.000000,31.982453,41.784810,51.690531,51.363510,34.544304,33.145462,45.381010,158.774083,66.525825,159.491018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893768,49.030703,199.233785,163.642617,183.797206,175.718864,79.297121,14.134900,195.358110,0.528655,48.625515,49.804999,161.965715,201.420380,160.488122,195.843032,99.537100,191.229623,-0.000478,0.038858,109.063772,66.185253,195.915220,21.178476,38.013440,0.590747,708798.734439,0.858902,8.938811,22.815818,3.993821,0.073257,0.054980,32.000000,93.088717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408112,64.133094,103.887904,100.000000,32.007854,41.784810,51.690531,51.344486,34.544304,33.145462,45.315068,158.594242,66.468158,159.540782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809006,48.994424,199.201438,163.603926,183.812206,175.708546,79.335000,14.133045,195.344488,0.526750,48.608845,49.850413,161.944387,201.305175,160.428006,195.867579,99.390569,191.358034,-0.000479,0.038870,109.037960,66.120180,195.964760,21.176794,38.054483,0.591113,708400.305687,0.859546,8.872977,22.494220,3.993160,0.072794,0.056176,32.000000,93.086124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295242,64.136518,103.806317,100.000000,31.955471,41.784810,51.690531,51.340996,34.544304,33.145462,45.224268,158.670000,66.370873,159.620798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808755,48.993599,199.148189,163.596356,183.868637,175.732885,79.412344,14.135613,195.370265,0.518990,48.774236,49.756494,161.897967,201.332208,160.428521,196.019111,99.668497,191.379376,-0.000478,0.038808,109.073134,66.163424,195.923929,21.175102,38.040217,0.588687,708608.665379,0.859942,8.922898,22.621048,3.999220,0.073687,0.055641,32.000000,93.099919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265079,64.193081,103.751295,100.000000,31.954427,41.784810,51.690531,51.333285,34.544304,33.145462,45.163686,158.824689,66.335289,159.756321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860968,49.129372,199.073476,163.663645,183.784399,175.734364,79.472801,14.135899,195.256961,0.518093,48.989843,49.693266,161.900746,201.220284,160.406853,195.667851,99.591533,191.593343,-0.000476,0.038855,109.089322,66.029594,195.743271,21.172704,37.986663,0.592991,708045.337182,0.859906,8.923810,22.418893,3.998257,0.072716,0.055830,32.000000,93.116494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227452,64.162747,103.802797,100.000000,31.935989,41.784810,51.690531,51.380144,34.544304,33.145462,45.222890,158.945602,66.347909,159.527249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778878,49.147237,198.856201,163.665608,183.893189,175.697723,79.361292,14.133045,195.130221,0.523365,48.858546,49.636645,161.914395,201.064122,160.422785,195.653426,99.280912,191.671293,-0.000479,0.038846,109.122223,66.041279,195.674827,21.168566,37.972343,0.592422,708558.493687,0.858587,9.005561,22.575912,3.992571,0.072853,0.055612,32.000000,93.125136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258331,64.222224,103.827700,100.000000,31.850020,41.784810,51.690531,51.433821,34.544304,33.145462,45.278956,158.722584,66.107997,159.480515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810058,49.038948,198.789928,163.598599,183.992717,175.629220,79.379150,14.133901,195.042004,0.505422,48.600083,49.767126,161.882618,201.165281,160.406748,195.518358,99.204586,191.340607,-0.000479,0.038865,109.139860,65.996069,195.679762,21.162270,37.951974,0.594891,709587.424798,0.861232,9.108379,22.915682,3.994791,0.073577,0.055810,32.000000,93.175510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.256824,64.196892,103.805231,100.000000,31.776761,41.784810,51.690531,51.382857,34.544304,33.145462,45.204487,158.758301,66.125826,159.585314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763091,48.990576,198.795077,163.578132,184.090834,175.566725,79.428115,14.140894,195.076454,0.517979,48.741004,49.718078,161.865310,201.050932,160.391288,195.555013,99.225150,190.848083,-0.000479,0.038896,109.148251,65.877441,195.504506,21.154653,37.946515,0.593823,709269.374118,0.859843,8.967809,22.868291,3.990960,0.073057,0.055920,32.000000,93.245496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241834,64.163427,103.665631,100.000000,31.683378,41.784810,51.690531,51.422959,34.544304,33.145462,45.068130,158.856231,66.248863,159.391648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705318,49.048018,198.589122,163.574767,184.146161,175.592479,79.362525,14.136327,194.852228,0.526246,48.721959,49.714161,161.874798,200.902353,160.375212,195.601784,98.989656,190.736921,-0.000480,0.039293,109.177428,65.808186,195.380018,21.146102,37.932303,0.592927,708883.186075,0.859791,8.968068,22.663164,3.994830,0.073520,0.056250,32.000000,93.198626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277661,64.111725,103.617310,100.000000,31.528539,41.784810,51.690531,51.443822,34.544304,33.145462,45.081448,158.725049,66.059868,159.450814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647058,48.929287,198.650172,163.513927,183.943424,175.502033,79.425363,14.135043,194.763014,0.516975,48.503987,49.473444,161.829664,200.842845,160.358584,195.468650,98.870708,190.904427,-0.000482,0.039315,109.139770,65.713952,195.184575,21.135859,37.895215,0.594992,709968.075789,0.861878,9.085376,22.856954,3.995329,0.073030,0.056250,32.000000,93.202481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310387,64.063588,103.621520,100.000000,31.429667,41.784810,51.690531,51.434511,34.544304,33.145462,44.948059,158.850726,66.159942,159.532167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769551,48.835293,198.622337,163.485610,183.937108,175.417587,79.525663,14.136470,194.851717,0.516629,48.355864,49.636334,161.799971,200.784579,160.309271,195.345236,98.998622,191.351828,-0.000477,0.039218,109.089982,65.723710,195.420461,21.125833,37.951097,0.594319,709802.815647,0.861588,9.027073,23.038738,4.001248,0.072294,0.055123,32.000000,93.266622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319493,63.992514,103.596290,100.000000,31.291835,41.784810,51.690531,51.504349,34.544304,33.145462,44.753280,159.051325,66.198826,159.623276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640991,48.801764,198.475896,163.498227,183.846506,175.360863,79.350296,14.134615,194.733004,0.528903,48.322698,49.697667,161.764846,200.687967,160.342553,195.268411,98.809473,191.218564,-0.000475,0.039262,109.060627,65.921476,195.278616,21.115396,37.889702,0.592148,708682.670526,0.857509,8.806095,23.078456,3.990840,0.073182,0.056405,32.000000,93.310886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264867,63.993543,103.620481,100.000000,31.171331,41.784810,51.690531,51.519172,34.544304,33.145462,44.556292,158.700591,65.973222,159.675204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764287,48.762188,198.439929,163.470751,183.643435,175.316032,79.350533,14.139467,194.678528,0.542893,48.263907,49.504507,161.757211,200.693797,160.283736,195.175638,98.675844,190.752956,-0.000473,0.039239,109.033413,65.607131,195.231094,21.106379,37.856070,0.594975,709160.309143,0.861517,8.905844,23.217704,3.998226,0.073092,0.054865,32.000000,93.223252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259330,63.975434,103.517089,100.000000,31.008378,41.784810,51.690531,51.561600,34.544304,33.145462,44.354927,158.701066,66.351577,159.542867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632518,48.690458,198.469085,163.414678,183.537524,175.262415,79.418441,14.136042,194.703378,0.538794,48.212551,49.594484,161.737307,200.735060,160.269438,195.181992,98.756757,191.007615,-0.000469,0.039278,108.962236,65.710377,195.171868,21.098518,37.936581,0.589971,709165.767789,0.858828,8.738442,23.176783,3.987597,0.073602,0.055843,32.000000,93.175028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209907,63.976270,103.527714,100.000000,30.821480,41.784810,51.690531,51.619458,34.544304,33.145462,44.104615,158.836882,66.003742,159.564031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595369,48.602240,198.515013,163.382997,183.263682,175.237669,79.368693,14.134757,194.704381,0.557896,48.092295,49.558276,161.730934,200.736711,160.272836,195.303594,98.688043,191.168755,-0.000469,0.039304,108.951891,65.644731,195.295564,21.093345,37.880896,0.594236,708688.018045,0.860189,8.803332,23.191378,3.998771,0.073046,0.056232,32.000000,93.254916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203274,63.962909,103.512855,100.000000,30.698143,41.784810,51.690531,51.644833,34.544304,33.145462,43.790796,158.737387,66.180264,159.482481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547468,48.581078,198.385797,163.378512,183.041142,175.211933,79.484593,14.138325,194.609560,0.557687,48.075016,49.508401,161.703728,200.669659,160.244826,195.258594,98.733861,190.963701,-0.000470,0.039310,108.913680,65.720828,195.223915,21.088860,37.868223,0.592895,708664.781125,0.861109,8.753680,23.320477,4.002692,0.073557,0.056284,32.000000,93.250136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214304,63.989888,103.619119,100.000000,30.538587,41.784810,51.690531,51.695201,34.544304,33.145462,43.528221,158.969185,66.201174,159.530121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645635,48.530511,198.526809,163.370101,182.849214,175.142893,79.322430,14.132046,194.828824,0.560069,48.150873,49.708093,161.696941,200.790267,160.283929,195.429146,98.564597,190.828951,-0.000469,0.039298,108.896425,65.940306,195.461885,21.086939,37.905257,0.592818,708414.101582,0.860600,8.782281,23.197811,4.003954,0.070971,0.054239,32.000000,93.200162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225488,64.014933,103.618829,100.000000,30.457330,41.784810,51.690531,51.691740,34.544304,33.145462,43.199609,158.644859,66.039546,159.539248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606805,48.578330,198.468909,163.410753,182.855563,175.129067,79.386312,14.138325,194.871713,0.557416,48.178268,49.556808,161.693991,200.971220,160.249744,195.466065,98.769587,191.173955,-0.000470,0.039299,108.852916,65.693058,195.502917,21.090481,37.903700,0.593198,708453.907835,0.860003,8.629773,23.316540,3.998877,0.073734,0.056697,32.000000,93.061100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247975,64.077260,103.601162,100.000000,30.357159,41.784810,51.690531,51.734964,34.544304,33.145462,42.990505,158.772625,66.201981,159.791332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688973,48.558543,198.626865,163.430378,182.756403,175.123067,79.421244,14.124768,195.075201,0.565176,47.910026,49.590845,161.718616,201.085365,160.267642,195.607338,98.540457,191.279564,-0.000474,0.039365,108.859669,65.868993,195.561965,21.097613,37.880234,0.592070,707886.280791,0.860106,8.717896,23.240880,4.000840,0.074128,0.056275,32.000000,93.160924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219139,64.091705,103.611986,100.000000,30.205312,41.784810,51.690531,51.756619,34.544304,33.145462,42.705042,158.842488,66.107851,159.514779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684770,48.448891,198.693403,163.374867,182.667190,175.049060,79.371564,14.140037,195.276789,0.567455,47.907482,49.670765,161.661500,201.196208,160.281157,195.822419,98.765214,191.426079,-0.000474,0.038954,108.806782,65.949605,195.667788,21.106233,37.998083,0.592319,708476.544389,0.858071,8.612850,23.509565,3.997403,0.071633,0.054164,32.000000,93.097499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229488,64.027316,103.621563,100.000000,30.180322,41.784810,51.690531,51.765248,34.544304,33.145462,42.342101,158.743129,66.171974,159.511396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717503,48.456036,198.705266,163.403744,182.833003,174.991422,79.386070,14.124482,195.346222,0.557015,48.116589,49.509666,161.675354,201.328905,160.246499,195.963975,98.772086,191.131872,-0.000475,0.038256,108.833273,65.762037,195.872987,21.119276,37.984103,0.591482,707192.247326,0.858061,8.507555,23.339656,3.999081,0.073361,0.056261,32.000000,93.114920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.275540,64.009299,103.725802,100.000000,30.093257,41.784810,51.690531,51.744924,34.544304,33.145462,42.003023,158.772140,66.329420,159.464622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715924,48.511549,198.796855,163.462060,182.910162,174.970859,79.381058,14.137754,195.562810,0.562154,48.074152,49.566146,161.711922,201.451123,160.256045,196.073078,98.877907,191.855241,-0.000477,0.037666,108.848155,65.773511,196.070628,21.132925,37.964038,0.589576,706904.958096,0.857012,8.480763,23.222615,3.996686,0.071667,0.054496,32.000000,93.191552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290230,64.045394,103.784761,100.000000,30.047132,41.784810,51.690531,51.756198,34.544304,33.145462,41.785930,158.762116,66.448936,159.664739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767588,48.515671,198.979841,163.467387,183.095248,174.998045,79.453766,14.130048,195.577495,0.552551,48.166026,49.646481,161.744250,201.678762,160.303860,196.198689,98.879163,191.823049,-0.000477,0.036659,108.804400,65.859408,196.090332,21.150821,38.048720,0.588762,706619.864377,0.857129,8.537913,23.387436,3.998656,0.072262,0.056427,32.000000,93.207357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332208,64.101424,103.800379,100.000000,30.029520,41.784810,51.690531,51.738148,34.544304,33.145462,41.479673,158.907532,66.355172,159.838972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694969,48.613782,199.113241,163.509441,183.256662,175.026064,79.212192,14.133616,195.819190,0.549476,48.321618,49.723308,161.752315,201.651015,160.300276,196.324490,99.084090,191.855020,-0.000477,0.035716,108.771158,65.833735,196.294096,21.168990,38.047216,0.589535,706669.854589,0.855499,8.488506,23.374153,3.998181,0.072875,0.055757,32.000000,93.255734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323269,64.169732,103.760773,100.000000,30.049921,41.784810,51.690531,51.787100,34.544304,33.145462,41.300248,158.424384,66.163463,159.647076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869917,48.685786,199.046092,163.554861,183.407110,175.111229,79.405177,14.133473,195.793552,0.565009,48.456317,49.603124,161.746225,201.679088,160.265204,196.240739,99.226270,191.776848,-0.000477,0.035706,108.693185,65.963460,196.348611,21.188380,38.076499,0.589071,706353.092432,0.859650,8.632791,23.179012,4.005724,0.073560,0.055898,32.000000,93.199367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233891,64.161703,103.715446,100.000000,30.057368,41.784810,51.690531,51.771647,34.544304,33.145462,41.131621,158.810354,66.404842,159.744676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807214,48.841615,199.183139,163.617944,183.551409,175.175644,79.481713,14.133187,195.852757,0.564776,48.848878,49.670250,161.795474,201.814007,160.324705,196.338567,99.274547,192.326684,-0.000478,0.034924,108.683461,65.919395,196.318794,21.204134,38.045856,0.588851,706237.402348,0.855032,8.552720,23.009782,3.991306,0.073641,0.055222,32.000000,93.135692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206955,64.149229,103.680863,100.000000,30.091671,41.784810,51.690531,51.788506,34.544304,33.145462,41.115583,158.963426,66.816433,159.571073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809343,48.986728,199.180030,163.665888,183.695848,175.233725,79.313974,14.140037,195.912234,0.553673,48.848607,49.718846,161.826088,201.748607,160.335061,196.385836,99.454356,192.455801,-0.000476,0.034952,108.680050,66.213424,196.405592,21.217272,38.073009,0.586671,706786.610369,0.856095,8.773421,23.166772,3.999082,0.071374,0.054447,32.000000,93.160881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242476,64.096381,103.691385,100.000000,30.119815,41.784810,51.690531,51.809362,34.544304,33.145462,41.148427,158.627947,66.509757,159.742985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812224,49.070280,199.258664,163.715795,183.862261,175.352549,79.410716,14.134329,195.912900,0.549674,48.967799,49.879799,161.839297,201.772908,160.327979,196.380127,99.301949,192.032034,-0.000479,0.035498,108.660695,66.073111,196.361704,21.227475,38.091427,0.589809,706756.362838,0.858499,8.916329,23.035102,3.998849,0.073905,0.056540,32.000000,93.151980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210569,64.055503,103.639875,100.000000,30.092915,41.784810,51.690531,51.769965,34.544304,33.145462,41.133484,158.821433,66.156567,159.664582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781256,49.106834,199.229209,163.718879,183.939576,175.388846,79.347354,14.132046,195.859951,0.549095,48.844714,49.753576,161.841071,201.777801,160.333519,196.414188,99.344793,191.601243,-0.000483,0.035456,108.646416,66.022638,196.305252,21.235547,38.059817,0.593650,707917.238824,0.858181,8.996900,23.029423,4.000196,0.074214,0.055968,32.000000,93.072329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084185,63.967626,103.541195,100.000000,30.104332,41.784810,51.690531,51.779207,34.544304,33.145462,41.198563,158.694707,66.386647,159.620404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857377,49.149435,199.276019,163.735702,184.029180,175.435853,79.457440,14.134472,195.903073,0.548671,49.140182,49.690702,161.855871,201.864057,160.422837,196.485554,99.428223,191.809842,-0.000485,0.035262,108.630249,65.886211,196.317142,21.242505,38.054376,0.592046,708031.390318,0.859726,9.065514,22.825608,4.002093,0.073662,0.055798,32.000000,93.136577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064002,64.012099,103.484517,100.000000,30.212522,41.784810,51.690531,51.780348,34.544304,33.145462,41.218684,158.914880,66.649008,159.718791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829992,49.246182,199.334088,163.786170,184.264244,175.429669,79.385067,14.139181,195.945046,0.568691,49.168257,49.760386,161.886720,201.862242,160.395433,196.517807,99.392307,192.503101,-0.000487,0.035234,108.629631,66.018175,196.405225,21.246576,38.139021,0.589253,707952.649646,0.857411,9.029338,22.820159,3.996921,0.073326,0.055866,32.000000,93.005863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080268,64.012582,103.487087,100.000000,30.217107,41.784810,51.690531,51.766739,34.544304,33.145462,41.347921,158.770134,66.490828,159.503056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808668,49.334685,199.270017,163.806077,184.287908,175.429711,79.307043,14.138182,195.885210,0.553639,49.179509,49.781316,161.917464,201.866136,160.413069,196.581510,99.536515,192.127465,-0.000489,0.035732,108.610537,66.060465,196.430658,21.248540,38.039806,0.591224,708320.861226,0.858920,9.154414,23.114780,4.000283,0.073480,0.056092,32.000000,93.088531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.042416,63.994561,103.547226,100.000000,30.246814,41.784810,51.690531,51.739295,34.544304,33.145462,41.504697,158.614087,66.462582,159.528075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815308,49.315720,199.285403,163.788413,184.335228,175.406091,79.350315,14.134757,196.024465,0.544406,49.071425,49.855212,161.927591,201.944421,160.443154,196.416737,99.492105,192.166972,-0.000492,0.036015,108.626423,66.095102,196.468186,21.249533,37.997653,0.591724,708061.344010,0.860387,9.264986,22.830482,4.000710,0.072126,0.055396,32.000000,93.104384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029526,63.987026,103.615193,100.000000,30.265332,41.784810,51.690531,51.759723,34.544304,33.145462,41.591111,158.700630,66.467204,159.633307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.956627,49.271194,199.243759,163.778319,184.475270,175.390921,79.337175,14.135899,196.005831,0.533544,48.963233,49.919541,161.958758,201.986989,160.467610,196.604489,99.603980,191.972715,-0.000495,0.036491,108.620905,66.249144,196.452522,21.250521,38.058367,0.591531,708062.567312,0.859629,9.239149,22.889635,4.000485,0.072736,0.055798,32.000000,93.121359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993388,63.996643,103.524575,100.000000,30.352338,41.784810,51.690531,51.760921,34.544304,33.145462,41.621842,158.674350,66.415480,159.529885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942072,49.279714,199.419328,163.785889,184.521809,175.419629,79.370508,14.135899,196.090492,0.538101,49.115074,49.878770,161.948943,202.109146,160.470941,196.674732,99.494222,192.189988,-0.000495,0.036499,108.630876,66.085625,196.625144,21.251590,38.138252,0.590280,707347.432764,0.856888,9.048522,22.705244,3.988335,0.072687,0.055808,32.000000,93.133583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933919,63.856151,103.420865,100.000000,30.350388,41.784810,51.690531,51.706697,34.544304,33.145462,41.691366,158.741015,66.541085,159.536533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929054,49.276966,199.428644,163.787011,184.495437,175.397324,79.388314,14.137469,195.987298,0.544316,49.016205,49.800745,161.952287,202.042543,160.479559,196.430531,99.604512,192.166908,-0.000495,0.036481,108.664059,66.031327,196.420807,21.253593,38.071470,0.589804,707871.200501,0.856967,9.072076,22.896106,3.993013,0.073413,0.055852,32.000000,93.085538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933465,63.856949,103.424086,100.000000,30.438928,41.784810,51.690531,51.716142,34.544304,33.145462,41.772931,158.776627,66.688113,159.657658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.982616,49.340182,199.419091,163.811965,184.465072,175.441459,79.355569,14.134186,196.125880,0.539804,49.253078,49.759290,161.958512,202.078240,160.504227,196.530414,99.754252,192.045277,-0.000492,0.037519,108.685182,65.961886,196.546094,21.255491,38.049829,0.588583,707424.473497,0.856907,9.082775,22.777205,3.994240,0.072858,0.056324,32.000000,93.190368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982314,64.008070,103.580405,100.000000,30.515271,41.784810,51.690531,51.723119,34.544304,33.145462,41.906517,158.711138,66.557593,159.499555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898527,49.435833,199.535676,163.871967,184.452654,175.481188,79.450398,14.136184,196.193743,0.518070,49.378134,49.710770,162.008261,202.134711,160.520969,196.659209,99.670060,192.264874,-0.000489,0.038616,108.700569,66.032003,196.584803,21.256712,38.076267,0.589414,707180.560073,0.856607,9.090676,22.582066,3.989769,0.071666,0.054479,32.000000,93.157240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.023652,64.006193,103.704951,100.000000,30.611075,41.784810,51.690531,51.701677,34.544304,33.145462,42.106160,158.900797,66.509757,159.827524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950572,49.444354,199.603152,163.888790,184.511125,175.530001,79.328314,14.140465,196.166481,0.502501,49.273478,49.973976,162.054196,202.208144,160.542167,196.745794,99.752360,192.514996,-0.000486,0.039479,108.748049,65.888448,196.698400,21.257046,38.070413,0.591281,707948.995665,0.857612,9.273188,22.748206,3.998829,0.072212,0.055650,32.000000,93.191289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.026706,64.101201,103.856744,100.000000,30.647975,41.784810,51.690531,51.690990,34.544304,33.145462,42.285529,158.656628,66.352311,159.558288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.964742,49.475138,199.538941,163.892996,184.664673,175.550758,79.314074,14.134900,196.213869,0.517904,49.364705,49.838298,162.021136,202.013226,160.521455,196.676667,99.673353,192.482822,-0.000485,0.038662,108.791431,66.194728,196.720246,21.259355,38.094953,0.592459,707834.352940,0.858196,9.227935,22.759161,3.996013,0.073821,0.055337,32.000000,93.136321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083177,64.099086,103.772096,100.000000,30.696427,41.784810,51.690531,51.681294,34.544304,33.145462,42.478051,158.628148,66.560894,159.570129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973680,49.524338,199.516209,163.920193,184.767666,175.581286,79.457823,14.132331,196.183516,0.516867,49.346869,49.865943,162.087784,202.063174,160.578076,196.600921,99.858863,192.497067,-0.000486,0.037687,108.879746,66.028804,196.655024,21.261326,38.137035,0.590443,708232.226470,0.858256,9.244085,22.826176,3.993595,0.073318,0.056017,32.000000,93.090989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109980,64.095546,103.762030,100.000000,30.843368,41.784810,51.690531,51.646833,34.544304,33.145462,42.696370,158.915646,66.725604,159.662182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.971254,49.456722,199.588322,163.891594,184.652307,175.645387,79.381000,14.127479,196.199747,0.514242,49.146593,49.838025,162.075032,202.199398,160.572069,196.716021,99.720981,192.560450,-0.000486,0.037729,108.929476,66.164274,196.665509,21.263219,38.122465,0.589035,707842.183516,0.856800,9.284057,22.645976,3.992426,0.072966,0.055474,32.000000,93.154823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119962,64.047085,103.697773,100.000000,30.889367,41.784810,51.690531,51.650913,34.544304,33.145462,42.829125,158.762000,66.658766,159.862221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934684,49.435008,199.623402,163.898323,184.741717,175.716731,79.512489,14.135756,196.216196,0.505815,49.250456,49.836718,162.111509,202.202130,160.566866,196.756894,99.831933,192.561708,-0.000486,0.037730,108.920712,66.141840,196.776413,21.265428,38.193185,0.589894,708407.848605,0.857826,9.218947,22.807476,3.994063,0.072325,0.054902,32.000000,93.069502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.161983,64.026259,103.575531,100.000000,31.027805,41.784810,51.690531,51.612878,34.544304,33.145462,42.959967,159.024978,66.679309,159.815211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.009750,49.463594,199.719525,163.927203,184.796457,175.783918,79.363518,14.132046,196.122105,0.490532,49.352847,49.942653,162.121145,202.318783,160.582540,196.728574,99.709807,191.895730,-0.000488,0.037679,108.957938,66.202492,196.812024,21.267770,38.189981,0.590374,708322.855892,0.857400,9.235000,22.696992,3.997690,0.073168,0.055159,32.000000,93.099937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180952,64.013584,103.644732,100.000000,31.135287,41.784810,51.690531,51.587592,34.544304,33.145462,43.134867,158.727035,66.615920,159.805927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981311,49.503174,199.636083,163.944867,184.831685,175.829559,79.431044,14.140323,196.247403,0.516795,49.289427,49.907072,162.125357,202.297377,160.607823,196.791285,99.880525,192.347205,-0.000489,0.037649,108.923566,66.205378,196.760911,21.268635,38.164045,0.590627,708953.280882,0.857973,9.186083,22.570663,3.993612,0.074375,0.056666,32.000000,93.101914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198487,64.098506,103.754464,100.000000,31.250738,41.784810,51.690531,51.620039,34.544304,33.145462,43.362850,158.862087,66.669038,159.809664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889728,49.511695,199.681668,163.936736,184.811607,175.939332,79.377847,14.125910,196.218444,0.518091,49.401580,49.946100,162.132021,202.057078,160.599455,196.642904,99.893133,192.602139,-0.000487,0.037645,108.902043,65.955243,196.651376,21.268056,38.127852,0.590505,708708.312824,0.858104,9.255016,22.568448,3.994215,0.073138,0.056084,32.000000,93.175618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224966,64.085032,103.761831,100.000000,31.315724,41.784810,51.690531,51.572154,34.544304,33.145462,43.544441,158.755694,66.709463,159.809232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943011,49.583709,199.543420,163.940100,184.568890,175.981913,79.327881,14.140608,195.930946,0.516318,49.490361,49.797225,162.093885,201.999037,160.585693,196.520049,99.937686,191.778597,-0.000486,0.038043,108.860277,66.120392,196.468816,21.264676,38.143228,0.591592,709249.195838,0.860988,9.358147,22.650856,4.002461,0.071925,0.054878,32.000000,93.156698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.243411,64.061803,103.672881,100.000000,31.405491,41.784810,51.690531,51.546432,34.544304,33.145462,43.843099,158.655762,66.527512,159.624023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920187,49.576563,199.520953,163.937016,184.437994,175.984540,79.351969,14.146174,195.949587,0.506203,49.399752,50.060254,162.115542,201.908540,160.619052,196.435813,99.994398,191.909205,-0.000480,0.039125,108.876263,66.084302,196.391986,21.258837,38.054036,0.592629,709348.149128,0.860892,9.375101,22.299020,3.995422,0.071335,0.054557,32.000000,93.256672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276092,63.997735,103.683862,100.000000,31.460155,41.784810,51.690531,51.582176,34.544304,33.145462,44.077504,158.703938,66.604694,159.615133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924728,49.578212,199.404884,163.907015,184.438234,175.946599,79.346153,14.135471,195.915186,0.529152,49.472137,49.773732,162.126158,201.775843,160.596966,196.352422,99.790530,192.415485,-0.000480,0.039278,108.860615,65.918901,196.407552,21.250489,38.086022,0.592134,709185.644543,0.861063,9.391533,22.291105,3.996799,0.073433,0.055521,32.000000,93.245100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323135,63.931399,103.771419,100.000000,31.459138,41.784810,51.690531,51.517212,34.544304,33.145462,44.306867,158.692306,66.298459,159.580278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.923256,49.605699,199.343415,163.927483,184.385894,175.910035,79.356829,14.126623,195.667556,0.520279,49.373064,49.771869,162.126347,201.563454,160.596027,196.103670,99.950246,191.864515,-0.000478,0.039198,108.882115,66.168645,196.169955,21.240259,38.068104,0.593773,709809.309868,0.860247,9.393947,22.703790,3.994427,0.073489,0.055985,32.000000,93.208538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328327,63.948328,103.787178,100.000000,31.547876,41.784810,51.690531,51.566347,34.544304,33.145462,44.592798,158.713658,66.471313,159.635983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.967468,49.548527,199.292986,163.895239,184.273783,175.841491,79.304597,14.126480,195.703533,0.527491,49.248308,49.780823,162.113722,201.553037,160.554038,196.193491,99.609813,191.839396,-0.000474,0.039200,108.874509,65.904847,196.181723,21.227486,38.019007,0.593581,709124.233145,0.859771,9.411157,22.320856,3.992629,0.071442,0.055054,32.000000,93.281534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284876,63.948482,103.747952,100.000000,31.558678,41.784810,51.690531,51.536533,34.544304,33.145462,44.753429,158.609195,66.706895,159.540782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905309,49.457272,199.190968,163.840844,184.086554,175.802984,79.349417,14.132902,195.480652,0.512906,49.035218,49.800239,162.103226,201.456873,160.564962,196.002220,99.481412,191.905401,-0.000475,0.039142,108.845607,66.003074,195.869822,21.213599,38.028261,0.589705,709763.697706,0.859905,9.314659,22.649612,3.988455,0.073629,0.056373,32.000000,93.274572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225089,63.969396,103.718718,100.000000,31.583209,41.784810,51.690531,51.536861,34.544304,33.145462,44.900274,158.698835,66.524064,159.527564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
