OSU 80 Ton Compressor Load Stand
49.843934,49.363545,199.313246,163.806638,184.033448,175.670283,79.330110,14.131618,195.530196,0.520262,49.023253,49.805452,162.083914,201.454773,160.534326,196.016093,99.585537,191.770096,-0.000476,0.039120,108.910203,65.896426,196.085702,21.198886,37.950345,0.591469,709905.709444,0.860200,9.287617,22.802671,3.991378,0.073850,0.056211,32.000000,93.272427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274741,63.931596,103.632767,100.000000,31.533843,41.784810,51.690531,51.532877,34.544304,33.145462,44.920824,158.660220,66.582978,159.608248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850063,49.322866,199.094832,163.769067,183.980642,175.619296,79.373111,14.131190,195.499532,0.505277,49.030028,49.841085,162.068772,201.362523,160.568807,196.079389,99.558285,191.892425,-0.000478,0.038789,109.011625,65.652271,196.074832,21.187452,38.066261,0.591239,708882.225746,0.860709,9.257353,22.647991,3.998746,0.074410,0.055923,32.000000,93.277689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308657,63.894259,103.522990,100.000000,31.558637,41.784810,51.690531,51.572104,34.544304,33.145462,45.000782,158.746222,66.547321,159.709074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815111,49.277241,199.080974,163.778319,183.951298,175.623013,79.421090,14.132331,195.347043,0.494145,48.985038,49.763120,162.038258,201.267113,160.535224,195.963675,99.516408,191.348342,-0.000480,0.038061,109.058008,65.953824,195.875451,21.176657,37.951598,0.590776,708668.825831,0.859778,9.210335,22.720951,3.993873,0.071213,0.054680,32.000000,93.214906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367094,63.871571,103.417003,100.000000,31.566744,41.784810,51.690531,51.541826,34.544304,33.145462,45.065559,158.842180,66.378723,159.679295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803687,49.239861,199.063902,163.748319,183.919107,175.604091,79.378850,14.128906,195.364375,0.493592,48.835071,49.654923,162.022992,201.321912,160.554535,195.852033,99.281100,191.605123,-0.000482,0.036838,109.103471,65.688213,195.896500,21.166736,38.029836,0.592959,708791.673758,0.860895,9.231753,22.565183,3.999780,0.072801,0.055202,32.000000,93.147139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382183,63.866278,103.407911,100.000000,31.470686,41.784810,51.690531,51.591398,34.544304,33.145462,45.087496,158.757699,66.552090,159.596525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744619,49.084297,199.060760,163.691963,183.933999,175.560260,79.437113,14.130191,195.295708,0.509647,48.584334,49.790381,162.018459,201.187013,160.517268,195.760093,99.393792,191.816498,-0.000482,0.036133,109.187894,66.094782,195.797442,21.158200,37.981919,0.590953,709387.697543,0.860330,9.175317,22.890752,3.996971,0.072853,0.055885,32.000000,93.227922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399177,63.869591,103.397926,100.000000,31.452647,41.784810,51.690531,51.609594,34.544304,33.145462,45.004309,158.874226,66.525384,159.526974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870822,49.040872,198.945196,163.620187,183.963170,175.567060,79.278765,14.132902,195.178293,0.520713,48.663486,49.654045,161.982512,201.107526,160.466582,195.704132,99.358574,191.602753,-0.000486,0.036135,109.254237,65.916659,195.724284,21.151857,37.930459,0.591378,708560.439323,0.860243,9.080925,22.857075,4.001654,0.072492,0.054953,32.000000,93.246978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423367,63.897285,103.245047,100.000000,31.374980,41.784810,51.690531,51.616991,34.544304,33.145462,44.889119,158.557529,66.194057,159.475715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781432,49.055439,198.843755,163.628318,183.929785,175.508671,79.463314,14.134615,195.226094,0.488117,48.706760,49.594032,161.914742,201.221447,160.447961,195.603494,99.281707,191.433062,-0.000483,0.036103,109.330106,65.800102,195.654860,21.144376,37.974885,0.592691,708443.294040,0.859466,8.906870,22.812390,3.989210,0.072114,0.055224,32.000000,93.280235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.458454,63.900002,103.088612,100.000000,31.303424,41.784810,51.690531,51.644438,34.544304,33.145462,44.868233,158.926628,66.174248,159.470326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737034,48.993874,198.840508,163.618785,183.929714,175.472317,79.292924,14.132474,195.122786,0.498772,48.502310,49.797050,161.921205,201.115741,160.419827,195.618141,99.399827,191.503074,-0.000486,0.035225,109.352007,65.992028,195.555150,21.139113,37.936688,0.593429,708602.142537,0.858931,9.013937,22.825776,3.994336,0.072205,0.054752,32.000000,93.189973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.438197,63.820256,103.112789,100.000000,31.253803,41.784810,51.690531,51.622855,34.544304,33.145462,44.787488,158.585848,66.202861,159.574732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726207,48.935059,198.935184,163.576730,183.875960,175.428790,79.294350,14.135185,195.016812,0.493051,48.599967,49.801873,161.882073,201.023043,160.417488,195.664530,98.991060,190.749981,-0.000481,0.034567,109.387867,65.930868,195.587556,21.133515,37.939480,0.593399,707980.742849,0.861303,8.998360,22.733852,3.997836,0.072886,0.055758,32.000000,93.284858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.461773,63.915465,103.253749,100.000000,31.134547,41.784810,51.690531,51.638043,34.544304,33.145462,44.604497,158.588701,66.198826,159.452899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785732,48.860578,198.803057,163.536076,183.783998,175.349838,79.355388,14.131047,195.004665,0.493862,48.390261,49.777267,161.882049,200.961169,160.367052,195.649472,99.032850,191.365504,-0.000480,0.035354,109.424611,65.923625,195.592392,21.127667,37.956270,0.593498,709018.515928,0.861140,8.950766,22.860449,4.000611,0.073148,0.056210,32.000000,93.228380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.455103,63.870297,103.294950,100.000000,31.032337,41.784810,51.690531,51.683923,34.544304,33.145462,44.452446,158.710776,66.411445,159.548768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755373,48.862227,198.818702,163.524581,183.701548,175.291553,79.354078,14.133045,195.236456,0.477705,48.634037,49.748077,161.845563,201.091685,160.366237,195.499411,99.148947,191.876487,-0.000478,0.036496,109.430291,65.890012,195.583295,21.124041,37.921026,0.590281,708333.672424,0.858767,8.814623,23.049347,3.993173,0.073377,0.056030,32.000000,93.255200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.470396,63.842640,103.339838,100.000000,30.973092,41.784810,51.690531,51.690414,34.544304,33.145462,44.272474,158.708156,66.339618,159.498492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687527,48.877618,198.696358,163.558786,183.496137,175.263778,79.371313,14.131190,194.867683,0.459556,48.375847,49.703988,161.879969,200.848614,160.339385,195.618649,98.841031,191.207630,-0.000476,0.036941,109.395790,65.827388,195.529718,21.119550,37.922261,0.591085,707769.703427,0.859082,8.847713,23.124334,3.995924,0.070782,0.054221,32.000000,93.288933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.466920,63.923153,103.358416,100.000000,30.859917,41.784810,51.690531,51.747995,34.544304,33.145462,44.160121,158.742626,66.169919,159.625361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645523,48.769609,198.678783,163.528787,183.340477,175.212276,79.381823,14.133901,194.997549,0.470187,48.330339,49.579673,161.797342,200.955053,160.351784,195.505320,98.899783,191.263395,-0.000473,0.036926,109.372291,65.573305,195.532919,21.115623,37.951151,0.592994,708777.652865,0.860100,8.933424,23.182050,3.998918,0.072095,0.054321,32.000000,93.277793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452785,63.854170,103.306668,100.000000,30.742371,41.784810,51.690531,51.806081,34.544304,33.145462,43.881609,158.763645,66.418561,159.724731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632049,48.691558,198.692005,163.513927,183.239435,175.169422,79.338416,14.129049,195.043199,0.487675,48.190149,49.598375,161.776041,200.939111,160.317651,195.570222,98.771626,190.958180,-0.000468,0.036786,109.397779,65.729685,195.518115,21.114104,37.931676,0.590806,708182.136425,0.860281,8.868986,23.144184,4.001948,0.072972,0.055708,32.000000,93.284104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.469093,63.799110,103.262189,100.000000,30.643100,41.784810,51.690531,51.829487,34.544304,33.145462,43.598398,158.676832,66.234043,159.568988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709977,48.688260,198.757679,163.523460,183.098368,175.128843,79.412831,14.137183,195.169499,0.472521,48.323868,49.631524,161.846572,201.147687,160.372138,195.784361,98.904479,190.982311,-0.000468,0.037947,109.436854,65.605501,195.701644,21.114475,37.949540,0.592341,708263.702948,0.860611,8.804919,23.157976,4.003300,0.073337,0.055834,32.000000,93.310387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515937,63.902698,103.145594,100.000000,30.536465,41.784810,51.690531,51.902607,34.544304,33.145462,43.332460,158.825663,66.148716,159.552387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758499,48.686611,198.838820,163.522338,183.195597,175.066570,79.292916,14.138039,195.259101,0.477032,48.334241,49.737478,161.775340,201.101409,160.341780,195.692809,98.902281,191.565611,-0.000469,0.038631,109.439032,65.735898,195.608684,21.116801,37.923138,0.593427,707971.930015,0.860365,8.831159,23.080468,4.007065,0.073518,0.055761,32.000000,93.216491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485756,63.950891,103.026766,100.000000,30.428660,41.784810,51.690531,51.901631,34.544304,33.145462,43.109780,158.585832,66.390462,159.504944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796427,48.647036,198.913267,163.516451,183.261626,175.051505,79.369691,14.137611,195.386155,0.485362,48.074766,49.709923,161.778391,201.313003,160.330916,195.884206,98.874879,191.400636,-0.000469,0.038631,109.404605,65.921369,195.804863,21.123584,38.040629,0.589560,707263.726625,0.858158,8.668858,23.254793,3.996077,0.073276,0.054840,32.000000,93.143262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557633,63.953450,103.053814,100.000000,30.397790,41.784810,51.690531,51.918179,34.544304,33.145462,42.854559,158.739381,66.534995,159.620404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761558,48.581078,199.095438,163.506077,183.316934,175.098257,79.457968,14.132902,195.479017,0.482216,48.175755,49.719345,161.816566,201.373532,160.353361,195.993582,98.840238,191.727305,-0.000470,0.038772,109.430901,65.739255,195.965433,21.131997,38.007605,0.587919,707151.971511,0.856433,8.590007,23.220469,3.994529,0.073965,0.056111,32.000000,93.260671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589458,63.977966,103.078050,100.000000,30.399076,41.784810,51.690531,51.890430,34.544304,33.145462,42.482132,158.915936,66.707555,159.678469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760219,48.645387,199.078247,163.544768,183.484698,175.106531,79.438895,14.136612,195.680487,0.446150,48.290773,49.724355,161.816267,201.523537,160.356448,196.189281,98.902781,191.850181,-0.000475,0.038782,109.416649,65.750970,196.146987,21.146132,38.031841,0.587186,707357.746310,0.856217,8.560160,23.377295,4.000989,0.073123,0.055461,32.000000,93.299793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.613207,64.036560,103.236567,100.000000,30.350662,41.784810,51.690531,51.859643,34.544304,33.145462,42.227961,158.877789,66.346368,159.587163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711807,48.584376,199.067641,163.538319,183.549469,175.167281,79.385332,14.131047,195.646157,0.436141,48.359680,49.693774,161.802439,201.500521,160.324911,196.092285,98.914774,191.527113,-0.000480,0.038720,109.462355,65.983740,196.172911,21.160715,38.038642,0.590507,707335.276866,0.856644,8.625854,23.360673,4.000751,0.073771,0.056377,32.000000,93.333674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.640262,63.950542,103.278059,100.000000,30.366918,41.784810,51.690531,51.903169,34.544304,33.145462,41.888176,158.770665,66.547761,159.793890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805791,48.721514,199.031376,163.584861,183.630329,175.209423,79.419769,14.130191,195.690409,0.450575,48.534720,49.606339,161.832151,201.430513,160.317809,196.060951,99.134565,191.850452,-0.000484,0.038924,109.464265,65.900226,196.025375,21.175352,38.033451,0.589300,707454.036667,0.858300,8.615008,23.227899,4.004434,0.073884,0.056189,32.000000,93.298475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679749,63.871181,103.331111,100.000000,30.362004,41.784810,51.690531,51.919266,34.544304,33.145462,41.762475,158.839538,66.520028,159.619578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690065,48.865525,199.059961,163.625795,183.687097,175.308188,79.306840,14.134186,195.602063,0.412448,48.803861,49.770823,161.818431,201.470552,160.330399,196.093142,99.212585,191.571226,-0.000488,0.039012,109.465647,65.629131,195.984828,21.185712,37.996651,0.588869,707100.689848,0.856665,8.654792,23.128991,3.996149,0.073200,0.055572,32.000000,93.346737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722281,63.787775,103.377634,100.000000,30.262138,41.784810,51.690531,51.934809,34.544304,33.145462,41.666163,158.613680,66.520175,159.516431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798512,48.954297,199.068806,163.626636,183.737695,175.360057,79.412876,14.139467,195.618620,0.419595,48.815188,49.811190,161.856938,201.395590,160.345654,196.117817,99.094969,191.645883,-0.000489,0.039014,109.465959,65.949361,195.968898,21.194464,38.005725,0.590748,707706.143796,0.860939,8.918700,22.946589,4.006031,0.072637,0.055875,32.000000,93.322422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707980,63.765430,103.512114,100.000000,30.248860,41.784810,51.690531,51.926000,34.544304,33.145462,41.643587,158.825751,66.492149,159.484291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757629,49.053240,199.010446,163.665047,183.804358,175.391352,79.437694,14.131760,195.572016,0.399130,48.956505,49.723889,161.847373,201.452143,160.328922,196.158353,99.189757,192.003999,-0.000490,0.039091,109.393114,65.860140,196.050113,21.199886,38.011131,0.590207,708374.843421,0.858177,8.895110,23.092124,3.997485,0.074177,0.056293,32.000000,93.250247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.671670,63.698343,103.612042,100.000000,30.222632,41.784810,51.690531,51.981897,34.544304,33.145462,41.680071,158.875387,66.149523,159.434212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787745,49.118928,199.040638,163.683832,183.958634,175.369585,79.363439,14.134044,195.583942,0.418240,49.012691,49.633258,161.890779,201.443662,160.340810,196.166340,99.062163,191.653846,-0.000489,0.039062,109.356405,65.935770,195.995291,21.200719,37.974617,0.593863,708474.334339,0.859084,9.036389,23.131149,3.999597,0.072221,0.055519,32.000000,93.235273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595121,63.705701,103.762506,100.000000,30.161331,41.784810,51.690531,51.982487,34.544304,33.145462,41.722134,158.726878,66.496551,159.611120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759429,49.182417,199.011794,163.716356,184.004548,175.343601,79.356286,14.140608,195.575797,0.430753,49.015888,49.737610,161.945552,201.497034,160.416382,196.176001,99.077634,191.828222,-0.000486,0.039087,109.373194,65.734383,196.048845,21.199976,38.042115,0.590555,708911.857456,0.859362,9.070888,23.127908,3.997784,0.073166,0.055027,32.000000,93.248426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611675,63.848196,103.867303,100.000000,30.135749,41.784810,51.690531,51.965632,34.544304,33.145462,41.799481,158.712572,66.364636,159.587792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750764,49.116179,198.935459,163.718038,183.984898,175.277550,79.435401,14.133616,195.716552,0.410060,48.847368,49.592708,161.902245,201.538970,160.407602,196.116367,99.141149,192.023811,-0.000484,0.039071,109.361098,65.655677,196.121311,21.198559,37.970858,0.591998,708940.483541,0.860009,9.163702,23.177615,3.999479,0.072922,0.055750,32.000000,93.201706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.549262,63.805000,104.000328,100.000000,30.135008,41.784810,51.690531,52.017533,34.544304,33.145462,41.748453,158.870802,66.344240,159.574063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786555,49.129647,199.021039,163.719720,184.099290,175.261155,79.340725,14.131903,195.856540,0.392587,48.996969,49.702752,161.938987,201.742919,160.442910,196.358307,99.294735,192.180605,-0.000480,0.039054,109.425743,65.856689,196.231362,21.199227,38.074477,0.591764,708327.336889,0.858835,9.106440,23.187154,3.998641,0.072529,0.055943,32.000000,93.137847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.535502,63.869730,104.094062,100.000000,30.124189,41.784810,51.690531,51.989774,34.544304,33.145462,41.755936,158.681450,66.537417,159.712379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804038,49.250580,199.132849,163.783366,184.208275,175.285848,79.381296,14.134044,195.860315,0.391433,49.217702,49.601583,161.980145,201.735926,160.456309,196.282870,99.184555,191.816923,-0.000476,0.039031,109.436510,65.727002,196.350977,21.201080,38.061911,0.589820,707743.235952,0.859125,9.082838,23.092092,3.997486,0.072197,0.055112,32.000000,93.259145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500883,63.978238,104.218663,100.000000,30.111304,41.784810,51.690531,52.018346,34.544304,33.145462,41.911399,158.762593,66.540645,159.766628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801732,49.295931,199.090535,163.819816,184.162552,175.318910,79.391139,14.133901,195.835002,0.391025,49.030163,49.744060,162.021966,201.786016,160.492194,196.382144,99.257248,192.018546,-0.000481,0.038985,109.443701,65.889071,196.328318,21.203106,38.079900,0.590150,708452.255557,0.858764,9.185673,23.066473,3.998327,0.071499,0.054827,32.000000,93.220061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501876,63.943713,104.225140,100.000000,30.112973,41.784810,51.690531,52.009483,34.544304,33.145462,42.047015,158.782278,66.508070,159.760294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849122,49.213200,199.223363,163.800750,184.204969,175.362845,79.391978,14.133330,195.965182,0.383230,48.908727,49.878962,161.998619,201.735213,160.500399,196.479849,99.276783,192.217292,-0.000483,0.038983,109.438852,65.881149,196.391706,21.207137,38.054107,0.590568,708457.660590,0.858973,9.233410,23.069090,3.997663,0.072929,0.054839,32.000000,93.148446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.528371,63.845413,104.325551,100.000000,30.154805,41.784810,51.690531,51.954825,34.544304,33.145462,42.039981,158.783956,66.371973,159.643929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897258,49.139266,199.369468,163.762898,184.321956,175.489781,79.327822,14.140751,195.933050,0.372323,48.885906,49.833103,162.021249,201.917307,160.521193,196.346619,99.395099,191.496333,-0.000486,0.039060,109.486577,66.223939,196.419195,21.213628,38.127512,0.591555,708327.226057,0.858072,9.101643,23.123734,3.996527,0.074553,0.056688,32.000000,93.102805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536374,63.805401,104.326355,100.000000,30.197819,41.784810,51.690531,51.959890,34.544304,33.145462,41.991905,158.655644,66.569111,159.700381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922024,49.236013,199.376837,163.790936,184.297827,175.563953,79.351264,14.134472,196.140548,0.376889,49.011835,49.871332,162.006359,201.962402,160.494989,196.528417,99.565886,192.507370,-0.000487,0.039109,109.474319,65.976710,196.510648,21.220390,38.096063,0.591535,708173.141888,0.857187,8.984424,22.733709,3.995977,0.071788,0.055154,32.000000,93.106004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579277,63.736150,104.159166,100.000000,30.261151,41.784810,51.690531,51.849427,34.544304,33.145462,42.113749,158.702528,66.328173,159.550538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.987262,49.290709,199.556004,163.818133,184.226276,175.656225,79.456180,14.132046,196.057547,0.417021,49.131289,49.934206,162.043400,202.078219,160.527211,196.578959,99.610647,192.540531,-0.000491,0.039123,109.490741,65.982289,196.536938,21.227595,38.159104,0.589735,708741.358737,0.857647,9.053508,23.130187,3.994022,0.072059,0.055608,32.000000,93.187860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.447523,63.825883,104.099574,100.000000,30.331067,41.784810,51.690531,51.936270,34.544304,33.145462,42.242833,158.912359,66.813938,159.636494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944613,49.367118,199.536950,163.869443,184.457174,175.723775,79.356059,14.127622,196.317892,0.402843,49.180965,49.834269,162.034114,202.118320,160.538973,196.710134,99.688644,192.535943,-0.000491,0.039136,109.479521,66.413861,196.742336,21.237584,38.163866,0.588024,708417.659593,0.856362,9.036407,22.910388,3.992137,0.071807,0.055314,32.000000,93.243014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.433932,63.977298,104.093010,100.000000,30.484738,41.784810,51.690531,51.915972,34.544304,33.145462,42.434726,158.712118,66.621716,159.836140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959524,49.363820,199.773101,163.878135,184.601358,175.770850,79.282095,14.133616,196.342517,0.380360,49.335983,49.863166,162.093028,202.178461,160.572046,196.866393,99.705432,192.332499,-0.000491,0.039077,109.520486,66.194424,196.748330,21.246708,38.099178,0.590497,708658.962581,0.858771,9.156854,22.830681,3.995165,0.073102,0.055564,32.000000,93.298701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406497,63.968073,103.960880,100.000000,30.649631,41.784810,51.690531,51.866727,34.544304,33.145462,42.564078,158.564189,66.540571,159.507068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.970201,49.463044,199.756420,163.920754,184.592053,175.838404,79.446495,14.133901,196.298021,0.403831,49.278178,49.946133,162.112031,202.225228,160.588077,196.810288,99.788486,192.485251,-0.000491,0.039080,109.540276,66.249270,196.783042,21.255652,38.163919,0.591712,708761.036720,0.859509,9.138157,22.738056,3.998699,0.073202,0.055375,32.000000,93.252329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425854,63.965406,103.944992,100.000000,30.761088,41.784810,51.690531,51.812092,34.544304,33.145462,42.838889,158.892991,66.870724,159.828311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.031634,49.460021,199.760574,163.923838,184.605529,175.910808,79.338564,14.131047,196.456316,0.409333,49.302080,50.095482,162.108107,202.293483,160.607841,196.793907,100.022377,192.629151,-0.000489,0.038987,109.566921,66.377754,196.839577,21.261834,38.134010,0.589053,708975.535303,0.858096,9.226356,22.711949,3.997511,0.073526,0.055725,32.000000,93.306276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462205,64.018293,104.025429,100.000000,30.894805,41.784810,51.690531,51.777341,34.544304,33.145462,43.019598,158.677128,66.547101,159.636258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.023109,49.513069,199.795456,163.940661,184.666083,175.963289,79.305514,14.137897,196.458263,0.435535,49.482793,50.018839,162.121938,202.280435,160.582206,196.897077,100.110038,192.519447,-0.000490,0.038956,109.597977,66.341151,196.841043,21.268880,38.158746,0.591513,708409.479837,0.858437,9.159933,22.531673,3.992685,0.072939,0.055435,32.000000,93.313044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532723,64.070883,103.984629,100.000000,31.036302,41.784810,51.690531,51.761653,34.544304,33.145462,43.278585,158.611028,66.650329,159.551561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.075420,49.671118,199.728678,163.964494,184.794109,175.990011,79.482573,14.133330,196.429998,0.453002,49.611102,50.166477,162.150561,202.275706,160.595088,196.868879,100.117961,192.396531,-0.000490,0.038915,109.591972,66.442439,196.886729,21.273462,38.219103,0.591036,708458.296498,0.859341,9.221776,22.403140,3.994063,0.072889,0.054435,32.000000,93.246715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524522,64.143276,103.806543,100.000000,31.241474,41.784810,51.690531,51.747474,34.544304,33.145462,43.727890,158.965145,66.573880,159.636415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.966273,49.664796,199.658306,163.987486,184.867340,176.047210,79.439331,14.130333,196.327467,0.449186,49.504463,50.034180,162.167663,202.244004,160.644945,196.778199,100.050853,192.376720,-0.000492,0.038902,109.582717,66.263998,196.789264,21.274294,38.204193,0.591859,708908.118225,0.857951,9.352090,22.500739,3.992087,0.073004,0.055748,32.000000,93.364052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626880,64.194902,103.755264,100.000000,31.368393,41.784810,51.690531,51.682310,34.544304,33.145462,44.071861,158.878663,66.506896,159.690861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.971646,49.722244,199.759832,164.015525,184.943009,176.101112,79.324242,14.131903,196.297984,0.496520,49.631850,49.944297,162.168738,202.227797,160.646399,196.727453,100.101582,192.637026,-0.000493,0.038906,109.538787,66.364398,196.753633,21.272037,38.135424,0.593184,709409.108167,0.859754,9.432163,22.409125,3.995861,0.073202,0.055565,32.000000,93.206374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616031,64.237045,103.831339,100.000000,31.496669,41.784810,51.690531,51.661963,34.544304,33.145462,44.444350,158.648484,66.393470,159.568044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.995037,49.708775,199.612033,164.006833,184.922586,176.153534,79.448116,14.130904,196.155121,0.494260,49.490876,49.898628,162.150360,202.045111,160.618582,196.716838,100.045177,192.349703,-0.000491,0.038730,109.474996,66.155447,196.605139,21.268351,38.158102,0.591757,709587.992651,0.860117,9.475814,22.458378,3.996984,0.073072,0.056188,32.000000,93.227474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621445,64.292210,103.958346,100.000000,31.650816,41.784810,51.690531,51.657624,34.544304,33.145462,44.806216,158.896233,67.024796,159.751797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.954597,49.617793,199.593424,163.975710,184.939240,176.143648,79.365654,14.131475,196.067273,0.488812,49.346458,49.981879,162.237907,202.110920,160.689376,196.571218,99.915388,191.760648,-0.000490,0.038793,109.488067,66.253541,196.586457,21.262376,38.142046,0.588632,709920.244674,0.859734,9.446449,22.404726,3.992637,0.070997,0.054908,32.000000,93.269538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661391,64.275593,104.123203,100.000000,31.762906,41.784810,51.690531,51.643147,34.544304,33.145462,45.125083,158.731308,66.667644,159.793693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949774,49.534234,199.508685,163.913183,184.901818,176.101621,79.456490,14.133045,195.955907,0.458973,49.202153,49.874941,162.132798,201.832294,160.629571,196.446805,99.958460,192.455665,-0.000490,0.038824,109.427519,66.274060,196.399252,21.249814,38.128407,0.591971,710138.206482,0.861133,9.397218,22.314609,3.995497,0.073481,0.056323,32.000000,93.199449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591645,64.204146,104.081894,100.000000,31.804087,41.784810,51.690531,51.633221,34.544304,33.145462,45.294034,158.912980,66.526558,159.789287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921731,49.558422,199.448730,163.897201,184.992861,176.112551,79.467599,14.132474,195.828836,0.466553,49.428172,49.881842,162.116393,201.696682,160.577778,196.426514,100.078663,192.013365,-0.000491,0.038879,109.377016,66.167472,196.449423,21.235676,38.060193,0.592802,709658.328178,0.859834,9.318639,22.530947,3.994186,0.073015,0.055318,32.000000,93.324231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569352,64.246469,104.141324,100.000000,31.889918,41.784810,51.690531,51.612321,34.544304,33.145462,45.562470,158.935197,66.391342,159.595621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933973,49.563644,199.340771,163.894117,184.663493,175.976323,79.448057,14.130619,195.835970,0.463527,49.331769,49.943825,162.097139,201.653238,160.617915,196.291016,99.895842,191.908015,-0.000492,0.038962,109.278729,66.168557,196.185372,21.218886,38.032986,0.594262,709380.642383,0.860362,9.371797,22.245741,3.995229,0.073211,0.055439,32.000000,93.308001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.586668,64.185349,104.177158,100.000000,31.935146,41.784810,51.690531,51.581804,34.544304,33.145462,45.908450,158.896114,66.405722,159.591057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924267,49.511970,199.447062,163.890192,184.524801,175.885769,79.436289,14.130191,195.679949,0.458506,49.203372,49.812310,162.113382,201.640414,160.616888,196.220507,99.918737,191.013027,-0.000497,0.039180,109.180159,65.971449,196.057843,21.205450,38.055235,0.593319,709434.499593,0.859687,9.364372,22.389217,3.992087,0.073098,0.055588,32.000000,93.253930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.510389,64.144095,104.254604,100.000000,31.998830,41.784810,51.690531,51.637496,34.544304,33.145462,46.134694,158.872577,66.549155,159.796525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884311,49.414669,199.204262,163.856826,184.609842,175.825089,79.467616,14.133901,195.670584,0.460581,49.036538,49.848508,162.101419,201.555239,160.583463,196.115511,99.803394,191.899544,-0.000498,0.039142,109.122256,66.128550,196.130896,21.191747,38.046948,0.591976,708862.438180,0.859433,9.322724,22.031426,3.994992,0.072469,0.055949,32.000000,93.241501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462282,64.147494,104.117052,100.000000,32.084426,41.784810,51.690531,51.618257,34.544304,33.145462,46.294927,158.935232,66.202935,159.553882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.012439,49.307475,199.277987,163.793179,184.531980,175.755948,79.350337,14.134472,195.536483,0.485442,48.941981,49.879617,162.078701,201.588102,160.576498,195.971031,99.623514,191.874322,-0.000498,0.039092,109.059245,65.965275,195.947913,21.179924,38.021352,0.594590,708852.615299,0.859327,9.266720,22.478501,3.993325,0.073403,0.056627,32.000000,93.213345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463729,64.141428,104.024596,100.000000,32.079702,41.784810,51.690531,51.595003,34.544304,33.145462,46.340263,158.700674,66.642112,159.634960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.964537,49.165651,199.190303,163.697571,184.414105,175.788082,79.330854,14.130762,195.480146,0.494230,48.656758,49.853490,162.027152,201.365520,160.521088,195.992419,99.599602,191.451083,-0.000500,0.038816,109.054652,66.071830,195.876003,21.169830,37.992140,0.589045,708766.509595,0.857552,9.027190,22.648959,3.984568,0.072835,0.055132,32.000000,93.354849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.497231,64.141299,104.029527,100.000000,32.016437,41.784810,51.690531,51.571266,34.544304,33.145462,46.261180,158.661708,66.188481,159.398335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899067,49.184066,199.180136,163.660561,184.247610,175.759945,79.269208,14.127479,195.428322,0.494006,48.893809,49.751446,162.004970,201.327498,160.509020,195.982618,99.747408,190.817855,-0.000497,0.037455,109.022568,66.186981,195.824752,21.159126,37.971305,0.593248,708698.861641,0.858491,8.934811,22.514624,3.986634,0.074027,0.055832,32.000000,93.401567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475607,64.277471,104.013839,100.000000,32.005670,41.784810,51.690531,51.597189,34.544304,33.145462,46.298113,158.538415,66.203448,159.382600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.962095,49.144488,199.173744,163.649626,184.204416,175.736756,79.310373,14.139038,195.444131,0.480378,48.731413,49.872813,161.966105,201.314430,160.490017,195.883841,99.382495,191.631743,-0.000494,0.037232,109.004369,66.038125,195.811021,21.152053,37.937368,0.593727,708199.687436,0.860319,9.020863,22.129568,3.991661,0.072011,0.055521,32.000000,93.339325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.460861,64.369580,104.116736,100.000000,31.985420,41.784810,51.690531,51.561563,34.544304,33.145462,46.314606,158.620746,66.418782,159.499751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847760,49.022183,198.974622,163.603645,184.102169,175.683940,79.399372,14.136755,195.165148,0.461886,48.541089,49.773067,161.909201,201.239244,160.466861,195.723957,99.254121,190.727228,-0.000489,0.037251,108.984211,65.850760,195.731238,21.142006,38.040074,0.591845,709058.998958,0.858712,8.922065,22.758069,3.986838,0.072719,0.055632,32.000000,93.238723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.444852,64.260730,104.190113,100.000000,31.914002,41.784810,51.690531,51.557692,34.544304,33.145462,46.156949,158.798743,66.203962,159.567060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824479,48.935059,198.832440,163.562711,183.941925,175.633570,79.342900,14.135471,195.304257,0.465888,48.467039,49.805245,161.877950,201.086119,160.423138,195.656830,99.400471,191.358991,-0.000488,0.037279,109.013769,65.953206,195.608400,21.131752,37.901588,0.593273,709224.016046,0.859128,8.912032,22.588851,3.991646,0.072818,0.054549,32.000000,93.325926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472577,64.205486,104.098312,100.000000,31.834582,41.784810,51.690531,51.643519,34.544304,33.145462,45.980797,158.685799,66.174835,159.641883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873067,48.909499,198.934113,163.553740,183.918066,175.580403,79.430976,14.136327,195.160961,0.462653,48.490279,49.615562,161.868900,201.041636,160.397142,195.597384,99.310216,191.318384,-0.000486,0.037319,109.042947,65.819457,195.445608,21.122412,37.960279,0.593141,708381.529097,0.859729,8.848996,22.679287,3.990658,0.072363,0.054826,32.000000,93.266939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.429767,64.264770,103.876418,100.000000,31.735454,41.784810,51.690531,51.649558,34.544304,33.145462,45.838820,158.861953,66.367938,159.484960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877492,48.829522,198.699775,163.490937,183.697950,175.482916,79.368926,14.136327,195.018117,0.452043,48.380380,49.593957,161.797217,200.883271,160.336986,195.459504,99.221244,191.376008,-0.000487,0.037773,109.045776,65.701515,195.466655,21.114448,37.907870,0.590892,708345.909632,0.857524,8.773177,22.754341,3.988809,0.072414,0.055279,32.000000,93.387360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426073,64.256039,103.778302,100.000000,31.554226,41.784810,51.690531,51.612099,34.544304,33.145462,45.594047,158.737851,66.194718,159.513520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647598,48.826774,198.718489,163.490096,183.626389,175.449865,79.414420,14.131190,194.836467,0.465559,48.510330,49.622120,161.795037,200.801643,160.312980,195.382982,99.200883,191.068059,-0.000484,0.039048,109.095188,65.780179,195.275191,21.103363,37.892656,0.591416,708061.930809,0.857441,8.688622,22.864884,3.983756,0.073291,0.055886,32.000000,93.263066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419511,64.206821,103.740477,100.000000,31.461880,41.784810,51.690531,51.679016,34.544304,33.145462,45.381161,158.828840,66.154806,159.683465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679952,48.858105,198.437248,163.499629,183.539520,175.395783,79.432454,14.130762,194.612783,0.488790,48.443487,49.676920,161.789749,200.597184,160.299781,195.236199,98.986246,190.544608,-0.000484,0.038412,109.060452,65.668505,195.144562,21.092111,37.912936,0.591972,708249.780919,0.860750,8.925332,22.769426,4.002658,0.072250,0.055769,32.000000,93.378959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426950,64.187567,103.623100,100.000000,31.270124,41.784810,51.690531,51.755500,34.544304,33.145462,45.225409,158.864909,66.235143,159.560019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626887,48.787473,198.509658,163.461779,183.400438,175.293320,79.408871,14.128050,194.815022,0.510428,48.402816,49.570899,161.767794,200.773061,160.306755,195.302265,98.893098,190.840300,-0.000485,0.037826,109.095505,65.454085,195.207767,21.080614,37.885156,0.592342,708776.930288,0.860184,8.921766,22.788169,3.994312,0.071870,0.054671,32.000000,93.369608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453747,64.185702,103.443772,100.000000,31.017656,41.784810,51.690531,51.817630,34.544304,33.145462,44.954958,158.817742,66.387454,159.578075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597205,48.675343,198.471678,163.431220,183.217555,175.209643,79.346179,14.129905,194.786968,0.513209,48.243382,49.723821,161.762320,200.715387,160.322716,195.310476,98.826130,191.131908,-0.000483,0.037741,109.103833,65.764029,195.320570,21.072985,37.940769,0.591227,708584.929351,0.860787,8.906191,22.992296,4.000043,0.074235,0.056525,32.000000,93.409631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.429425,64.294087,103.377530,100.000000,30.851191,41.784810,51.690531,51.805701,34.544304,33.145462,44.601402,158.692359,66.085107,159.547509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
