OSU 80 Ton Compressor Load Stand
49.694089,48.622851,198.580720,163.427294,183.388926,175.116485,79.362952,14.132474,194.852624,0.483595,48.187305,49.643384,161.773524,200.840276,160.282020,195.448317,98.703111,190.480208,-0.000486,0.037657,109.101645,65.668911,195.385955,21.068753,37.904416,0.593677,708257.192851,0.861357,8.824877,23.168585,4.001671,0.071916,0.054354,32.000000,93.440101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489146,64.283992,103.413650,100.000000,30.684233,41.784810,51.690531,51.909420,34.544304,33.145462,44.267509,158.725905,66.398165,159.670640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672889,48.589048,198.508354,163.419725,183.244102,175.088948,79.313235,14.134615,194.978160,0.465579,48.075130,49.632854,161.738119,200.817626,160.268746,195.435952,98.864390,191.054181,-0.000481,0.037568,109.115411,65.783767,195.382548,21.069955,37.868635,0.589672,708030.186747,0.858726,8.671852,23.047115,3.996063,0.072988,0.054907,32.000000,93.369791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508129,64.245022,103.530197,100.000000,30.547805,41.784810,51.690531,51.903475,34.544304,33.145462,43.860890,158.626471,66.035437,159.440507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703257,48.493961,198.666181,163.383278,183.173744,174.992096,79.398910,14.129905,195.173825,0.441211,47.981107,49.565119,161.751995,200.966551,160.272866,195.659902,98.828604,191.452839,-0.000484,0.037534,109.102319,65.750144,195.649008,21.075394,37.978035,0.592827,707349.523675,0.859455,8.660036,23.101198,3.996312,0.073180,0.055632,32.000000,93.346294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545473,64.333568,103.600390,100.000000,30.359369,41.784810,51.690531,51.920324,34.544304,33.145462,43.393417,158.797819,66.172047,159.504393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699223,48.506602,198.767857,163.390567,183.113994,174.956259,79.372985,14.134329,195.331880,0.403640,48.219792,49.665056,161.685194,201.256553,160.264258,195.856477,98.946202,191.830921,-0.000484,0.037494,109.147720,65.906488,195.707601,21.088839,37.939713,0.591116,706834.027542,0.857241,8.533457,23.286279,3.997046,0.072633,0.055854,32.000000,93.350364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.552582,64.376229,103.636351,100.000000,30.284632,41.784810,51.690531,51.861744,34.544304,33.145462,42.980332,158.745970,66.388114,159.584724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748867,48.634119,198.815982,163.475237,183.230664,175.029145,79.397335,14.132046,195.527192,0.366962,48.386594,49.701596,161.721320,201.381809,160.251915,195.999245,99.051438,191.760730,-0.000481,0.037320,109.163618,65.909269,195.944345,21.108711,37.991155,0.589353,706343.821693,0.857453,8.550280,23.310055,3.999416,0.074045,0.055809,32.000000,93.387639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641088,64.242627,103.563812,100.000000,30.175309,41.784810,51.690531,51.941338,34.544304,33.145462,42.683999,158.794670,66.024946,159.533740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849641,48.670121,198.960413,163.498787,183.255762,175.052107,79.434612,14.134472,195.669521,0.372500,48.326858,49.804408,161.754201,201.648610,160.249867,196.175895,99.079833,191.210912,-0.000484,0.037339,109.177340,65.873633,196.098835,21.128848,38.048648,0.592657,706517.653111,0.856904,8.626346,23.178590,3.996392,0.071677,0.054399,32.000000,93.313646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611430,64.159296,103.412799,100.000000,30.106389,41.784810,51.690531,51.936359,34.544304,33.145462,42.431725,158.869224,66.362362,159.678154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734464,48.733056,199.035301,163.545048,183.286295,175.155385,79.366861,14.131903,195.814046,0.354289,48.369521,49.825068,161.764991,201.592383,160.298679,196.269321,99.138344,192.019976,-0.000482,0.037345,109.194246,65.790367,196.260404,21.151167,38.040915,0.589120,706501.270133,0.856674,8.607603,23.109896,3.991347,0.073149,0.056026,32.000000,93.383858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.592638,64.115728,103.299730,100.000000,30.144136,41.784810,51.690531,51.946281,34.544304,33.145462,42.218357,158.733722,66.718120,159.684291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.954849,48.703100,199.199842,163.555702,183.577037,175.259039,79.350497,14.136612,195.879881,0.332583,48.428919,49.798589,161.827401,201.762470,160.307030,196.459173,99.175418,191.954002,-0.000482,0.037454,109.217688,66.015443,196.243087,21.174994,38.071989,0.587723,706990.104996,0.858366,8.740207,23.188527,4.001959,0.073315,0.056022,32.000000,93.465197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.555771,64.094081,103.159714,100.000000,30.137549,41.784810,51.690531,51.884511,34.544304,33.145462,41.915645,158.700993,66.506235,159.611081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893635,48.841340,199.228193,163.593272,183.884807,175.357242,79.364773,14.134472,196.010451,0.350495,48.613100,49.752915,161.752827,201.910049,160.307562,196.426230,99.387386,192.006058,-0.000485,0.037818,109.232086,66.200671,196.363642,21.196963,38.087758,0.587911,706940.555830,0.854767,8.482264,23.126818,3.987598,0.071630,0.055954,32.000000,93.488010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585003,64.082971,103.009718,100.000000,30.161131,41.784810,51.690531,51.886589,34.544304,33.145462,41.782330,158.729546,66.410784,159.496250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.946540,48.991675,199.329816,163.636169,184.110777,175.489088,79.422261,14.133187,195.957194,0.393621,48.871599,49.845033,161.800179,201.979058,160.308349,196.393328,99.395562,192.162464,-0.000482,0.038589,109.261035,66.243819,196.440347,21.211892,38.164957,0.590050,707027.090653,0.856592,8.683752,22.934289,3.993058,0.073239,0.054784,32.000000,93.433654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.554320,64.121871,102.889220,100.000000,30.191601,41.784810,51.690531,51.882071,34.544304,33.145462,41.756789,158.844521,66.179164,159.609114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840324,49.181868,199.251654,163.725889,184.383819,175.583427,79.434592,14.130762,195.823201,0.393322,49.083507,49.876718,161.880583,201.854638,160.353920,196.402636,99.486727,192.034832,-0.000484,0.038537,109.310082,65.772073,196.304294,21.223584,38.112763,0.592491,707813.969368,0.855969,8.779422,22.984495,3.990863,0.073784,0.056498,32.000000,93.531106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594226,64.223456,102.713941,100.000000,30.265484,41.784810,51.690531,51.909712,34.544304,33.145462,41.901629,158.869185,66.553264,159.600735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894981,49.243709,199.213097,163.764861,184.342849,175.583297,79.481256,14.137326,196.007585,0.416457,49.224447,49.813922,161.896198,201.977652,160.409444,196.443752,99.557503,192.259323,-0.000485,0.038482,109.302790,65.898213,196.420012,21.230188,38.073206,0.590783,708456.318853,0.858783,9.079411,22.845692,3.997800,0.073539,0.056073,32.000000,93.410982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551709,64.275925,102.713746,100.000000,30.291092,41.784810,51.690531,51.927228,34.544304,33.145462,42.025605,158.962512,66.467497,159.757698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863508,49.308024,199.454842,163.829349,184.388719,175.563512,79.509065,14.139324,196.016774,0.441816,49.222995,49.880408,161.977725,201.944747,160.444104,196.554294,99.512421,192.131708,-0.000486,0.038448,109.281712,66.206993,196.417441,21.235114,38.104082,0.590995,708300.490263,0.857383,9.084730,22.858693,3.992648,0.071455,0.055181,32.000000,93.511756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.491980,64.212476,102.755131,100.000000,30.328499,41.784810,51.690531,51.925568,34.544304,33.145462,42.166295,159.018130,66.506896,159.775203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865498,49.348428,199.356164,163.839442,184.315916,175.586692,79.415340,14.129905,196.106726,0.444587,49.169005,49.912898,161.976509,202.020790,160.464329,196.495982,99.376173,192.381516,-0.000486,0.038413,109.316515,65.985049,196.510323,21.236668,38.055736,0.591547,708552.643173,0.857742,9.181586,22.856160,4.000016,0.074014,0.056094,32.000000,93.462184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.496863,64.319748,103.015726,100.000000,30.409385,41.784810,51.690531,51.891592,34.544304,33.145462,42.353483,158.830680,66.336977,159.572175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909232,49.338808,199.489768,163.827947,184.311341,175.593412,79.373745,14.137611,196.082888,0.462510,49.112615,49.943345,162.011577,202.110206,160.512254,196.573768,99.783756,192.073188,-0.000487,0.038517,109.358547,65.932313,196.501387,21.237738,38.131593,0.591234,708933.722920,0.858064,9.206061,23.017532,3.997072,0.073301,0.055952,32.000000,93.550436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.535642,64.356677,103.251617,100.000000,30.453080,41.784810,51.690531,51.849770,34.544304,33.145462,42.483456,158.747491,66.583271,159.596604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897192,49.375089,199.473434,163.825423,184.261271,175.624472,79.448023,14.126195,196.257954,0.461371,49.261272,49.858020,162.011236,202.167126,160.514546,196.746844,99.624519,192.525212,-0.000491,0.038451,109.432611,66.109409,196.686904,21.240490,38.124791,0.590617,707784.464848,0.858550,9.165100,22.562982,3.997051,0.073036,0.055136,32.000000,93.542275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.482122,64.344601,103.494722,100.000000,30.618714,41.784810,51.690531,51.824078,34.544304,33.145462,42.642747,158.896045,66.541452,159.601364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.026336,49.329463,199.627042,163.828507,184.266371,175.645272,79.444290,14.129192,196.226302,0.461762,48.966921,49.913159,162.072179,202.227532,160.529716,196.745440,99.929367,192.678063,-0.000490,0.038127,109.539679,66.399422,196.666569,21.244963,38.126814,0.590271,708356.205210,0.857018,9.090483,22.808307,3.990836,0.073040,0.055567,32.000000,93.502503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.513813,64.337220,103.662199,100.000000,30.718854,41.784810,51.690531,51.783106,34.544304,33.145462,42.785111,158.888580,66.495377,159.505101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.067356,49.419066,199.691695,163.828507,184.449756,175.782905,79.352791,14.140608,196.325648,0.473439,49.438402,50.073206,162.047193,202.323105,160.521607,196.850569,99.987381,192.496693,-0.000491,0.038259,109.603069,66.166948,196.842939,21.248020,38.109738,0.590612,707358.544974,0.855787,9.034840,22.642900,3.990439,0.073876,0.055372,32.000000,93.441027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533095,64.301060,103.796622,100.000000,30.867561,41.784810,51.690531,51.678547,34.544304,33.145462,42.955955,158.705583,66.898164,159.667021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.976825,49.568592,199.718218,163.901127,184.701565,175.789672,79.312307,14.127051,196.328435,0.483650,49.522041,49.912643,162.048214,202.375764,160.544448,196.786489,99.910833,192.570306,-0.000488,0.038331,109.642894,66.160416,196.766565,21.253327,38.113819,0.587391,707869.360301,0.856880,9.082141,22.517318,3.988461,0.073459,0.055531,32.000000,93.447488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539207,64.298855,103.881235,100.000000,31.018158,41.784810,51.690531,51.741932,34.544304,33.145462,43.397492,158.624615,66.633675,159.594362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997609,49.623290,199.603196,163.936175,184.795972,175.831070,79.379542,14.131903,196.208911,0.497646,49.398858,49.917008,162.106497,202.320760,160.591183,196.684753,99.977520,192.717504,-0.000488,0.038597,109.655272,66.381387,196.795891,21.259681,38.137876,0.591024,708608.548407,0.859437,9.325065,22.621296,3.996217,0.072963,0.056556,32.000000,93.485604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.480769,64.176126,103.774028,100.000000,31.146208,41.784810,51.690531,51.650143,34.544304,33.145462,43.779770,158.759084,66.705428,159.645188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.954296,49.565018,199.601640,163.887107,184.683249,175.940314,79.359563,14.127765,196.195783,0.505741,49.288454,50.056139,162.061942,202.109656,160.566854,196.661872,100.059546,192.202585,-0.000487,0.038708,109.659091,66.085986,196.506225,21.258667,38.117453,0.590166,708657.069643,0.858646,9.358310,22.609435,3.992255,0.071498,0.054455,32.000000,93.482246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498340,64.163307,103.743566,100.000000,31.274875,41.784810,51.690531,51.679139,34.544304,33.145462,44.033537,158.719126,66.700659,159.822214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.938456,49.637034,199.551659,163.930287,184.944492,175.987054,79.327785,14.136184,195.986504,0.501663,49.672360,49.974243,162.072710,201.985480,160.585917,196.557836,100.198917,192.409342,-0.000485,0.039081,109.618803,66.079213,196.484134,21.254087,38.123914,0.590924,708730.635736,0.860084,9.344755,22.335482,3.995685,0.072745,0.055434,32.000000,93.449467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567956,64.192003,103.870819,100.000000,31.403661,41.784810,51.690531,51.668267,34.544304,33.145462,44.397042,158.655570,66.662435,159.660215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.961518,49.722519,199.399900,163.950475,184.918030,175.997142,79.348450,14.132331,195.785872,0.474169,49.616509,49.765881,162.151838,201.855556,160.613293,196.241879,99.995660,191.834963,-0.000485,0.039253,109.614370,65.994826,196.270459,21.244654,38.087292,0.591611,708645.199569,0.861134,9.433131,22.273223,3.995952,0.073600,0.055799,32.000000,93.485307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595681,64.157651,103.968098,100.000000,31.417362,41.784810,51.690531,51.662514,34.544304,33.145462,44.880264,158.696899,66.732794,159.644519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927950,49.593330,199.402787,163.905332,184.825922,175.970187,79.346426,14.132759,195.773716,0.467615,49.242093,49.821701,162.120634,201.878817,160.591055,196.329175,99.951856,191.786582,-0.000488,0.038932,109.598479,66.149625,196.338761,21.228263,38.012241,0.590612,709513.153006,0.860724,9.494796,22.262107,3.991070,0.071732,0.055302,32.000000,93.493666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.562003,64.136289,103.955607,100.000000,31.479719,41.784810,51.690531,51.657257,34.544304,33.145462,45.175295,158.692853,66.546147,159.621191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927480,49.469916,199.353858,163.858228,184.909890,175.955628,79.320780,14.139895,195.876789,0.456317,49.204037,49.762724,162.096368,201.759391,160.607740,196.208698,99.705321,192.208349,-0.000489,0.038871,109.585048,66.095338,196.141621,21.211251,38.080723,0.592299,709295.100820,0.860945,9.400279,22.287834,3.993811,0.072922,0.055535,32.000000,93.394707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.555510,64.187416,103.780375,100.000000,31.537059,41.784810,51.690531,51.610680,34.544304,33.145462,45.321623,158.641559,66.712544,159.629098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931614,49.468266,199.353773,163.847293,185.013314,175.833238,79.396602,14.128621,195.823185,0.445515,49.162857,49.685825,162.121648,201.643248,160.608244,196.262127,99.673069,191.852637,-0.000490,0.038927,109.622330,66.052864,196.189085,21.197433,38.005493,0.590450,709786.694268,0.860863,9.277351,22.691858,3.992868,0.072968,0.056026,32.000000,93.418351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.597581,64.174187,103.689984,100.000000,31.580048,41.784810,51.690531,51.642222,34.544304,33.145462,45.560184,158.793204,66.315187,159.561435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886708,49.364370,199.324689,163.787572,184.984620,175.762914,79.390137,14.129905,195.744712,0.445585,48.999103,49.727069,162.100207,201.686937,160.575102,196.180292,99.603524,191.740796,-0.000489,0.038215,109.611500,66.010859,196.104058,21.185567,38.065581,0.593288,709111.354241,0.859255,9.250933,22.595035,3.990269,0.071874,0.055423,32.000000,93.469043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.558925,64.098092,103.527714,100.000000,31.611027,41.784810,51.690531,51.622989,34.544304,33.145462,45.658004,158.780273,66.261482,159.610333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868618,49.247282,199.231517,163.763459,184.951583,175.734309,79.471736,14.133616,195.627478,0.464590,48.832235,49.840588,162.053250,201.545494,160.546484,196.188566,99.573153,191.698799,-0.000489,0.036747,109.596614,66.128918,196.027821,21.175326,38.038857,0.593994,709144.273309,0.859694,9.213943,22.619053,3.995547,0.071058,0.054690,32.000000,93.393226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488311,64.008211,103.372889,100.000000,31.665497,41.784810,51.690531,51.592521,34.544304,33.145462,45.671001,158.943471,66.559647,159.885589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798318,49.197259,199.142088,163.728692,184.704613,175.735758,79.452751,14.130619,195.542599,0.467797,48.891911,49.778626,162.010834,201.402562,160.529565,196.014279,99.517084,191.764363,-0.000488,0.036350,109.577356,66.224915,196.029719,21.166291,38.063827,0.591013,708882.767520,0.858736,9.115559,22.633725,3.995128,0.071644,0.054693,32.000000,93.421559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445969,64.029115,103.278308,100.000000,31.617799,41.784810,51.690531,51.660502,34.544304,33.145462,45.684264,158.905502,66.183639,159.656321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817805,49.173622,199.192419,163.728132,184.507518,175.712257,79.368762,14.133616,195.423182,0.458014,48.859036,49.818821,162.021497,201.299385,160.530468,195.820072,99.622225,191.614077,-0.000488,0.034919,109.594010,65.896463,195.792872,21.156518,38.010988,0.594839,709050.363205,0.860175,9.138274,22.714301,3.998972,0.071959,0.054832,32.000000,93.402270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463575,64.057282,103.167370,100.000000,31.610574,41.784810,51.690531,51.611688,34.544304,33.145462,45.719586,158.737524,66.373514,159.533032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884885,49.187090,199.027301,163.664767,184.123890,175.750549,79.330462,14.125624,195.182782,0.429565,48.935677,49.650179,161.933115,201.108891,160.458469,195.693269,99.275481,191.340166,-0.000489,0.034093,109.607535,65.938132,195.719291,21.143029,37.964253,0.594903,708537.586828,0.859693,9.111396,22.552121,3.998556,0.073682,0.055973,32.000000,93.556237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.512401,64.012817,102.979346,100.000000,31.489072,41.784810,51.690531,51.674204,34.544304,33.145462,45.746899,158.660924,66.245708,159.476856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858559,49.029878,198.930662,163.595234,183.887062,175.710064,79.388608,14.130048,195.286086,0.393292,48.629316,49.845954,161.958708,201.151479,160.447622,195.744142,99.572380,191.369076,-0.000492,0.034506,109.606500,65.984375,195.707888,21.130449,38.010129,0.593148,709770.117874,0.859887,9.038547,22.797230,3.989732,0.073870,0.055678,32.000000,93.521261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435242,63.972348,102.958721,100.000000,31.422134,41.784810,51.690531,51.678108,34.544304,33.145462,45.595847,158.777216,66.382978,159.500617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739258,48.929837,198.839035,163.571683,183.563353,175.675278,79.360295,14.136042,195.150216,0.363071,48.516132,49.778039,161.887635,201.126322,160.392588,195.613559,99.059166,191.060505,-0.000496,0.036126,109.555774,65.843022,195.569486,21.119512,37.937046,0.591562,708293.663989,0.859184,8.908559,22.511155,3.989900,0.073295,0.055412,32.000000,93.530288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326743,63.891981,103.090692,100.000000,31.297937,41.784810,51.690531,51.689338,34.544304,33.145462,45.397284,158.720589,66.279750,159.677839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717282,48.873770,198.695478,163.552338,183.500948,175.544449,79.372382,14.131047,194.997310,0.357540,48.387846,49.616129,161.870595,201.005694,160.378525,195.453083,99.053828,191.296780,-0.000503,0.036798,109.507543,65.749162,195.514891,21.108997,37.909266,0.593252,709769.081246,0.861369,8.932019,22.908792,3.997628,0.073264,0.056201,32.000000,93.628679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340288,63.873430,103.035444,100.000000,31.198515,41.784810,51.690531,51.759100,34.544304,33.145462,45.178658,158.744764,66.347395,159.726738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745953,48.781426,198.555542,163.506077,183.338074,175.485057,79.471406,14.135328,194.853353,0.365339,48.361008,49.598156,161.821517,200.902007,160.342520,195.424117,99.057661,191.242947,-0.000501,0.038409,109.469903,65.789544,195.277045,21.098764,37.914779,0.592031,709163.561686,0.860884,8.898728,23.002640,3.996507,0.071595,0.055091,32.000000,93.529177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290994,63.870211,102.931796,100.000000,30.976799,41.784810,51.690531,51.840083,34.544304,33.145462,44.856344,158.942811,66.363389,159.770365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596785,48.819903,198.619672,163.528506,183.487167,175.372049,79.485686,14.128764,195.166636,0.383068,48.478551,49.514759,161.817216,200.927083,160.338964,195.411359,98.943277,191.187574,-0.000506,0.039387,109.407550,65.427682,195.470024,21.092128,37.942022,0.590916,708663.114678,0.858747,8.776672,22.978649,3.991391,0.073458,0.055478,32.000000,93.454031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228925,63.888413,102.860636,100.000000,30.835065,41.784810,51.690531,51.911943,34.544304,33.145462,44.646075,158.971373,66.354805,159.727525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627101,48.714093,198.671991,163.502993,183.464241,175.288895,79.503841,14.131903,194.932791,0.389867,48.372268,49.521147,161.816178,200.808554,160.325885,195.436664,98.687144,190.845786,-0.000505,0.039371,109.456738,65.581108,195.349489,21.088232,37.871230,0.592398,708857.844565,0.861000,8.969874,23.072293,4.004688,0.073808,0.055377,32.000000,93.495509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136402,63.933234,102.803786,100.000000,30.630040,41.784810,51.690531,51.914587,34.544304,33.145462,44.279825,159.007682,66.355025,159.733268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601650,48.606362,198.525081,163.469910,183.481969,175.175989,79.454632,14.129334,194.951796,0.415855,48.036819,49.495512,161.800414,200.948040,160.332665,195.594955,98.826054,190.976258,-0.000506,0.039303,109.447722,65.794986,195.410715,21.083171,37.956825,0.591710,709081.460428,0.859556,8.832590,23.200309,4.003296,0.072923,0.055210,32.000000,93.392190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.135995,64.082019,102.981637,100.000000,30.475689,41.784810,51.690531,51.990575,34.544304,33.145462,43.850560,158.909263,66.410491,159.751718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734400,48.509625,198.785252,163.426173,183.401818,175.066642,79.335771,14.134757,195.232284,0.410728,48.152639,49.657850,161.781437,201.143793,160.313275,195.568108,98.959155,191.736017,-0.000500,0.039277,109.450370,65.826709,195.613560,21.086357,37.966526,0.590595,707954.568363,0.859764,8.751281,23.110325,4.002389,0.073547,0.055944,32.000000,93.444167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113342,64.098092,103.174061,100.000000,30.338042,41.784810,51.690531,52.016417,34.544304,33.145462,43.317713,158.671541,66.249596,159.639248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688996,48.630546,198.815686,163.482246,183.319687,175.048040,79.449449,14.129905,195.271724,0.415179,48.374090,49.583800,161.768890,201.154109,160.343218,195.817502,98.960140,191.548661,-0.000499,0.039378,109.408745,65.815649,195.727325,21.094916,38.003757,0.590632,706707.514888,0.857729,8.516840,23.261635,3.996937,0.072664,0.055164,32.000000,93.587692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117740,64.136780,103.285273,100.000000,30.201532,41.784810,51.690531,52.048309,34.544304,33.145462,43.021579,158.898899,66.242700,159.764779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748200,48.653906,198.832003,163.495984,183.549828,175.054903,79.463515,14.136755,195.357351,0.386913,48.387369,49.620213,161.792401,201.283443,160.312972,195.914316,98.992796,191.460505,-0.000496,0.039470,109.370248,65.768592,195.938123,21.107245,38.003613,0.591398,706955.770952,0.857572,8.684828,23.190594,4.001201,0.072376,0.055221,32.000000,93.529709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.022866,64.056804,103.301005,100.000000,30.147340,41.784810,51.690531,52.091313,34.544304,33.145462,42.683376,158.927030,66.662508,159.744519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818958,48.741026,198.968308,163.533273,183.537922,175.073140,79.457690,14.137326,195.480009,0.418595,48.419914,49.630043,161.812880,201.384805,160.353807,196.003058,99.040515,191.482787,-0.000493,0.039510,109.334333,65.930885,196.008526,21.123835,38.054018,0.587153,706852.949322,0.856376,8.646824,23.124957,3.996768,0.073567,0.055432,32.000000,93.524437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.025166,64.019835,103.452326,100.000000,30.087404,41.784810,51.690531,52.076179,34.544304,33.145462,42.451962,158.915381,66.359574,159.561946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887618,48.780602,198.920971,163.543646,183.725315,175.172067,79.341805,14.125767,195.553601,0.434941,48.579138,49.787744,161.791929,201.409616,160.336578,196.030940,98.920342,191.961603,-0.000489,0.039589,109.296260,66.018809,196.105957,21.144530,38.015320,0.589597,706879.515601,0.855386,8.660677,23.085575,3.993827,0.072204,0.055276,32.000000,93.559757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006142,64.187485,103.618206,100.000000,30.011640,41.784810,51.690531,52.034737,34.544304,33.145462,42.208180,158.683611,66.392956,159.511514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885105,48.833095,198.955932,163.545328,183.992033,175.346275,79.309683,14.133187,195.670034,0.448724,48.624287,49.890515,161.816198,201.644716,160.328538,196.098500,99.192648,192.006569,-0.000486,0.039620,109.265401,65.966931,196.050724,21.163784,38.001949,0.588881,707695.222467,0.855903,8.629234,23.384733,3.987382,0.073862,0.056925,32.000000,93.569756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066639,64.253343,103.568210,100.000000,29.993253,41.784810,51.690531,52.022771,34.544304,33.145462,42.012666,158.619366,66.557666,159.397863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804690,48.935333,199.224269,163.575048,184.070886,175.396931,79.346002,14.128336,195.784819,0.410756,48.814544,49.799571,161.801673,201.690912,160.351985,196.211318,99.368710,191.871614,-0.000487,0.039260,109.261840,65.880565,196.147520,21.178549,38.055575,0.589677,707574.669568,0.856784,8.685209,23.128899,3.988335,0.071944,0.055277,32.000000,93.539060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012353,64.048736,103.630878,100.000000,29.933769,41.784810,51.690531,52.007339,34.544304,33.145462,41.924316,158.692003,66.408290,159.605731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854425,49.040872,199.084621,163.637010,183.831533,175.451782,79.357881,14.136470,195.783473,0.422213,49.016385,49.770507,161.833766,201.691707,160.340873,196.259545,99.288293,191.913213,-0.000486,0.039176,109.295955,66.048298,196.164302,21.190828,38.057866,0.591309,707571.598016,0.858917,8.869751,22.902752,4.000111,0.073265,0.056473,32.000000,93.544909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.964771,63.969109,103.747634,100.000000,29.950613,41.784810,51.690531,52.025198,34.544304,33.145462,41.912898,158.715763,66.413426,159.614110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881808,49.186540,199.173604,163.693645,183.954114,175.554676,79.418124,14.126480,195.943622,0.393347,49.131585,49.777736,161.891241,201.854108,160.366104,196.418890,99.461770,192.233949,-0.000490,0.039208,109.307621,66.085845,196.324977,21.200632,38.055092,0.590818,708239.612242,0.858359,8.923828,22.998708,3.993319,0.071843,0.055051,32.000000,93.601667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886273,63.905607,103.939439,100.000000,29.910915,41.784810,51.690531,52.045756,34.544304,33.145462,42.049444,158.836247,66.382024,159.572371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832622,49.239036,199.110914,163.739907,183.957751,175.571705,79.391057,14.123912,195.806381,0.382306,49.047530,49.759411,161.932911,201.780594,160.432685,196.297673,99.387228,192.102420,-0.000490,0.038969,109.334487,66.137183,196.345250,21.206894,38.062395,0.591611,708387.336004,0.858038,9.041180,22.944960,3.992911,0.072786,0.055793,32.000000,93.690530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937369,63.916884,104.056805,100.000000,29.951949,41.784810,51.690531,52.054637,34.544304,33.145462,42.209526,158.782114,66.318855,159.747312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765410,49.235463,199.266509,163.790095,183.967505,175.558880,79.484556,14.127051,196.032286,0.382923,49.184472,49.816480,161.946208,201.909642,160.428702,196.424025,99.560469,192.062954,-0.000494,0.037530,109.328585,65.767546,196.448569,21.212419,38.120066,0.592714,708881.029939,0.859482,9.144548,22.970422,3.995594,0.072247,0.055940,32.000000,93.515323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.935463,63.894487,104.014921,100.000000,29.959025,41.784810,51.690531,52.078759,34.544304,33.145462,42.216749,158.969112,66.506602,159.794794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902629,49.340182,199.309760,163.840564,184.199628,175.597248,79.448799,14.132189,196.001304,0.419424,49.250914,49.873110,162.019596,201.884770,160.499975,196.466973,99.529691,191.969004,-0.000492,0.036299,109.305013,65.999094,196.484707,21.219001,38.065241,0.592038,708328.067227,0.859688,9.210554,22.782447,4.004117,0.073118,0.055822,32.000000,93.546913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012099,63.912236,103.797513,100.000000,30.041483,41.784810,51.690531,52.023459,34.544304,33.145462,42.462055,158.897597,66.706161,159.782993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888459,49.319568,199.311367,163.821778,184.334578,175.603049,79.358396,14.130476,196.046661,0.418797,48.945614,49.952291,162.023637,201.891049,160.494244,196.436413,99.737206,192.217703,-0.000493,0.035833,109.319055,66.289624,196.560005,21.224006,38.084375,0.589235,708652.115181,0.857887,9.173298,22.778147,3.993973,0.072842,0.055759,32.000000,93.555231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031941,64.030412,103.556243,100.000000,30.107821,41.784810,51.690531,51.974519,34.544304,33.145462,42.603985,158.716793,66.567937,159.609035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.001121,49.317644,199.520481,163.793460,184.539646,175.604576,79.351995,14.130333,196.223031,0.390315,49.252854,49.923235,162.003070,202.172080,160.505235,196.556223,99.736400,192.406267,-0.000491,0.035561,109.355339,66.022232,196.630673,21.228462,38.129481,0.590591,707963.528982,0.859114,9.167330,22.663463,3.995140,0.072243,0.055384,32.000000,93.581067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.941881,63.925603,103.272730,100.000000,30.258205,41.784810,51.690531,51.899698,34.544304,33.145462,42.649801,158.703991,66.728979,159.636140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.029115,49.417417,199.674508,163.826264,184.667259,175.648188,79.309015,14.127479,196.311538,0.361512,49.224775,50.000787,162.007061,202.281761,160.543841,196.771271,99.896153,192.073993,-0.000484,0.036000,109.339384,66.078186,196.654740,21.235729,38.137285,0.588430,707832.612475,0.857035,9.049038,22.734593,3.990320,0.072116,0.055772,32.000000,93.596228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893118,63.976856,103.334051,100.000000,30.416061,41.784810,51.690531,51.897286,34.544304,33.145462,42.968144,158.618031,66.744386,159.641097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.020170,49.390481,199.790992,163.826264,184.829919,175.716886,79.404608,14.133187,196.498335,0.362879,49.242724,50.056689,162.063558,202.313564,160.570730,197.005638,99.994935,192.347089,-0.000476,0.037379,109.389663,66.218172,196.843350,21.242523,38.183716,0.588655,707662.440400,0.857420,9.119929,22.450885,3.991166,0.072679,0.055474,32.000000,93.716727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.963534,63.911442,103.441259,100.000000,30.570490,41.784810,51.690531,51.820993,34.544304,33.145462,43.174816,158.809216,66.750329,159.657383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.017854,49.488057,199.769283,163.910379,184.763938,175.775127,79.398902,14.130904,196.481669,0.379577,49.328067,49.946547,162.085116,202.484323,160.588944,196.984449,100.029393,192.300731,-0.000472,0.038940,109.372303,66.151690,196.934067,21.252159,38.186204,0.589120,707567.894516,0.856828,9.102221,22.453994,3.994209,0.072346,0.054571,32.000000,93.543523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.968280,63.814229,103.420490,100.000000,30.819299,41.784810,51.690531,51.792453,34.544304,33.145462,43.517406,158.797803,66.762288,159.775990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.022933,49.612021,199.957325,163.979635,184.681710,175.905590,79.538252,14.140180,196.496175,0.423193,49.529991,50.036554,162.110331,202.378944,160.607437,196.947113,100.040608,192.697051,-0.000467,0.038986,109.353759,66.399302,196.988864,21.263551,38.224347,0.589371,707912.999486,0.857453,9.202185,22.402247,3.993960,0.072623,0.054555,32.000000,93.541901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958378,63.809700,103.434459,100.000000,31.061724,41.784810,51.690531,51.798590,34.544304,33.145462,43.900962,159.076504,67.012030,159.885825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.010179,49.618068,199.889465,163.983561,184.777802,176.111679,79.417521,14.134900,196.401168,0.436706,49.450677,49.968086,162.144256,202.431073,160.619237,196.879249,100.197377,192.486577,-0.000470,0.039254,109.362925,66.265461,196.803783,21.272114,38.224204,0.588177,708689.734482,0.856787,9.320909,22.538731,3.997313,0.071854,0.054048,32.000000,93.524635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.929035,63.734192,103.428964,100.000000,31.290435,41.784810,51.690531,51.723899,34.544304,33.145462,44.304590,158.835042,66.895743,159.782678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.014519,49.615044,199.758212,163.985243,184.890560,176.195759,79.419925,14.128193,196.364388,0.455416,49.551981,50.050232,162.133057,202.236808,160.635848,196.819248,100.196905,192.606218,-0.000470,0.039213,109.362855,66.256793,196.710438,21.273724,38.157547,0.589892,709021.528674,0.859353,9.340116,22.303553,3.996976,0.073454,0.055907,32.000000,93.512047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.934089,63.714613,103.464431,100.000000,31.505709,41.784810,51.690531,51.687428,34.544304,33.145462,44.664205,158.839851,66.703594,159.838303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011731,49.711249,199.720341,164.005151,184.921022,176.266718,79.371000,14.132617,195.992089,0.453448,49.546464,49.952158,162.133758,201.980282,160.639184,196.514828,100.071063,192.131530,-0.000473,0.039209,109.370719,66.197509,196.535714,21.267491,38.138699,0.591547,709352.716821,0.859647,9.332612,22.348603,3.994004,0.072501,0.053932,32.000000,93.542709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911599,63.823246,103.518707,100.000000,31.613633,41.784810,51.690531,51.639761,34.544304,33.145462,45.177714,158.742001,66.404181,159.665054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.029053,49.655450,199.530532,163.919071,185.166356,176.288566,79.405000,14.128336,195.894158,0.450801,49.522349,49.928384,162.154812,201.804752,160.629437,196.387661,100.050589,191.867207,-0.000474,0.038996,109.419194,66.132786,196.325853,21.252362,38.006119,0.594574,710269.117645,0.860809,9.431695,22.297451,3.993470,0.074262,0.056005,32.000000,93.595967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907895,63.901863,103.556200,100.000000,31.708593,41.784810,51.690531,51.605130,34.544304,33.145462,45.538220,158.810000,66.728905,159.599594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.976817,49.605974,199.347351,163.868322,185.220817,176.242875,79.415728,14.130191,195.627486,0.437879,49.392235,49.927803,162.097791,201.681514,160.627972,196.214966,99.965626,191.822702,-0.000472,0.038703,109.346619,66.010818,196.015911,21.227113,38.032753,0.591066,710267.968926,0.860081,9.358024,22.219226,3.988293,0.073185,0.056027,32.000000,93.552762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.950317,64.035227,103.457178,100.000000,31.808756,41.784810,51.690531,51.664027,34.544304,33.145462,45.916679,158.831456,66.411665,159.459586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
