OSU 80 Ton Compressor Load Stand
49.888850,49.567217,199.342143,163.839442,184.949083,176.096987,79.376267,14.122770,195.502717,0.473242,49.189452,49.698005,162.100779,201.556176,160.592977,196.071947,99.751616,191.563727,-0.000475,0.037450,109.327712,66.114642,195.950243,21.201202,38.065974,0.593804,710318.112530,0.860621,9.362454,22.287560,3.988796,0.070732,0.053928,32.000000,93.505142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.028818,64.132992,103.327425,100.000000,31.861580,41.784810,51.690531,51.651233,34.544304,33.145462,46.235531,158.752535,66.588627,159.635864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892774,49.353101,199.134458,163.758132,184.700706,175.951213,79.345354,14.127907,195.449834,0.453170,48.931600,49.776727,162.044781,201.322871,160.557934,195.821697,99.673004,191.489203,-0.000478,0.037490,109.318996,66.146080,195.934659,21.175447,38.023088,0.592582,710455.548424,0.861928,9.414576,22.404754,3.995725,0.073204,0.055623,32.000000,93.599179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.010887,64.269132,103.239925,100.000000,31.830621,41.784810,51.690531,51.687190,34.544304,33.145462,46.332103,158.690709,66.484886,159.579098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857078,49.258551,199.101537,163.708786,184.488267,175.796101,79.384316,14.126338,195.336800,0.443343,48.835894,49.646669,162.014858,201.408556,160.476796,195.707021,99.559382,191.795342,-0.000484,0.037421,109.292016,66.062832,195.938637,21.150983,38.022873,0.592140,709631.333887,0.860958,9.196402,22.455485,3.991248,0.071338,0.054386,32.000000,93.535225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833188,64.224971,103.353583,100.000000,31.764269,41.784810,51.690531,51.614923,34.544304,33.145462,46.354405,158.768632,66.568524,159.652426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859317,49.137067,199.013401,163.659440,184.237188,175.710755,79.339420,14.130904,195.442698,0.425457,48.669845,49.821632,161.979492,201.432205,160.494402,195.819153,99.395885,191.276069,-0.000485,0.037860,109.342213,66.120489,195.771397,21.134966,37.966991,0.591003,709220.011490,0.860232,9.138763,22.683580,3.993446,0.073143,0.056537,32.000000,93.750513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825627,64.171407,103.396016,100.000000,31.716927,41.784810,51.690531,51.691729,34.544304,33.145462,46.326870,158.678840,66.408657,159.654078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767036,48.965291,199.037846,163.582618,184.019781,175.655135,79.360242,14.119202,195.295343,0.413379,48.571572,49.772732,161.873191,201.178308,160.452603,195.770129,99.331159,191.585951,-0.000489,0.038296,109.349157,66.295503,195.819248,21.124772,37.993447,0.591701,709124.316880,0.859965,9.014963,22.652828,3.991499,0.073709,0.055460,32.000000,93.729766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884166,64.122890,103.286440,100.000000,31.619925,41.784810,51.690531,51.628458,34.544304,33.145462,46.072570,158.720483,66.396184,159.558603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845683,48.914995,198.941226,163.538039,184.105902,175.620341,79.396460,14.131760,195.247429,0.406484,48.393873,49.835484,161.861086,201.256267,160.428061,195.736401,99.370802,191.171145,-0.000488,0.037883,109.320304,66.088021,195.702258,21.115766,37.983906,0.592345,708845.582105,0.860823,8.938697,22.833523,3.999391,0.072234,0.054929,32.000000,93.551261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846672,64.195076,103.226473,100.000000,31.520024,41.784810,51.690531,51.700177,34.544304,33.145462,45.909618,158.792920,66.189288,159.562615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752564,48.856730,198.870826,163.513647,183.926679,175.601077,79.360009,14.130333,195.152352,0.372147,48.595558,49.721163,161.851934,201.180143,160.385787,195.579004,99.216338,191.685396,-0.000484,0.037859,109.299348,65.999035,195.670973,21.111126,37.977105,0.592938,708348.854052,0.858630,8.806994,22.638612,3.991143,0.072686,0.054621,32.000000,93.607329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933770,64.246311,103.404132,100.000000,31.467454,41.784810,51.690531,51.718003,34.544304,33.145462,45.618739,158.720018,66.335876,159.544480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735169,48.901528,198.631804,163.523179,183.974714,175.563637,79.461078,14.128478,194.966957,0.342917,48.487328,49.753257,161.792897,201.049607,160.364637,195.523366,99.137751,191.389054,-0.000484,0.037870,109.216544,65.905375,195.488501,21.103513,37.919737,0.592292,708780.456413,0.860576,8.845128,22.985528,3.997198,0.072518,0.055734,32.000000,93.585561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888392,64.189816,103.583838,100.000000,31.305927,41.784810,51.690531,51.756286,34.544304,33.145462,45.517361,158.922155,66.356639,159.565841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686376,48.775655,198.555153,163.437668,183.817079,175.465930,79.370252,14.135185,194.942284,0.332334,48.322477,49.690603,161.746030,200.952423,160.295485,195.375732,99.035561,191.256843,-0.000483,0.037951,109.163786,66.013525,195.449524,21.094559,37.901015,0.591735,709005.910570,0.859740,8.907948,22.953260,3.993790,0.072399,0.055237,32.000000,93.591320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876010,64.020246,103.785134,100.000000,31.113279,41.784810,51.690531,51.786296,34.544304,33.145462,45.112345,158.740504,66.043581,159.541687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681182,48.744324,198.563254,163.406267,183.682314,175.314574,79.428506,14.129763,194.772934,0.317318,48.403459,49.710521,161.727688,200.780645,160.286138,195.292732,98.844353,191.058796,-0.000485,0.038868,109.163962,65.830535,195.298564,21.086146,37.878748,0.594332,708720.927937,0.860879,8.832655,23.005953,3.996169,0.073396,0.054489,32.000000,93.572524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871504,63.977266,103.885092,100.000000,30.879308,41.784810,51.690531,51.816063,34.544304,33.145462,44.725723,158.857012,66.343653,159.626305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695624,48.682763,198.586476,163.396455,183.597786,175.243648,79.366066,14.128764,194.819985,0.324646,48.341662,49.650069,161.762454,200.805904,160.265285,195.306075,98.828666,191.316044,-0.000481,0.039275,109.133548,65.711267,195.371313,21.077287,37.907226,0.591148,708671.657270,0.859530,8.806710,23.122964,3.996750,0.074031,0.057001,32.000000,93.636277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.904984,64.059836,103.955693,100.000000,30.639706,41.784810,51.690531,51.828108,34.544304,33.145462,44.360280,158.732133,66.142333,159.474928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723134,48.610484,198.717470,163.368419,183.516113,175.142547,79.415139,14.130048,195.019846,0.299938,48.127896,49.604247,161.692329,200.998334,160.230394,195.457625,98.642344,191.285334,-0.000477,0.039349,109.078601,65.832127,195.516177,21.074384,37.920310,0.592489,708285.456155,0.859431,8.730172,23.235014,3.996056,0.070024,0.053333,32.000000,93.592968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981541,64.063291,103.758024,100.000000,30.452156,41.784810,51.690531,51.884491,34.544304,33.145462,43.914349,158.830279,66.091343,159.550263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739165,48.471700,198.671185,163.345709,183.527566,175.076853,79.449238,14.125196,195.165520,0.334498,48.101730,49.571618,161.691338,201.140104,160.261384,195.647207,98.861526,191.339248,-0.000476,0.039441,109.055387,66.049276,195.663062,21.079363,37.946891,0.592460,708294.343655,0.857703,8.629376,23.409838,3.996479,0.071596,0.054513,32.000000,93.610393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057298,64.050070,103.522157,100.000000,30.274196,41.784810,51.690531,51.906466,34.544304,33.145462,43.298390,158.898476,66.407263,159.759783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765599,48.530237,198.870167,163.403744,183.397690,175.028869,79.417325,14.122913,195.249368,0.360086,48.171294,49.654939,161.685747,201.344297,160.240356,195.850276,98.957586,191.484698,-0.000481,0.039486,108.997940,65.777292,195.733221,21.093574,38.002736,0.588900,706968.245124,0.856371,8.473980,23.210843,3.994261,0.073081,0.056349,32.000000,93.630340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070639,64.027969,103.424894,100.000000,30.197421,41.784810,51.690531,51.929348,34.544304,33.145462,42.842899,158.834651,66.462655,159.621702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739773,48.658029,198.798043,163.439630,183.426827,175.082877,79.323806,14.133901,195.516299,0.316320,48.373263,49.656506,161.713527,201.442867,160.250504,196.003382,98.948522,191.803068,-0.000478,0.039576,109.013885,66.048506,195.916016,21.114661,37.988936,0.588498,706561.987914,0.856116,8.505131,23.169219,3.996137,0.072826,0.055528,32.000000,93.640195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040302,64.133680,103.252143,100.000000,30.121154,41.784810,51.690531,51.934589,34.544304,33.145462,42.522107,158.647613,66.248202,159.558367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884222,48.648135,198.958033,163.450565,183.451676,175.184101,79.430645,14.119060,195.578110,0.305615,48.267702,49.536243,161.697875,201.611343,160.255893,196.147770,99.144084,191.903475,-0.000485,0.039351,109.022354,65.992336,196.028275,21.139863,38.069250,0.588369,707186.276855,0.860015,8.662339,23.320816,3.996917,0.074377,0.056704,32.000000,93.702553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.018833,63.997166,103.434826,100.000000,30.036646,41.784810,51.690531,51.949701,34.544304,33.145462,42.123533,158.861291,66.576815,159.756832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756459,48.886413,199.016431,163.551216,183.400684,175.245882,79.422120,14.131475,195.578595,0.295418,48.826535,49.703137,161.732151,201.552160,160.271797,196.163771,99.491964,191.917849,-0.000484,0.039422,109.016990,65.884031,196.127654,21.165931,38.006835,0.587167,706703.406852,0.854751,8.500279,23.139280,3.988396,0.071954,0.054871,32.000000,93.654676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977402,63.920796,103.517240,100.000000,29.968013,41.784810,51.690531,51.952116,34.544304,33.145462,42.005521,158.844240,66.197285,159.548374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763646,49.084572,198.987562,163.645701,183.591242,175.383345,79.436846,14.130762,195.720072,0.294929,48.968923,49.885490,161.796700,201.777495,160.306369,196.195002,99.575298,191.807928,-0.000480,0.039485,109.039021,66.017106,196.272152,21.185738,38.073510,0.592659,706503.068067,0.858160,8.870775,22.796768,3.999811,0.072022,0.055609,32.000000,93.638461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871826,63.931198,103.601813,100.000000,29.918343,41.784810,51.690531,51.958757,34.544304,33.145462,42.115144,158.873692,66.376815,159.553174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813425,49.206329,199.220105,163.719159,183.739055,175.457961,79.425873,14.129334,195.863941,0.326579,49.200901,49.760123,161.857933,201.818961,160.370729,196.325913,99.553204,192.062789,-0.000482,0.039415,108.978609,65.964385,196.397989,21.199857,38.106516,0.591746,707222.252503,0.859014,9.061490,22.672367,3.998653,0.073447,0.056119,32.000000,93.587547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919218,63.992662,103.657261,100.000000,29.906978,41.784810,51.690531,51.995287,34.544304,33.145462,42.227592,158.851745,66.556492,159.815723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949390,49.226668,199.256054,163.741029,184.188942,175.424672,79.372128,14.127907,196.018269,0.352413,49.024098,49.811001,161.937745,201.917348,160.423232,196.387885,99.460035,192.377885,-0.000480,0.039647,109.072769,66.278234,196.425441,21.211851,38.076392,0.590595,707819.698807,0.858838,9.131706,22.789651,3.999326,0.071766,0.054259,32.000000,93.689948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922775,64.087758,103.856298,100.000000,29.965196,41.784810,51.690531,51.942087,34.544304,33.145462,42.340798,158.744255,66.553704,159.631970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.962603,49.199733,199.406790,163.722244,184.601307,175.533295,79.464034,14.123484,196.115830,0.400164,49.017311,49.869116,161.924854,202.016978,160.467121,196.636729,99.733849,192.054979,-0.000481,0.039559,109.079059,66.126137,196.616971,21.221941,38.136229,0.589189,707880.521371,0.856707,9.011470,23.000377,3.989159,0.071892,0.055725,32.000000,93.606759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938840,64.198348,103.939685,100.000000,30.088826,41.784810,51.690531,51.909923,34.544304,33.145462,42.341925,158.928068,66.857518,159.838146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959655,49.317919,199.488354,163.782525,184.777420,175.587470,79.365446,14.133616,196.191174,0.411400,49.178338,49.868364,161.938846,202.148452,160.472864,196.690866,99.720228,192.416078,-0.000485,0.039506,109.032511,66.184786,196.685514,21.232970,38.133705,0.587002,707322.293592,0.855929,8.970891,22.606090,3.991121,0.073099,0.055115,32.000000,93.607576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855853,64.376430,103.737340,100.000000,30.245511,41.784810,51.690531,51.904075,34.544304,33.145462,42.554049,158.730891,66.367498,159.757855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.041310,49.396253,199.615035,163.824582,184.958150,175.642430,79.422725,14.125053,196.247006,0.376911,49.443840,49.839010,161.972037,202.315868,160.497842,196.839089,99.837434,192.111071,-0.000491,0.039534,109.008203,66.166095,196.731283,21.243809,38.152195,0.591945,707869.929380,0.857598,9.092121,22.754423,3.992989,0.071776,0.055197,32.000000,93.700185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890922,64.359888,103.571030,100.000000,30.498280,41.784810,51.690531,51.826028,34.544304,33.145462,42.755347,158.845451,66.915919,159.844362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.010331,49.538631,199.628739,163.890752,184.784315,175.788729,79.375797,14.129905,196.341422,0.352028,49.353105,49.853121,162.028044,202.277174,160.536652,196.788039,100.221031,192.607930,-0.000491,0.039559,108.996453,66.334303,196.911531,21.255868,38.181031,0.586833,707771.807943,0.855881,9.086184,22.523444,3.989005,0.073603,0.056082,32.000000,93.667575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816203,64.217501,103.280826,100.000000,30.758496,41.784810,51.690531,51.745112,34.544304,33.145462,43.217997,158.751595,66.703080,159.658642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.023343,49.641981,199.802069,163.937016,185.062677,175.850109,79.395051,14.127051,196.485008,0.355609,49.599092,49.960237,162.063164,202.444753,160.590647,197.017918,100.380205,192.318262,-0.000492,0.039537,108.906613,66.356932,196.966924,21.266662,38.192916,0.589811,707463.727322,0.858034,9.260521,22.325115,3.991750,0.072898,0.055365,32.000000,93.721801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695920,64.212298,103.190694,100.000000,31.009168,41.784810,51.690531,51.716635,34.544304,33.145462,43.635388,158.790102,67.047980,159.773512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.016745,49.693382,199.788797,163.975149,185.113699,175.973908,79.332267,14.129763,196.287998,0.361447,49.687296,50.063497,162.101199,202.353522,160.597535,196.753345,100.414995,192.590974,-0.000490,0.039562,108.857620,66.149078,196.943041,21.272490,38.110347,0.587401,707393.712989,0.858126,9.350445,22.057972,3.994177,0.072244,0.056060,32.000000,93.628888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689816,64.158112,103.306853,100.000000,31.229314,41.784810,51.690531,51.678267,34.544304,33.145462,44.130842,158.664535,66.533528,159.551443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.102810,49.862156,199.736966,164.022815,185.383740,176.066455,79.399457,14.127479,196.207429,0.409487,49.719021,50.024016,162.134557,202.166127,160.612903,196.723518,100.377791,192.349543,-0.000484,0.039568,108.893580,66.305087,196.698793,21.270522,38.110293,0.592497,707909.443252,0.859660,9.408655,22.124834,3.994438,0.072065,0.055618,32.000000,93.720174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750847,64.167246,103.135962,100.000000,31.462032,41.784810,51.690531,51.633941,34.544304,33.145462,44.832526,158.798914,66.740057,159.726659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.024209,49.847587,199.624947,164.005711,185.325324,176.055104,79.382915,14.130048,195.929048,0.435100,49.581396,49.941305,162.171110,202.025010,160.626961,196.482597,100.198765,192.345745,-0.000483,0.039584,108.859299,66.271880,196.421381,21.259312,38.111027,0.590264,708678.713194,0.858150,9.488687,22.072053,3.986542,0.072809,0.054943,32.000000,93.688336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853224,64.184952,103.380434,100.000000,31.818368,41.784810,51.690531,51.621568,34.544304,33.145462,45.372302,158.765831,66.598825,159.614936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.967247,49.702453,199.428064,163.933371,185.072358,176.128225,79.355963,14.130619,195.875848,0.404765,49.380905,49.932617,162.116324,201.720432,160.629239,196.284171,99.972512,192.085457,-0.000482,0.039678,108.920614,66.088350,196.345105,21.238795,38.121140,0.592040,709293.805549,0.859736,9.555158,22.249662,3.990567,0.073537,0.055684,32.000000,93.690910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807124,64.201270,103.496779,100.000000,31.700511,41.784810,51.690531,51.555381,34.544304,33.145462,45.750783,158.711927,66.667497,159.779295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848092,49.550725,199.288848,163.861593,184.920972,176.074862,79.376166,14.130333,195.665056,0.420430,49.284021,49.922423,162.119186,201.502906,160.600887,196.161163,99.916679,191.449023,-0.000483,0.039599,108.966264,66.120245,196.054886,21.212096,38.027670,0.592040,709293.805549,0.859736,9.555158,22.249662,3.990567,0.074065,0.056145,32.000000,93.698858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754609,64.168522,103.392838,100.000000,31.800413,41.784810,51.690531,51.561651,34.544304,33.145462,45.973850,158.752331,66.506235,159.664818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949334,49.484758,199.160721,163.817853,184.794070,175.955426,79.434188,14.137326,195.525118,0.378745,49.088863,49.783871,162.073655,201.605635,160.536085,196.035817,99.765236,190.630507,-0.000485,0.038488,109.045640,66.019913,196.002162,21.184835,38.061858,0.593529,709827.361954,0.862564,9.440231,22.196777,3.997923,0.074026,0.056602,32.000000,93.723551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777763,64.085669,103.176450,100.000000,31.856506,41.784810,51.690531,51.604255,34.544304,33.145462,46.242154,158.868376,66.550623,159.713284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893925,49.367943,199.162159,163.760936,184.784166,175.884814,79.319713,14.116634,195.362725,0.384505,48.871608,49.908560,162.016248,201.378792,160.550411,195.848398,99.622923,191.792331,-0.000486,0.038382,109.142304,66.068974,195.879170,21.160435,38.003291,0.591268,709549.587566,0.859251,9.269618,22.041432,3.987255,0.073543,0.055762,32.000000,93.700948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850516,64.056872,103.064211,100.000000,31.853568,41.784810,51.690531,51.578204,34.544304,33.145462,46.338235,158.639427,66.588333,159.572017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822352,49.164827,199.001464,163.681869,184.684909,175.806400,79.443826,14.129049,195.374977,0.418515,48.708353,49.767147,161.994360,201.206258,160.528859,195.774760,99.398319,191.798869,-0.000493,0.038249,109.175779,65.849098,195.828932,21.140344,37.997438,0.591071,709571.085465,0.860925,9.210055,22.618914,3.991712,0.072327,0.055493,32.000000,93.742468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880724,64.063434,103.251081,100.000000,31.751525,41.784810,51.690531,51.565512,34.544304,33.145462,46.252874,158.887653,66.234703,159.619696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871231,49.071929,199.012284,163.642898,184.535558,175.783796,79.461146,14.129049,195.259754,0.392407,48.633193,49.732061,161.932979,201.309008,160.478270,195.671106,99.489448,191.377708,-0.000497,0.038270,109.175484,66.043001,195.644399,21.128198,37.992838,0.594002,709626.225810,0.860077,9.080966,22.845962,3.994221,0.072681,0.055122,32.000000,93.633975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.883016,64.127165,103.448854,100.000000,31.684646,41.784810,51.690531,51.605209,34.544304,33.145462,46.180413,158.922292,66.781290,159.736651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741888,48.960344,198.799257,163.578412,184.067435,175.776909,79.312470,14.132902,195.164400,0.397837,48.631556,49.880646,161.894162,201.068709,160.416809,195.606671,99.340321,191.526356,-0.000502,0.039339,109.302159,66.028558,195.670279,21.117193,37.981669,0.588402,708946.876203,0.858619,8.937504,22.597317,3.990523,0.072593,0.055587,32.000000,93.592038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921497,64.105695,103.454494,100.000000,31.512963,41.784810,51.690531,51.655460,34.544304,33.145462,45.927594,158.624940,66.399926,159.538343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694176,48.945777,198.689116,163.559067,183.775750,175.686164,79.365847,14.125053,195.107847,0.359518,48.613842,49.630115,161.877900,201.139635,160.406535,195.573235,99.081652,190.994341,-0.000506,0.038233,109.336519,65.805733,195.533698,21.105830,37.981830,0.592464,709324.345496,0.862410,8.959801,22.802068,3.996617,0.073919,0.056234,32.000000,93.646183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.030216,64.029094,103.429783,100.000000,31.397581,41.784810,51.690531,51.656514,34.544304,33.145462,45.777353,158.731693,66.223918,159.712143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750234,48.772082,198.604429,163.475237,183.632332,175.574389,79.428111,14.132331,194.894158,0.366785,48.235869,49.815587,161.824931,200.821377,160.339545,195.384939,98.916512,190.975664,-0.000503,0.036808,109.370197,66.071440,195.355627,21.093201,37.917786,0.593980,709828.995200,0.862269,8.994689,22.861506,3.998237,0.073516,0.056253,32.000000,93.650780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.018973,63.956767,103.338093,100.000000,31.107721,41.784810,51.690531,51.758849,34.544304,33.145462,45.475351,158.856222,66.399119,159.576817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702106,48.685786,199.090412,163.389446,183.504164,175.410701,79.298605,14.133901,194.696007,0.376746,48.220880,49.702964,161.702077,200.825067,160.252954,195.267208,98.933993,191.165124,-0.000505,0.036437,109.310469,65.922722,195.384118,21.077642,37.898670,0.590940,709458.218648,0.859547,8.762892,23.019644,3.992030,0.072411,0.055444,32.000000,93.588836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803694,63.838003,103.333928,100.000000,31.015554,41.784810,51.690531,51.800270,34.544304,33.145462,45.000140,158.597209,66.272267,159.485904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726702,48.680290,198.322417,163.377951,183.635242,175.269125,79.304105,14.126338,194.723419,0.386709,48.294560,49.672496,161.675315,200.677569,160.228399,195.291914,98.722985,191.108588,-0.000503,0.035926,109.313293,65.844589,195.239175,21.065248,37.831673,0.590940,709458.218648,0.859547,8.762892,23.019644,3.992030,0.072021,0.055236,32.000000,93.648653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725464,63.847091,102.990891,100.000000,30.542819,41.784810,51.690531,51.834207,34.544304,33.145462,44.639010,158.608210,66.050037,159.467336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722303,48.613782,198.607478,163.377670,183.388321,175.171531,79.371308,14.125053,195.072381,0.405533,48.004810,49.660329,161.666519,200.905106,160.229746,195.457194,98.760387,191.276748,-0.000499,0.037635,109.334671,65.862091,195.362707,21.058343,37.870872,0.592504,708689.019574,0.859625,8.695484,23.262993,3.988248,0.074040,0.056732,32.000000,93.664477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758534,63.891639,103.108015,100.000000,30.311320,41.784810,51.690531,51.817033,34.544304,33.145462,44.220484,158.742615,66.165811,159.486219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712148,48.481869,198.581650,163.310665,182.974430,175.042379,79.351101,14.126766,195.142901,0.387612,47.909247,49.663016,161.647462,201.098617,160.209525,195.566798,98.857579,191.356979,-0.000502,0.038369,109.346188,66.113901,195.555642,21.063477,37.938925,0.591672,708029.070880,0.858342,8.633534,23.288580,3.994334,0.071852,0.054765,32.000000,93.593098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815154,63.904704,103.130063,100.000000,30.040255,41.784810,51.690531,51.910381,34.544304,33.145462,43.581748,158.702202,66.571899,159.615290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783040,48.521442,198.742817,163.356363,183.110052,175.039170,79.351810,14.130191,195.518800,0.387249,48.290623,49.725243,161.663948,201.463621,160.220774,195.939858,99.109657,191.735368,-0.000501,0.039158,109.330527,65.923096,195.940858,21.085928,37.985070,0.587443,706899.577950,0.857804,8.512147,23.221427,3.994630,0.073566,0.055764,32.000000,93.565763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829655,64.039234,103.020730,100.000000,29.983648,41.784810,51.690531,51.885787,34.544304,33.145462,43.065278,158.703621,66.201174,159.494047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833905,48.667098,198.789548,163.427014,183.085854,175.141871,79.485021,14.132046,195.671344,0.401438,48.363154,49.723525,161.681995,201.698700,160.215149,196.168906,99.086975,191.809375,-0.000509,0.039094,109.386716,65.806682,196.013361,21.118687,37.988131,0.587443,706899.577950,0.857804,8.512147,23.221427,3.994630,0.073257,0.055089,32.000000,93.663652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841311,64.067672,103.062858,100.000000,29.823684,41.784810,51.690531,51.886021,34.544304,33.145462,42.801877,158.970043,66.399339,159.482993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881422,48.752294,199.012501,163.496264,183.281237,175.339192,79.388186,14.130619,195.692472,0.435412,48.546714,49.793570,161.698108,201.675255,160.210222,196.183939,99.329242,191.986860,-0.000511,0.039111,109.359893,65.991643,196.191735,21.155318,38.095401,0.588800,706825.632926,0.854964,8.571281,23.161232,3.989042,0.073196,0.056826,32.000000,93.681816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860800,64.039216,103.101603,100.000000,29.797374,41.784810,51.690531,51.886311,34.544304,33.145462,42.535205,158.776372,66.726778,159.790152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797661,49.015037,199.211494,163.611496,183.913306,175.492696,79.474622,14.130191,195.796970,0.422901,48.992768,49.650197,161.761714,201.866136,160.280722,196.299063,99.493267,191.749570,-0.000514,0.037646,109.437204,65.954133,196.309597,21.186936,38.095723,0.586699,706959.354433,0.856269,8.607332,22.985264,3.989712,0.072685,0.056361,32.000000,93.685458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.904995,64.101217,103.282143,100.000000,29.801913,41.784810,51.690531,51.875433,34.544304,33.145462,42.573296,158.949245,66.525384,159.790231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913296,49.022732,199.349773,163.646542,184.043715,175.591509,79.366415,14.125481,195.959131,0.419908,48.882824,49.765854,161.818468,201.969069,160.344357,196.451954,99.575024,192.067424,-0.000512,0.037530,109.359469,66.021464,196.473268,21.207119,38.129785,0.590781,707731.912445,0.858322,8.956732,22.732590,4.000419,0.073946,0.055957,32.000000,93.689859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875967,63.973396,103.345602,100.000000,29.861670,41.784810,51.690531,51.902636,34.544304,33.145462,42.496221,158.732829,66.490388,159.810255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942010,49.248106,199.310032,163.741309,184.333704,175.742036,79.420777,14.127051,195.908564,0.378533,49.145687,49.767749,161.894710,201.903607,160.373718,196.479926,99.777445,191.984925,-0.000510,0.037582,109.321572,66.036592,196.463743,21.219242,38.075568,0.590511,707741.256294,0.857781,8.844823,22.769560,3.993921,0.073254,0.056043,32.000000,93.628866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878063,63.990968,103.338780,100.000000,29.912298,41.784810,51.690531,51.891388,34.544304,33.145462,42.713741,158.841553,66.566910,159.578862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.964526,49.323966,199.327247,163.745235,184.765955,175.676084,79.377142,14.130619,196.135387,0.329239,49.247013,49.883561,161.905921,201.983829,160.399999,196.601164,99.714423,192.459116,-0.000512,0.038326,109.248514,65.999974,196.524253,21.223717,38.138252,0.590511,707741.256294,0.857781,8.844823,22.769560,3.993921,0.074053,0.056645,32.000000,93.690144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901271,63.987147,103.429340,100.000000,29.973158,41.784810,51.690531,51.799099,34.544304,33.145462,42.916189,158.754284,66.703667,159.726934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959909,49.411370,199.410570,163.812526,184.679850,175.728694,79.453884,14.129477,196.262380,0.338591,49.368959,49.894602,161.981768,202.259784,160.468469,196.652665,99.737122,192.473971,-0.000513,0.038966,109.210102,66.116612,196.660980,21.229729,38.081439,0.588872,708255.066811,0.857826,9.093136,22.776269,3.989375,0.072518,0.055727,32.000000,93.737223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.030895,64.171015,103.693887,100.000000,30.142708,41.784810,51.690531,51.793274,34.544304,33.145462,43.203409,158.907767,66.531621,159.683740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.021411,49.477337,199.653607,163.878976,184.654211,175.813750,79.414301,14.127479,196.403554,0.337681,49.256162,49.946046,162.045329,202.334277,160.533282,196.770945,99.951173,192.493685,-0.000513,0.038869,109.288612,66.239418,196.815941,21.236541,38.162989,0.590959,708598.785985,0.857552,9.185309,22.759109,3.991412,0.073689,0.056084,32.000000,93.662148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970365,64.208326,103.578528,100.000000,30.358551,41.784810,51.690531,51.724241,34.544304,33.145462,43.547413,158.828602,66.692809,159.602662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.128897,49.470740,199.762401,163.869163,184.779295,175.931764,79.412442,14.118489,196.306470,0.382201,49.261740,50.194519,162.054773,202.349424,160.542744,196.850452,100.134789,192.631774,-0.000506,0.038815,109.328924,66.341509,196.860304,21.246379,38.177684,0.589810,708305.144294,0.857381,9.187795,22.552404,3.991363,0.073084,0.056043,32.000000,93.725609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898138,64.075934,103.670826,100.000000,30.630097,41.784810,51.690531,51.661873,34.544304,33.145462,43.826185,158.824883,66.557079,159.511042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.098344,49.615594,199.751818,163.901127,184.828855,176.049921,79.412261,14.128193,196.291495,0.381653,49.639893,49.990130,162.047566,202.415233,160.535147,196.926325,100.324365,192.490970,-0.000500,0.038749,109.297437,66.353990,196.913245,21.256838,38.108235,0.589810,708305.144294,0.857381,9.187795,22.552404,3.991363,0.073648,0.055675,32.000000,93.767256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843212,64.065405,103.485250,100.000000,30.874331,41.784810,51.690531,51.551424,34.544304,33.145462,44.221261,158.824522,66.686792,159.558131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.072165,49.705202,199.874197,163.952157,185.000029,176.193823,79.390836,14.131190,196.542263,0.347001,49.617239,50.040559,162.107976,202.529786,160.609591,196.993209,100.374183,192.880358,-0.000497,0.039104,109.301129,66.510541,196.963721,21.263309,38.191753,0.590306,708233.666462,0.857422,9.246728,22.178201,3.987194,0.072717,0.055186,32.000000,93.663655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762562,64.105485,103.338449,100.000000,31.180948,41.784810,51.690531,51.450863,34.544304,33.145462,44.789111,158.781672,66.705428,159.631891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.131433,49.726642,199.723806,163.919913,185.445883,176.306791,79.387734,14.128336,196.159744,0.328769,49.593877,50.143614,162.091047,202.192100,160.569685,196.669777,100.180555,192.132473,-0.000491,0.039026,109.336505,66.195351,196.566022,21.262166,38.159140,0.591329,708895.817910,0.859070,9.363320,22.273392,3.991723,0.073629,0.056082,32.000000,93.762028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757536,64.042763,103.116263,100.000000,31.432961,41.784810,51.690531,51.389226,34.544304,33.145462,45.325445,158.775468,66.771825,159.716313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.002569,49.802782,199.609985,163.937297,185.372917,176.332824,79.397727,14.126766,196.000457,0.340957,49.662159,50.019404,162.119295,201.997101,160.572411,196.495613,100.268968,191.427825,-0.000488,0.038988,109.380156,66.183980,196.301114,21.248167,38.111116,0.590214,709950.474957,0.858576,9.323687,22.188310,3.984003,0.072891,0.055605,32.000000,93.721933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861521,64.126859,103.025056,100.000000,31.546771,41.784810,51.690531,51.384765,34.544304,33.145462,45.912463,158.795454,66.541745,159.548965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877272,49.707401,199.450708,163.875612,185.525152,176.369750,79.382342,14.126338,195.638179,0.340436,49.520592,49.788477,162.088096,201.690219,160.596820,196.177214,100.132672,191.748492,-0.000489,0.038977,109.318951,66.170974,196.117459,21.221801,38.067550,0.593598,710076.744202,0.861238,9.532682,21.836555,3.991995,0.072987,0.055028,32.000000,93.654847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901780,64.075418,103.363281,100.000000,31.641578,41.784810,51.690531,51.375964,34.544304,33.145462,46.345683,158.764685,66.530153,159.792395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918289,49.659848,199.092002,163.859910,185.406570,176.245423,79.372253,14.127622,195.587163,0.375001,49.315386,49.834919,162.076024,201.452571,160.576073,195.959944,99.889118,191.454637,-0.000486,0.039140,109.252783,65.909419,195.954442,21.184203,38.044925,0.594637,710626.290009,0.863759,9.566730,22.092782,3.998830,0.070656,0.053459,32.000000,93.807135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861827,64.069502,103.464007,100.000000,31.640619,41.784810,51.690531,51.420752,34.544304,33.145462,46.762328,158.744507,66.203889,159.451758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856511,49.416868,198.960064,163.742431,184.925733,176.054745,79.440028,14.126623,195.292467,0.347683,48.909496,49.817676,162.032942,201.237919,160.538174,195.720018,99.429508,191.370059,-0.000488,0.038420,109.152019,66.034857,195.624515,21.144523,38.000284,0.595846,710769.829987,0.862357,9.476780,22.226438,3.988358,0.073180,0.056021,32.000000,93.758523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.966213,63.962201,103.599582,100.000000,31.471384,41.784810,51.690531,51.397203,34.544304,33.145462,46.882116,158.880057,66.379530,159.640310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833909,49.103261,198.820929,163.635608,184.277618,175.897704,79.425094,14.130476,195.102320,0.383061,48.558802,49.831600,161.942192,201.080799,160.495024,195.520474,99.437754,191.310738,-0.000490,0.038465,109.040194,66.032993,195.579095,21.111174,37.998279,0.593551,711047.984003,0.861287,9.297665,22.654394,3.990654,0.073361,0.055833,32.000000,93.926659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896119,63.823556,103.564275,100.000000,31.297794,41.784810,51.690531,51.484033,34.544304,33.145462,46.682598,158.850188,66.237784,159.737595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799539,48.938357,198.703992,163.535796,183.712057,175.748243,79.426436,14.125053,194.913684,0.380051,48.396353,49.617120,161.853697,201.077822,160.399592,195.500220,99.098002,190.760580,-0.000486,0.038509,109.091844,65.837261,195.427155,21.087115,37.938782,0.593656,709694.558941,0.860357,9.007441,22.623940,3.989672,0.073172,0.056271,32.000000,93.638414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869659,63.801952,103.405328,100.000000,31.136397,41.784810,51.690531,51.485166,34.544304,33.145462,46.411359,158.852871,66.011006,159.535629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759839,48.788297,198.551471,163.427014,183.260219,175.596038,79.339870,14.129905,194.808869,0.432614,48.427331,49.730968,161.802074,200.881906,160.332070,195.394899,98.942835,191.004907,-0.000488,0.038438,109.106535,65.843256,195.451913,21.070441,37.911969,0.594996,709871.213546,0.859872,8.878108,22.757485,3.990077,0.072743,0.055992,32.000000,93.774957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841207,63.907086,103.509237,100.000000,30.823132,41.784810,51.690531,51.496953,34.544304,33.145462,46.025525,158.679740,66.050477,159.550695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
