OSU 80 Ton Compressor Load Stand
49.724677,48.716842,198.561821,163.395614,183.102005,175.414231,79.334184,14.125624,194.801646,0.416557,48.196936,49.593975,161.728583,200.837829,160.288916,195.338791,99.046093,191.161907,-0.000488,0.039025,109.119701,65.958551,195.322815,21.057155,37.921706,0.593942,709484.128803,0.860464,8.769157,23.004284,3.990195,0.073725,0.055670,32.000000,93.747253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906566,63.740429,103.411560,100.000000,30.562102,41.784810,51.690531,51.580896,34.544304,33.145462,45.638813,158.668369,66.067352,159.548138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849179,48.591796,198.529521,163.352438,183.141419,175.283644,79.125208,14.126766,195.023918,0.426152,48.073792,49.708823,161.698171,201.075131,160.229475,195.467707,98.872350,191.240098,-0.000490,0.038938,109.176496,65.847468,195.501963,21.054688,37.938478,0.593942,709484.128803,0.860464,8.769157,23.004284,3.990195,0.074173,0.056214,32.000000,93.753697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861701,63.792691,103.098033,100.000000,30.296815,41.784810,51.690531,51.576188,34.544304,33.145462,45.154902,158.250417,66.201614,159.481655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818456,48.468952,198.883243,163.304216,183.025455,175.248111,79.452591,14.130333,195.247473,0.404519,48.055430,49.718564,161.671684,201.369169,160.227771,195.785335,98.794746,191.143110,-0.000490,0.039064,109.248531,65.834046,195.791221,21.065561,37.980130,0.590181,707901.789047,0.859072,8.480179,23.162892,3.982604,0.072000,0.055282,32.000000,93.798345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853587,63.782438,103.233279,100.000000,30.158091,41.784810,51.690531,51.584449,34.544304,33.145462,44.554634,158.905181,66.393470,159.558760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850209,48.511824,198.821379,163.337579,183.290850,175.379015,79.361163,14.134615,195.489392,0.355326,48.279178,49.757119,161.644246,201.492835,160.186736,195.981767,99.165394,191.939925,-0.000486,0.039089,109.387697,66.025043,196.048562,21.092721,38.002002,0.589208,707770.568769,0.855649,8.389121,23.204165,3.992160,0.072944,0.055942,32.000000,93.727632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854394,63.775308,103.236802,100.000000,30.056875,41.784810,51.690531,51.596136,34.544304,33.145462,44.116539,158.722325,66.373000,159.571427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798313,48.642639,198.908309,163.402062,183.287360,175.510399,79.405528,14.129334,195.583972,0.324671,48.457831,49.826073,161.653498,201.628305,160.226860,196.170595,99.315944,191.973333,-0.000483,0.038908,109.472627,66.122350,196.187025,21.126622,38.068462,0.589440,707151.521716,0.856771,8.399141,23.131585,3.988376,0.073398,0.056674,32.000000,93.866627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870031,63.917272,103.141883,100.000000,29.975429,41.784810,51.690531,51.564209,34.544304,33.145462,43.844059,158.811056,66.526338,159.799200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843288,48.856456,198.911938,163.504114,183.501125,175.653471,79.434022,14.128906,195.707430,0.351729,48.761090,49.784061,161.687694,201.716273,160.253219,196.092915,99.590681,191.955601,-0.000482,0.038494,109.557859,66.068668,196.101591,21.155501,38.049078,0.589498,707546.509032,0.858243,8.583659,22.993510,3.994278,0.073167,0.056035,32.000000,93.846097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.939439,64.023031,103.130353,100.000000,29.909017,41.784810,51.690531,51.607051,34.544304,33.145462,43.770997,158.868045,66.550182,159.812694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874359,49.077426,199.167735,163.601683,183.844832,175.719053,79.382532,14.132046,195.851943,0.331047,48.904267,49.713129,161.770548,201.761654,160.244422,196.212095,99.475074,192.117900,-0.000479,0.038439,109.569167,66.083896,196.236726,21.175684,38.068516,0.589693,707642.527167,0.858290,8.750931,22.712151,3.990747,0.073113,0.055896,32.000000,93.799547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.954239,63.839393,103.042343,100.000000,29.865622,41.784810,51.690531,51.547311,34.544304,33.145462,43.843956,158.765064,66.554071,159.612536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.996464,49.065883,199.111744,163.584019,184.055320,175.770577,79.432446,14.129905,195.815153,0.393716,49.018523,49.826156,161.770030,201.744672,160.304104,196.384015,99.671258,192.181709,-0.000475,0.038393,109.576779,66.128312,196.326280,21.188088,38.101827,0.590502,708762.357949,0.859106,8.939768,22.888354,3.993389,0.073642,0.056603,32.000000,93.819852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.950758,63.778624,103.046459,100.000000,29.874623,41.784810,51.690531,51.545656,34.544304,33.145462,43.778609,158.864893,66.690534,159.590743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845062,49.188464,199.181747,163.660281,184.036585,175.771548,79.310849,14.124911,195.870467,0.396817,49.111738,49.819700,161.867247,201.854495,160.331905,196.410638,99.539174,191.905245,-0.000470,0.038542,109.607361,66.099794,196.275601,21.198207,38.057383,0.588038,708141.046968,0.856459,8.802083,22.715982,3.982517,0.071211,0.053970,32.000000,93.864476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931602,63.691207,103.160923,100.000000,29.933338,41.784810,51.690531,51.539955,34.544304,33.145462,43.907859,158.621699,66.529860,159.685235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958602,49.189563,199.266045,163.654673,184.195166,175.760961,79.375770,14.125481,195.894900,0.393348,48.942040,49.893205,161.859893,201.768137,160.373821,196.394260,99.887739,192.168797,-0.000475,0.039048,109.613077,66.183839,196.356609,21.201337,38.043618,0.591439,709045.931652,0.860970,9.081106,22.744850,3.996018,0.071796,0.055960,32.000000,93.741968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947977,63.659187,103.072446,100.000000,29.907058,41.784810,51.690531,51.470998,34.544304,33.145462,43.958537,158.751541,66.381584,159.520404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.013003,49.307749,199.348592,163.675982,184.289983,175.791281,79.388675,14.124054,195.888569,0.380687,49.200961,50.070134,161.873202,201.914963,160.418381,196.526312,99.789391,192.047224,-0.000481,0.039038,109.654335,66.440187,196.537757,21.208280,38.108181,0.591704,707713.092888,0.858044,8.964852,22.494682,3.988623,0.072924,0.055224,32.000000,93.787436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983475,63.632615,102.952455,100.000000,30.006398,41.784810,51.690531,51.425535,34.544304,33.145462,44.145192,158.777349,66.389214,159.474220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.988580,49.305276,199.311551,163.672897,184.670651,175.835793,79.339861,14.126480,196.066854,0.343359,49.075461,49.949433,161.890032,201.986051,160.425461,196.586432,100.081172,192.406331,-0.000487,0.039024,109.651192,66.176507,196.627473,21.212940,38.092376,0.591558,708361.464628,0.857300,9.026882,22.547653,3.985935,0.071052,0.055328,32.000000,93.776145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877041,63.728698,102.929294,100.000000,30.149771,41.784810,51.690531,51.339500,34.544304,33.145462,44.298126,158.679722,66.559280,159.498256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.047863,49.430611,199.612154,163.751403,184.838587,175.930966,79.367992,14.119345,196.206813,0.313214,49.414973,49.971536,161.924662,202.165495,160.459781,196.767374,100.141876,192.565212,-0.000480,0.039079,109.668736,66.196979,196.643017,21.222458,38.108539,0.590367,707605.155614,0.858505,9.049614,22.389845,3.987142,0.074015,0.056133,32.000000,93.844964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769517,63.929853,103.140016,100.000000,30.333413,41.784810,51.690531,51.248598,34.544304,33.145462,44.575039,158.735983,66.707555,159.612930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.111008,49.466068,199.662183,163.806918,184.934529,176.010446,79.382863,14.125481,196.314770,0.302399,49.316294,49.923094,162.013117,202.257419,160.486336,196.869505,100.222583,192.628972,-0.000478,0.039048,109.707544,66.021627,196.857507,21.232660,38.159802,0.588681,707901.156953,0.856537,9.031764,22.356850,3.981143,0.072669,0.055260,32.000000,93.806388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867826,63.828114,103.343874,100.000000,30.574120,41.784810,51.690531,51.179058,34.544304,33.145462,44.870007,158.765725,66.851869,159.556714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.042984,49.497952,199.691076,163.829909,184.911378,176.077520,79.324434,14.125481,196.351217,0.343730,49.381901,49.964353,161.983610,202.358537,160.499280,196.933555,100.219493,192.702431,-0.000475,0.039039,109.708446,66.194457,196.803828,21.245194,38.150889,0.588120,708058.881954,0.856947,9.084153,22.331401,3.984398,0.073072,0.055849,32.000000,93.745956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776166,63.733394,103.546031,100.000000,30.820302,41.784810,51.690531,51.117555,34.544304,33.145462,45.162204,158.648868,66.497065,159.508131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.990482,49.533959,199.650518,163.881219,185.013967,176.122950,79.380695,14.126480,196.229965,0.369586,49.254527,49.856681,162.010494,202.185678,160.498755,196.689598,100.259367,191.816706,-0.000480,0.038660,109.649512,66.276481,196.632694,21.250595,38.119064,0.592322,708499.427379,0.859278,9.186156,22.361850,3.990391,0.072423,0.056332,32.000000,93.667045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724888,63.674700,103.487550,100.000000,31.075120,41.784810,51.690531,51.090754,34.544304,33.145462,45.495523,158.761390,66.684445,159.812222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973671,49.544953,199.560411,163.882621,184.925495,176.126684,79.340344,14.139895,196.096122,0.375311,49.386295,49.817465,162.076310,202.067149,160.550029,196.530092,100.253307,192.417624,-0.000490,0.038551,109.570206,66.211648,196.609561,21.246537,38.128139,0.591347,708672.841694,0.859980,9.276335,21.991578,3.993771,0.073725,0.055588,32.000000,93.623796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665173,63.779760,103.608471,100.000000,31.303130,41.784810,51.690531,51.118024,34.544304,33.145462,45.749215,158.680689,66.369185,159.561671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876460,49.507297,199.380652,163.873649,184.973331,176.074266,79.363678,14.125624,195.717549,0.375565,49.230974,49.756250,162.052833,201.689506,160.493780,196.213985,100.034285,192.017942,-0.000503,0.037501,109.469405,66.021607,196.158840,21.227429,38.081708,0.594172,708770.665902,0.860784,9.304683,22.221920,3.993311,0.072361,0.055770,32.000000,93.695005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594711,63.909114,103.802227,100.000000,31.359381,41.784810,51.690531,51.106941,34.544304,33.145462,46.024637,158.727357,66.386060,159.475007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872565,49.308849,199.363830,163.791217,184.657439,175.861536,79.337979,14.129334,195.691514,0.316693,48.909571,49.673219,162.046753,201.589162,160.529819,196.115019,99.689395,191.753937,-0.000512,0.036938,109.523245,65.742058,196.049971,21.197018,38.055235,0.594422,709313.185037,0.862047,9.367465,22.291826,3.997490,0.072104,0.054072,32.000000,93.790484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632452,63.763988,103.740568,100.000000,31.456751,41.784810,51.690531,51.099748,34.544304,33.145462,46.058921,158.675957,66.659426,159.588658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789091,49.234089,199.179391,163.760375,184.395771,175.727777,79.440994,14.124768,195.439830,0.316750,48.920258,49.752795,162.026538,201.523435,160.534391,195.955134,99.610128,191.411136,-0.000515,0.036903,109.519018,65.983995,195.968883,21.165597,38.035832,0.590905,709146.920822,0.860879,9.173045,22.538093,3.997465,0.072354,0.055532,32.000000,93.753057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611320,63.745659,103.386953,100.000000,31.484993,41.784810,51.690531,51.174359,34.544304,33.145462,46.079569,158.881988,66.560821,159.776462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849517,49.030703,198.984969,163.670935,184.076472,175.568545,79.410887,14.128906,195.339042,0.303432,48.576657,49.687410,161.966009,201.257001,160.483903,195.723605,99.669995,191.370546,-0.000506,0.036958,109.552271,66.017701,195.750473,21.134362,37.928705,0.591684,708794.520309,0.860529,9.184656,22.489149,4.000463,0.071793,0.055154,32.000000,93.786289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583382,63.738043,103.352342,100.000000,31.372860,41.784810,51.690531,51.163286,34.544304,33.145462,45.932751,158.821774,66.243287,159.530869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718011,49.041696,198.736264,163.633365,183.817323,175.485790,79.329119,14.125481,195.070194,0.339776,48.674735,49.583274,161.906468,200.996377,160.370826,195.584745,99.514405,191.420828,-0.000498,0.038670,109.591678,65.849124,195.607384,21.106838,37.966938,0.593578,707526.715889,0.860219,9.004748,22.312236,3.999598,0.071028,0.053618,32.000000,93.800390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607663,63.573074,103.137847,100.000000,31.202763,41.784810,51.690531,51.282857,34.544304,33.145462,45.811461,158.658239,66.210858,159.635628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611330,48.913346,198.568352,163.580655,183.664510,175.371134,79.377078,14.126623,194.757046,0.334023,48.461353,49.500760,161.879871,200.896237,160.384809,195.269546,98.975109,191.012398,-0.000487,0.038827,109.618660,65.571744,195.190513,21.081594,37.905275,0.593439,707785.111508,0.861457,9.065898,22.588499,3.997269,0.073068,0.055589,32.000000,93.767464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704984,63.758354,103.069714,100.000000,30.876392,41.784810,51.690531,51.407288,34.544304,33.145462,45.615321,158.754157,66.393030,159.732167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614628,48.543428,198.372598,163.438509,183.458002,175.151649,79.381404,14.130904,194.668985,0.331942,47.955789,49.414889,161.781338,200.637285,160.323334,195.194782,98.833891,191.027780,-0.000480,0.038911,109.666390,65.906657,195.193326,21.055881,37.850986,0.593439,707785.111508,0.861457,9.065898,22.588499,3.997269,0.072132,0.055897,32.000000,93.727925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734323,63.872303,103.275433,100.000000,30.561953,41.784810,51.690531,51.420304,34.544304,33.145462,45.019231,158.762809,66.387013,159.588186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608773,48.451089,198.482445,163.427014,183.124782,174.985839,79.527431,14.124197,194.900570,0.313240,48.101651,49.379755,161.726908,200.816342,160.273692,195.341112,98.702937,191.099102,-0.000480,0.038919,109.760888,65.581570,195.320898,21.041254,37.934719,0.590144,707671.495919,0.860035,8.674872,23.121802,3.998268,0.074560,0.056099,32.000000,93.658361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691959,63.773261,103.377140,100.000000,30.245615,41.784810,51.690531,51.595161,34.544304,33.145462,44.400568,159.054863,66.380851,159.855337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
