OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, April 23, 2020
4:36:31 PM

1
Test Comments:
after oil separator installation
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.557931,48.246080,198.473006,163.023305,191.730331,186.258773,84.467132,14.122627,194.465073,-0.000275,48.088569,49.489942,161.376120,200.982759,159.932030,194.974308,100.513563,190.118740,-0.000486,0.035773,98.430995,65.070658,194.883531,20.988238,40.014901,0.588938,745958.657091,0.861376,8.470865,21.265554,4.012649,0.075091,0.058118,32.000000,93.993411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.991993,64.474872,102.607744,100.000000,32.783332,41.784810,51.690531,63.517119,37.544304,34.145462,41.019127,168.934265,71.030287,170.212566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556815,48.280156,198.516987,163.041528,191.746159,186.278855,84.407867,14.129477,194.491372,-0.000183,48.116261,49.589706,161.394392,200.969548,159.965768,194.962904,100.526959,190.305971,-0.000486,0.035902,98.404821,64.963322,194.962661,20.991860,40.056732,0.586811,745963.101894,0.859881,8.436410,21.100787,4.004869,0.074718,0.057615,32.000000,94.011750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998905,64.508135,102.633101,100.000000,32.725536,41.784810,51.690531,63.517401,37.544304,34.145462,40.994729,168.815733,70.548850,169.977515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.450015,48.280156,198.539919,163.041528,191.764232,186.275522,84.471240,14.121058,194.581342,-0.000367,48.146112,49.501530,161.401401,201.001250,159.944939,195.008593,100.572836,189.910998,-0.000487,0.035929,98.373097,64.765084,195.014120,20.995445,40.117840,0.591045,746085.036056,0.860682,8.471647,21.157797,4.005846,0.075490,0.058920,32.000000,94.056765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987131,64.513422,102.626925,100.000000,32.729454,41.784810,51.690531,63.527967,37.544304,34.145462,40.934627,168.942480,70.886413,170.175862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545173,48.329622,198.556925,163.054984,191.804793,186.274839,84.375813,14.121343,194.542402,-0.000262,48.058309,49.628517,161.419007,201.001209,159.968976,194.986387,100.542597,190.146839,-0.000488,0.035918,98.369702,65.061206,195.007553,20.999188,40.071660,0.589402,746041.495845,0.862085,8.582712,20.963337,4.014962,0.074369,0.058291,32.000000,94.063421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.979597,64.532578,102.646707,100.000000,32.692497,41.784810,51.690531,63.599287,37.544304,34.145462,40.892379,168.751627,70.703068,170.035422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.495550,48.336767,198.464920,163.068160,191.823947,186.285973,84.538250,14.121058,194.581996,0.000116,48.075219,49.607602,161.420316,201.096333,159.955985,195.109640,100.502931,190.282534,-0.000488,0.035938,98.365295,65.025962,194.996662,21.003143,40.030348,0.590046,746145.863362,0.861335,8.533210,21.082323,4.007594,0.074400,0.057198,32.000000,94.055739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965673,64.546145,102.691452,100.000000,32.690396,41.784810,51.690531,63.555409,37.544304,34.145462,40.804946,169.076500,70.724418,170.260520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.506417,48.348584,198.489738,163.074328,191.894166,186.317944,84.332868,14.124482,194.575124,0.007701,48.131976,49.483513,161.409630,200.973197,159.935117,195.002565,100.485361,190.320729,-0.000489,0.035951,98.344185,64.764915,194.945755,21.006662,40.159169,0.590241,746416.740395,0.860706,8.591947,21.173014,4.009753,0.074474,0.058122,32.000000,94.011808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.967981,64.528418,102.668326,100.000000,32.606346,41.784810,51.690531,63.593443,37.544304,34.145462,40.725227,168.665736,70.953911,170.281920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516986,48.348584,198.487514,163.074328,191.981361,186.355995,84.461888,14.122627,194.558886,0.007693,48.117816,49.408399,161.432332,200.987489,159.949582,195.107135,100.534038,190.027326,-0.000489,0.035990,98.329624,64.825625,194.981916,21.010072,40.111289,0.588393,746622.920565,0.862769,8.592463,21.204942,4.009374,0.073429,0.056741,32.000000,94.032200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959436,64.509386,102.660547,100.000000,32.602710,41.784810,51.690531,63.597064,37.544304,34.145462,40.650870,168.923776,70.864697,170.125351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.479884,48.381012,198.542775,163.093111,192.015809,186.355127,84.432850,14.119488,194.584839,0.007489,48.239995,49.634783,161.441719,200.916176,159.959740,195.044508,100.656895,190.306266,-0.000488,0.035984,98.299184,64.970322,195.078630,21.013414,39.982754,0.589141,746581.327475,0.861422,8.581472,21.045920,4.008473,0.075647,0.057404,32.000000,94.060355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.976880,64.529847,102.686831,100.000000,32.575139,41.784810,51.690531,63.601140,37.544304,34.145462,40.598180,168.865700,70.891989,170.149348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.440811,48.414814,198.448257,163.111334,192.071798,186.352224,84.444421,14.117918,194.683456,0.007640,48.098910,49.566452,161.429439,201.049974,159.986578,195.138281,100.644700,190.561800,-0.000488,0.035992,98.277041,65.011715,195.157987,21.018358,40.009120,0.589479,746281.053714,0.862511,8.652487,21.027972,4.012596,0.076589,0.059152,32.000000,94.038382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981994,64.536658,102.719820,100.000000,32.527518,41.784810,51.690531,63.639591,37.544304,34.145462,40.522677,168.888842,71.022290,170.239946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.509641,48.414814,198.570199,163.111334,192.059718,186.358228,84.511178,14.122199,194.741835,0.007645,48.170759,49.521677,161.454506,201.123896,159.977068,195.173691,100.664646,190.367418,-0.000488,0.035985,98.260591,65.103554,195.114136,21.021053,39.956066,0.588277,746390.624948,0.862652,8.682984,21.094154,4.011009,0.074800,0.057942,32.000000,93.989879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.979390,64.502298,102.701360,100.000000,32.496266,41.784810,51.690531,63.642281,37.544304,34.145462,40.470048,169.022355,70.680985,170.166421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.509675,48.448891,198.503096,163.137406,192.035742,186.389144,84.433454,14.125053,194.819380,0.007312,48.255454,49.623455,161.459571,201.173232,160.017143,195.153891,100.707968,190.329951,-0.000488,0.035972,98.248285,64.903848,195.193349,21.025374,40.091814,0.591055,746310.280986,0.861233,8.655339,21.043203,4.010738,0.075421,0.056861,32.000000,94.041204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.994962,64.501665,102.729807,100.000000,32.481000,41.784810,51.690531,63.638901,37.544304,34.145462,40.392497,168.866908,70.672914,169.994037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.480121,48.486541,198.563871,163.152545,192.077419,186.401555,84.213169,14.133330,194.877506,0.007517,48.285118,49.428848,161.447124,201.310516,159.996770,195.400606,100.761272,190.733434,-0.000488,0.036042,98.227167,65.001643,195.367721,21.029466,40.094983,0.591140,746362.082867,0.862250,8.689381,20.985801,4.009380,0.075773,0.059414,32.000000,93.993633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993660,64.488243,102.690292,100.000000,32.455758,41.784810,51.690531,63.649517,37.544304,34.145462,40.347909,168.426338,70.887734,170.271220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.489979,48.486541,198.689695,163.152545,192.072800,186.402538,84.477235,14.123912,194.817258,0.007629,48.366439,49.482455,161.456937,201.291475,159.984396,195.279710,100.773379,190.875993,-0.000487,0.036282,98.228061,64.807306,195.368908,21.033755,40.232467,0.589896,746366.742372,0.865229,8.757769,21.084029,4.013003,0.075388,0.056691,32.000000,94.052243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998696,64.457804,102.703575,100.000000,32.442248,41.784810,51.690531,63.675293,37.544304,34.145462,40.311756,168.954471,71.031167,170.305209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562193,48.527214,198.638158,163.159274,192.089549,186.400572,84.334271,14.120201,194.821066,0.007276,48.323013,49.498562,161.478318,201.386110,160.012591,195.281867,100.830772,190.136883,-0.000488,0.036520,98.203037,64.894422,195.175118,21.037924,40.060777,0.588872,746320.148224,0.862338,8.747514,21.125403,4.014746,0.074929,0.057464,32.000000,94.085066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.019433,64.459440,102.696518,100.000000,32.488106,41.784810,51.690531,63.680980,37.544304,34.145462,40.281168,168.668542,70.665284,170.258435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.477980,48.553047,198.756645,163.176095,192.179308,186.409242,84.387392,14.119060,194.806849,0.007454,48.474156,49.489461,161.494380,201.316632,160.031695,195.359933,100.787661,189.910142,-0.000489,0.036710,98.200771,64.768313,195.289003,21.042305,40.118968,0.591116,746088.927173,0.862491,8.713115,20.790404,4.007857,0.074582,0.056382,32.000000,94.067443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.023488,64.457670,102.677466,100.000000,32.434429,41.784810,51.690531,63.649219,37.544304,34.145462,40.213425,168.774785,70.705489,170.056311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618805,48.599217,198.671317,163.206933,192.270679,186.416194,84.383689,14.131475,195.037127,0.007584,48.401682,49.604699,161.478514,201.352370,160.010907,195.447318,100.776310,190.540424,-0.000488,0.036957,98.183459,65.185687,195.362603,21.046470,40.091582,0.592001,746444.408295,0.863681,8.826503,20.748190,4.017073,0.075492,0.057737,32.000000,94.033002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051222,64.448799,102.665737,100.000000,32.431661,41.784810,51.690531,63.707071,37.544304,34.145462,40.172713,168.767378,70.852151,170.103006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697714,48.599217,198.773030,163.206933,192.349659,186.425557,84.368387,14.124625,195.002656,0.007317,48.284733,49.545220,161.508999,201.370963,160.028653,195.365498,100.724870,190.747746,-0.000487,0.037167,98.168096,65.318016,195.462948,21.050292,40.134934,0.589211,746454.425657,0.861140,8.726324,20.996534,4.003952,0.074544,0.058252,32.000000,94.027164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052117,64.438421,102.668748,100.000000,32.402563,41.784810,51.690531,63.637381,37.544304,34.145462,40.155855,168.736774,70.836083,170.057255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564808,48.591796,198.749000,163.213101,192.418182,186.481656,84.379165,14.123341,194.994507,0.007237,48.415127,49.617357,161.520406,201.447801,160.041588,195.435598,100.729776,190.626969,-0.000485,0.037416,98.128258,65.265111,195.426422,21.056153,40.061761,0.588752,746574.436008,0.859819,8.644459,21.125800,3.999641,0.074543,0.057995,32.000000,94.007492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064733,64.396805,102.669648,100.000000,32.456120,41.784810,51.690531,63.654282,37.544304,34.145462,40.067334,168.758329,70.673575,169.918860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606382,48.612408,198.857003,163.216185,192.501638,186.506731,84.386717,14.124625,195.070973,0.007514,48.314744,49.580306,161.521610,201.448106,160.056343,195.597742,100.742065,190.583363,-0.000485,0.037615,98.102971,65.038678,195.563780,21.060187,40.140304,0.588465,746952.453113,0.861559,8.762232,21.105321,4.009136,0.075353,0.057573,32.000000,93.977100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069804,64.385195,102.703892,100.000000,32.443838,41.784810,51.690531,63.683301,37.544304,34.145462,40.026910,168.773434,71.015026,170.080780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731370,48.638241,198.851516,163.229362,192.550760,186.521154,84.291906,14.119630,195.184797,0.007229,48.296823,49.618033,161.522861,201.558582,160.041037,195.581828,100.787967,190.796784,-0.000485,0.037846,98.097634,65.237878,195.558949,21.064608,40.130173,0.588694,746988.352317,0.861799,8.752413,21.046903,4.008698,0.075479,0.058015,32.000000,93.931350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065371,64.387003,102.735317,100.000000,32.421723,41.784810,51.690531,63.668984,37.544304,34.145462,39.967657,168.583811,71.002774,169.834439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681955,48.638241,198.975764,163.229362,192.563050,186.521094,84.428314,14.121914,195.290699,0.007061,48.345982,49.827424,161.554478,201.503456,160.068951,195.616055,100.880136,191.118203,-0.000484,0.037990,98.097317,65.351569,195.664022,21.070149,40.124302,0.587554,746785.522626,0.860488,8.648598,21.081103,3.998513,0.073513,0.056954,32.000000,93.945962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076659,64.400443,102.757778,100.000000,32.440898,41.784810,51.690531,63.602732,37.544304,34.145462,39.936294,168.856627,71.036230,170.023423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666932,48.630272,198.967098,163.236931,192.561686,186.528652,84.345369,14.129477,195.202325,0.007472,48.470498,49.699677,161.533398,201.613443,160.067400,195.626226,100.858668,191.120053,-0.000484,0.038155,98.061520,65.141543,195.695244,21.074879,40.106044,0.588066,746536.459591,0.860047,8.699826,21.109443,4.004991,0.075697,0.058309,32.000000,93.962661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062900,64.369480,102.783503,100.000000,32.442095,41.784810,51.690531,63.635263,37.544304,34.145462,39.871541,168.690739,71.017814,169.886878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696002,48.658578,199.008606,163.241977,192.527582,186.549913,84.165965,14.122913,195.347594,0.007535,48.423374,49.644543,161.546649,201.663309,160.078041,195.866574,100.835281,191.040357,-0.000485,0.038386,98.065748,65.355018,195.822959,21.079966,40.176335,0.588370,746643.522453,0.861198,8.707438,21.131605,4.006028,0.076103,0.058518,32.000000,93.985094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053461,64.381293,102.784536,100.000000,32.458452,41.784810,51.690531,63.648801,37.544304,34.145462,39.842747,168.331931,71.125664,170.218427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706292,48.688534,199.191032,163.252070,192.505458,186.583280,84.475113,14.124482,195.274309,0.007239,48.386932,49.658946,161.555923,201.693746,160.087709,195.915082,100.966933,190.622724,-0.000485,0.038551,98.030535,65.339599,195.587948,21.085573,40.158847,0.587374,746838.558897,0.862639,8.705597,21.125127,4.004519,0.075022,0.057759,32.000000,93.963642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.079087,64.378657,102.825230,100.000000,32.448200,41.784810,51.690531,63.637977,37.544304,34.145462,39.818445,168.950226,71.032635,170.120748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664635,48.686336,199.034021,163.266368,192.465353,186.622054,84.360859,14.121771,195.439939,0.007346,48.334595,49.722184,161.550133,201.666408,160.083791,195.772209,100.965041,191.170297,-0.000484,0.038312,98.015066,65.256027,195.761938,21.091202,40.262645,0.588584,746553.248825,0.859511,8.724884,20.836813,4.007361,0.074835,0.058783,32.000000,94.006934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062300,64.396864,102.834530,100.000000,32.502637,41.784810,51.690531,63.637584,37.544304,34.145462,39.766778,168.721718,71.191255,170.188333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762315,48.686061,199.258135,163.266929,192.424351,186.650255,84.464500,14.121628,195.403513,0.007509,48.439641,49.652680,161.578083,201.834415,160.109912,195.929340,100.999204,191.333395,-0.000483,0.038304,98.018798,65.191522,195.803238,21.096645,40.202002,0.587498,746782.880232,0.861651,8.765886,21.044056,4.007560,0.074213,0.056839,32.000000,94.051461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070779,64.427947,102.853845,100.000000,32.497503,41.784810,51.690531,63.665863,37.544304,34.145462,39.712738,168.929000,70.863816,170.142778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729270,48.686061,199.166047,163.266929,192.388664,186.692311,84.354962,14.121628,195.465782,0.007277,48.524251,49.683381,161.584461,201.848114,160.076036,195.977093,101.034851,190.640112,-0.000482,0.038267,97.970883,65.174206,195.942086,21.102066,40.212420,0.589743,746648.045253,0.858845,8.664357,21.070973,4.004197,0.073220,0.056869,32.000000,94.033726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038369,64.400788,102.814709,100.000000,32.528352,41.784810,51.690531,63.614137,37.544304,34.145462,39.660565,168.709924,70.827793,170.143290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701265,48.728110,199.352901,163.280947,192.307956,186.711213,84.447455,14.126766,195.506549,0.007241,48.683727,49.667727,161.599434,201.921914,160.117756,195.990705,101.078929,191.304252,-0.000483,0.038267,97.985311,65.329141,196.003513,21.107170,40.204634,0.590333,746713.609413,0.860790,8.698593,20.775423,4.005006,0.075729,0.057424,32.000000,94.002701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039560,64.458374,102.837931,100.000000,32.537966,41.784810,51.690531,63.635492,37.544304,34.145462,39.651253,168.894911,71.191181,170.130622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700859,48.798741,199.272942,163.314029,192.374236,186.728628,84.419830,14.119345,195.519722,0.007546,48.762305,49.706438,161.617269,201.905034,160.119444,196.042446,101.073263,191.371759,-0.000482,0.038265,97.977659,65.205248,195.961339,21.112626,40.224537,0.588141,746792.724877,0.860574,8.769671,20.980336,4.011023,0.075113,0.056886,32.000000,94.009902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055962,64.471525,102.829079,100.000000,32.571051,41.784810,51.690531,63.655652,37.544304,34.145462,39.603530,168.839659,71.056992,170.100764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779131,48.861677,199.426940,163.339822,192.392336,186.754583,84.327736,14.126052,195.729418,0.007320,48.824635,49.767237,161.598172,202.030311,160.104826,196.099350,101.154687,191.598841,-0.000482,0.038237,97.958257,65.314542,196.075568,21.120344,40.155214,0.589276,747057.362855,0.861115,8.840723,21.011276,4.009447,0.074908,0.058946,32.000000,94.025411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.010746,64.445275,102.833246,100.000000,32.600367,41.784810,51.690531,63.649418,37.544304,34.145462,39.618497,168.655472,70.865210,170.021693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782748,48.920217,199.498024,163.373465,192.370698,186.772394,84.354232,14.126195,195.592437,0.007295,48.894103,49.609978,161.635049,201.990658,160.126345,196.055978,101.289686,190.409775,-0.000482,0.038212,97.957987,65.207850,196.033126,21.126255,40.191334,0.588276,746748.588165,0.859540,8.766714,21.012254,4.006650,0.074141,0.056813,32.000000,94.043701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.022870,64.456631,102.863343,100.000000,32.615472,41.784810,51.690531,63.619049,37.544304,34.145462,39.643667,168.708463,71.209376,170.036995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699103,48.920217,199.411058,163.373465,192.372395,186.775589,84.346368,14.122342,195.640067,0.014558,48.949638,49.663628,161.658497,202.002626,160.151344,195.982370,101.343059,190.823492,-0.000481,0.038276,97.955342,65.310015,196.117705,21.131501,40.214031,0.587985,746624.367559,0.860705,8.877351,20.434081,4.007373,0.075271,0.058318,32.000000,94.023677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.024712,64.457647,102.901850,100.000000,32.665479,41.784810,51.690531,63.618852,37.544304,34.145462,39.670508,168.692735,71.213412,170.109025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766751,48.980957,199.594349,163.402903,192.443017,186.781161,84.315194,14.131047,195.717252,0.014567,48.967457,49.784090,161.630782,202.087332,160.152551,196.189094,101.365529,191.179573,-0.000481,0.038358,97.929038,65.353025,196.170300,21.136802,40.244459,0.588664,746572.864174,0.862410,8.964021,20.536032,4.012367,0.075320,0.058035,32.000000,94.026968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.004026,64.464833,102.937870,100.000000,32.651399,41.784810,51.690531,63.669205,37.544304,34.145462,39.703467,168.630389,70.960221,169.998168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798289,49.025481,199.448535,163.424491,192.524347,186.797751,84.348882,14.126623,195.712828,0.014629,48.935579,49.662386,161.652190,202.180765,160.132230,196.170817,101.325348,191.495264,-0.000480,0.038368,97.917287,65.282115,196.241582,21.142297,40.223088,0.590564,746584.005159,0.861598,8.954658,20.647042,4.010596,0.074217,0.057445,32.000000,93.986849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.955004,64.422229,102.930113,100.000000,32.728997,41.784810,51.690531,63.633009,37.544304,34.145462,39.680941,168.697765,71.125371,170.087428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780126,49.039223,199.608095,163.439070,192.557953,186.828786,84.442074,14.123769,195.737268,0.014452,48.953821,49.793868,161.686521,201.933107,160.152330,196.071479,101.282592,191.508244,-0.000481,0.038386,97.920945,65.281548,196.155843,21.147732,40.229567,0.588689,746867.417686,0.860832,8.966524,20.805409,4.005128,0.074313,0.057268,32.000000,93.929604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.984257,64.451222,102.953747,100.000000,32.735369,41.784810,51.690531,63.616493,37.544304,34.145462,39.706482,168.884149,71.043493,170.026098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767108,49.039223,199.540100,163.439070,192.600992,186.868969,84.420601,14.132617,195.714082,0.014328,48.948821,49.874025,161.710213,202.130165,160.155371,196.100537,101.290664,191.212975,-0.000481,0.038366,97.884658,65.542780,196.189491,21.153115,40.254268,0.590019,747200.335891,0.860407,8.999073,20.853021,4.009795,0.074519,0.057785,32.000000,93.905054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.957287,64.450839,102.968597,100.000000,32.775553,41.784810,51.690531,63.628174,37.544304,34.145462,39.702772,168.841201,71.023757,170.007412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768733,49.056263,199.618258,163.446920,192.639444,186.896477,84.437507,14.119916,195.784244,0.014295,48.906995,49.829487,161.717089,202.128065,160.169411,196.263690,101.291485,190.761973,-0.000482,0.038385,97.897463,65.298931,196.222312,21.158993,40.177838,0.590305,747342.378727,0.861061,9.012555,20.734419,4.009478,0.075764,0.058504,32.000000,93.928887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.968217,64.446374,102.968618,100.000000,32.791116,41.784810,51.690531,63.637200,37.544304,34.145462,39.703317,168.875013,71.136156,170.000410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828806,49.072204,199.553267,163.460097,192.648923,186.891537,84.427702,14.118489,195.894935,0.010260,49.021143,49.800121,161.748356,202.276521,160.157466,196.310178,101.357532,191.304300,-0.000481,0.038361,97.883900,65.277085,196.285169,21.164858,40.282746,0.589639,747474.301988,0.861025,9.027912,20.564524,4.010917,0.075898,0.057561,32.000000,93.927697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.974141,64.435204,102.982222,100.000000,32.821240,41.784810,51.690531,63.638955,37.544304,34.145462,39.688295,168.855404,71.141805,170.086366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726034,49.122775,199.666159,163.476919,192.591866,186.903925,84.454995,14.121343,195.929496,0.006381,49.180026,49.787056,161.734802,202.194404,160.193932,196.379364,101.535558,191.406568,-0.000481,0.038357,97.861507,65.312773,196.311029,21.172832,40.260479,0.588830,747196.200395,0.859988,8.981665,20.701751,4.004777,0.074540,0.057674,32.000000,93.965209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.972026,64.415534,102.983799,100.000000,32.885617,41.784810,51.690531,63.610940,37.544304,34.145462,39.686006,168.909990,70.962789,170.150567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784821,49.171973,199.797458,163.502152,192.647881,186.940337,84.467051,14.123055,195.855373,0.006705,49.163341,49.785519,161.737489,202.273912,160.209041,196.373580,101.476153,191.432603,-0.000482,0.038338,97.871702,65.221536,196.341620,21.178664,40.249507,0.588558,747093.943648,0.861912,9.138661,20.630465,4.015324,0.074792,0.058450,32.000000,94.000528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.951733,64.384687,102.987202,100.000000,32.896458,41.784810,51.690531,63.665591,37.544304,34.145462,39.727168,168.934101,71.354937,170.040221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821210,49.171973,199.675839,163.502152,192.674801,186.972374,84.373644,14.115777,195.799881,0.006539,49.113299,49.891136,161.752321,202.291424,160.216753,196.400690,101.519996,191.891704,-0.000484,0.038333,97.837177,65.403751,196.378884,21.184435,40.305299,0.588387,747277.085684,0.860897,9.126961,20.631157,4.013220,0.074633,0.057790,32.000000,94.024574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933658,64.379046,102.990632,100.000000,32.968956,41.784810,51.690531,63.634331,37.544304,34.145462,39.770253,168.747288,71.204241,170.168349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827159,49.192312,199.822924,163.522338,192.746155,187.017749,84.427411,14.124054,195.981239,0.006517,49.196522,49.854580,161.774892,202.389076,160.223565,196.473507,101.577178,191.182212,-0.000485,0.038307,97.807185,65.317608,196.397440,21.190590,40.330179,0.589094,747214.545835,0.861298,9.089293,20.758969,4.007848,0.074575,0.058053,32.000000,94.015669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.920822,64.361545,103.013776,100.000000,32.996087,41.784810,51.690531,63.614202,37.544304,34.145462,39.787369,168.854822,71.169685,170.288215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826249,49.234639,199.712049,163.546170,192.826776,187.053242,84.450039,14.123341,196.021711,0.006782,49.222123,49.782719,161.809846,202.317417,160.239023,196.473445,101.620216,191.568052,-0.000486,0.038326,97.821003,65.312157,196.458564,21.195828,40.305514,0.589812,747213.932543,0.860893,9.103475,20.436383,4.010321,0.075326,0.058403,32.000000,94.015905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949523,64.386225,103.014808,100.000000,33.037260,41.784810,51.690531,63.608663,37.544304,34.145462,39.785905,168.900077,71.351416,170.120434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847912,49.275042,199.770239,163.565235,192.797832,187.094239,84.476663,14.124482,195.982484,0.006699,49.343540,49.874338,161.824704,202.390483,160.235474,196.451118,101.619561,191.972072,-0.000487,0.038320,97.822347,65.377661,196.421037,21.201200,40.316611,0.588270,747319.510285,0.860946,9.146744,20.537770,4.008169,0.074227,0.058729,32.000000,93.997084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.942281,64.387298,103.031731,100.000000,33.075283,41.784810,51.690531,63.609025,37.544304,34.145462,39.830136,168.953327,71.044080,170.228065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865256,49.275042,199.830698,163.565235,192.753302,187.133121,84.365624,14.122485,195.899258,0.006261,49.418493,49.841152,161.811263,202.364021,160.263019,196.534521,101.582924,191.592172,-0.000488,0.038332,97.795743,65.232727,196.503066,21.206092,40.260103,0.590912,747567.414792,0.860545,9.164735,20.689423,4.007595,0.074777,0.057324,32.000000,93.996848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.954830,64.396574,103.051072,100.000000,33.078556,41.784810,51.690531,63.596339,37.544304,34.145462,39.875167,168.731249,71.045841,170.197892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813857,49.332761,199.716229,163.584861,192.808838,187.167538,84.394684,14.123341,195.976439,0.006504,49.433207,49.847044,161.829280,202.350362,160.268655,196.475564,101.621659,191.472720,-0.000487,0.038333,97.784487,65.332250,196.373885,21.211111,40.308718,0.590965,747817.369381,0.861524,9.146796,20.584084,4.007413,0.075337,0.058233,32.000000,93.981444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947759,64.402831,103.009857,100.000000,33.150427,41.784810,51.690531,63.585439,37.544304,34.145462,39.940425,168.789368,71.196170,170.231330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849875,49.384709,199.843184,163.614300,192.864277,187.196231,84.400074,14.121200,196.009601,0.006600,49.491139,49.896721,161.830399,202.283962,160.262627,196.451258,101.627315,191.494086,-0.000487,0.038362,97.746984,65.339094,196.530824,21.215763,40.254465,0.590235,748023.878748,0.862513,9.257691,20.500664,4.009250,0.074116,0.057296,32.000000,93.884640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937364,64.392380,102.980351,100.000000,33.122949,41.784810,51.690531,63.616345,37.544304,34.145462,39.952957,168.800148,71.032488,170.201079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877095,49.434184,199.809637,163.631963,192.892906,187.225965,84.328227,14.125767,195.922152,0.005989,49.548076,49.893978,161.844169,202.382797,160.264761,196.560783,101.600430,191.734698,-0.000487,0.038375,97.738510,65.599475,196.545017,21.221958,40.364098,0.591668,748198.117201,0.862023,9.272372,20.503001,4.008900,0.074567,0.058182,32.000000,93.913212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.929749,64.410204,102.966286,100.000000,33.209779,41.784810,51.690531,63.577657,37.544304,34.145462,40.027474,168.656453,71.209743,170.184871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857579,49.434184,199.807250,163.631963,192.886806,187.237500,84.447970,14.123626,195.979176,0.006276,49.518211,49.768872,161.862225,202.469706,160.291506,196.489051,101.728151,191.641796,-0.000488,0.038392,97.719448,65.290390,196.573713,21.226774,40.362505,0.589335,748484.838060,0.861458,9.291482,20.620667,4.005911,0.074279,0.056891,32.000000,93.933915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.941832,64.400214,102.973994,100.000000,33.273702,41.784810,51.690531,63.577787,37.544304,34.145462,40.098595,168.895939,71.311797,170.215555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863311,49.485858,199.877857,163.663084,192.912781,187.250551,84.400575,14.124768,195.959725,0.006631,49.427164,49.926766,161.859770,202.399249,160.282651,196.481880,101.693539,191.527853,-0.000488,0.038414,97.697258,65.477920,196.446612,21.230563,40.271595,0.589414,748119.593168,0.861696,9.313878,20.457415,4.007560,0.074955,0.058368,32.000000,93.970021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937040,64.409180,102.958200,100.000000,33.267523,41.784810,51.690531,63.587025,37.544304,34.145462,40.173587,168.801150,71.146134,170.134950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826262,49.487232,199.761553,163.668412,192.901693,187.258964,84.391542,14.123912,195.918990,0.006509,49.490989,49.952874,161.898438,202.389586,160.325159,196.394971,101.729973,191.645346,-0.000488,0.038427,97.712478,65.419889,196.410024,21.234289,40.304869,0.591011,748409.316546,0.862254,9.359624,20.449410,4.008516,0.073829,0.057833,32.000000,94.016466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.974422,64.437158,102.959035,100.000000,33.307740,41.784810,51.690531,63.582617,37.544304,34.145462,40.202768,168.783085,71.155525,170.022125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876603,49.496028,199.825440,163.674299,192.946923,187.289883,84.417061,14.120915,195.942797,0.006474,49.517237,50.049776,161.875035,202.327060,160.305094,196.471834,101.813620,191.706176,-0.000487,0.038423,97.700146,65.431105,196.499538,21.237925,40.368358,0.591105,748371.346386,0.863101,9.399324,20.456919,4.009162,0.074578,0.057062,32.000000,93.999170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969300,64.413211,102.954696,100.000000,33.317640,41.784810,51.690531,63.603215,37.544304,34.145462,40.230694,168.834123,71.343199,170.247341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922961,49.528461,199.840066,163.679346,193.012025,187.314892,84.492929,14.121771,196.079796,0.006943,49.580639,49.824520,161.901532,202.484160,160.314337,196.497789,101.831259,191.151361,-0.000488,0.038437,97.697391,65.504817,196.560274,21.241188,40.340203,0.589270,748153.940225,0.862036,9.356048,20.396015,4.006396,0.074491,0.057675,32.000000,94.007283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965381,64.398410,102.983103,100.000000,33.384207,41.784810,51.690531,63.573578,37.544304,34.145462,40.268116,168.985858,71.043126,170.074643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924334,49.528461,199.924314,163.679346,193.016493,187.346994,84.319545,14.128193,196.019862,0.006996,49.596260,49.821845,161.924053,202.449156,160.323359,196.591404,101.847250,191.511199,-0.000487,0.038602,97.664218,65.477588,196.505022,21.244653,40.292555,0.591442,748191.664886,0.860567,9.340566,20.170745,4.002969,0.074664,0.057235,32.000000,93.993153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.979083,64.382946,102.949938,100.000000,33.412489,41.784810,51.690531,63.544226,37.544304,34.145462,40.330855,168.639090,70.958387,170.038530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874350,49.569966,199.909161,163.686636,192.927129,187.386906,84.432919,14.118203,196.007258,0.006740,49.649448,49.811206,161.931237,202.353706,160.324163,196.549308,101.782433,191.491252,-0.000487,0.038597,97.658197,65.344755,196.503680,21.248492,40.335567,0.592414,748271.111575,0.862458,9.339147,20.289469,4.004546,0.077056,0.059168,32.000000,93.958419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977062,64.408901,102.935129,100.000000,33.463010,41.784810,51.690531,63.556500,37.544304,34.145462,40.416997,168.865838,71.181790,170.261110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942635,49.613670,199.855217,163.688038,192.905756,187.399185,84.358564,14.120201,196.106011,0.006977,49.789112,49.897346,161.920322,202.431542,160.325641,196.579338,101.751526,191.334743,-0.000488,0.038692,97.666878,65.515499,196.424424,21.250712,40.323055,0.590320,748780.346329,0.862304,9.427299,20.348639,4.007963,0.075288,0.056856,32.000000,93.935708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982017,64.395505,102.976568,100.000000,33.511270,41.784810,51.690531,63.565796,37.544304,34.145462,40.497445,168.717128,71.065870,170.100449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908435,49.676340,199.908274,163.713272,192.962046,187.390405,84.322862,14.123341,196.084798,0.007025,49.779350,49.907958,161.933235,202.511825,160.348362,196.438405,101.849866,191.174969,-0.000488,0.038935,97.644453,65.404617,196.510285,21.253146,40.285252,0.591497,748998.333142,0.862154,9.405450,20.319156,4.001696,0.074112,0.056857,32.000000,93.928799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980103,64.412377,102.952950,100.000000,33.536530,41.784810,51.690531,63.524444,37.544304,34.145462,40.537971,168.645723,71.091695,170.063235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882938,49.726367,199.873372,163.735421,192.986863,187.396272,84.521570,14.132331,196.029394,0.006681,49.867367,49.852786,161.942971,202.423448,160.352850,196.469071,101.942823,191.142496,-0.000488,0.038932,97.638639,65.337320,196.498555,21.255103,40.278146,0.591847,748807.922370,0.863287,9.503455,20.160981,4.005501,0.075270,0.057378,32.000000,93.954003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980904,64.402740,102.945140,100.000000,33.561577,41.784810,51.690531,63.540676,37.544304,34.145462,40.644072,169.043141,71.337623,170.212133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910168,49.726367,199.924753,163.735421,192.986650,187.399403,84.398526,14.122485,196.063022,0.006911,49.896537,49.904828,161.962921,202.353909,160.355158,196.532891,101.879275,191.626779,-0.000487,0.038962,97.599111,65.599297,196.514324,21.256660,40.282782,0.590109,748656.338472,0.861894,9.579837,20.055859,4.006848,0.076330,0.057785,32.000000,93.945160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.939415,64.423264,102.952766,100.000000,33.606987,41.784810,51.690531,63.553582,37.544304,34.145462,40.743189,168.797052,71.179002,169.996161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854988,49.778868,199.875640,163.759534,193.084339,187.409201,84.299340,14.125624,196.052923,0.007002,49.905463,49.923236,161.976987,202.371075,160.368500,196.431398,101.833741,191.848824,-0.000487,0.038952,97.605561,65.346132,196.461174,21.258442,40.319869,0.591254,748872.419873,0.862642,9.551690,20.300674,4.005692,0.074242,0.058175,32.000000,94.010595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927975,64.467316,102.975195,100.000000,33.628644,41.784810,51.690531,63.535844,37.544304,34.145462,40.848136,168.598681,71.197784,170.074997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
