OSU 80 Ton Compressor Load Stand
49.860925,49.808829,199.888299,163.777758,193.093863,187.431282,84.351538,14.126480,196.013900,0.006697,49.895127,49.927666,161.984171,202.425426,160.376828,196.481148,101.929126,191.644324,-0.000487,0.038950,97.576194,65.641681,196.500209,21.260121,40.379277,0.591705,749282.666862,0.864891,9.661242,20.429207,4.009140,0.074259,0.056683,32.000000,94.058825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930108,64.490762,102.993779,100.000000,33.681034,41.784810,51.690531,63.565157,37.544304,34.145462,40.905124,168.703076,71.340117,170.112330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904755,49.821474,199.906618,163.785889,193.074737,187.465792,84.438789,14.126480,195.860433,0.006570,49.845248,49.830041,161.985290,202.452989,160.371930,196.443663,101.954665,191.860128,-0.000487,0.038983,97.554160,65.379332,196.423198,21.261211,40.341814,0.590614,749091.345901,0.864416,9.685062,20.257384,4.008917,0.074372,0.056052,32.000000,94.043840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921375,64.445644,102.992527,100.000000,33.691695,41.784810,51.690531,63.560780,37.544304,34.145462,40.994458,168.877578,71.038871,170.098718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.953002,49.825047,199.804545,163.800750,193.149858,187.510132,84.427770,14.131618,196.005799,0.006721,49.731094,49.855646,162.010585,202.293401,160.405553,196.376275,101.961727,191.241359,-0.000487,0.039009,97.531642,65.501596,196.400435,21.262168,40.269697,0.592828,749116.819633,0.862870,9.652392,20.312505,4.005763,0.074743,0.057551,32.000000,93.978731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932748,64.522234,103.048318,100.000000,33.765316,41.784810,51.690531,63.535000,37.544304,34.145462,41.088074,168.855540,71.120822,170.292660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872891,49.825047,199.935757,163.800750,193.273266,187.529334,84.465893,14.126480,195.890669,-0.000533,49.829847,49.978671,162.052587,202.327896,160.421307,196.315236,101.986465,191.226427,-0.000487,0.039008,97.534387,65.422131,196.418303,21.262691,40.220886,0.592406,749235.736935,0.864159,9.671400,20.045067,4.006814,0.075157,0.057747,32.000000,94.003294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921064,64.573971,103.100195,100.000000,33.769938,41.784810,51.690531,63.503390,37.544304,34.145462,41.153047,168.931787,71.165650,170.214965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917091,49.821749,199.748468,163.802152,193.325278,187.549175,84.454508,14.126195,195.903131,-0.000777,49.807841,49.916822,162.044649,202.310322,160.414105,196.393180,101.989217,191.480144,-0.000488,0.039011,97.527944,65.445696,196.415734,21.262669,40.323377,0.592372,749290.673270,0.863506,9.688907,20.043658,4.008907,0.075521,0.057707,32.000000,94.052075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911448,64.583099,103.134100,100.000000,33.805692,41.784810,51.690531,63.546254,37.544304,34.145462,41.211295,168.909016,71.016640,170.113549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.957932,49.837966,199.846804,163.803834,193.355298,187.567068,84.373663,14.122485,196.054850,-0.000855,49.829165,49.978087,162.045761,202.357008,160.429138,196.414732,101.983020,191.759983,-0.000490,0.039008,97.519752,65.528237,196.390486,21.262906,40.263594,0.592808,749299.900662,0.862857,9.639919,20.135883,4.001605,0.076416,0.058510,32.000000,94.065595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896059,64.622338,103.173045,100.000000,33.817791,41.784810,51.690531,63.520698,37.544304,34.145462,41.272556,168.747326,71.041072,170.015084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921349,49.856108,199.795594,163.808881,193.338030,187.564007,84.360711,14.122913,195.975357,-0.000352,49.904868,49.913215,162.056304,202.282576,160.429922,196.342145,102.033520,191.623616,-0.000488,0.039016,97.497089,65.407456,196.403315,21.263143,40.267549,0.592465,749387.087736,0.863021,9.613946,20.246728,4.000302,0.074605,0.058866,32.000000,94.085487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911051,64.633648,103.197527,100.000000,33.869069,41.784810,51.690531,63.493770,37.544304,34.145462,41.350787,168.721422,71.387806,170.110009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926077,49.856108,199.877355,163.808881,193.328913,187.564856,84.422573,14.114921,195.955108,-0.000439,50.007203,49.770238,162.069436,202.402450,160.435557,196.388263,102.042476,191.425285,-0.000488,0.039026,97.516433,65.210298,196.286333,21.263187,40.332578,0.589888,749284.306681,0.863886,9.669878,20.145247,4.002207,0.074993,0.057760,32.000000,94.063454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911458,64.616100,103.239224,100.000000,33.898188,41.784810,51.690531,63.511009,37.544304,34.145462,41.432648,168.845147,71.166823,170.136956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887581,49.900639,199.820985,163.818414,193.320044,187.566504,84.403644,14.122485,195.930311,-0.000403,50.010677,49.927569,162.043881,202.272199,160.437035,196.423532,102.105340,191.390406,-0.000488,0.039017,97.496141,65.398206,196.311518,21.262974,40.264363,0.591847,749243.767466,0.863166,9.664992,20.062096,4.003466,0.075632,0.057543,32.000000,94.015930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949652,64.616906,103.281250,100.000000,33.944687,41.784810,51.690531,63.505024,37.544304,34.145462,41.497333,168.807289,71.395656,170.193722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909999,49.939672,199.916977,163.831311,193.355758,187.589102,84.446784,14.128478,196.027993,-0.000138,50.097184,49.907735,162.051491,202.386487,160.463470,196.458699,102.131701,191.652525,-0.000489,0.039028,97.475730,65.445529,196.317022,21.262491,40.259674,0.590322,749186.559051,0.864215,9.749310,19.986177,4.005425,0.074592,0.058559,32.000000,94.031237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906971,64.613678,103.301990,100.000000,33.977638,41.784810,51.690531,63.525191,37.544304,34.145462,41.610093,168.893567,71.369171,170.200371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773434,49.988327,199.839241,163.858228,193.432099,187.598612,84.377505,14.122913,195.958687,-0.000238,50.029501,49.897459,162.078552,202.425773,160.483062,196.408152,102.116772,191.763676,-0.000489,0.039044,97.454410,65.411539,196.375251,21.261861,40.266386,0.590650,749256.123976,0.863541,9.765170,20.057877,4.005550,0.074211,0.056758,32.000000,94.031503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898696,64.589908,103.311438,100.000000,33.993006,41.784810,51.690531,63.509964,37.544304,34.145462,41.721355,168.755011,70.994263,170.027829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959543,49.988327,199.820456,163.858228,193.489008,187.600293,84.358536,14.125767,195.842068,-0.000405,49.838332,49.987704,162.074396,202.360290,160.478898,196.464789,101.990502,191.370019,-0.000488,0.039060,97.440897,65.450985,196.284126,21.260892,40.296045,0.595169,749652.647513,0.867044,9.955107,20.114357,4.014978,0.074434,0.057454,32.000000,94.038441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868335,64.583614,103.336275,100.000000,34.075195,41.784810,51.690531,63.588584,37.544304,34.145462,41.871231,168.717072,70.999252,170.012290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891997,49.978706,199.802738,163.871686,193.465791,187.610462,84.378768,14.120344,195.952686,-0.000184,49.914966,49.922667,162.098434,202.402165,160.503737,196.314315,101.942718,191.136712,-0.000487,0.039057,97.461083,65.262931,196.317861,21.260208,40.267961,0.593123,749846.044636,0.863661,9.762644,20.093386,3.999645,0.076059,0.058037,32.000000,94.070927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.883306,64.567758,103.378006,100.000000,34.086355,41.784810,51.690531,63.479385,37.544304,34.145462,41.939345,168.757536,71.246427,170.008907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931961,49.978706,199.771626,163.871686,193.462539,187.614395,84.358896,14.125624,196.011246,-0.000279,49.838088,49.945815,162.088678,202.341392,160.479666,196.432539,101.923491,191.404156,-0.000487,0.038993,97.396296,65.357730,196.419568,21.259266,40.259155,0.591755,750117.567199,0.864776,9.822810,20.053797,4.004705,0.075099,0.057146,32.000000,94.065244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849656,64.530593,103.400335,100.000000,34.134492,41.784810,51.690531,63.514611,37.544304,34.145462,42.016248,168.717792,71.023317,170.028341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905826,49.950118,199.936262,163.856265,193.408601,187.624186,84.325387,14.123912,195.951350,-0.000446,49.847255,49.850539,162.076476,202.385835,160.493395,196.484936,101.970161,191.239530,-0.000486,0.038764,97.405774,65.380357,196.338724,21.258291,40.287829,0.593141,750154.922887,0.864229,9.781511,20.173174,4.000877,0.075115,0.058681,32.000000,94.056250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828255,64.537065,103.433762,100.000000,34.133241,41.784810,51.690531,63.489155,37.544304,34.145462,42.093151,168.650775,71.037917,170.079010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853508,49.944345,199.855424,163.840564,193.352593,187.615023,84.402363,14.119916,195.913850,-0.000291,49.874731,49.926787,162.095239,202.264738,160.515582,196.406948,101.912608,191.510595,-0.000485,0.038556,97.384618,65.423081,196.227533,21.257160,40.305156,0.593624,749988.722651,0.865051,9.779930,20.064868,4.006271,0.075136,0.058708,32.000000,94.049823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816197,64.519097,103.469328,100.000000,34.203771,41.784810,51.690531,63.501037,37.544304,34.145462,42.139190,168.804726,71.198005,169.975508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873141,49.944345,199.845871,163.840564,193.331313,187.608506,84.330211,14.116634,195.845846,0.000103,49.864876,49.867139,162.077367,202.324084,160.512344,196.409696,101.876080,191.584852,-0.000485,0.038323,97.397673,65.361481,196.397036,21.256287,40.210218,0.592626,750221.665602,0.865213,9.828250,20.223886,4.008854,0.075435,0.057346,32.000000,94.037983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819684,64.500467,103.481969,100.000000,34.234525,41.784810,51.690531,63.527919,37.544304,34.145462,42.207204,168.660421,71.181057,170.092463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798003,49.954241,199.738694,163.847573,193.271734,187.601634,84.433642,14.114208,196.007675,-0.000158,49.824488,49.784956,162.074336,202.266695,160.490123,196.421775,101.883018,191.515497,-0.000485,0.038082,97.376626,65.405448,196.305199,21.255022,40.263952,0.592523,750300.862428,0.865545,9.807946,20.288189,4.007084,0.075407,0.057745,32.000000,93.954991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809266,64.502107,103.461745,100.000000,34.263327,41.784810,51.690531,63.515368,37.544304,34.145462,42.256190,168.867283,71.176581,170.043958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.004507,49.953966,199.915326,163.850938,193.314108,187.591416,84.482553,14.122770,195.922424,-0.000192,49.831879,49.834290,162.096374,202.291404,160.482864,196.424633,101.851226,191.304337,-0.000485,0.037860,97.360438,65.351609,196.339703,21.253983,40.312960,0.593123,750371.450201,0.865925,9.895582,20.255310,4.010978,0.075000,0.057177,32.000000,93.948333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834905,64.479847,103.462345,100.000000,34.261138,41.784810,51.690531,63.556449,37.544304,34.145462,42.338928,168.965106,71.262421,170.061622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878712,49.971559,199.812304,163.864116,193.311544,187.611456,84.362937,14.121058,195.858442,0.000455,49.886261,49.895928,162.113156,202.147963,160.512846,196.346483,101.841148,191.335436,-0.000486,0.037569,97.345567,65.269362,196.371112,21.252210,40.326420,0.590573,750159.226899,0.861408,9.681866,20.208071,3.997946,0.074723,0.057746,32.000000,93.945024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853895,64.482229,103.503790,100.000000,34.324938,41.784810,51.690531,63.470617,37.544304,34.145462,42.448937,168.725873,71.193529,170.108593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904798,50.000971,199.774107,163.862714,193.312881,187.647425,84.343436,14.121343,195.793026,0.000022,49.948049,50.020154,162.112482,202.288998,160.547530,196.390773,101.788095,191.256223,-0.000486,0.037335,97.331714,65.512394,196.249355,21.250131,40.294184,0.593400,750445.777752,0.864381,9.827628,20.230434,4.005860,0.074667,0.058156,32.000000,93.903595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849826,64.498186,103.530280,100.000000,34.380143,41.784810,51.690531,63.503475,37.544304,34.145462,42.550800,168.686873,71.080103,170.104108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901901,50.000971,199.830331,163.862714,193.312246,187.657505,84.365358,14.126052,195.858370,-0.000145,49.822843,49.819867,162.122766,202.259458,160.519090,196.387659,101.853865,191.034518,-0.000486,0.037100,97.339890,65.421213,196.362891,21.248621,40.278217,0.593104,750854.598270,0.865116,9.831846,20.253186,4.003104,0.075726,0.058694,32.000000,93.860995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849989,64.475796,103.543236,100.000000,34.382869,41.784810,51.690531,63.487660,37.544304,34.145462,42.666395,168.730715,71.373059,170.015713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832009,49.978431,199.737014,163.848134,193.347938,187.656078,84.369775,14.126052,195.969508,0.000006,49.785134,49.932923,162.109697,202.229611,160.529692,196.242120,101.888936,191.384669,-0.000487,0.036882,97.320580,65.440489,196.322754,21.247550,40.281636,0.590850,750658.386502,0.864993,9.834839,20.104353,4.004463,0.073850,0.057604,32.000000,93.850781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852975,64.465014,103.577450,100.000000,34.465662,41.784810,51.690531,63.486745,37.544304,34.145462,42.731429,168.739550,71.055232,170.061818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.076071,49.937198,199.775534,163.834956,193.311885,187.654266,84.485358,14.122770,195.838090,-0.000105,49.625381,49.981784,162.110835,202.169409,160.508263,196.393993,101.857628,191.411260,-0.000487,0.036816,97.311270,65.522642,196.339050,21.246029,40.205886,0.593989,750577.157326,0.866234,9.884576,20.200434,4.008207,0.075124,0.057193,32.000000,93.888605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860883,64.476305,103.588114,100.000000,34.434924,41.784810,51.690531,63.523531,37.544304,34.145462,42.816846,168.970717,71.022803,170.282943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936884,49.873151,199.783796,163.825143,193.273889,187.648788,84.484141,14.122056,195.936093,-0.000439,49.561673,49.922592,162.133499,202.337172,160.559185,196.415933,101.838096,191.387856,-0.000486,0.036822,97.297743,65.490237,196.359874,21.244445,40.344534,0.591681,750254.912806,0.860260,9.591288,20.241696,3.989441,0.073670,0.056780,32.000000,93.899164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869764,64.471031,103.662832,100.000000,34.509512,41.784810,51.690531,63.380219,37.544304,34.145462,42.857369,168.968282,71.367557,170.065556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909164,49.845388,199.833054,163.813928,193.268445,187.635940,84.292553,14.122627,195.886162,-0.000413,49.533207,49.905945,162.144792,202.142519,160.547932,196.397599,101.911923,191.297012,-0.000487,0.036811,97.260805,65.491625,196.370561,21.242939,40.324863,0.590168,750331.499026,0.862757,9.670871,20.252467,4.000726,0.075245,0.057331,32.000000,93.865910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891404,64.486938,103.713372,100.000000,34.556466,41.784810,51.690531,63.454623,37.544304,34.145462,42.870850,168.585106,71.248261,170.009301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943290,49.845388,199.859856,163.813928,193.374449,187.616803,84.457665,14.122627,195.951046,-0.000148,49.667905,49.899123,162.141089,202.338721,160.570551,196.349520,101.976671,191.450622,-0.000488,0.036820,97.307148,65.599930,196.484609,21.241795,40.237371,0.591461,749984.890940,0.865124,9.671750,20.144631,4.003935,0.074663,0.057111,32.000000,93.907852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913481,64.525001,103.754852,100.000000,34.567337,41.784810,51.690531,63.467207,37.544304,34.145462,42.915406,168.915330,71.061321,170.217562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898669,49.826422,199.857459,163.815049,193.455418,187.605495,84.427941,14.126623,195.931834,-0.000390,49.796632,49.928946,162.161294,202.185821,160.537008,196.331677,101.907824,191.547665,-0.000487,0.036806,97.277896,65.540053,196.270787,21.240390,40.197653,0.592655,749636.998831,0.862690,9.636490,20.137382,4.001736,0.074078,0.057314,32.000000,93.935631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875183,64.481909,103.733629,100.000000,34.626376,41.784810,51.690531,63.444418,37.544304,34.145462,42.986092,168.855881,71.315979,170.280858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801694,49.875625,199.838292,163.827666,193.360464,187.589162,84.367765,14.116063,195.917842,-0.000398,49.732637,49.885898,162.144491,202.274095,160.541612,196.327147,101.914802,191.365702,-0.000486,0.036783,97.256488,65.462354,196.248153,21.238613,40.254089,0.590929,749852.435258,0.863753,9.663630,20.242538,4.005266,0.074998,0.059020,32.000000,93.927741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881930,64.489527,103.726624,100.000000,34.644727,41.784810,51.690531,63.466094,37.544304,34.145462,43.036127,168.735530,71.207836,170.070119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943807,49.892118,199.814923,163.843648,193.300762,187.595843,84.402651,14.125767,195.898781,-0.000059,49.737408,49.989004,162.132653,202.216115,160.541786,196.311263,101.919320,191.394505,-0.000486,0.036785,97.259804,65.439550,196.273847,21.237129,40.282513,0.592853,750007.885912,0.866282,9.813144,20.167468,4.012681,0.074771,0.057619,32.000000,93.936740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861764,64.499745,103.711175,100.000000,34.693552,41.784810,51.690531,63.520495,37.544304,34.145462,43.158285,168.805301,71.019575,170.040929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856233,49.905312,199.874107,163.840844,193.288639,187.594184,84.415502,14.120772,195.834622,-0.000261,49.835519,49.873714,162.147163,202.225962,160.520967,196.372600,101.937454,191.483700,-0.000487,0.036751,97.256745,65.405315,196.372621,21.235453,40.254805,0.592919,749868.134129,0.863259,9.682687,20.173733,4.000795,0.075773,0.057873,32.000000,93.933248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867436,64.513800,103.703330,100.000000,34.711129,41.784810,51.690531,63.435793,37.544304,34.145462,43.274954,168.831005,71.381790,170.083140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878938,49.905312,199.760023,163.840844,193.249299,187.582955,84.314972,14.122627,195.816374,-0.000340,49.816978,49.901884,162.178436,202.228144,160.557570,196.250103,102.010665,191.384346,-0.000487,0.036757,97.233592,65.407660,196.297955,21.233753,40.252962,0.589977,749813.111701,0.862662,9.686954,20.137282,4.001289,0.074476,0.057536,32.000000,93.965974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887924,64.528964,103.714543,100.000000,34.765324,41.784810,51.690531,63.482225,37.544304,34.145462,43.364692,168.629944,71.198591,169.952180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907887,49.925378,199.767099,163.847854,193.255045,187.563977,84.372684,14.113351,195.828018,-0.000010,49.769301,49.900568,162.139609,202.194567,160.525811,196.256799,101.972314,191.502887,-0.000486,0.036766,97.223233,65.389563,196.247074,21.231852,40.234418,0.591980,749610.927276,0.865377,9.762918,20.078584,4.004897,0.074521,0.056896,32.000000,93.922423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837468,64.488688,103.673462,100.000000,34.770618,41.784810,51.690531,63.467914,37.544304,34.145462,43.462380,168.745368,71.064109,170.088058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930804,49.927303,199.729126,163.852901,193.362462,187.557494,84.379825,14.125910,195.841230,-0.000037,49.552306,49.965268,162.125259,202.134874,160.534377,196.373989,101.988386,191.390730,-0.000486,0.036743,97.202919,65.599781,196.275132,21.230275,40.248666,0.592783,749684.869444,0.864189,9.753060,20.161296,4.002716,0.074542,0.057538,32.000000,93.870436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853164,64.473975,103.637212,100.000000,34.791330,41.784810,51.690531,63.449501,37.544304,34.145462,43.541923,168.759651,71.202480,170.064336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883563,49.869578,199.792352,163.833554,193.404167,187.550675,84.324558,14.127907,195.880165,-0.000070,49.537844,49.899042,162.152616,202.206676,160.535083,196.331657,101.991890,191.362854,-0.000485,0.036732,97.209222,65.499519,196.252166,21.228787,40.287292,0.591292,749572.515181,0.863651,9.731303,20.103254,4.000118,0.075674,0.057147,32.000000,93.914737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847711,64.486872,103.619552,100.000000,34.851473,41.784810,51.690531,63.433328,37.544304,34.145462,43.623490,168.649116,71.037624,169.953439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.946169,49.869578,199.838532,163.833554,193.503687,187.564398,84.483522,14.121343,195.848758,0.000088,49.577016,49.915057,162.162659,202.149227,160.569596,196.317759,102.048165,191.389428,-0.000486,0.036734,97.191926,65.623965,196.180991,21.227676,40.282603,0.593171,749455.586779,0.864954,9.722403,20.089315,4.005174,0.074177,0.057752,32.000000,93.894049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877110,64.484263,103.605875,100.000000,34.858356,41.784810,51.690531,63.457926,37.544304,34.145462,43.642525,168.967045,71.073060,170.017955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.967254,49.846488,199.800161,163.821498,193.598483,187.573689,84.468957,14.127479,195.800960,0.000271,49.566670,50.052442,162.136428,202.159766,160.565881,196.306456,102.009981,190.819651,-0.000484,0.036714,97.174934,65.450411,196.149601,21.226848,40.329391,0.592359,749226.388797,0.862188,9.657706,20.042987,4.001078,0.074858,0.058162,32.000000,93.859138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866358,64.474290,103.570545,100.000000,34.961016,41.784810,51.690531,63.383491,37.544304,34.145462,43.716908,168.937914,71.060734,169.982471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933642,49.849511,199.872224,163.813367,193.576851,187.597570,84.433675,14.120487,195.836624,-0.000007,49.646780,49.930931,162.172795,202.152611,160.571853,196.246985,102.040239,191.084128,-0.000484,0.036694,97.181601,65.424796,196.362873,21.225344,40.195004,0.591346,749294.014188,0.862687,9.615642,19.866650,3.998785,0.073630,0.056921,32.000000,93.885241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891652,64.499717,103.576004,100.000000,34.955093,41.784810,51.690531,63.400476,37.544304,34.145462,43.790784,168.867350,71.187146,170.128537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900162,49.865179,199.649785,163.817853,193.592814,187.639938,84.426998,14.125624,195.856144,-0.000016,49.766955,49.917388,162.165946,202.138829,160.563486,196.247233,101.983688,191.259525,-0.000485,0.036695,97.184628,65.291734,196.304052,21.224068,40.325257,0.591677,749345.491712,0.863042,9.650580,19.936571,4.002757,0.074977,0.056850,32.000000,93.868923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876592,64.505462,103.585015,100.000000,35.001821,41.784810,51.690531,63.416908,37.544304,34.145462,43.861927,168.853996,71.056992,170.151826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933824,49.899539,199.748301,163.827947,193.589989,187.654646,84.331320,14.126766,195.682571,0.000110,49.785732,49.850469,162.163078,202.036243,160.562869,196.203229,101.918695,191.383587,-0.000484,0.036689,97.170821,65.425521,196.290999,21.222736,40.296403,0.592803,749804.777101,0.863986,9.700846,20.058829,4.000985,0.074585,0.056985,32.000000,93.829153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896686,64.503942,103.597178,100.000000,35.010062,41.784810,51.690531,63.433088,37.544304,34.145462,43.950128,168.662641,71.197491,170.105406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920352,49.899539,199.743574,163.827947,193.561551,187.668759,84.414036,14.117490,195.628677,-0.000311,49.786439,49.907955,162.168392,202.112755,160.551643,196.047273,101.885373,191.255145,-0.000483,0.036684,97.143501,65.701790,196.135696,21.221144,40.201412,0.591598,750137.396764,0.864470,9.700421,20.170270,4.000260,0.075917,0.058217,32.000000,93.858486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890518,64.494818,103.608625,100.000000,35.015904,41.784810,51.690531,63.412020,37.544304,34.145462,44.059149,168.828073,71.190228,170.168663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826399,49.923454,199.688856,163.828507,193.483487,187.682688,84.407087,14.122770,195.670240,-0.000281,49.783767,49.744137,162.162579,202.025398,160.548452,196.103239,101.907637,190.864077,-0.000481,0.036669,97.134174,65.428386,196.087623,21.219540,40.243564,0.591838,750326.064666,0.863946,9.714340,20.155505,4.001245,0.075773,0.058521,32.000000,93.897908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896964,64.515081,103.617677,100.000000,35.066222,41.784810,51.690531,63.416249,37.544304,34.145462,44.160103,168.814174,70.987000,170.231448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864456,49.934449,199.703917,163.829909,193.456433,187.689172,84.438076,14.126766,195.674563,-0.000033,49.821007,49.918693,162.150857,202.046518,160.545358,196.073661,101.936506,191.075062,-0.000480,0.036627,97.118257,65.361485,196.096350,21.217281,40.266601,0.594500,750474.893318,0.865949,9.835404,19.986676,4.007692,0.073933,0.058508,32.000000,93.917359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.912243,64.530022,103.645699,100.000000,35.074220,41.784810,51.690531,63.469839,37.544304,34.145462,44.277036,168.876152,71.000573,170.171496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933859,49.956715,199.634298,163.832152,193.404862,187.686169,84.426567,14.124768,195.502100,-0.000303,49.729347,49.943984,162.121906,201.936552,160.530265,196.019673,101.887692,191.031764,-0.000480,0.036613,97.111033,65.445576,196.010652,21.215294,40.224197,0.593728,750466.868711,0.864046,9.772870,20.095818,4.002508,0.074712,0.058241,32.000000,93.891098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.902221,64.518695,103.620921,100.000000,35.095279,41.784810,51.690531,63.444854,37.544304,34.145462,44.357583,168.853134,71.137110,170.028498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846215,49.941871,199.530236,163.825704,193.368282,187.678322,84.357927,14.126195,195.599955,-0.000296,49.795797,49.887746,162.108132,201.905034,160.532263,196.023708,101.843847,190.751438,-0.000481,0.036610,97.097183,65.290835,196.052542,21.212944,40.177104,0.592061,750502.503360,0.863777,9.757560,20.069495,3.997975,0.075287,0.057298,32.000000,93.887612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893209,64.513812,103.608690,100.000000,35.118048,41.784810,51.690531,63.402967,37.544304,34.145462,44.462373,168.715854,70.892650,170.035855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843830,49.941871,199.629725,163.825704,193.366234,187.676763,84.358293,14.125481,195.534030,-0.000165,49.833953,49.820920,162.127847,201.904647,160.563677,196.043530,101.772002,190.733258,-0.000482,0.036672,97.108524,65.271989,195.995049,21.210563,40.218702,0.594756,750698.796689,0.866096,9.833320,20.008209,4.002916,0.075080,0.057996,32.000000,93.916818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896332,64.552034,103.629994,100.000000,35.082321,41.784810,51.690531,63.451360,37.544304,34.145462,44.529771,168.716587,71.064843,170.004383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933108,49.953966,199.489035,163.816451,193.347573,187.663402,84.391311,14.120772,195.448582,-0.000094,49.788903,49.785023,162.117231,201.760982,160.575985,195.826297,101.757728,191.211904,-0.000482,0.036881,97.085856,65.383589,195.798955,21.207476,40.177964,0.593547,750950.957144,0.866131,9.835787,20.073232,4.005104,0.074320,0.057034,32.000000,93.899185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916159,64.581152,103.607363,100.000000,35.123640,41.784810,51.690531,63.452109,37.544304,34.145462,44.623416,168.782621,70.997345,170.111464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882425,49.955066,199.537966,163.811965,193.390578,187.654908,84.434510,14.125196,195.333207,-0.000277,49.673568,49.778888,162.114499,201.701799,160.545789,195.811000,101.784078,191.359817,-0.000482,0.037100,97.071813,65.293103,195.797668,21.204537,40.153782,0.592849,750871.875333,0.864041,9.755587,20.266955,3.995126,0.075184,0.057331,32.000000,93.924967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917706,64.601082,103.601726,100.000000,35.109106,41.784810,51.690531,63.401715,37.544304,34.145462,44.706124,168.869020,70.851491,170.070040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838496,49.928677,199.460632,163.795142,193.531448,187.657642,84.350930,14.125196,195.372268,-0.000217,49.778735,49.789447,162.096972,201.777801,160.542896,195.797636,101.736097,191.018970,-0.000481,0.037332,97.077026,65.151147,195.756389,21.201205,40.236906,0.594685,750819.836927,0.864537,9.809067,20.295990,4.000166,0.075378,0.058681,32.000000,93.942337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928221,64.627938,103.616911,100.000000,35.146905,41.784810,51.690531,63.427932,37.544304,34.145462,44.790029,168.701860,71.192575,170.176924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714808,49.928677,199.601776,163.795142,193.572079,187.659308,84.434942,14.125196,195.344647,0.000063,49.623989,49.789284,162.077334,201.701310,160.521339,195.713865,101.729526,190.666043,-0.000481,0.037548,97.049663,65.229231,195.734852,21.198120,40.189616,0.592095,750985.010416,0.866189,9.828110,20.216293,4.002140,0.075606,0.058373,32.000000,93.959113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922692,64.639084,103.589194,100.000000,35.134612,41.784810,51.690531,63.451668,37.544304,34.145462,44.845101,168.869883,71.185899,170.076846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860075,49.932525,199.457640,163.788133,193.450697,187.680720,84.367729,14.129334,195.203326,-0.000211,49.660113,49.638782,162.060258,201.627978,160.549369,195.664383,101.682141,190.853012,-0.000480,0.037840,97.027882,65.202332,195.589211,21.193463,40.128204,0.593770,751170.970929,0.867725,9.956200,20.090481,4.014936,0.074139,0.057295,32.000000,93.966997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931631,64.671871,103.609368,100.000000,35.160191,41.784810,51.690531,63.431206,37.544304,34.145462,44.955693,168.735458,71.037037,170.131645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772250,49.898440,199.383010,163.779721,193.367803,187.671333,84.363395,14.129334,195.133866,-0.000266,49.640198,49.801220,162.049170,201.536809,160.504404,195.568552,101.660478,190.386959,-0.000481,0.038057,97.030619,65.142054,195.554295,21.189132,40.117912,0.593583,751247.202491,0.865304,9.813623,20.206576,4.000580,0.075340,0.058044,32.000000,93.961284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938056,64.685845,103.629266,100.000000,35.196917,41.784810,51.690531,63.439895,37.544304,34.145462,45.001431,168.726790,71.036596,170.106114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763038,49.887170,199.388240,163.769908,193.283559,187.661037,84.497357,14.124482,195.156635,0.000135,49.530849,49.808388,162.072473,201.546635,160.516092,195.645841,101.685320,190.646557,-0.000482,0.038301,97.019463,65.277851,195.564617,21.185316,40.159026,0.593922,751304.558296,0.867331,9.866446,20.054715,4.005907,0.074508,0.058223,32.000000,93.996436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.946395,64.670842,103.628909,100.000000,35.162858,41.784810,51.690531,63.490864,37.544304,34.145462,45.077991,168.994713,71.219208,170.239120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828071,49.840715,199.449567,163.746917,193.200926,187.646669,84.385133,14.125196,195.203764,-0.000135,49.449163,49.821285,162.071417,201.629385,160.542870,195.620804,101.719168,190.724647,-0.000483,0.038540,97.033708,65.241156,195.678726,21.181622,40.176997,0.592451,751167.605235,0.866059,9.864716,20.127374,4.006754,0.074769,0.057347,32.000000,94.014847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.994664,64.691799,103.640335,100.000000,35.219287,41.784810,51.690531,63.498015,37.544304,34.145462,45.142280,168.770266,70.728967,170.033534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737954,49.840715,199.412685,163.746917,193.159664,187.642757,84.415753,14.120772,195.169104,-0.000269,49.480094,49.759033,162.051280,201.555320,160.533602,195.640990,101.624856,190.837267,-0.000481,0.038775,97.010203,65.285739,195.627965,21.177955,40.273617,0.595865,750791.256647,0.865775,9.750936,20.122835,4.002755,0.074773,0.057124,32.000000,94.015340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985259,64.651444,103.600502,100.000000,35.217840,41.784810,51.690531,63.463007,37.544304,34.145462,45.168727,168.831507,70.882011,170.214061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742597,49.800583,199.268537,163.737104,193.173075,187.641453,84.368964,14.123055,194.926232,0.000034,49.539703,49.611062,162.072466,201.439850,160.545049,195.486651,101.567698,190.084235,-0.000481,0.038869,97.040643,65.200464,195.473452,21.174397,40.165810,0.595450,751234.830760,0.867184,9.844249,20.259400,4.009266,0.074769,0.057614,32.000000,94.017809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021166,64.671252,103.608135,100.000000,35.242110,41.784810,51.690531,63.515654,37.544304,34.145462,45.198162,168.737929,71.057213,170.095414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786308,49.796185,199.312326,163.736823,193.144899,187.663301,84.398037,14.123198,195.065133,-0.000006,49.403216,49.745540,162.037338,201.425151,160.527156,195.507655,101.652063,190.659475,-0.000481,0.038869,96.991013,65.043785,195.448142,21.170227,40.106510,0.593542,751306.639473,0.867472,9.799306,20.033672,4.005994,0.074801,0.057727,32.000000,93.992343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.013037,64.640531,103.562182,100.000000,35.177626,41.784810,51.690531,63.514205,37.544304,34.145462,45.263887,168.796073,70.746135,170.117877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779804,49.747257,199.289904,163.718599,193.142907,187.644709,84.402532,14.120201,195.081912,-0.000334,49.338408,49.799721,162.041034,201.502886,160.523713,195.539047,101.741901,189.470697,-0.000480,0.038848,96.976856,65.382855,195.424261,21.163804,40.198530,0.595846,751041.412180,0.866418,9.749634,20.165480,4.003356,0.075703,0.058383,32.000000,93.989760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980569,64.614575,103.527287,100.000000,35.239098,41.784810,51.690531,63.480166,37.544304,34.145462,45.346569,168.805064,70.914807,169.992503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749509,49.729940,199.341906,163.695047,193.110691,187.627021,84.421503,14.129049,195.023423,-0.000202,49.437353,49.656690,162.054712,201.345867,160.505819,195.419141,101.695186,190.318766,-0.000479,0.038835,96.970540,65.358214,195.460683,21.159102,40.154963,0.593381,750525.816995,0.867048,9.704337,19.629492,4.003248,0.074657,0.056801,32.000000,94.018093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007336,64.604733,103.509403,100.000000,35.229489,41.784810,51.690531,63.496308,37.544304,34.145462,45.358534,168.843007,71.037844,170.223305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750155,49.729940,199.200220,163.695047,193.068753,187.644343,84.393827,14.126908,194.926979,-0.000048,49.394137,49.653575,162.045721,201.298386,160.529913,195.382938,101.443837,190.650452,-0.000478,0.038837,96.967222,65.317849,195.468168,21.154365,40.194377,0.593610,750621.381954,0.866561,9.721503,19.994378,4.006912,0.075280,0.058263,32.000000,94.032097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.009435,64.600160,103.489721,100.000000,35.233959,41.784810,51.690531,63.515966,37.544304,34.145462,45.400138,168.787654,70.877169,169.998719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750226,49.712898,199.251544,163.683271,193.108840,187.673807,84.465898,14.128193,194.993312,-0.000381,49.373217,49.724057,162.037094,201.335388,160.502085,195.396609,101.261964,190.231882,-0.000479,0.038625,96.977413,64.932797,195.491479,21.149587,40.142398,0.594702,751592.069826,0.866912,9.720833,20.370318,4.004012,0.074187,0.057089,32.000000,94.053679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003627,64.586805,103.473542,100.000000,35.211846,41.784810,51.690531,63.518180,37.544304,34.145462,45.440744,168.931797,71.059267,170.195493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
