OSU 80 Ton Compressor Load Stand
49.728302,49.676340,199.134801,163.654954,193.081288,187.679220,84.488863,14.125053,194.984942,-0.000439,49.280464,49.737487,162.032763,201.278917,160.514673,195.516355,101.288562,190.310689,-0.000479,0.038382,96.929207,65.201155,195.417529,21.144560,40.153871,0.593346,752302.192337,0.866266,9.703717,20.394938,4.005038,0.074674,0.057057,32.000000,94.085342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002158,64.561941,103.450171,100.000000,35.212492,41.784810,51.690531,63.521882,37.544304,34.145462,45.496759,168.977727,71.053251,170.144548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737534,49.623015,199.208368,163.630561,193.136762,187.666084,84.399708,14.124482,194.999244,-0.000166,49.180479,49.651798,161.990067,201.413062,160.483931,195.411641,101.389952,190.673329,-0.000480,0.038143,96.898162,65.281118,195.495274,21.140117,40.135363,0.593334,752171.318468,0.866391,9.689875,20.397966,4.004456,0.075734,0.058082,32.000000,94.065319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993134,64.545351,103.407197,100.000000,35.226867,41.784810,51.690531,63.537270,37.544304,34.145462,45.512971,168.799415,70.914366,170.102495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732813,49.623015,199.216827,163.630561,193.165376,187.660223,84.500252,14.117204,194.998013,-0.000426,49.242311,49.628764,161.989277,201.357508,160.486150,195.491068,101.390482,190.723675,-0.000479,0.037896,96.909891,65.115549,195.508391,21.135700,40.146013,0.594414,751626.949678,0.866937,9.626985,20.432791,4.005192,0.073576,0.057975,32.000000,94.011780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983536,64.538626,103.375781,100.000000,35.207288,41.784810,51.690531,63.534053,37.544304,34.145462,45.508847,169.000504,70.795511,170.230740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735086,49.601576,199.095251,163.621589,193.047012,187.695095,84.440363,14.117347,194.890287,-0.000434,49.238063,49.679100,161.987361,201.355530,160.494010,195.366043,101.333241,190.073793,-0.000478,0.037657,96.896672,65.235268,195.247317,21.131343,40.074774,0.595462,751609.807107,0.865970,9.631878,20.451155,4.005742,0.074360,0.057252,32.000000,93.943556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.995541,64.543177,103.356992,100.000000,35.223536,41.784810,51.690531,63.539571,37.544304,34.145462,45.533149,168.880725,70.694925,170.127869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678018,49.585908,199.141166,163.626636,192.928786,187.695948,84.423202,14.118632,194.864114,-0.000128,49.241159,49.684120,162.007422,201.397262,160.487026,195.352985,101.412999,189.998028,-0.000479,0.037431,96.904002,64.998053,195.280254,21.127093,40.183136,0.596095,751876.699005,0.866649,9.608082,20.264199,4.003115,0.073742,0.057766,32.000000,93.950548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002783,64.529157,103.337555,100.000000,35.175930,41.784810,51.690531,63.541932,37.544304,34.145462,45.576839,168.846405,70.679811,170.115752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673434,49.540830,199.183014,163.617664,192.867692,187.670063,84.335420,14.129620,194.911222,-0.000315,48.987351,49.722723,161.997428,201.235534,160.468360,195.310028,101.316337,190.611048,-0.000480,0.037103,96.865377,65.319580,195.364011,21.121084,40.072537,0.596902,751633.742053,0.867897,9.651577,20.155932,4.008638,0.075949,0.057380,32.000000,93.947493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970121,64.494233,103.265842,100.000000,35.174525,41.784810,51.690531,63.575618,37.544304,34.145462,45.617455,168.670841,70.822290,170.012172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683537,49.487232,199.062400,163.608412,192.704492,187.656857,84.363357,14.126052,194.831983,-0.000377,48.995710,49.697389,161.971464,201.216309,160.455136,195.332700,101.142161,190.499251,-0.000480,0.036869,96.845289,65.142529,195.308232,21.115954,40.076654,0.593985,751493.369560,0.867377,9.619542,20.388082,4.010334,0.074112,0.057377,32.000000,93.957089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987506,64.488739,103.295706,100.000000,35.216429,41.784810,51.690531,63.587159,37.544304,34.145462,45.610328,168.726715,70.978489,170.023187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758017,49.487232,199.087914,163.608412,192.586151,187.631484,84.383710,14.125624,194.755557,-0.000150,48.909233,49.773144,161.952335,201.328253,160.456284,195.236277,101.001031,190.152263,-0.000481,0.036801,96.813856,65.186860,195.256572,21.110677,40.061690,0.593856,752204.863679,0.867985,9.547176,20.615219,4.006607,0.074399,0.057783,32.000000,93.964925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953876,64.485836,103.267117,100.000000,35.162521,41.784810,51.690531,63.585721,37.544304,34.145462,45.590912,168.767420,70.850610,169.978380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753161,49.447652,198.968053,163.592711,192.573797,187.576745,84.413386,14.115064,194.770656,0.000019,48.918401,49.627923,161.952723,201.182325,160.459305,195.319593,100.922043,190.164230,-0.000480,0.036842,96.836931,65.148693,195.235244,21.105968,40.127971,0.594112,752494.681943,0.866216,9.469980,20.625930,4.001122,0.076146,0.059124,32.000000,93.959149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981309,64.467890,103.271785,100.000000,35.158688,41.784810,51.690531,63.546723,37.544304,34.145462,45.621941,168.826772,71.064769,170.078380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693836,49.414669,199.019456,163.564954,192.546962,187.523755,84.426368,14.124911,194.810902,-0.000148,49.096009,49.646216,161.970655,201.141938,160.455454,195.233445,101.025407,190.499579,-0.000480,0.036866,96.813415,65.121784,195.211806,21.100880,40.079643,0.591874,752465.526956,0.865657,9.435431,20.709418,3.999104,0.074470,0.057626,32.000000,93.998379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993673,64.459854,103.297827,100.000000,35.124699,41.784810,51.690531,63.552015,37.544304,34.145462,45.609875,168.852737,70.879957,170.053990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669701,49.425938,198.936934,163.549534,192.544086,187.491638,84.313443,14.125624,194.736434,-0.000009,49.077683,49.690626,161.932888,201.079861,160.420623,195.133112,101.072896,190.368720,-0.000482,0.036888,96.802869,65.094401,195.183967,21.096004,40.042466,0.593928,751895.007123,0.866346,9.463932,20.732097,4.004912,0.075295,0.057449,32.000000,93.995407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.963932,64.452926,103.305669,100.000000,35.079409,41.784810,51.690531,63.589019,37.544304,34.145462,45.600609,168.626886,70.690229,170.029560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664257,49.425938,198.991308,163.549534,192.538278,187.463492,84.479709,14.127622,194.691853,0.000386,48.922441,49.678654,161.926842,201.230111,160.413813,195.219207,101.115208,190.077048,-0.000483,0.036894,96.766353,65.306801,195.094759,21.090984,40.055389,0.595517,751653.030072,0.867853,9.500232,20.635443,4.005197,0.074672,0.056745,32.000000,93.953320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983000,64.434504,103.272806,100.000000,35.094832,41.784810,51.690531,63.605979,37.544304,34.145462,45.635458,168.959417,70.881424,170.155799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691082,49.418792,198.925926,163.538880,192.485087,187.419583,84.331365,14.122485,194.754705,-0.000054,48.828797,49.693659,161.967334,201.113744,160.430307,195.172510,101.137414,190.234009,-0.000485,0.036904,96.787346,65.257884,195.135959,21.085973,40.105794,0.593999,751389.234918,0.866121,9.505879,20.483459,4.006731,0.075970,0.058618,32.000000,93.910734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.999138,64.454907,103.288973,100.000000,35.047962,41.784810,51.690531,63.614172,37.544304,34.145462,45.652446,168.662731,70.911358,170.102416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730570,49.356399,198.842183,163.518413,192.386423,187.401363,84.405770,14.121486,194.656788,-0.000129,48.860024,49.539969,161.909628,201.052889,160.405971,195.089696,101.092933,190.126577,-0.000486,0.036930,96.779693,65.138616,195.108202,21.079915,40.124928,0.593170,751086.121294,0.866904,9.470910,20.520287,4.003252,0.074552,0.058207,32.000000,93.854579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980156,64.458795,103.289718,100.000000,35.045149,41.784810,51.690531,63.607145,37.544304,34.145462,45.620386,168.811539,70.736451,169.966657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664033,49.335235,198.946954,163.502993,192.349548,187.382508,84.486121,14.121628,194.658565,0.000170,48.785107,49.518507,161.923521,201.094295,160.395813,195.128790,101.126471,190.278860,-0.000486,0.036945,96.782810,65.131244,195.213419,21.075344,40.098562,0.594558,751046.529877,0.867103,9.428869,20.591549,4.003721,0.075379,0.057559,32.000000,93.839964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012560,64.455036,103.286441,100.000000,35.022201,41.784810,51.690531,63.589445,37.544304,34.145462,45.636928,168.972241,70.748923,170.043486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596428,49.300878,198.920095,163.488694,192.375225,187.357993,84.352092,14.124768,194.609078,0.000054,48.741102,49.539515,161.928298,201.032034,160.414519,195.033491,101.140847,190.187646,-0.000486,0.036975,96.744375,64.963024,195.064820,21.071130,40.169569,0.594597,750810.247869,0.865465,9.415408,20.548093,4.005856,0.074394,0.059139,32.000000,93.884733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.988765,64.447401,103.301184,100.000000,35.011816,41.784810,51.690531,63.631477,37.544304,34.145462,45.630427,168.704185,71.035129,170.304855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587650,49.300878,198.782139,163.488694,192.347619,187.341341,84.427807,14.126480,194.541002,-0.000361,48.637310,49.555197,161.914606,201.034235,160.389515,195.065191,101.145864,190.240617,-0.000486,0.036981,96.745789,65.128255,194.941227,21.066153,40.054691,0.592717,750665.301559,0.867955,9.451220,20.499421,4.010775,0.074122,0.056680,32.000000,93.888984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003943,64.480205,103.327755,100.000000,35.025811,41.784810,51.690531,63.677285,37.544304,34.145462,45.608487,168.855613,70.868658,170.165713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643685,49.247832,198.813886,163.466545,192.424235,187.344622,84.413575,14.121343,194.653213,-0.000305,48.574477,49.614872,161.890789,201.043776,160.370542,195.057609,101.100802,190.402474,-0.000487,0.037002,96.705951,65.010566,195.007716,21.061729,40.053152,0.593856,750594.279496,0.867270,9.460336,20.514322,4.008703,0.075360,0.057324,32.000000,93.881080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975099,64.462064,103.317937,100.000000,34.942009,41.784810,51.690531,63.689894,37.544304,34.145462,45.618881,168.827149,70.992943,170.192896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558894,49.192587,198.884901,163.445518,192.413533,187.337953,84.415887,14.122770,194.531408,-0.000093,48.503845,49.668441,161.888214,201.040963,160.365704,195.120968,101.112003,189.941440,-0.000488,0.037002,96.712746,64.924107,195.111607,21.057708,40.063677,0.592203,750566.444592,0.866216,9.349117,20.620222,4.004817,0.074980,0.057855,32.000000,93.861700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.978897,64.473818,103.302755,100.000000,34.957541,41.784810,51.690531,63.664461,37.544304,34.145462,45.571519,168.831774,71.044447,170.104265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619867,49.137617,198.858375,163.436266,192.369927,187.315002,84.491369,14.124768,194.676087,-0.000272,48.491952,49.596530,161.869510,201.052583,160.366903,195.153606,101.070328,190.458789,-0.000488,0.037006,96.701897,64.997165,195.030883,21.054107,40.026303,0.592703,750466.558738,0.867673,9.381917,20.435630,4.013102,0.075318,0.057662,32.000000,93.908471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.954463,64.454265,103.269161,100.000000,34.938878,41.784810,51.690531,63.720026,37.544304,34.145462,45.515889,168.982738,70.736891,170.147932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668825,49.137617,198.935575,163.436266,192.383674,187.295204,84.442075,14.122913,194.559335,-0.000418,48.500515,49.629274,161.873090,200.964778,160.392687,194.989750,101.033200,190.218439,-0.000489,0.037020,96.704396,65.078948,195.022665,21.050237,40.032228,0.594399,750320.934315,0.865475,9.263621,20.671853,4.007636,0.075488,0.059037,32.000000,93.888793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.974627,64.470779,103.266863,100.000000,34.944143,41.784810,51.690531,63.692420,37.544304,34.145462,45.456472,168.884149,70.894044,170.201983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691034,49.121126,198.825618,163.436266,192.391710,187.247892,84.350274,14.119060,194.545186,-0.000178,48.573679,49.658234,161.884510,201.002351,160.352211,195.070972,101.019990,189.978051,-0.000489,0.037016,96.699195,65.053368,195.061886,21.045282,40.113150,0.592659,750300.570890,0.864941,9.212820,20.618648,4.005240,0.074205,0.056556,32.000000,93.874263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970229,64.463850,103.226525,100.000000,34.921863,41.784810,51.690531,63.644132,37.544304,34.145462,45.428882,168.700547,71.048995,170.178852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669301,49.106560,198.724950,163.425052,192.346120,187.222750,84.367240,14.121914,194.559480,-0.000335,48.584564,49.628600,161.866053,201.012707,160.334094,194.974735,101.080329,190.242090,-0.000488,0.037025,96.693891,65.016854,195.009103,21.042641,40.007061,0.593402,750116.050908,0.865356,9.156872,20.547383,4.000281,0.074069,0.056778,32.000000,93.898375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.948976,64.457103,103.202058,100.000000,34.926708,41.784810,51.690531,63.662890,37.544304,34.145462,45.404588,168.734479,70.743934,169.961661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664438,49.111507,198.807027,163.411314,192.349027,187.200173,84.422827,14.124197,194.489688,-0.000456,48.735543,49.568995,161.855694,200.991831,160.357575,195.016948,101.110770,190.253841,-0.000488,0.036999,96.686710,65.019954,194.959828,21.039911,40.042180,0.593176,749767.910902,0.865289,9.181268,20.580411,4.000961,0.074235,0.058003,32.000000,93.886288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.962858,64.455604,103.188899,100.000000,34.854141,41.784810,51.690531,63.679656,37.544304,34.145462,45.393467,168.845654,70.698520,170.081999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561684,49.139266,198.687443,163.410192,192.340636,187.208442,84.379878,14.123626,194.490915,-0.000005,48.724572,49.510434,161.866869,201.033012,160.342061,194.957379,101.000313,189.520483,-0.000488,0.037000,96.671929,64.976911,194.989442,21.036728,39.996751,0.593721,749588.936949,0.864721,9.191260,20.554389,4.003006,0.075497,0.058343,32.000000,93.865725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.948633,64.472630,103.186124,100.000000,34.889427,41.784810,51.690531,63.687575,37.544304,34.145462,45.387732,168.759755,71.032194,170.182786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596480,49.139266,198.756003,163.410192,192.300889,187.193439,84.516641,14.124197,194.509137,0.000094,48.709219,49.522538,161.825642,200.833467,160.319941,194.900907,100.884894,189.584391,-0.000489,0.036996,96.663403,64.893844,194.835990,21.033825,40.082901,0.591846,750195.742991,0.867259,9.325697,20.388723,4.008892,0.073315,0.056754,32.000000,93.896273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.954951,64.461021,103.187198,100.000000,34.809101,41.784810,51.690531,63.753213,37.544304,34.145462,45.406359,169.033282,70.725372,170.081409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553284,49.140915,198.593372,163.400660,192.302267,187.164139,84.261350,14.114636,194.482415,-0.000227,48.728828,49.640977,161.817938,200.797321,160.306955,194.924268,100.875437,190.173107,-0.000490,0.036968,96.650752,65.059726,194.911272,21.030531,39.961991,0.594144,750500.034755,0.865112,9.289554,20.528238,4.007462,0.074698,0.058624,32.000000,93.927099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959722,64.452869,103.192541,100.000000,34.770162,41.784810,51.690531,63.741294,37.544304,34.145462,45.400533,168.522701,70.973574,170.041401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644605,49.124974,198.731537,163.391689,192.345824,187.128092,84.456549,14.124197,194.487236,0.000046,48.533443,49.626173,161.813323,200.838033,160.294806,194.993968,100.957486,190.323218,-0.000492,0.036953,96.659133,65.147208,194.906312,21.027891,40.037812,0.592087,750495.322326,0.868441,9.336074,20.759363,4.007673,0.074139,0.057157,32.000000,93.913356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945891,64.451078,103.187328,100.000000,34.734685,41.784810,51.690531,63.773611,37.544304,34.145462,45.393215,168.913098,70.861689,170.091913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651314,49.071929,198.623470,163.372344,192.331573,187.107560,84.382254,14.131332,194.419354,0.000302,48.486345,49.738080,161.819927,200.780420,160.310453,194.942105,100.988565,189.974979,-0.000491,0.036994,96.651386,65.047345,194.844594,21.025476,40.038260,0.592198,749904.530134,0.864459,9.225305,20.733753,4.003084,0.073970,0.057799,32.000000,93.914017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932425,64.473042,103.202760,100.000000,34.702081,41.784810,51.690531,63.728787,37.544304,34.145462,45.368541,168.764509,70.705416,170.170355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580451,49.008990,198.506602,163.350195,192.299741,187.112887,84.361250,14.124625,194.379796,0.000391,48.361464,49.517605,161.789123,200.770288,160.299530,194.884712,100.889986,189.794583,-0.000493,0.037021,96.622083,65.207587,194.869213,21.021290,39.991722,0.593041,749563.619488,0.864867,9.165298,20.571691,4.000367,0.074504,0.057686,32.000000,93.880015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.924102,64.496001,103.238208,100.000000,34.712498,41.784810,51.690531,63.738124,37.544304,34.145462,45.298676,168.722499,70.811065,170.129324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601721,49.008990,198.634020,163.350195,192.302766,187.125065,84.494837,14.116063,194.414871,0.000416,48.372046,49.591561,161.777857,200.767923,160.295391,194.919339,100.920018,189.699177,-0.000495,0.037026,96.618888,65.176482,194.765040,21.018495,40.014185,0.593230,749833.189288,0.867013,9.254176,20.625388,4.008742,0.074054,0.058831,32.000000,93.875178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.900005,64.495166,103.240610,100.000000,34.620901,41.784810,51.690531,63.782032,37.544304,34.145462,45.217516,168.989673,70.967704,170.005721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581494,48.954297,198.573554,163.312066,192.280255,187.109100,84.331703,14.123341,194.454837,0.000560,48.331647,49.675022,161.758627,200.880886,160.276125,194.962309,100.957047,190.138880,-0.000496,0.037241,96.599882,65.049318,194.959461,21.015863,40.021041,0.591342,749781.180020,0.864602,9.153835,20.536375,4.004579,0.074642,0.058175,32.000000,93.871342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922355,64.480879,103.229626,100.000000,34.637528,41.784810,51.690531,63.777363,37.544304,34.145462,45.140079,168.663407,70.736230,170.193250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650906,48.936158,198.628564,163.298329,192.281513,187.082449,84.462094,14.121058,194.452553,0.000429,48.461861,49.494058,161.748321,200.743398,160.287621,194.826872,100.918152,190.325303,-0.000495,0.037496,96.597420,64.908183,194.849330,21.013544,39.992509,0.593209,749493.386147,0.866460,9.120148,20.664879,4.004993,0.074371,0.056746,32.000000,93.872490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921339,64.501159,103.226368,100.000000,34.597302,41.784810,51.690531,63.796863,37.544304,34.145462,45.112098,168.924189,70.748923,170.218899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619946,48.933410,198.525332,163.284591,192.225880,187.096231,84.433983,14.120487,194.301130,0.000401,48.514822,49.541731,161.780953,200.776099,160.269146,194.787512,100.788922,189.593740,-0.000495,0.037723,96.590307,64.802248,194.725737,21.011172,39.994031,0.592367,749392.587680,0.863612,9.029950,20.773869,4.000502,0.076315,0.059046,32.000000,93.851995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945809,64.502786,103.201295,100.000000,34.600835,41.784810,51.690531,63.764018,37.544304,34.145462,45.064367,168.867966,70.810405,170.240300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595112,48.933410,198.578338,163.284591,192.161953,187.114943,84.441704,14.121486,194.296899,0.000674,48.533239,49.491237,161.755715,200.711208,160.260791,194.843109,100.753105,189.637508,-0.000495,0.037986,96.594127,64.842616,194.772258,21.008706,39.978064,0.591998,749917.570256,0.864555,9.059333,20.627734,4.000918,0.076595,0.058524,32.000000,93.849391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.924119,64.516065,103.166366,100.000000,34.527482,41.784810,51.690531,63.788679,37.544304,34.145462,45.031487,168.883409,70.693090,170.011346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542410,48.954297,198.483253,163.284872,192.198462,187.105108,84.336264,14.126480,194.409599,0.000244,48.581857,49.517024,161.727751,200.622260,160.228634,194.759770,100.754692,190.062194,-0.000498,0.038220,96.590111,64.795010,194.717047,21.005896,39.997897,0.593418,750154.342475,0.865044,9.085116,20.680048,4.003990,0.075189,0.058541,32.000000,93.844129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.920186,64.527566,103.129604,100.000000,34.463012,41.784810,51.690531,63.809866,37.544304,34.145462,45.022395,168.672527,70.818475,170.242070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622818,48.974910,198.477015,163.287395,192.261464,187.106354,84.439103,14.132046,194.306151,0.000087,48.435728,49.573108,161.707828,200.660118,160.205662,194.736977,100.685610,189.973080,-0.000498,0.038509,96.557495,65.249803,194.764870,21.002220,39.889123,0.592727,750243.089676,0.867154,9.160756,20.838386,4.006330,0.075400,0.058273,32.000000,93.798309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916010,64.515432,103.096642,100.000000,34.468032,41.784810,51.690531,63.848445,37.544304,34.145462,45.006009,168.878206,70.873574,170.169961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.544136,48.953198,198.549133,163.282068,192.227911,187.091552,84.350323,14.126338,194.291291,0.000324,48.356009,49.444434,161.738053,200.697141,160.219766,194.770872,100.564881,190.287161,-0.000498,0.038755,96.545305,65.018337,194.874679,20.999948,40.121348,0.592228,750523.812505,0.865671,9.158563,20.977477,4.005966,0.075140,0.057927,32.000000,93.832430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913303,64.521482,103.040531,100.000000,34.405684,41.784810,51.690531,63.812629,37.544304,34.145462,44.980311,168.700646,70.809011,170.180544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536966,48.915270,198.389082,163.263004,192.229438,187.057114,84.417373,14.121200,194.175670,-0.000048,48.359130,49.575582,161.733476,200.592190,160.229855,194.612046,100.557423,189.685705,-0.000498,0.038985,96.575064,65.092427,194.609629,20.997587,39.980624,0.592888,750862.169097,0.866910,9.157864,21.112803,4.007520,0.073565,0.056933,32.000000,93.876981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928598,64.540616,103.064251,100.000000,34.417787,41.784810,51.690531,63.865530,37.544304,34.145462,44.930972,168.834746,70.872400,170.116893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523280,48.915270,198.474974,163.263004,192.237626,187.047059,84.495893,14.122627,194.143755,-0.000230,48.286200,49.683730,161.735114,200.480430,160.231496,194.657966,100.664992,189.361467,-0.000496,0.039050,96.562901,65.093528,194.392424,20.995376,40.017371,0.591909,750649.268037,0.866109,9.127389,20.893894,4.004869,0.075352,0.057188,32.000000,93.888524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947028,64.553713,103.093651,100.000000,34.324525,41.784810,51.690531,63.877426,37.544304,34.145462,44.862974,168.991786,70.877242,170.173935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603997,48.878717,198.327491,163.243099,192.218781,187.041364,84.354850,14.123912,194.204204,-0.000272,48.246440,49.509257,161.681929,200.640404,160.176326,194.683535,100.736275,189.953030,-0.000495,0.039016,96.558506,64.957267,194.640078,20.992598,39.997217,0.592171,750237.956030,0.865523,9.141616,20.664067,4.007711,0.075777,0.058194,32.000000,93.874807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930568,64.529231,103.073684,100.000000,34.270283,41.784810,51.690531,63.894645,37.544304,34.145462,44.793571,168.709700,70.531242,170.072440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537749,48.838317,198.409339,163.208615,192.204954,187.032669,84.428504,14.122770,194.295568,0.005964,48.200929,49.558634,161.689142,200.697161,160.178286,194.680111,100.739250,189.990902,-0.000494,0.038993,96.547874,64.943710,194.717905,20.990244,39.961364,0.593808,749782.552652,0.865289,9.021199,20.815719,3.998216,0.074279,0.056619,32.000000,93.862065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925253,64.528900,103.078250,100.000000,34.228589,41.784810,51.690531,63.855911,37.544304,34.145462,44.757222,168.857009,70.704903,169.972794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.482678,48.795443,198.331755,163.185346,192.180075,187.005847,84.330652,14.123626,194.081014,0.006000,48.159114,49.602861,161.666635,200.529052,160.189977,194.704762,100.636405,189.977393,-0.000493,0.038997,96.552344,65.080641,194.647298,20.988024,40.002855,0.593128,749728.773891,0.865680,9.049621,20.827000,4.005215,0.073894,0.057565,32.000000,93.824596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.942732,64.536447,103.103883,100.000000,34.233024,41.784810,51.690531,63.901830,37.544304,34.145462,44.676885,168.661305,70.725445,170.051826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628358,48.770433,198.453229,163.173011,192.211721,187.019948,84.320999,14.127194,194.131325,0.005961,48.196419,49.635180,161.631389,200.508971,160.179499,194.656340,100.549567,189.761566,-0.000492,0.038981,96.531606,65.053498,194.579891,20.985233,40.020790,0.593212,749954.527844,0.867527,9.064011,20.924761,4.008105,0.075813,0.058529,32.000000,93.831123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.942381,64.532335,103.104750,100.000000,34.206071,41.784810,51.690531,63.946644,37.544304,34.145462,44.575774,168.641998,70.553252,169.999033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508360,48.770433,198.411135,163.173011,192.237689,187.031581,84.478868,14.124197,194.173600,0.006237,48.215765,49.543979,161.650129,200.565667,160.173816,194.679420,100.539044,189.780443,-0.000491,0.039008,96.538698,64.939256,194.624210,20.982845,39.980069,0.594976,750269.712227,0.866400,9.059199,20.904610,4.010996,0.073310,0.056923,32.000000,93.915368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975574,64.530622,103.127808,100.000000,34.160374,41.784810,51.690531,63.873333,37.544304,34.145462,44.503897,168.957737,70.568146,170.000646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539563,48.763562,198.263084,163.164600,192.254683,187.004944,84.391212,14.120487,194.273999,0.006234,48.270748,49.556838,161.636868,200.547767,160.177463,194.650122,100.696817,190.015064,-0.000491,0.038972,96.540684,64.976875,194.630942,20.980557,39.988374,0.594470,750300.849529,0.865564,9.012291,20.947963,4.007629,0.075774,0.058598,32.000000,93.932303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959243,64.558892,103.135382,100.000000,34.123095,41.784810,51.690531,63.950100,37.544304,34.145462,44.455558,168.782425,70.809451,170.116342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.457505,48.766586,198.394544,163.164881,192.297181,186.980309,84.356041,14.126908,194.266202,0.006199,48.287560,49.569432,161.643040,200.538858,160.152414,194.686042,100.757177,189.829025,-0.000492,0.038934,96.509771,64.873032,194.490195,20.979062,39.966000,0.591697,749584.429112,0.865717,8.972981,20.878526,4.002116,0.076513,0.058154,32.000000,93.947939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949867,64.547797,103.148060,100.000000,34.022238,41.784810,51.690531,63.942906,37.544304,34.145462,44.399738,168.712081,70.650904,170.029128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619800,48.764937,198.367542,163.160675,192.343422,186.965048,84.379081,14.121914,194.212339,0.006040,48.291900,49.528051,161.644360,200.642810,160.163897,194.750314,100.640353,189.839375,-0.000490,0.038904,96.517877,64.774108,194.674954,20.977319,39.927768,0.594105,749383.788330,0.867567,9.061347,20.748129,4.011414,0.073501,0.057728,32.000000,93.935532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980825,64.554277,103.150560,100.000000,34.028559,41.784810,51.690531,64.000326,37.544304,34.145462,44.353930,168.758162,70.892576,170.116972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555962,48.764937,198.423867,163.160675,192.298910,186.951278,84.378941,14.114921,194.238525,0.006460,48.259996,49.508876,161.629701,200.681647,160.140178,194.650912,100.492002,189.914003,-0.000491,0.038914,96.484900,65.019499,194.638756,20.976346,39.915256,0.590251,749514.258334,0.864105,8.891011,20.868850,3.997750,0.074625,0.057970,32.000000,93.916800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982058,64.532963,103.128426,100.000000,33.987361,41.784810,51.690531,63.917128,37.544304,34.145462,44.303430,168.757882,70.884653,170.105406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539070,48.775380,198.362769,163.164039,192.175877,186.921409,84.413276,14.117633,194.129281,0.006465,48.345647,49.610999,161.595832,200.486525,160.143499,194.643845,100.508210,189.672180,-0.000490,0.038904,96.494690,64.981699,194.431645,20.975490,39.985904,0.591070,750071.402093,0.865280,8.957312,21.045300,4.004036,0.075118,0.058194,32.000000,93.961382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997357,64.541661,103.172549,100.000000,33.950416,41.784810,51.690531,63.961146,37.544304,34.145462,44.265083,168.826553,70.537992,170.016146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532527,48.797641,198.416387,163.172450,192.090793,186.911888,84.510212,14.123055,194.125388,0.006130,48.332380,49.526107,161.645111,200.505322,160.168036,194.611946,100.590970,189.248769,-0.000491,0.038917,96.527756,64.975033,194.603000,20.973922,40.012234,0.593949,749935.403481,0.865142,8.985311,20.938009,4.004168,0.073875,0.057155,32.000000,93.968903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029846,64.553441,103.154830,100.000000,33.917714,41.784810,51.690531,63.977652,37.544304,34.145462,44.217291,169.020423,70.644595,170.019883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.473466,48.767685,198.314821,163.158152,191.958062,186.912618,84.416259,14.121200,194.200512,0.006355,48.185557,49.549592,161.622058,200.581263,160.115587,194.638286,100.446762,189.433008,-0.000490,0.038925,96.498925,65.125915,194.672282,20.971869,40.043289,0.593250,749655.320303,0.864287,9.014373,20.695561,4.005780,0.074235,0.058893,32.000000,93.964040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965711,64.520288,103.041366,100.000000,33.836085,41.784810,51.690531,63.963856,37.544304,34.145462,44.178629,168.832518,70.862276,170.171378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574452,48.752569,198.308188,163.140210,191.841175,186.907986,84.390942,14.131903,194.191439,0.006412,48.242547,49.411502,161.624694,200.524118,160.107316,194.757206,100.316454,189.906988,-0.000490,0.038905,96.484002,65.000380,194.637301,20.970875,40.011572,0.593007,749872.709012,0.866871,9.040641,20.827356,4.008205,0.074939,0.056835,32.000000,93.950602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956579,64.507767,102.996505,100.000000,33.835057,41.784810,51.690531,64.036743,37.544304,34.145462,44.100686,168.781883,70.732929,170.054580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503258,48.752569,198.315199,163.140210,191.790955,186.905800,84.450802,14.119488,194.103352,0.006182,48.214173,49.555514,161.605539,200.510072,160.094897,194.524933,100.253930,189.934404,-0.000489,0.038897,96.489577,65.131717,194.533516,20.969958,39.968166,0.591737,750463.190394,0.864568,8.925735,21.218208,4.000209,0.075493,0.058659,32.000000,93.968332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.926250,64.523220,102.972908,100.000000,33.767528,41.784810,51.690531,63.988834,37.544304,34.145462,44.036143,168.901604,70.524345,169.979206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667377,48.756417,198.295422,163.135444,191.828955,186.895486,84.340784,14.124054,194.144529,0.006050,48.108650,49.677523,161.598539,200.644951,160.092023,194.719207,100.231735,189.704557,-0.000489,0.038899,96.474611,65.119785,194.589804,20.968802,39.954581,0.594254,750771.510391,0.865325,8.999733,21.291053,4.006104,0.075379,0.057882,32.000000,93.966960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949666,64.519612,102.962361,100.000000,33.764071,41.784810,51.690531,64.038820,37.544304,34.145462,43.985826,168.681568,70.825298,170.129954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.504641,48.723712,198.333753,163.123389,191.859521,186.869219,84.459503,14.125624,194.082848,0.006246,48.065219,49.523477,161.581540,200.513436,160.058809,194.655422,100.358476,189.669397,-0.000488,0.038925,96.450747,64.941827,194.554174,20.968005,39.959897,0.589915,750590.974811,0.863236,8.833121,21.226685,3.992468,0.075525,0.057717,32.000000,93.961053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927539,64.510316,102.920957,100.000000,33.688249,41.784810,51.690531,63.954233,37.544304,34.145462,43.939698,168.919005,70.714587,170.007766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601143,48.692932,198.273491,163.109932,191.917089,186.850069,84.401737,14.121058,194.197428,0.006041,47.991943,49.506890,161.592251,200.525505,160.077819,194.566270,100.509424,190.147697,-0.000488,0.038931,96.489100,65.022859,194.554665,20.967115,40.013827,0.592508,750175.690088,0.864970,8.969438,21.086696,4.006367,0.075430,0.057022,32.000000,94.028788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969715,64.542690,102.924490,100.000000,33.674716,41.784810,51.690531,64.054849,37.544304,34.145462,43.855406,168.803474,70.857947,170.048010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687286,48.692932,198.419035,163.109932,191.900924,186.858321,84.479478,14.126195,194.170041,0.005688,47.884852,49.723846,161.577978,200.582017,160.069540,194.637250,100.454936,189.562556,-0.000487,0.038927,96.445068,64.938967,194.606303,20.966197,39.976131,0.590040,749374.964535,0.863528,8.838378,21.115818,3.997357,0.074642,0.057761,32.000000,94.027966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.957252,64.487977,102.911291,100.000000,33.608332,41.784810,51.690531,64.008157,37.544304,34.145462,43.769516,168.958955,70.748189,170.023187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533024,48.640440,198.406081,163.089186,191.918769,186.841013,84.400192,14.126766,194.185975,0.005942,47.964332,49.638488,161.578315,200.551600,160.070254,194.654934,100.466869,189.877855,-0.000486,0.038955,96.453789,65.030364,194.586316,20.965575,39.939008,0.590378,749467.933425,0.861110,8.748988,20.949964,3.993356,0.074072,0.057857,32.000000,93.976631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958040,64.489187,102.894827,100.000000,33.584938,41.784810,51.690531,63.964826,37.544304,34.145462,43.659317,168.800383,70.716348,170.127397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.517266,48.616805,198.336519,163.076010,191.837927,186.817648,84.301331,14.121628,194.202738,0.005933,47.950459,49.621492,161.560700,200.539123,160.073303,194.632195,100.481778,189.839416,-0.000487,0.038979,96.453877,65.094816,194.663737,20.964664,39.943054,0.592108,749445.171372,0.864694,8.856655,21.056824,4.005531,0.076166,0.059136,32.000000,93.964614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.934401,64.472941,102.894916,100.000000,33.581425,41.784810,51.690531,64.064409,37.544304,34.145462,43.551685,168.602663,70.725519,170.077082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579792,48.604713,198.428256,163.060030,191.745012,186.833986,84.504160,14.126195,194.189817,0.005703,48.126114,49.545490,161.569897,200.539775,160.072357,194.655504,100.483817,190.142387,-0.000486,0.038938,96.458315,64.809753,194.635182,20.964009,39.965034,0.591261,749137.499547,0.863302,8.762745,21.083624,4.000832,0.075399,0.058317,32.000000,93.948103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.935849,64.469802,102.908935,100.000000,33.513279,41.784810,51.690531,64.080228,37.544304,34.145462,43.486336,169.008320,70.856186,170.218230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
