OSU 80 Ton Compressor Load Stand
49.580077,48.636318,198.309782,163.068721,191.718317,186.823489,84.422770,14.116776,194.272413,0.005550,48.191273,49.724012,161.568627,200.588581,160.069579,194.689275,100.443362,190.012660,-0.000486,0.038925,96.447911,64.953889,194.634737,20.964163,39.993977,0.590401,749215.366934,0.862606,8.772332,21.139429,4.002200,0.074486,0.057239,32.000000,93.976353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931951,64.456277,102.905739,100.000000,33.482470,41.784810,51.690531,64.053504,37.544304,34.145462,43.407820,168.845539,70.635570,170.155957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.497385,48.636318,198.431029,163.068721,191.665442,186.782369,84.418873,14.108928,194.267343,0.005491,48.168162,49.536507,161.523139,200.644665,160.051476,194.766012,100.471952,189.676534,-0.000486,0.038928,96.447662,65.008278,194.723968,20.964104,39.996000,0.592013,749388.730920,0.863460,8.803641,21.131077,3.999788,0.074063,0.056581,32.000000,94.025336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.918198,64.424489,102.948239,100.000000,33.430049,41.784810,51.690531,64.062280,37.544304,34.145462,43.374376,168.837746,70.681425,170.210874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568183,48.644288,198.430965,163.076010,191.675744,186.742710,84.435894,14.125339,194.317586,0.005481,48.170554,49.662239,161.549439,200.659119,160.052236,194.735648,100.453387,190.165200,-0.000485,0.038923,96.438719,65.199970,194.862911,20.964587,40.087554,0.592634,749223.593424,0.864912,8.889589,20.975909,4.008919,0.074849,0.057531,32.000000,94.035687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932332,64.425750,102.945703,100.000000,33.409030,41.784810,51.690531,64.118444,37.544304,34.145462,43.319277,168.871789,70.878930,170.201236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559716,48.657754,198.456290,163.078814,191.675083,186.725800,84.433516,14.137754,194.187484,0.005489,48.211434,49.530572,161.540127,200.646418,160.065109,194.788156,100.430004,189.270650,-0.000487,0.038944,96.415358,64.884367,194.684431,20.964827,39.937469,0.590121,749069.269196,0.863202,8.823966,21.178439,4.003192,0.075302,0.058807,32.000000,94.066203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931171,64.409963,102.952344,100.000000,33.398601,41.784810,51.690531,64.087828,37.544304,34.145462,43.256970,168.867033,70.721337,170.098954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601353,48.667923,198.459254,163.090308,191.714841,186.707869,84.412869,14.119202,194.290856,0.005563,48.205539,49.501137,161.553273,200.579428,160.039895,194.758685,100.457669,189.887105,-0.000487,0.038960,96.423788,64.923153,194.676648,20.964834,39.936520,0.591550,749101.587159,0.863345,8.846229,20.864785,4.004387,0.075542,0.058218,32.000000,94.089634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940312,64.390748,102.983133,100.000000,33.338613,41.784810,51.690531,64.101358,37.544304,34.145462,43.209326,168.825738,70.848923,170.224957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.544317,48.667923,198.377630,163.090308,191.707050,186.694575,84.471602,14.132617,194.214217,0.005573,48.198149,49.596744,161.526294,200.606542,160.030552,194.763787,100.490326,190.068331,-0.000488,0.038951,96.402792,64.849663,194.708988,20.964902,39.950858,0.590017,748918.552772,0.862692,8.813149,21.069507,4.001086,0.074388,0.058358,32.000000,94.090656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906731,64.384973,102.970961,100.000000,33.343810,41.784810,51.690531,64.085762,37.544304,34.145462,43.159207,168.943205,70.887514,170.198640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629885,48.679465,198.489855,163.096756,191.648298,186.668190,84.366992,14.121771,194.307481,0.005681,48.195896,49.536355,161.575914,200.674634,160.055053,194.784233,100.490196,190.331893,-0.000489,0.038948,96.439478,64.938627,194.793917,20.966044,39.930560,0.590085,748832.011210,0.863134,8.872400,21.105061,4.004044,0.074140,0.057088,32.000000,94.114735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947905,64.414674,103.024363,100.000000,33.286732,41.784810,51.690531,64.126502,37.544304,34.145462,43.111233,168.733983,70.687221,170.183179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.549105,48.662701,198.442122,163.090027,191.563090,186.628815,84.472388,14.123341,194.290255,0.005776,48.126424,49.493255,161.540963,200.660710,160.058420,194.824918,100.411210,189.869369,-0.000490,0.038975,96.406586,65.060100,194.628412,20.967848,39.962116,0.591026,748647.815619,0.862455,8.795071,21.204303,3.999402,0.074289,0.057432,32.000000,94.049691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914231,64.396691,102.976746,100.000000,33.208100,41.784810,51.690531,64.089471,37.544304,34.145462,43.033351,168.944776,70.864697,170.255249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647021,48.655006,198.490746,163.083860,191.573658,186.625385,84.494670,14.131760,194.339698,0.005743,48.163884,49.498751,161.578589,200.662605,160.064884,194.897062,100.393799,189.734137,-0.000490,0.038985,96.424007,64.946820,194.712701,20.969037,40.128866,0.590141,748822.797918,0.862716,8.862203,21.109288,4.004959,0.074745,0.058802,32.000000,94.062012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952111,64.410966,103.020904,100.000000,33.222088,41.784810,51.690531,64.141582,37.544304,34.145462,42.956686,168.989340,71.014953,170.225508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.531748,48.670121,198.528015,163.077412,191.616571,186.646229,84.347603,14.124768,194.244122,0.005887,48.237508,49.484936,161.550957,200.569336,160.026660,194.827975,100.397009,189.952417,-0.000491,0.038975,96.397601,65.174079,194.745029,20.970532,39.992617,0.587935,748716.903217,0.860565,8.752829,21.075765,3.998039,0.075077,0.057201,32.000000,94.002698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.935257,64.390679,102.977365,100.000000,33.171875,41.784810,51.690531,64.093164,37.544304,34.145462,42.888040,168.695206,70.721337,170.181212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555879,48.670121,198.393817,163.077412,191.640435,186.655810,84.493737,14.120772,194.335410,0.006069,48.161556,49.619986,161.540401,200.749473,160.023987,194.796599,100.454082,189.906468,-0.000490,0.038990,96.369380,64.912472,194.716560,20.971966,40.002944,0.591773,748985.961986,0.864428,8.887663,21.154755,4.008096,0.075320,0.057473,32.000000,94.023473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953910,64.382699,102.976758,100.000000,33.181971,41.784810,51.690531,64.167015,37.544304,34.145462,42.842820,168.987474,70.671374,170.272951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.546409,48.670121,198.464262,163.077412,191.660799,186.669261,84.358483,14.121628,194.314529,0.006237,48.128982,49.609310,161.530797,200.711513,160.016623,194.832169,100.536196,190.025510,-0.000491,0.038991,96.366985,64.951880,194.833095,20.973781,40.078712,0.591681,748789.221660,0.862510,8.862583,21.080384,4.003437,0.074592,0.057276,32.000000,94.060605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949519,64.363246,102.959585,100.000000,33.108902,41.784810,51.690531,64.162621,37.544304,34.145462,42.783374,168.716966,70.904682,170.146869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532002,48.641539,198.350340,163.079374,191.663473,186.671105,84.481741,14.115777,194.379774,-0.000129,48.174459,49.425590,161.497277,200.867452,159.989812,194.951323,100.491130,188.530904,-0.000494,0.038974,96.361975,64.750492,194.773892,20.975956,39.966770,0.590026,748570.139649,0.864139,8.872424,21.043077,4.005624,0.073381,0.056690,32.000000,94.029727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925739,64.353121,102.933410,100.000000,33.098357,41.784810,51.690531,64.175971,37.544304,34.145462,42.723928,168.963482,70.703362,170.302888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556456,48.641814,198.543210,163.083019,191.691550,186.674492,84.506428,14.122627,194.491714,-0.000433,48.158271,49.472237,161.515501,200.847880,160.022749,194.922154,100.499838,189.976231,-0.000495,0.038959,96.356269,64.825298,194.888426,20.978044,39.947099,0.591570,748642.191851,0.863096,8.858816,20.524041,4.004489,0.074901,0.057646,32.000000,94.049799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.954620,64.353336,102.971260,100.000000,33.042647,41.784810,51.690531,64.193366,37.544304,34.145462,42.633362,169.012856,71.009964,170.176374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645268,48.599491,198.469314,163.069562,191.713489,186.657318,84.381102,14.123484,194.460373,-0.000251,48.021200,49.515327,161.507848,200.776812,160.022985,194.964407,100.535511,190.042221,-0.000494,0.038988,96.355495,64.876141,194.827282,20.981261,40.186215,0.589178,748635.735378,0.862387,8.833677,21.060890,4.006405,0.075501,0.058390,32.000000,94.013911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943663,64.349839,103.008440,100.000000,33.009250,41.784810,51.690531,64.193643,37.544304,34.145462,42.550180,168.762205,70.853105,170.339710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600117,48.599491,198.551605,163.069562,191.718739,186.654180,84.467679,14.123769,194.469484,-0.000364,48.095946,49.581724,161.522912,200.822764,160.044851,194.949047,100.671529,190.304181,-0.000495,0.038983,96.348946,65.040925,194.913715,20.984418,40.057466,0.589231,748413.866020,0.860824,8.738245,21.150378,3.996758,0.074424,0.058193,32.000000,94.024660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.944952,64.361578,103.023475,100.000000,32.990142,41.784810,51.690531,64.146925,37.544304,34.145462,42.443081,168.935358,70.835496,170.198954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675875,48.593170,198.576627,163.064796,191.760209,186.651125,84.445284,14.123341,194.515308,-0.000640,48.218962,49.613296,161.496982,200.999619,160.031291,195.008432,100.716675,190.071461,-0.000497,0.039002,96.332034,65.038864,194.933845,20.987143,40.090919,0.590042,747796.236698,0.861743,8.746001,21.012553,4.003047,0.073934,0.058745,32.000000,94.043118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.929567,64.362400,103.009390,100.000000,32.940620,41.784810,51.690531,64.179230,37.544304,34.145462,42.369399,168.890567,71.053618,170.283337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.531181,48.614057,198.471318,163.078533,191.751752,186.653395,84.416952,14.120201,194.547145,-0.000626,48.314556,49.581080,161.513904,200.942169,160.039214,195.057608,100.680220,189.880758,-0.000497,0.039026,96.330818,65.099596,194.927279,20.989541,39.985564,0.587463,747501.649512,0.860481,8.661060,20.879889,3.997446,0.075385,0.058429,32.000000,94.037857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930004,64.379967,103.034542,100.000000,32.966904,41.784810,51.690531,64.142950,37.544304,34.145462,42.301432,168.833904,71.042906,170.205996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662136,48.665174,198.536887,163.097316,191.753449,186.684135,84.405030,14.124911,194.501679,-0.000424,48.429283,49.572632,161.493841,200.802540,160.014972,194.987510,100.509302,190.242148,-0.000498,0.039034,96.321302,64.880508,194.876515,20.992064,40.189348,0.588899,747878.075361,0.863626,8.832189,20.844567,4.006998,0.074933,0.056982,32.000000,94.041982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933571,64.358490,103.022247,100.000000,32.906868,41.784810,51.690531,64.232623,37.544304,34.145462,42.256207,168.810060,70.665137,170.194666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616298,48.665174,198.538215,163.097316,191.797297,186.704029,84.541305,14.125624,194.592610,-0.000705,48.501476,49.662362,161.510182,200.813692,160.023065,195.085359,100.510780,190.509108,-0.000496,0.039011,96.339187,64.946401,194.960113,20.994428,39.953005,0.590989,748564.475537,0.861483,8.747316,21.151459,3.997752,0.074562,0.057429,32.000000,94.069297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970341,64.388359,103.046890,100.000000,32.893786,41.784810,51.690531,64.165054,37.544304,34.145462,42.244323,169.082609,70.820089,170.326098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621936,48.714918,198.672474,163.115259,191.824716,186.707485,84.355993,14.125624,194.671059,-0.000678,48.485455,49.504310,161.512897,201.079861,160.030301,195.009248,100.567700,189.580431,-0.000494,0.039026,96.315622,64.977765,194.988176,20.997537,40.121885,0.590249,748708.211808,0.861069,8.794885,21.250303,4.001472,0.074008,0.058358,32.000000,94.041098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.946754,64.365896,103.035753,100.000000,32.887813,41.784810,51.690531,64.197242,37.544304,34.145462,42.234818,168.711986,70.906149,170.206704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660853,48.756967,198.488662,163.127314,191.905888,186.698787,84.479868,14.126480,194.666195,-0.000401,48.528236,49.480151,161.523615,200.972423,160.032008,195.174876,100.632240,190.015508,-0.000494,0.039028,96.304078,64.845977,195.076322,21.001255,40.023010,0.589862,748607.047709,0.862988,8.838775,20.843940,4.003723,0.074604,0.058493,32.000000,94.066583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.976889,64.381158,103.017838,100.000000,32.888922,41.784810,51.690531,64.201571,37.544304,34.145462,42.180332,168.959735,70.710919,170.193172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629089,48.791320,198.706003,163.148901,191.989634,186.708198,84.439781,14.124482,194.629385,-0.000539,48.492316,49.595595,161.501655,200.981026,160.037478,195.109153,100.671111,190.422754,-0.000496,0.038783,96.309307,64.888902,195.126046,21.004510,39.968990,0.590733,748407.310539,0.861034,8.840439,20.943270,3.996884,0.074270,0.057083,32.000000,94.062978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970465,64.379711,102.997091,100.000000,32.836022,41.784810,51.690531,64.185454,37.544304,34.145462,42.171629,168.879562,70.984359,170.273305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632284,48.802863,198.746256,163.157591,192.050909,186.727284,84.427207,14.123055,194.578110,-0.000680,48.423512,49.683996,161.509802,201.034725,160.036609,195.143418,100.657626,190.426877,-0.000497,0.038501,96.310638,65.126300,195.094434,21.008448,40.108926,0.589348,748445.458956,0.862182,8.907754,21.057532,4.003821,0.075031,0.057550,32.000000,94.104268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981968,64.363708,103.003214,100.000000,32.802701,41.784810,51.690531,64.215305,37.544304,34.145462,42.142593,168.854414,71.054938,170.336208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605750,48.802863,198.757611,163.157591,192.130605,186.742061,84.520353,14.122485,194.651576,-0.000381,48.395996,49.613739,161.524037,200.975277,160.010226,195.111230,100.786944,189.679970,-0.000495,0.038298,96.306215,64.998475,195.043937,21.012124,40.109570,0.589358,748646.901293,0.863678,8.984933,21.040953,4.007575,0.075733,0.057619,32.000000,94.158316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977356,64.361994,103.004392,100.000000,32.836510,41.784810,51.690531,64.218233,37.544304,34.145462,42.108709,169.040705,71.035496,170.318073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695084,48.781426,198.629525,163.150863,192.149442,186.742456,84.408897,14.125339,194.781748,-0.000259,48.335980,49.612045,161.541083,201.052665,160.046122,195.317155,100.786190,190.063501,-0.000496,0.038070,96.293855,64.873422,195.158065,21.015679,40.127327,0.589412,748209.029979,0.861995,8.943525,20.662211,4.006745,0.075231,0.057505,32.000000,94.148680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983330,64.347115,103.020818,100.000000,32.781286,41.784810,51.690531,64.239974,37.544304,34.145462,42.042202,168.817794,71.028893,170.338175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661025,48.765486,198.696288,163.142733,192.161113,186.757465,84.407917,14.120915,194.734177,-0.000451,48.393778,49.572697,161.512497,201.065366,160.025008,195.267586,100.652302,190.287451,-0.000497,0.037838,96.264893,65.120566,195.148584,21.019256,40.125411,0.588211,748053.633505,0.861359,8.829395,20.807379,3.996965,0.073613,0.057087,32.000000,94.068236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.964592,64.340388,102.994706,100.000000,32.749214,41.784810,51.690531,64.193574,37.544304,34.145462,41.995081,168.815835,70.993750,170.242031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598447,48.761913,198.650973,163.146938,192.131466,186.787157,84.499656,14.126623,194.672876,-0.000281,48.344964,49.656863,161.553342,201.072868,160.067813,195.203866,100.666157,190.251043,-0.000498,0.037635,96.312361,65.099157,195.190350,21.023300,40.104630,0.589022,748600.218383,0.862056,8.848780,21.025491,4.001051,0.075035,0.057825,32.000000,94.080180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.988996,64.349888,103.042884,100.000000,32.714161,41.784810,51.690531,64.217735,37.544304,34.145462,41.930603,168.999313,70.830287,170.247617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625444,48.761913,198.712408,163.146938,192.185920,186.803836,84.456471,14.118346,194.771650,0.000085,48.495308,49.653946,161.534375,201.158370,160.036014,195.312607,100.678349,190.524683,-0.000498,0.037619,96.282521,65.026518,195.106857,21.027026,39.987211,0.591034,748743.511787,0.862456,8.910159,20.997948,4.005185,0.074543,0.057784,32.000000,94.053323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977158,64.333389,103.023487,100.000000,32.710075,41.784810,51.690531,64.257851,37.544304,34.145462,41.877958,168.912943,70.718402,170.232432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726852,48.776205,198.760803,163.145536,192.133902,186.841842,84.347088,14.123341,194.783836,-0.000262,48.594137,49.594616,161.517271,201.079698,160.043716,195.204006,100.737088,190.315180,-0.000498,0.037624,96.290001,65.144555,195.335542,21.030716,40.125841,0.591864,748739.488533,0.862453,8.882129,21.088583,4.004244,0.074438,0.056220,32.000000,94.057637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985244,64.321050,103.028956,100.000000,32.680419,41.784810,51.690531,64.249410,37.544304,34.145462,41.843181,168.694175,70.861689,170.226256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690876,48.829797,198.735397,163.162077,192.083198,186.874595,84.420717,14.122770,194.811703,-0.000316,48.548411,49.679000,161.507466,201.108158,160.038032,195.342619,100.791894,190.256985,-0.000496,0.037619,96.274742,65.282673,195.333503,21.034552,40.132303,0.589848,748576.997513,0.861824,8.791243,20.951128,3.997052,0.075253,0.057275,32.000000,94.069692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975646,64.308892,102.996148,100.000000,32.709620,41.784810,51.690531,64.197879,37.544304,34.145462,41.795481,168.841435,70.700647,170.099112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704340,48.829797,198.752772,163.162077,192.164613,186.867098,84.349101,14.123055,194.788290,-0.000222,48.540069,49.691306,161.557055,201.163895,160.023739,195.363928,100.811623,190.705529,-0.000497,0.037621,96.290861,65.127444,195.291367,21.039207,40.092745,0.591717,748691.574012,0.862046,8.882129,20.874445,3.999434,0.075118,0.057797,32.000000,94.071416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986871,64.292190,102.950714,100.000000,32.674176,41.784810,51.690531,64.222108,37.544304,34.145462,41.806132,168.698202,71.038797,170.244312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742200,48.856456,198.745096,163.170207,192.123450,186.871519,84.523461,14.117347,194.861032,-0.000398,48.585178,49.675689,161.506924,201.332860,160.027327,195.410047,100.865140,190.039023,-0.000498,0.037649,96.274318,65.092658,195.407375,21.044816,40.247807,0.588777,748587.364427,0.862484,8.868170,21.023205,3.998701,0.074167,0.057340,32.000000,94.080966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985432,64.277791,102.965762,100.000000,32.596112,41.784810,51.690531,64.215018,37.544304,34.145462,41.763743,169.046921,71.053177,170.108199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712503,48.856456,198.711986,163.170207,192.148463,186.882950,84.487549,14.120629,194.944072,-0.000489,48.658682,49.695377,161.529430,201.221977,160.034070,195.445273,100.890692,190.252722,-0.000497,0.037658,96.284253,65.294744,195.294815,21.049310,40.103950,0.588304,748409.352042,0.860062,8.855591,20.719218,3.995503,0.074740,0.058195,32.000000,94.058297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998276,64.291125,102.950510,100.000000,32.637244,41.784810,51.690531,64.202221,37.544304,34.145462,41.738120,168.975098,70.971740,170.111976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783954,48.888336,198.708585,163.165722,192.124248,186.922930,84.334661,14.124482,194.900201,-0.000285,48.696963,49.627108,161.546572,201.116231,160.038450,195.279629,100.862079,190.594483,-0.000498,0.037664,96.285667,65.106164,195.325426,21.053250,40.075454,0.589257,748411.984643,0.861051,8.886367,20.774046,3.997224,0.074893,0.059149,32.000000,94.069811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003526,64.273846,102.959112,100.000000,32.585720,41.784810,51.690531,64.222261,37.544304,34.145462,41.731665,168.669322,71.002040,170.066893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618766,48.915820,198.818325,163.185346,192.106270,186.959122,84.461744,14.110783,194.895981,-0.000254,48.708611,49.636312,161.532876,201.201692,160.049565,195.308303,100.822662,190.476799,-0.000498,0.037650,96.257470,65.151763,195.334242,21.057122,40.148680,0.588429,748665.058354,0.861498,8.844223,20.931065,3.991418,0.075113,0.057035,32.000000,94.061559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.009980,64.263625,102.930566,100.000000,32.580826,41.784810,51.690531,64.183831,37.544304,34.145462,41.696381,168.923487,70.979150,170.086366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795670,48.946052,198.806351,163.198523,192.027973,186.971826,84.353260,14.120201,194.896410,-0.000585,48.732521,49.669771,161.548090,201.283687,160.038089,195.431155,100.779639,190.382887,-0.000498,0.037663,96.245281,65.232241,195.269913,21.061508,40.142774,0.590764,749233.172544,0.863618,9.042969,20.926285,4.006918,0.074205,0.056987,32.000000,94.040393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.991495,64.238350,102.931584,100.000000,32.566325,41.784810,51.690531,64.281892,37.544304,34.145462,41.691021,168.706519,70.825445,170.191244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697128,48.946052,198.806221,163.198523,192.023469,186.969110,84.431428,14.125481,194.995013,-0.000563,48.789276,49.603092,161.529789,201.273637,160.044591,195.462349,100.836589,190.568058,-0.000495,0.037681,96.268190,65.291755,195.429541,21.065259,40.106062,0.590239,749270.742072,0.861448,8.889808,20.934024,3.992443,0.075190,0.058343,32.000000,94.025961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.995350,64.241391,102.925686,100.000000,32.584042,41.784810,51.690531,64.185068,37.544304,34.145462,41.690580,168.862856,70.847015,170.129757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752253,48.971887,198.872843,163.209737,192.110973,186.972037,84.471364,14.124482,194.940734,-0.000384,48.681087,49.626621,161.544898,201.254534,160.027741,195.418160,100.865864,190.848649,-0.000494,0.037686,96.241021,65.147657,195.353652,21.068687,40.180774,0.591096,749196.376901,0.862534,8.991902,20.946631,4.000356,0.073994,0.056157,32.000000,94.044572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.991705,64.238143,102.899764,100.000000,32.543380,41.784810,51.690531,64.243740,37.544304,34.145462,41.687909,168.942729,70.872914,170.091913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767803,48.950999,198.804939,163.204690,192.191106,186.981866,84.343481,14.119773,195.068572,-0.000677,48.601828,49.921771,161.556317,201.358772,160.058375,195.535033,100.840866,190.590590,-0.000494,0.037690,96.230039,65.033499,195.369012,21.073565,40.121688,0.590496,749102.242373,0.861141,8.960605,21.022662,3.997263,0.074416,0.057559,32.000000,94.005655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977331,64.243324,102.842854,100.000000,32.536429,41.784810,51.690531,64.218321,37.544304,34.145462,41.631998,168.686961,70.878710,170.190772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748266,48.943304,199.017461,163.195719,192.268600,186.992482,84.325402,14.110497,195.087408,-0.000645,48.687915,49.668514,161.561842,201.454202,160.046599,195.608061,100.815476,190.251079,-0.000492,0.037556,96.229873,65.213552,195.527789,21.077701,40.119505,0.591371,749025.898055,0.863070,9.051492,20.798315,4.004081,0.074651,0.056615,32.000000,93.990960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.991751,64.230669,102.835896,100.000000,32.528518,41.784810,51.690531,64.211633,37.544304,34.145462,41.603652,168.650805,70.681718,170.015320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766666,48.959244,199.039295,163.209737,192.323328,186.982643,84.429681,14.124340,195.190323,-0.000381,48.782571,49.714357,161.559337,201.313105,160.047852,195.573173,100.855063,190.761173,-0.000492,0.037340,96.231824,65.205995,195.504105,21.081693,40.055461,0.592455,749279.115435,0.862734,8.936153,20.848644,4.000490,0.074817,0.057070,32.000000,94.014315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975685,64.255456,102.824657,100.000000,32.557251,41.784810,51.690531,64.224817,37.544304,34.145462,41.566927,168.859363,71.059927,170.057137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717316,48.959244,199.003653,163.209737,192.321867,186.994719,84.351559,14.121771,194.969402,-0.000649,48.656731,49.688722,161.561242,201.305481,160.044492,195.398173,100.884441,190.733465,-0.000493,0.037096,96.182342,65.366292,195.487668,21.085986,40.152815,0.589150,749129.455705,0.861307,8.933034,21.000645,3.999450,0.075329,0.057671,32.000000,94.049172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.978623,64.245041,102.814020,100.000000,32.588698,41.784810,51.690531,64.216441,37.544304,34.145462,41.554497,168.703118,70.886487,170.036681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790661,48.990301,199.051776,163.219830,192.337025,187.016622,84.352525,14.123912,195.173551,-0.000650,48.722518,49.845341,161.576649,201.498604,160.043747,195.622942,101.031994,190.409940,-0.000493,0.036854,96.203390,65.375457,195.578730,21.090043,40.181400,0.591082,749139.527357,0.863112,8.984166,20.960871,4.002703,0.073572,0.057647,32.000000,94.066357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.978631,64.263850,102.838628,100.000000,32.542577,41.784810,51.690531,64.247431,37.544304,34.145462,41.558586,168.705050,71.051490,170.058553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815629,48.993874,199.024183,163.222353,192.342328,187.029623,84.491683,14.126195,195.250526,-0.000352,48.712471,49.817086,161.598422,201.614238,160.082121,195.753001,101.111743,190.569424,-0.000492,0.036780,96.197081,65.164724,195.577261,21.094168,40.184085,0.589161,748673.445499,0.861865,8.939243,20.691836,3.997773,0.074346,0.057900,32.000000,94.071295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.968232,64.261748,102.845915,100.000000,32.583246,41.784810,51.690531,64.206637,37.544304,34.145462,41.534592,168.983366,71.055965,170.063982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779667,48.996622,199.161303,163.229642,192.281267,187.067723,84.340587,14.123769,195.215412,-0.000257,48.676558,49.761218,161.589752,201.554077,160.071176,195.703474,101.079348,190.970040,-0.000491,0.036766,96.164685,65.174387,195.728367,21.098464,40.172200,0.588847,748422.364579,0.860035,8.916970,20.671991,3.995216,0.075308,0.057497,32.000000,93.997070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937869,64.264220,102.844743,100.000000,32.595085,41.784810,51.690531,64.193267,37.544304,34.145462,41.514488,168.681174,70.863963,170.008632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804952,48.996622,199.092388,163.229642,192.223232,187.089719,84.348705,14.116206,195.223866,-0.000407,48.620995,49.906508,161.578297,201.476057,160.081150,195.682709,101.023950,190.979780,-0.000490,0.036739,96.174132,65.315477,195.742993,21.102801,40.177820,0.591245,748756.878694,0.862450,8.956948,20.854700,4.000856,0.074905,0.058674,32.000000,93.956553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.941402,64.244794,102.846581,100.000000,32.620922,41.784810,51.690531,64.213563,37.544304,34.145462,41.493781,168.697410,71.041585,170.057688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882203,48.991950,199.043962,163.233567,192.283548,187.104540,84.425713,14.117204,195.217346,-0.000088,48.770305,49.830512,161.610819,201.623677,160.085510,195.661380,101.102051,190.621323,-0.000491,0.036743,96.174980,65.408772,195.734040,21.107978,40.219025,0.589421,749007.851753,0.861982,8.930770,20.913750,3.997442,0.073988,0.056829,32.000000,93.949740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.939569,64.251306,102.855418,100.000000,32.615160,41.784810,51.690531,64.212022,37.544304,34.145462,41.457807,168.851426,71.206075,170.078892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835764,49.012838,199.285904,163.240856,192.349531,187.137832,84.247068,14.125053,195.361666,0.001395,48.886504,49.814482,161.590188,201.645226,160.061452,195.831556,101.181242,190.448301,-0.000490,0.036539,96.152107,65.343437,195.758041,21.112405,40.156019,0.590289,748631.400590,0.860825,8.838658,20.703902,3.989844,0.075196,0.056421,32.000000,93.952912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910931,64.216241,102.848570,100.000000,32.595303,41.784810,51.690531,64.155967,37.544304,34.145462,41.455197,168.494135,70.765724,170.016539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873057,49.065058,199.132665,163.253752,192.334018,187.176367,84.487234,14.122056,195.357198,0.001154,48.896816,49.693231,161.623333,201.712849,160.118369,195.825462,101.177798,191.274404,-0.000489,0.036329,96.174681,65.369844,195.799260,21.116506,40.235975,0.591985,748625.508544,0.862690,8.915099,20.556998,3.998853,0.075072,0.057844,32.000000,93.979706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.963797,64.227207,102.865508,100.000000,32.661303,41.784810,51.690531,64.182306,37.544304,34.145462,41.433698,168.974468,70.998152,170.024918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892927,49.093367,199.369941,163.256556,192.285411,187.180896,84.385042,14.132617,195.444574,0.000967,48.920808,49.797355,161.625950,201.730911,160.115347,195.880516,101.006788,190.970236,-0.000488,0.036102,96.176984,65.518603,195.951116,21.121114,40.254322,0.589550,748893.167088,0.859826,8.928745,20.870291,3.992790,0.075406,0.058288,32.000000,93.990907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933040,64.243905,102.844234,100.000000,32.647577,41.784810,51.690531,64.160193,37.544304,34.145462,41.469057,168.770083,71.227205,170.210913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851135,49.093367,199.318948,163.256556,192.315094,187.187951,84.359446,14.126623,195.319434,0.001248,48.948675,49.835869,161.610713,201.755416,160.121907,195.868003,101.024371,190.803613,-0.000488,0.035900,96.135324,65.393524,195.817859,21.125798,40.220582,0.588013,749551.205228,0.860575,8.936510,20.927334,3.995956,0.074506,0.057869,32.000000,93.994913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.900397,64.225285,102.843405,100.000000,32.696483,41.784810,51.690531,64.149302,37.544304,34.145462,41.483118,168.718892,70.913413,170.018231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856422,49.126074,199.357826,163.280666,192.401970,187.210910,84.420868,14.121486,195.539677,0.001144,48.909238,49.890509,161.609873,201.818452,160.125957,196.016391,101.136328,190.796517,-0.000490,0.035660,96.143212,65.366823,195.933132,21.130117,40.217449,0.590971,749567.080619,0.861671,8.979727,20.847262,3.998283,0.074384,0.056889,32.000000,93.977037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914424,64.270725,102.807725,100.000000,32.698692,41.784810,51.690531,64.171859,37.544304,34.145462,41.503732,168.841736,71.159267,170.139080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893002,49.130746,199.380606,163.301132,192.470261,187.223113,84.417687,14.122627,195.529378,0.000915,48.931583,49.975793,161.612296,201.862324,160.113332,196.053551,101.194305,191.387611,-0.000489,0.035418,96.118737,65.439188,196.066759,21.134339,40.241309,0.589087,749335.095199,0.861127,9.006963,20.732643,3.998639,0.074258,0.057059,32.000000,93.964066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862261,64.204902,102.764913,100.000000,32.717081,41.784810,51.690531,64.166892,37.544304,34.145462,41.494772,168.835374,71.142465,170.061110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.972989,49.150535,199.504724,163.310945,192.433568,187.239157,84.227849,14.122199,195.532055,0.001097,48.973173,49.980563,161.651104,201.780349,160.128885,195.916221,101.277303,191.156034,-0.000489,0.035399,96.130904,65.310036,195.977246,21.138852,40.174939,0.588938,749158.735389,0.860525,8.973812,20.896167,3.996164,0.075724,0.059608,32.000000,93.982788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907686,64.241389,102.774261,100.000000,32.743899,41.784810,51.690531,64.144369,37.544304,34.145462,41.490899,168.455698,71.025224,170.050843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854081,49.204130,199.484260,163.321038,192.423338,187.254474,84.464752,14.120915,195.565746,0.001187,49.111386,49.822851,161.639883,201.837289,160.127426,196.191837,101.270506,190.291532,-0.000489,0.035405,96.112896,65.326067,196.016262,21.145460,40.214621,0.589414,748863.828011,0.861052,8.910968,20.726450,3.992251,0.074328,0.056715,32.000000,93.906114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.895688,64.207598,102.721919,100.000000,32.759047,41.784810,51.690531,64.092547,37.544304,34.145462,41.501187,168.929504,71.061028,170.025351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912095,49.204130,199.535722,163.321038,192.353678,187.259167,84.407616,14.123198,195.606601,0.000914,49.235565,49.779002,161.629290,201.988640,160.142777,196.107090,101.243237,191.462456,-0.000491,0.035403,96.119244,65.455441,196.023114,21.149490,40.214228,0.590396,749104.739906,0.861011,9.057040,20.356856,4.001155,0.074333,0.057155,32.000000,93.964174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887293,64.226313,102.709874,100.000000,32.806225,41.784810,51.690531,64.161432,37.544304,34.145462,41.551311,168.815232,71.187953,170.083297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939119,49.275042,199.563930,163.359447,192.382270,187.283384,84.340021,14.120915,195.675740,0.001140,49.311270,49.952314,161.668415,202.052736,160.148487,196.221825,101.304533,191.400263,-0.000490,0.035408,96.128920,65.592500,196.191331,21.153910,40.232843,0.588934,749286.203248,0.860605,9.027463,20.875244,3.997743,0.074610,0.056421,32.000000,94.000967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938053,64.261481,102.695956,100.000000,32.812310,41.784810,51.690531,64.126528,37.544304,34.145462,41.622968,168.680043,70.981424,170.022165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.935152,49.327539,199.515924,163.391969,192.408879,187.304702,84.417253,14.116063,195.523958,0.001350,49.311408,49.845776,161.645849,202.028639,160.136038,196.139884,101.304663,190.962660,-0.000490,0.035407,96.095024,65.365648,196.141121,21.158057,40.259763,0.590633,749300.059969,0.861060,9.070453,20.790674,3.996144,0.075458,0.057821,32.000000,93.985763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901457,64.232618,102.670909,100.000000,32.870646,41.784810,51.690531,64.110259,37.544304,34.145462,41.630502,168.834506,71.054131,169.984163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.972793,49.327539,199.598377,163.391969,192.430756,187.307745,84.407615,14.124625,195.599693,0.001156,49.347414,49.950664,161.684370,201.987458,160.150174,196.086189,101.392385,191.225715,-0.000490,0.035339,96.099516,65.349380,196.162736,21.162034,40.256541,0.590130,749505.342298,0.860573,9.127049,20.626618,3.995500,0.074580,0.057847,32.000000,93.988678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913742,64.241629,102.672996,100.000000,32.882105,41.784810,51.690531,64.108821,37.544304,34.145462,41.695194,168.815231,71.143199,170.096869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858335,49.367668,199.512490,163.413276,192.396004,187.305648,84.448833,14.114350,195.590235,0.001048,49.278727,49.905303,161.662932,201.937388,160.143370,196.153655,101.434969,191.129902,-0.000490,0.035108,96.091282,65.523697,196.147893,21.165996,40.252800,0.589179,749164.093639,0.859964,9.088174,20.637470,3.994141,0.074203,0.057401,32.000000,93.940826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.909968,64.274182,102.665575,100.000000,32.921440,41.784810,51.690531,64.084441,37.544304,34.145462,41.749271,168.897666,71.034175,170.095532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
