OSU 80 Ton Compressor Load Stand
49.872723,49.380861,199.606253,163.414959,192.409985,187.301089,84.390318,14.135328,195.702084,0.001470,49.187419,50.025854,161.679956,202.081339,160.141612,196.214236,101.515752,191.466424,-0.000490,0.034853,96.079637,65.560030,196.148802,21.170293,40.281636,0.591178,749252.786499,0.861825,9.246579,20.558994,4.001587,0.074421,0.058119,32.000000,93.904064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938357,64.299803,102.676729,100.000000,32.917192,41.784810,51.690531,64.146666,37.544304,34.145462,41.780452,168.780635,71.323683,170.162094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.028139,49.370417,199.594371,163.413276,192.458201,187.312601,84.400193,14.126766,195.750725,0.001511,49.164781,49.907972,161.666319,202.122520,160.173104,196.281948,101.520325,191.522831,-0.000490,0.034591,96.092219,65.424377,196.251188,21.174596,40.256452,0.588835,748971.296456,0.862157,9.244894,20.604214,4.002313,0.076161,0.058720,32.000000,93.928856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937397,64.310536,102.688091,100.000000,32.959072,41.784810,51.690531,64.136169,37.544304,34.145462,41.799703,168.800386,71.219134,170.059733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907281,49.377288,199.696389,163.424210,192.539298,187.346983,84.445138,14.112352,195.689895,0.001365,49.277034,49.850837,161.709303,202.090003,160.187197,196.320340,101.559392,191.108478,-0.000490,0.034251,96.090879,65.588511,196.162700,21.180154,40.313586,0.588059,748768.825021,0.859108,9.073934,20.620747,3.989642,0.074481,0.056463,32.000000,93.950510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925952,64.379235,102.697143,100.000000,33.002553,41.784810,51.690531,64.110345,37.544304,34.145462,41.813613,168.890275,71.198591,170.081803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.028679,49.399551,199.758653,163.435145,192.612175,187.368193,84.400201,14.118061,195.876038,0.001678,49.181900,50.026618,161.694560,202.095385,160.160384,196.330448,101.658143,191.578117,-0.000489,0.034010,96.056394,65.596343,196.387857,21.184264,40.297280,0.589834,748934.820884,0.861137,9.205596,20.426545,4.001348,0.074617,0.057162,32.000000,93.902426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869755,64.351557,102.637141,100.000000,33.022733,41.784810,51.690531,64.108296,37.544304,34.145462,41.838936,168.800401,71.224930,170.149623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.976671,49.399551,199.778915,163.435145,192.633005,187.378173,84.420013,14.126766,195.845355,0.001727,49.345208,50.059201,161.737457,202.200316,160.196969,196.312588,101.751939,191.534421,-0.000490,0.033772,96.068203,65.477304,196.295078,21.188626,40.351032,0.588582,748574.513789,0.859423,9.102513,20.503608,3.992883,0.075886,0.057862,32.000000,93.888097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891454,64.368778,102.634942,100.000000,33.100798,41.784810,51.690531,64.035959,37.544304,34.145462,41.881210,168.840027,71.234321,170.047027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.013780,49.410821,199.831087,163.438789,192.665083,187.384645,84.430458,14.114636,195.940603,0.001357,49.384099,49.914847,161.727972,202.245269,160.187465,196.363531,101.810753,191.147981,-0.000489,0.033530,96.076630,65.575603,196.360774,21.193225,40.323968,0.589124,748350.125058,0.860261,9.156183,20.393468,3.997443,0.074292,0.056916,32.000000,93.867533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.903396,64.391646,102.596595,100.000000,33.108445,41.784810,51.690531,64.059918,37.544304,34.145462,41.913968,168.860915,71.020309,170.034478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.001128,49.446003,199.828465,163.456172,192.710398,187.396543,84.439661,14.122342,195.964817,0.001312,49.519998,50.058838,161.747546,202.243841,160.210088,196.402528,101.745042,191.218534,-0.000487,0.033273,96.093326,65.622187,196.330954,21.197515,40.320138,0.590657,748133.683604,0.859502,9.129152,20.189983,3.995521,0.074319,0.057562,32.000000,93.880330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910095,64.367887,102.547715,100.000000,33.186880,41.784810,51.690531,64.033254,37.544304,34.145462,41.936536,168.879322,71.185165,170.196476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943454,49.506747,199.857487,163.471872,192.787641,187.408697,84.288007,14.125053,195.897577,0.001572,49.629777,49.991052,161.755711,202.277541,160.228428,196.353087,101.701009,191.494674,-0.000487,0.033004,96.081681,65.433119,196.401050,21.201473,40.311259,0.589521,748518.836697,0.859790,9.177390,20.282123,3.996479,0.074469,0.058403,32.000000,93.942448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.912065,64.414146,102.517303,100.000000,33.194131,41.784810,51.690531,64.034435,37.544304,34.145462,41.997410,168.576014,71.156405,170.049191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.045146,49.506747,199.727319,163.471872,192.771219,187.442226,84.346551,14.122627,195.858704,0.001423,49.615358,50.033458,161.746946,202.232547,160.194811,196.371522,101.700953,191.277423,-0.000487,0.032736,96.053601,65.560234,196.471556,21.206074,40.261052,0.590579,748958.053284,0.862645,9.297680,20.429527,4.001675,0.075824,0.058907,32.000000,93.950059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888656,64.373067,102.489267,100.000000,33.257902,41.784810,51.690531,64.062371,37.544304,34.145462,42.087770,168.693102,71.015980,170.006744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.030837,49.575189,199.826579,163.502152,192.682606,187.495655,84.426456,14.126480,195.885439,0.001335,49.731124,49.936925,161.752993,202.203292,160.211406,196.272047,101.753397,191.716802,-0.000487,0.032427,96.059253,65.421478,196.468230,21.211670,40.274118,0.590499,748948.984410,0.860254,9.192724,20.348266,3.990943,0.075012,0.056808,32.000000,93.936385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881636,64.354730,102.487315,100.000000,33.282459,41.784810,51.690531,64.003253,37.544304,34.145462,42.204016,168.852912,71.000646,170.038530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.040583,49.639782,199.805180,163.522619,192.615945,187.539119,84.338266,14.123769,195.920972,0.001645,49.656003,49.905949,161.758943,202.195525,160.226399,196.305843,101.738246,191.202658,-0.000488,0.032173,96.049693,65.449804,196.356202,21.215195,40.292680,0.588377,749112.738025,0.859550,9.274451,20.460743,3.993983,0.074234,0.057326,32.000000,93.935222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854980,64.336284,102.477370,100.000000,33.296467,41.784810,51.690531,63.998049,37.544304,34.145462,42.310345,168.676532,71.347747,170.069804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.014122,49.667269,199.874345,163.537759,192.544045,187.579493,84.471764,14.122485,195.976890,0.001564,49.662432,49.907264,161.794560,202.273667,160.221073,196.375617,101.812727,191.604741,-0.000490,0.032068,96.040574,65.442476,196.332728,21.218460,40.294524,0.588518,749533.038455,0.861192,9.330464,20.282972,3.992863,0.075389,0.058962,32.000000,93.969212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840372,64.332042,102.462269,100.000000,33.344480,41.784810,51.690531,63.985976,37.544304,34.145462,42.358265,168.943527,71.192722,170.081645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.970691,49.697505,199.842310,163.550095,192.458937,187.616688,84.380751,14.123769,195.881256,0.001306,49.632271,49.793705,161.801203,202.168125,160.217946,196.355877,101.791764,191.453722,-0.000489,0.032265,96.041609,65.195133,196.320307,21.221367,40.296743,0.590401,749544.574011,0.860588,9.385248,20.358982,3.996358,0.075124,0.057524,32.000000,93.954113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.885534,64.328571,102.468099,100.000000,33.365027,41.784810,51.690531,63.994489,37.544304,34.145462,42.436113,168.761501,71.364695,170.219529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.995750,49.697505,199.737761,163.550095,192.457019,187.628908,84.255011,14.124340,195.954066,0.001635,49.463746,50.011942,161.788474,202.209469,160.230402,196.318474,101.802169,191.400260,-0.000490,0.032473,96.044818,65.501669,196.290857,21.224402,40.329767,0.589539,749895.190467,0.862592,9.460311,20.323450,3.999190,0.074230,0.057587,32.000000,93.957348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862309,64.329032,102.444521,100.000000,33.420793,41.784810,51.690531,64.015297,37.544304,34.145462,42.518882,168.510021,71.370638,170.103872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.964319,49.672767,199.855479,163.558786,192.504456,187.657205,84.369667,14.121200,195.908760,0.001603,49.415230,49.851726,161.792528,202.333054,160.234839,196.447347,101.848623,191.031298,-0.000490,0.032723,96.034471,65.608957,196.298486,21.227829,40.337518,0.589044,749871.466606,0.863455,9.434443,20.293037,3.995095,0.074390,0.058541,32.000000,93.999785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850173,64.320590,102.452578,100.000000,33.427095,41.784810,51.690531,63.995970,37.544304,34.145462,42.548084,168.739335,71.146060,170.058042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958160,49.635659,199.735018,163.557945,192.548797,187.707544,84.427948,14.119630,195.906863,0.001335,49.476381,49.942908,161.762265,202.240478,160.244777,196.412855,101.877720,191.128816,-0.000491,0.032647,96.043181,65.565732,196.314700,21.230434,40.362326,0.591526,749790.286747,0.862954,9.442152,20.108389,3.999964,0.075204,0.057411,32.000000,94.015021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842450,64.309066,102.448883,100.000000,33.488865,41.784810,51.690531,64.008289,37.544304,34.145462,42.599656,168.855896,71.218841,170.294627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.054255,49.634560,199.810223,163.559347,192.668544,187.756332,84.371702,14.119345,195.961493,0.001615,49.438769,49.988755,161.796937,202.263025,160.261457,196.355039,101.889302,191.151384,-0.000493,0.032333,96.041965,65.419080,196.389631,21.233731,40.348562,0.590822,749808.192886,0.862618,9.411405,20.115836,3.998046,0.074870,0.057235,32.000000,94.044868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849651,64.335940,102.468455,100.000000,33.536496,41.784810,51.690531,63.997878,37.544304,34.145462,42.626647,168.743404,71.372839,170.171299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.043740,49.625489,199.846295,163.555422,192.708707,187.804538,84.544100,14.125910,195.931447,0.001599,49.479635,50.010588,161.815214,202.227512,160.268482,196.322977,101.901995,191.666933,-0.000495,0.032348,96.029450,65.775879,196.420996,21.236130,40.304905,0.590135,749794.847128,0.861746,9.311436,20.112602,3.991890,0.075324,0.057644,32.000000,93.999163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763499,64.363373,102.479943,100.000000,33.536764,41.784810,51.690531,63.945147,37.544304,34.145462,42.672913,169.088201,71.105635,170.211661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.002044,49.625489,199.745785,163.555422,192.707219,187.834095,84.450800,14.121914,196.004758,0.001319,49.485796,49.932358,161.816418,202.239825,160.277589,196.368364,101.949816,191.717623,-0.000494,0.032205,96.032087,65.538285,196.473453,21.238560,40.363669,0.591380,749985.851109,0.860216,9.312915,20.292968,3.993432,0.074857,0.058158,32.000000,93.969939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771065,64.374320,102.501363,100.000000,33.589951,41.784810,51.690531,63.943260,37.544304,34.145462,42.710713,168.901601,71.228379,170.207963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.977955,49.638408,199.790110,163.555702,192.670327,187.848603,84.292023,14.113494,195.927858,0.000081,49.595465,50.024650,161.823254,202.332361,160.288202,196.442900,101.955669,191.170672,-0.000494,0.032175,96.021532,65.580178,196.392917,21.240684,40.422378,0.590684,749991.830330,0.862100,9.355931,20.264097,3.994752,0.074966,0.057801,32.000000,93.939928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743308,64.345165,102.488826,100.000000,33.624711,41.784810,51.690531,63.960715,37.544304,34.145462,42.770163,168.584046,71.408862,170.237349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.024117,49.674691,199.825014,163.568319,192.744623,187.868781,84.491621,14.124054,195.901318,0.000354,49.633395,49.800001,161.839130,202.260232,160.312762,196.364474,101.919603,191.090960,-0.000494,0.032190,96.027861,65.462178,196.394340,21.242778,40.300860,0.589607,750076.109164,0.864285,9.393715,20.053568,3.997565,0.074249,0.056429,32.000000,93.928147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794121,64.355307,102.531119,100.000000,33.638981,41.784810,51.690531,63.969465,37.544304,34.145462,42.817931,168.983241,71.109157,170.068624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.018968,49.713723,199.788226,163.586823,192.705152,187.890847,84.478666,14.121200,195.975933,0.000452,49.686477,49.936680,161.850097,202.186269,160.289889,196.415566,101.894685,191.325458,-0.000496,0.032205,95.992505,65.593112,196.422486,21.244438,40.334654,0.591809,750309.840181,0.861539,9.382357,20.059769,3.994574,0.075346,0.058868,32.000000,93.934075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760547,64.354140,102.527397,100.000000,33.714796,41.784810,51.690531,63.937299,37.544304,34.145462,42.905204,168.957333,71.320748,170.237310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968236,49.713723,199.901902,163.586823,192.696453,187.919637,84.413933,14.127051,195.925234,0.000094,49.776803,50.023263,161.836203,202.152325,160.287255,196.362745,101.886245,191.288703,-0.000496,0.032207,95.979651,65.656627,196.436658,21.245833,40.326170,0.590166,750595.921259,0.861966,9.426701,20.172520,3.994249,0.075480,0.057430,32.000000,93.954616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749743,64.317378,102.521760,100.000000,33.702521,41.784810,51.690531,63.933640,37.544304,34.145462,42.998046,168.827867,71.311651,170.126846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.974280,49.766773,199.829260,163.602804,192.694041,187.946235,84.443936,14.127194,195.827968,0.000239,49.907652,49.945436,161.816917,202.331219,160.276208,196.362724,101.903400,191.036149,-0.000495,0.032277,95.982012,65.463847,196.365011,21.247056,40.316593,0.591112,750807.368057,0.863732,9.479063,20.167198,4.000580,0.075462,0.057896,32.000000,93.948117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768293,64.313467,102.527714,100.000000,33.762774,41.784810,51.690531,63.957134,37.544304,34.145462,43.107998,168.887872,70.999252,170.181212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.960194,49.839066,199.699948,163.631122,192.660168,187.977434,84.441014,14.117633,195.908134,0.000426,49.892925,50.094576,161.846717,202.192161,160.279730,196.411183,101.953833,190.563311,-0.000495,0.032512,95.989266,65.638551,196.342560,21.248242,40.358800,0.593676,750966.756408,0.863560,9.525875,20.055431,3.998642,0.075137,0.057090,32.000000,94.012735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773845,64.303174,102.522965,100.000000,33.785100,41.784810,51.690531,63.949863,37.544304,34.145462,43.169979,168.882027,71.212678,170.213903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.966371,49.869028,199.824450,163.661683,192.751918,187.991634,84.442458,14.118203,195.986992,-0.000044,49.801220,50.035207,161.890650,202.252587,160.300424,196.387470,101.932163,191.366536,-0.000495,0.032824,95.949152,65.674733,196.389795,21.249397,40.228708,0.592001,751093.557828,0.864178,9.612710,19.827605,3.997181,0.075305,0.058233,32.000000,93.944859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770105,64.306516,102.507300,100.000000,33.805221,41.784810,51.690531,63.969764,37.544304,34.145462,43.334001,168.884916,71.381643,170.366539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.976702,49.867104,199.740955,163.666729,192.796035,188.002038,84.559105,14.128764,195.858303,0.000023,49.833223,49.943594,161.920177,202.134630,160.310070,196.271559,101.981265,190.551751,-0.000495,0.033063,95.942662,65.589240,196.318612,21.249766,40.310365,0.592802,751319.399340,0.865244,9.634820,20.154242,3.999093,0.074463,0.058052,32.000000,93.976657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803614,64.310960,102.466845,100.000000,33.862928,41.784810,51.690531,63.944409,37.544304,34.145462,43.436609,169.118211,70.976949,170.200725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.987800,49.867104,199.831552,163.666729,192.854731,188.032213,84.435395,14.127765,195.904538,0.000166,49.774289,49.981905,161.917096,202.136892,160.298705,196.246440,102.020622,191.220366,-0.000494,0.033274,95.936828,65.583994,196.313534,21.250275,40.305872,0.594009,751140.078313,0.862836,9.623703,19.795832,3.996681,0.075375,0.057316,32.000000,93.976831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766960,64.303355,102.454625,100.000000,33.855858,41.784810,51.690531,63.933242,37.544304,34.145462,43.507888,168.870790,71.003508,170.245414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.024705,49.878923,199.760194,163.673458,192.928957,188.060563,84.353523,14.121200,195.857768,-0.000110,49.787917,50.032194,161.929409,202.236013,160.310668,196.354449,102.012735,191.448215,-0.000495,0.033473,95.937739,65.517968,196.224412,21.250256,40.308861,0.593955,751125.917989,0.864025,9.612248,20.007229,3.997606,0.076170,0.059320,32.000000,94.009630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793885,64.301180,102.465927,100.000000,33.908362,41.784810,51.690531,63.921927,37.544304,34.145462,43.592976,168.707046,71.381129,170.250528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.969653,49.867104,199.843166,163.665608,193.016619,188.091061,84.466202,14.116634,195.957311,-0.000304,49.765806,49.985231,161.930373,202.264717,160.319911,196.372211,101.962607,191.484132,-0.000495,0.033683,95.940397,65.673163,196.284619,21.250214,40.350298,0.590383,751253.511143,0.864314,9.585983,20.100418,3.993231,0.075270,0.057851,32.000000,94.026029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795783,64.324811,102.454989,100.000000,33.930774,41.784810,51.690531,63.894628,37.544304,34.145462,43.667375,168.932404,71.220602,170.160717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905966,49.868753,199.786226,163.658879,193.036953,188.074046,84.397907,14.123626,195.877681,-0.000128,49.727341,49.878517,161.934348,202.210387,160.308092,196.287609,101.905388,191.774511,-0.000496,0.033945,95.913134,65.447865,196.322286,21.250314,40.452950,0.592550,751600.831210,0.864329,9.630980,20.163985,3.999291,0.075318,0.057414,32.000000,94.012272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781067,64.328816,102.428571,100.000000,33.968025,41.784810,51.690531,63.920355,37.544304,34.145462,43.728904,168.795813,71.339750,170.224643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978881,49.868753,199.872836,163.658879,193.073739,188.071217,84.482616,14.124911,195.898742,-0.000138,49.698734,50.015275,161.908654,202.159155,160.325236,196.245215,101.857103,191.192699,-0.000497,0.034184,95.893217,65.727180,196.225348,21.250387,40.299518,0.592055,751835.216592,0.866180,9.698420,20.329789,4.003253,0.075562,0.058007,32.000000,93.969196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766759,64.318192,102.397894,100.000000,34.000207,41.784810,51.690531,63.951808,37.544304,34.145462,43.803729,168.965233,71.385165,170.247145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.041024,49.854459,199.729321,163.653552,193.115383,188.098648,84.505475,14.107786,195.822943,-0.000382,49.653261,49.931226,161.914727,202.100931,160.352766,196.302898,101.902423,191.210345,-0.000496,0.034431,95.899354,65.608448,196.248034,21.250398,40.385148,0.591088,751879.374120,0.863897,9.623104,20.160386,3.999146,0.074286,0.057708,32.000000,93.942288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767663,64.338734,102.380035,100.000000,34.039163,41.784810,51.690531,63.906383,37.544304,34.145462,43.862494,169.010949,71.224123,170.275666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.975880,49.844014,199.870671,163.644019,193.042041,188.124558,84.404679,14.123484,195.903689,-0.000292,49.682364,50.004264,161.916689,202.165882,160.332912,196.337664,101.987162,191.452294,-0.000497,0.034698,95.913333,65.556680,196.261611,21.250062,40.312584,0.591523,751710.268525,0.862563,9.544685,20.121675,3.991312,0.075122,0.057944,32.000000,93.926109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780223,64.345095,102.375602,100.000000,34.047076,41.784810,51.690531,63.864945,37.544304,34.145462,43.934184,168.809358,71.215686,170.262880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808926,49.838516,199.824033,163.638692,192.953419,188.160288,84.443403,14.127622,195.852749,-0.000131,49.664539,49.894696,161.890878,202.285981,160.334890,196.306599,102.039060,191.362243,-0.000496,0.035046,95.890827,65.495966,196.238502,21.249472,40.462813,0.592643,751580.859701,0.864937,9.601463,20.127517,3.999343,0.073485,0.057342,32.000000,93.924815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767864,64.335177,102.404302,100.000000,34.087645,41.784810,51.690531,63.923463,37.544304,34.145462,44.018012,168.886806,71.363448,170.256075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.084951,49.821749,199.738777,163.640655,192.997568,188.185952,84.388482,14.121914,195.805691,-0.000349,49.549615,50.108116,161.908909,202.189592,160.341669,196.188925,102.019426,191.089473,-0.000496,0.035273,95.900796,65.515741,196.200162,21.248857,40.300001,0.594820,751734.771140,0.869191,9.768992,20.041756,4.011838,0.076625,0.057980,32.000000,93.957059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770366,64.323906,102.421050,100.000000,34.155801,41.784810,51.690531,63.988492,37.544304,34.145462,44.082560,168.776963,71.023830,170.216696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.050262,49.821749,199.837605,163.640655,193.061307,188.238503,84.435282,14.118203,195.828294,-0.000286,49.574032,50.078253,161.923378,202.198277,160.339614,196.282675,101.966568,190.890689,-0.000496,0.035500,95.896314,65.643696,196.165615,21.247921,40.293664,0.592963,751499.523211,0.863239,9.466685,19.959388,3.988000,0.075952,0.058727,32.000000,93.954964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804662,64.347106,102.455351,100.000000,34.149980,41.784810,51.690531,63.826903,37.544304,34.145462,44.134847,168.870563,71.068291,170.122519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.014076,49.805531,199.753219,163.642337,193.108098,188.240131,84.412614,14.126766,195.928381,-0.000007,49.749704,50.027851,161.913240,202.244677,160.340366,196.324322,101.939762,191.313394,-0.000497,0.035734,95.880683,65.671044,196.164877,21.246766,40.355184,0.593334,751938.001903,0.863666,9.502449,19.937726,3.992738,0.075108,0.057608,32.000000,93.938402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806325,64.337916,102.452139,100.000000,34.199382,41.784810,51.690531,63.838814,37.544304,34.145462,44.202916,168.825228,71.301232,170.185579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920099,49.844014,199.854245,163.652711,193.090936,188.223427,84.447176,14.122056,195.859114,-0.000133,49.760167,50.026715,161.937808,202.168859,160.356706,196.270393,101.969663,191.585704,-0.000499,0.035962,95.864978,65.521765,196.222005,21.245736,40.230677,0.591575,752061.246252,0.864560,9.523558,20.122927,3.993940,0.074643,0.056604,32.000000,93.994409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838084,64.343109,102.468039,100.000000,34.216084,41.784810,51.690531,63.852059,37.544304,34.145462,44.253326,168.894352,71.082818,170.009615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.079546,49.864080,199.791247,163.654112,193.073082,188.238143,84.424151,14.115492,195.856145,-0.000326,49.681095,50.134994,161.910665,202.188879,160.343430,196.305389,102.025946,191.204175,-0.000500,0.036201,95.856071,65.725112,196.364567,21.244806,40.331271,0.594618,752116.956658,0.866030,9.659075,20.194925,4.003483,0.074368,0.057356,32.000000,94.027401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826329,64.309986,102.470740,100.000000,34.263918,41.784810,51.690531,63.901104,37.544304,34.145462,44.361499,168.848301,71.339017,170.241283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.989327,49.864080,199.753959,163.654112,193.166231,188.251848,84.388143,14.122342,195.830635,-0.000192,49.805494,50.005883,161.902192,202.147779,160.338701,196.292355,101.963002,191.054314,-0.000500,0.036436,95.843892,65.680178,196.236974,21.243862,40.281976,0.590754,751798.810113,0.863319,9.514587,19.995841,3.989478,0.074715,0.057544,32.000000,94.038533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842714,64.304318,102.488961,100.000000,34.296780,41.784810,51.690531,63.804810,37.544304,34.145462,44.453140,168.776287,71.315759,170.206193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.063847,49.863805,199.841643,163.650748,193.249312,188.270051,84.484414,14.126052,195.844478,-0.000268,49.817141,49.755217,161.922344,202.211508,160.360022,196.343981,101.950440,191.413236,-0.000499,0.036728,95.804482,65.639293,196.262385,21.242694,40.330036,0.591862,752194.614846,0.865482,9.607647,20.002636,3.995932,0.074075,0.058188,32.000000,94.005275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856704,64.304598,102.530765,100.000000,34.321083,41.784810,51.690531,63.861964,37.544304,34.145462,44.549858,168.968827,71.218401,170.143211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.996724,49.914383,199.767463,163.664486,193.265226,188.275125,84.365558,14.122199,195.682091,0.006156,49.830697,49.968218,161.931719,202.034612,160.355496,196.229140,101.961278,191.487576,-0.000499,0.036966,95.800118,65.550168,196.217742,21.241846,40.321390,0.592147,752200.122608,0.863206,9.532557,20.148875,3.991855,0.075969,0.058039,32.000000,93.981911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844226,64.294141,102.528009,100.000000,34.337923,41.784810,51.690531,63.799172,37.544304,34.145462,44.673918,168.731115,71.220528,170.214257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.004233,49.929227,199.754277,163.672617,193.265997,188.278655,84.463868,14.120201,195.756582,0.005936,49.756095,50.017875,161.927635,202.064581,160.342750,196.157387,101.939815,191.339804,-0.000499,0.037211,95.819070,65.757592,196.091417,21.240249,40.324308,0.592769,752419.887524,0.865801,9.650315,20.166603,3.995611,0.076749,0.057627,32.000000,93.998185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867130,64.317587,102.538931,100.000000,34.389117,41.784810,51.690531,63.832363,37.544304,34.145462,44.752244,168.927736,71.378782,170.269647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973606,49.899539,199.805768,163.663645,193.282570,188.284924,84.340521,14.120915,195.859117,0.006157,49.672946,49.949390,161.909774,202.087801,160.344794,196.251161,101.928260,191.091085,-0.000501,0.037239,95.796286,65.362332,196.202752,21.239475,40.256506,0.591382,752533.075764,0.864701,9.657410,20.132761,3.994747,0.075212,0.058207,32.000000,93.961502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835316,64.301475,102.538972,100.000000,34.411654,41.784810,51.690531,63.822357,37.544304,34.145462,44.846731,168.681043,71.027719,170.244194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.977660,49.899539,199.732505,163.663645,193.214643,188.305096,84.435230,14.118346,195.807190,0.005959,49.636509,50.062964,161.903391,202.071043,160.345923,196.313947,101.882962,191.344805,-0.000501,0.037249,95.788968,65.662624,196.213889,21.238426,40.346754,0.594706,752560.232596,0.866512,9.659336,20.051159,3.998226,0.074783,0.058318,32.000000,93.954127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830745,64.304399,102.522875,100.000000,34.460252,41.784810,51.690531,63.834304,37.544304,34.145462,44.895472,168.870460,71.216493,170.225115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.010603,49.871502,199.741139,163.656636,193.142296,188.309673,84.510722,14.124768,195.726826,0.005781,49.573847,49.938949,161.970406,202.110573,160.359649,196.125935,101.899613,190.993729,-0.000502,0.037239,95.770801,65.511245,196.270890,21.237068,40.206620,0.592998,752803.902961,0.865555,9.655151,20.191486,3.996436,0.073885,0.057239,32.000000,93.959227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817649,64.310032,102.567895,100.000000,34.473459,41.784810,51.690531,63.827084,37.544304,34.145462,44.943695,169.021443,71.388466,170.197420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978672,49.855559,199.702108,163.653552,193.030280,188.319887,84.458798,14.119916,195.737664,0.005961,49.691790,49.825263,161.936583,201.904300,160.363004,196.258474,101.914513,191.404488,-0.000502,0.037402,95.770505,65.648675,196.144974,21.235404,40.294917,0.591201,752639.022907,0.864102,9.593113,20.043316,3.993976,0.075922,0.057019,32.000000,93.936731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810135,64.306655,102.573594,100.000000,34.494234,41.784810,51.690531,63.801572,37.544304,34.145462,45.017273,168.917597,71.057506,170.240536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.025879,49.861331,199.789737,163.656355,192.959682,188.315106,84.410351,14.122342,195.730284,0.005689,49.608503,49.915081,161.926032,202.097383,160.354312,196.209399,101.937623,191.577501,-0.000502,0.037632,95.751599,65.543287,196.299791,21.233563,40.408112,0.594212,752643.266085,0.865255,9.610124,20.182277,3.995747,0.077048,0.059009,32.000000,93.931805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785576,64.307030,102.582704,100.000000,34.521390,41.784810,51.690531,63.814289,37.544304,34.145462,45.073491,168.820701,71.339383,170.157334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.995733,49.830545,199.862265,163.635888,192.930129,188.283847,84.349868,14.120487,195.757030,0.005599,49.578982,49.947175,161.963133,202.044316,160.388101,196.274365,102.050425,191.258795,-0.000501,0.037689,95.732017,65.806721,196.201019,21.231909,40.264041,0.591546,752497.950069,0.864836,9.567180,20.223898,3.993728,0.074530,0.058196,32.000000,93.904402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801289,64.300686,102.668672,100.000000,34.562395,41.784810,51.690531,63.780512,37.544304,34.145462,45.175525,168.699736,71.370051,170.150685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.016008,49.830545,199.754356,163.635888,192.857162,188.271603,84.418840,14.128764,195.721179,0.005716,49.657670,50.101646,161.961994,201.944788,160.396366,196.249557,101.976577,191.347713,-0.000502,0.037820,95.742554,65.300101,196.273417,21.230652,40.408059,0.592128,752309.003599,0.866117,9.667809,19.945518,4.000332,0.074566,0.057355,32.000000,93.883137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766786,64.296913,102.693174,100.000000,34.640910,41.784810,51.690531,63.792163,37.544304,34.145462,45.215592,168.837680,71.235349,170.225312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926116,49.817076,199.771363,163.637851,192.848366,188.269610,84.354158,14.121058,195.749756,0.005418,49.773555,49.958467,161.951838,201.980954,160.380169,196.073005,101.945153,191.331682,-0.000503,0.038047,95.725099,65.382894,196.056379,21.229233,40.252944,0.592245,752116.324656,0.864664,9.546578,20.098960,3.993808,0.074042,0.056639,32.000000,93.865142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742662,64.308171,102.706128,100.000000,34.595004,41.784810,51.690531,63.774730,37.544304,34.145462,45.270964,168.708316,71.220822,170.307019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.018285,49.856658,199.742635,163.649907,192.820540,188.260403,84.517719,14.124911,195.685619,0.005264,49.625682,49.963132,161.958124,202.063419,160.374429,196.104565,102.079041,191.624634,-0.000503,0.038233,95.737051,65.574443,196.113585,21.227402,40.203864,0.593320,752306.866017,0.867016,9.625920,20.124383,4.001340,0.074387,0.057467,32.000000,93.831982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760424,64.333546,102.753220,100.000000,34.664407,41.784810,51.690531,63.818101,37.544304,34.145462,45.338514,169.035439,71.342025,170.190575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.018669,49.839066,199.826869,163.637570,192.884859,188.255835,84.380281,14.117918,195.756586,0.005404,49.544356,50.085765,161.955081,202.011249,160.368371,196.148748,102.069225,191.113554,-0.000502,0.038424,95.717208,65.571861,196.083750,21.225645,40.316629,0.591325,751775.386328,0.863621,9.570342,20.100108,3.993392,0.074607,0.058392,32.000000,93.881002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753317,64.309273,102.749804,100.000000,34.659366,41.784810,51.690531,63.760754,37.544304,34.145462,45.449163,168.760562,71.050756,170.253793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.987664,49.839066,199.725060,163.637570,192.836420,188.242110,84.346010,14.119630,195.657948,0.005587,49.527576,49.955578,161.932147,201.963870,160.364954,196.177351,101.977371,191.294178,-0.000501,0.038628,95.695290,65.528160,196.068820,21.223806,40.271559,0.593880,751732.358041,0.864957,9.552354,19.918612,3.995046,0.075591,0.057684,32.000000,93.906540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744555,64.308403,102.729933,100.000000,34.740731,41.784810,51.690531,63.754279,37.544304,34.145462,45.502591,168.692020,70.992209,170.114533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.003751,49.806905,199.760262,163.616823,192.743580,188.226846,84.433370,14.119916,195.667059,0.005334,49.548163,49.967721,161.924126,201.952902,160.369709,196.164599,101.918085,191.574095,-0.000501,0.038809,95.679967,65.632993,196.075632,21.221854,40.243189,0.594433,752052.150334,0.865841,9.584349,20.078123,3.995487,0.074671,0.058020,32.000000,93.947601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763937,64.310759,102.712246,100.000000,34.738275,41.784810,51.690531,63.766124,37.544304,34.145462,45.539934,168.866740,71.218401,169.998561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997202,49.791787,199.699394,163.608412,192.713165,188.217745,84.462282,14.121628,195.656841,0.005457,49.538930,49.907383,161.928322,201.943524,160.375794,196.161422,101.950532,190.561267,-0.000503,0.038815,95.668809,65.384608,196.127923,21.219918,40.261607,0.592346,752111.668325,0.864488,9.535587,20.242162,3.994906,0.075186,0.057882,32.000000,93.928689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776476,64.324618,102.689524,100.000000,34.776608,41.784810,51.690531,63.750855,37.544304,34.145462,45.606359,168.924564,71.071886,170.131685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.007970,49.789038,199.670370,163.614019,192.569858,188.211109,84.418398,14.115349,195.765295,0.005696,49.441164,50.053470,161.949510,202.059076,160.362789,196.218215,102.003136,191.073767,-0.000504,0.038844,95.655814,65.639208,196.285130,21.217250,40.272704,0.593450,751900.183299,0.864240,9.527226,19.830140,3.994211,0.073496,0.056573,32.000000,93.911155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762111,64.313937,102.641389,100.000000,34.784982,41.784810,51.690531,63.757738,37.544304,34.145462,45.677907,168.836795,71.064990,170.145847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.990455,49.769522,199.779209,163.610935,192.626524,188.208249,84.420365,14.125339,195.618875,0.005472,49.555566,50.041693,161.959079,201.948376,160.362219,196.144434,101.988273,191.239324,-0.000505,0.038819,95.643730,65.552001,196.149092,21.215577,40.270073,0.592201,751673.351637,0.864700,9.507426,19.972947,3.992267,0.075609,0.056857,32.000000,93.946602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785998,64.323747,102.614544,100.000000,34.827908,41.784810,51.690531,63.735126,37.544304,34.145462,45.739766,168.840730,71.307249,170.087940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.115750,49.769522,199.704736,163.610935,192.710662,188.190292,84.394774,14.122913,195.641291,0.005601,49.512650,49.900058,161.970110,201.890825,160.361233,196.026293,101.930051,191.367164,-0.000504,0.038810,95.654704,65.536180,196.014344,21.213714,40.316218,0.591659,751702.228125,0.864701,9.511925,20.046679,3.996347,0.075510,0.058299,32.000000,93.890664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774106,64.339781,102.591523,100.000000,34.872320,41.784810,51.690531,63.738272,37.544304,34.145462,45.783683,168.789548,70.963963,170.005839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.993933,49.784365,199.739256,163.616823,192.571983,188.186048,84.360157,14.116491,195.651213,0.005826,49.577917,49.894611,161.957325,201.884566,160.357452,196.164107,101.943855,190.773566,-0.000504,0.038818,95.639692,65.486632,195.968438,21.212406,40.284733,0.592985,751673.472091,0.862478,9.382723,20.152767,3.984870,0.074699,0.057587,32.000000,93.817414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769514,64.338506,102.550562,100.000000,34.855327,41.784810,51.690531,63.659483,37.544304,34.145462,45.861035,168.720315,71.337989,170.125784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
