OSU 80 Ton Compressor Load Stand
49.937837,49.794811,199.678210,163.614300,192.485487,188.186776,84.454970,14.124911,195.647048,0.005702,49.529934,49.950300,161.957248,201.834272,160.367532,196.273574,101.923620,191.104059,-0.000503,0.038809,95.619024,65.529683,195.926931,21.211347,40.223499,0.591245,751789.403494,0.865185,9.523177,19.916505,3.995270,0.073658,0.057269,32.000000,93.791338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774830,64.332154,102.517947,100.000000,34.913493,41.784810,51.690531,63.722841,37.544304,34.145462,45.924964,168.909941,71.219281,170.051748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959302,49.784915,199.721340,163.612057,192.530089,188.211409,84.437221,14.125624,195.633379,0.005764,49.508379,49.973592,161.963870,201.978182,160.366268,196.118969,101.902014,191.052046,-0.000503,0.038796,95.604993,65.525823,196.058987,21.209422,40.245784,0.592712,751975.576345,0.865321,9.591547,20.060661,3.998535,0.075553,0.058903,32.000000,93.804243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778420,64.311533,102.516336,100.000000,34.932139,41.784810,51.690531,63.750213,37.544304,34.145462,46.000265,168.874442,71.002627,170.141873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.005360,49.784915,199.649102,163.612057,192.540332,188.220242,84.446114,14.134900,195.673218,0.005887,49.431425,50.080168,161.962655,201.984685,160.361287,196.122377,101.907544,191.465016,-0.000502,0.038807,95.597314,65.460118,196.029594,21.207534,40.157415,0.594446,752096.316131,0.865179,9.559480,20.062775,3.997681,0.074503,0.057192,32.000000,93.844941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782476,64.325220,102.480693,100.000000,34.957449,41.784810,51.690531,63.732774,37.544304,34.145462,46.054942,168.892228,71.212458,170.159812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.003101,49.752755,199.655434,163.595234,192.538643,188.204826,84.440272,14.130904,195.560209,0.005873,49.383099,50.017695,161.948271,201.989333,160.337092,196.120174,101.920983,191.235095,-0.000501,0.038783,95.575927,65.640061,195.932109,21.205964,40.275926,0.592078,752062.892445,0.864243,9.511935,20.211897,3.992554,0.073920,0.057419,32.000000,93.856084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774868,64.302114,102.429769,100.000000,34.992892,41.784810,51.690531,63.701757,37.544304,34.145462,46.086289,168.880544,71.237770,170.029678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.976023,49.725542,199.714302,163.586543,192.637169,188.207176,84.378894,14.123626,195.735818,0.005586,49.329947,50.011066,161.958842,201.838533,160.365367,196.125609,101.983041,190.852201,-0.000501,0.038788,95.569595,65.559110,196.080647,21.204021,40.315591,0.591801,751870.253417,0.864198,9.482106,20.112385,3.992861,0.075003,0.058746,32.000000,93.900559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790307,64.305938,102.412657,100.000000,34.986364,41.784810,51.690531,63.697573,37.544304,34.145462,46.146718,168.757788,71.012605,170.242385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.049161,49.687335,199.639271,163.579534,192.749371,188.216684,84.427773,14.126052,195.545551,0.005662,49.290669,49.967847,161.935466,201.912394,160.378438,196.057302,101.963062,191.201513,-0.000501,0.038798,95.584431,65.566436,196.048647,21.201332,40.276410,0.594043,751616.301074,0.865292,9.482844,19.906817,3.996202,0.073719,0.057162,32.000000,93.895730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813470,64.332149,102.406276,100.000000,35.055559,41.784810,51.690531,63.661747,37.544304,34.145462,46.196657,168.855545,71.036816,170.211189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906479,49.695581,199.693570,163.574487,192.751834,188.207472,84.458401,14.118632,195.510019,0.005670,49.416003,50.002985,161.925595,201.927317,160.351618,196.032280,101.842956,191.411529,-0.000500,0.038785,95.557857,65.575841,196.013489,21.199623,40.349886,0.590403,751536.053518,0.863834,9.375057,20.055589,3.989204,0.075076,0.058623,32.000000,93.861286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816258,64.347067,102.362964,100.000000,35.065960,41.784810,51.690531,63.656867,37.544304,34.145462,46.212473,168.916803,71.218841,170.066696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911894,49.695581,199.589578,163.574487,192.694788,188.188547,84.463929,14.122342,195.502616,0.005434,49.423804,50.019853,161.924508,201.888460,160.356923,195.941136,101.852341,190.319731,-0.000500,0.038780,95.563251,65.441353,195.995826,21.197632,40.283176,0.592961,752155.027894,0.865744,9.524717,20.256469,4.001356,0.075135,0.057719,32.000000,93.840082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801758,64.351705,102.335166,100.000000,35.094780,41.784810,51.690531,63.732383,37.544304,34.145462,46.274332,168.927859,71.176948,170.194588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926083,49.703827,199.530451,163.570281,192.597250,188.193604,84.349736,14.116206,195.419337,0.005493,49.492989,50.014042,161.971429,201.780227,160.352021,195.929296,101.837855,190.976025,-0.000500,0.038770,95.566366,65.615724,195.879068,21.195560,40.201877,0.592974,752004.748768,0.865496,9.519121,19.837586,3.998838,0.074423,0.057696,32.000000,93.829901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796343,64.372161,102.350669,100.000000,35.107949,41.784810,51.690531,63.726491,37.544304,34.145462,46.336800,168.699472,71.305414,170.227711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.022476,49.703827,199.555109,163.570281,192.604671,188.224637,84.416618,14.130904,195.481923,0.005700,49.442001,50.009573,161.934660,201.711748,160.349414,195.999570,101.809178,190.883638,-0.000498,0.038784,95.554067,65.570635,195.774497,21.193196,40.290389,0.591656,752097.458525,0.866438,9.512706,20.098438,3.996517,0.074938,0.057712,32.000000,93.772299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787231,64.370938,102.340793,100.000000,35.082183,41.784810,51.690531,63.715609,37.544304,34.145462,46.391811,168.833235,71.266310,170.225469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922604,49.709050,199.405934,163.572244,192.529491,188.231998,84.305054,14.122627,195.394379,0.005673,49.436080,50.050352,161.910669,201.708853,160.343057,195.902959,101.830768,191.021462,-0.000498,0.038765,95.562073,65.662985,195.902458,21.190280,40.211757,0.591114,752191.454191,0.864040,9.413188,20.092472,3.989309,0.075309,0.058322,32.000000,93.792880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796000,64.395209,102.349582,100.000000,35.106443,41.784810,51.690531,63.655795,37.544304,34.145462,46.446823,168.610109,70.966237,170.038923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.952209,49.709050,199.587710,163.572244,192.441845,188.222102,84.421370,14.123055,195.403469,0.005590,49.491550,49.891429,161.934227,201.769136,160.356128,195.849604,101.846090,190.923619,-0.000497,0.038761,95.550581,65.376887,195.806296,21.187372,40.158561,0.594387,752295.331985,0.867153,9.521523,20.122556,3.994301,0.075520,0.057296,32.000000,93.824893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769298,64.401367,102.354504,100.000000,35.072098,41.784810,51.690531,63.706763,37.544304,34.145462,46.507328,168.842739,71.017521,170.143014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.964400,49.719495,199.458898,163.558506,192.387285,188.219017,84.488994,14.119773,195.339878,0.005793,49.467152,49.770379,161.903589,201.757047,160.327686,195.782760,101.881780,190.335935,-0.000498,0.038776,95.521036,65.472435,195.685213,21.184112,40.145244,0.594000,752157.990231,0.865343,9.490941,20.070552,3.995573,0.074218,0.056894,32.000000,93.823781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736636,64.405711,102.345006,100.000000,35.128249,41.784810,51.690531,63.645690,37.544304,34.145462,46.592434,168.977988,71.225004,170.252416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.937075,49.724443,199.413267,163.552898,192.364136,188.236224,84.381001,14.123198,195.361118,-0.000858,49.416854,49.750413,161.912658,201.687895,160.330377,195.903530,101.882153,190.908417,-0.000498,0.038775,95.517003,65.347953,195.811497,21.181290,40.216000,0.593466,752025.964883,0.864518,9.491744,19.818337,3.992191,0.074308,0.058111,32.000000,93.844339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739193,64.414548,102.380959,100.000000,35.154006,41.784810,51.690531,63.672088,37.544304,34.145462,46.649180,168.762003,71.050683,170.005760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900189,49.720320,199.511783,163.547571,192.418957,188.238254,84.392526,14.124340,195.422078,-0.000631,49.453803,49.894500,161.918337,201.503925,160.332681,195.778363,101.953921,190.820592,-0.000498,0.038764,95.515187,65.359549,195.800075,21.178879,40.240450,0.593585,752144.524449,0.866151,9.521965,20.028788,3.993291,0.074627,0.059190,32.000000,93.854618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770411,64.435067,102.400335,100.000000,35.133086,41.784810,51.690531,63.683960,37.544304,34.145462,46.711314,168.785051,70.846208,170.013471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.974999,49.724168,199.389639,163.551216,192.409970,188.233314,84.344248,14.119488,195.297426,-0.000582,49.430985,49.935455,161.904638,201.513426,160.334756,195.718750,101.983905,190.933437,-0.000496,0.038772,95.498757,65.463819,195.696023,21.175971,40.156878,0.595903,751933.524280,0.866743,9.555957,19.924081,3.998217,0.075556,0.057765,32.000000,93.890129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785169,64.416068,102.418717,100.000000,35.170465,41.784810,51.690531,63.701965,37.544304,34.145462,46.764118,168.688496,71.213338,170.089238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943985,49.724168,199.512428,163.551216,192.399660,188.222337,84.308834,14.126338,195.270281,0.007014,49.453215,49.790913,161.907746,201.707833,160.318307,195.823876,101.904177,190.157711,-0.000494,0.038774,95.499807,65.379680,195.690309,21.172980,40.208518,0.591767,751718.690325,0.865784,9.482526,19.936420,3.989788,0.075411,0.058492,32.000000,93.935987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780298,64.395716,102.434956,100.000000,35.158734,41.784810,51.690531,63.653313,37.544304,34.145462,46.825004,168.617667,71.037770,170.033770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863443,49.717296,199.430945,163.539721,192.380139,188.205989,84.441480,14.120344,195.280958,0.007208,49.407832,49.750970,161.933065,201.537767,160.349320,195.829291,101.848818,190.658580,-0.000494,0.038771,95.513255,65.500123,195.756432,21.170192,40.144778,0.593789,751976.667674,0.866694,9.514553,19.724832,3.994724,0.075493,0.057786,32.000000,93.935006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828680,64.430567,102.476756,100.000000,35.203244,41.784810,51.690531,63.666537,37.544304,34.145462,46.875293,168.882961,71.028232,170.075941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841595,49.712348,199.502026,163.538319,192.407277,188.182826,84.478573,14.116919,195.334409,0.007335,49.309408,49.912744,161.882259,201.552120,160.340551,195.800116,101.820437,190.447023,-0.000494,0.038751,95.452779,65.422371,195.711401,21.167766,40.186179,0.594481,752215.813154,0.866794,9.590924,19.968389,3.999542,0.074522,0.058457,32.000000,93.942285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806944,64.408717,102.466778,100.000000,35.202504,41.784810,51.690531,63.709681,37.544304,34.145462,46.931795,168.957146,71.212091,170.076807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959342,49.672767,199.397586,163.532151,192.463683,188.159541,84.314450,14.120059,195.196012,0.007439,49.395793,49.857406,161.871947,201.444029,160.319683,195.626912,101.813025,190.828391,-0.000493,0.038752,95.481409,65.446584,195.644383,21.165199,40.208768,0.593251,752234.812437,0.866716,9.608577,19.917324,4.002722,0.074373,0.057215,32.000000,93.940859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809660,64.395991,102.485351,100.000000,35.216832,41.784810,51.690531,63.721063,37.544304,34.145462,46.982911,168.628900,70.894044,170.012487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.992192,49.672767,199.518839,163.532151,192.460554,188.151940,84.361335,14.122913,195.156863,0.007468,49.358055,49.907205,161.922695,201.425681,160.323880,195.623410,101.772500,190.895236,-0.000494,0.038744,95.485685,65.427712,195.554236,21.161899,40.121939,0.594285,751925.305693,0.865927,9.447291,20.067903,3.991197,0.075252,0.057434,32.000000,93.972610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850860,64.422790,102.524393,100.000000,35.221627,41.784810,51.690531,63.649901,37.544304,34.145462,46.997230,168.722669,71.062935,170.072991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.948788,49.677165,199.361433,163.524581,192.493578,188.156522,84.402232,14.125339,195.140166,0.007615,49.316009,49.824351,161.865927,201.411308,160.305374,195.690539,101.742295,190.388350,-0.000492,0.038751,95.465447,65.289162,195.545078,21.156860,40.122816,0.592765,751996.202731,0.864779,9.413377,20.133499,3.991000,0.074767,0.057762,32.000000,93.960294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831669,64.408927,102.495806,100.000000,35.238676,41.784810,51.690531,63.653291,37.544304,34.145462,47.070619,168.804465,71.243859,170.081055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876692,49.661222,199.368942,163.500750,192.457404,188.136664,84.256527,14.123626,195.153980,0.007729,49.179039,49.949990,161.895707,201.420034,160.327312,195.675951,101.662635,190.549063,-0.000491,0.038754,95.462581,65.484293,195.539287,21.153236,40.203882,0.594729,752176.563339,0.865013,9.462589,19.973422,3.991317,0.074852,0.057083,32.000000,93.956599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840524,64.422841,102.557698,100.000000,35.255895,41.784810,51.690531,63.645396,37.544304,34.145462,47.106497,168.513054,70.861762,169.964415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900904,49.617243,199.458803,163.470471,192.437967,188.119637,84.485873,14.118203,195.090047,0.007786,49.130529,49.915978,161.882429,201.478381,160.302345,195.636629,101.614316,190.905708,-0.000491,0.038782,95.454652,65.365665,195.547080,21.150301,40.129421,0.595282,752443.337140,0.867984,9.521151,20.113452,3.997237,0.074406,0.056359,32.000000,93.965965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821260,64.407653,102.555383,100.000000,35.253853,41.784810,51.690531,63.684316,37.544304,34.145462,47.156791,168.971745,70.853692,170.036641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.951704,49.586183,199.335309,163.442714,192.433691,188.115848,84.455196,14.124911,195.019939,0.007803,49.138602,49.909690,161.877323,201.397833,160.318674,195.564454,101.595156,190.666085,-0.000492,0.038807,95.439069,65.659714,195.568634,21.147265,40.270413,0.595150,752418.060933,0.864976,9.452141,20.295610,3.997098,0.074713,0.056933,32.000000,94.009995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840956,64.427035,102.571412,100.000000,35.259984,41.784810,51.690531,63.668449,37.544304,34.145462,47.159201,168.910392,71.029406,170.170040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825570,49.586183,199.377895,163.442714,192.456495,188.124237,84.313296,14.127907,194.983220,0.007860,49.255012,49.903428,161.860898,201.424804,160.315009,195.468360,101.633351,189.751505,-0.000493,0.038819,95.457290,65.581850,195.497394,21.143972,40.133287,0.592806,752319.086898,0.864220,9.368596,20.224868,3.990561,0.074598,0.056940,32.000000,93.998486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831091,64.461811,102.613970,100.000000,35.263058,41.784810,51.690531,63.637971,37.544304,34.145462,47.171953,168.626592,70.847529,169.951236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904655,49.574089,199.231609,163.436546,192.534945,188.127357,84.480636,14.123626,195.086154,0.007802,49.222016,49.939431,161.841120,201.475975,160.282400,195.481029,101.630916,190.475278,-0.000494,0.038775,95.436823,65.533463,195.501434,21.140455,40.197832,0.595784,752359.417631,0.868148,9.498992,19.842757,4.001518,0.075016,0.058098,32.000000,93.949215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837460,64.451089,102.629521,100.000000,35.241516,41.784810,51.690531,63.707930,37.544304,34.145462,47.201663,168.961272,70.989715,170.138294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903820,49.574639,199.313510,163.435986,192.495226,188.121256,84.350244,14.120201,195.114436,0.007627,49.099268,49.804757,161.852606,201.339302,160.269452,195.503680,101.619128,190.686514,-0.000492,0.038749,95.434633,65.462082,195.563925,21.136675,40.142666,0.593427,752265.456639,0.864888,9.405111,20.117461,3.992245,0.074983,0.057720,32.000000,93.966784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851416,64.463865,102.671297,100.000000,35.242369,41.784810,51.690531,63.662017,37.544304,34.145462,47.242309,168.700487,71.241218,170.156507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872686,49.532584,199.343101,163.423089,192.499544,188.120496,84.312659,14.119916,194.987813,0.007783,49.186192,49.821203,161.897885,201.418444,160.307298,195.426958,101.575000,190.533436,-0.000491,0.038740,95.463353,65.284556,195.410923,21.133395,40.112828,0.591500,752292.005144,0.866215,9.406523,20.208563,3.993953,0.074651,0.057935,32.000000,94.017911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847921,64.509219,102.720727,100.000000,35.267228,41.784810,51.690531,63.659864,37.544304,34.145462,47.283554,168.625318,70.900500,169.990103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812791,49.533409,199.177332,163.411314,192.399522,188.125233,84.484936,14.126766,194.930923,0.007807,49.129039,49.877271,161.856879,201.291557,160.279378,195.403494,101.504491,190.114880,-0.000489,0.038726,95.433209,65.220836,195.451710,21.128911,40.127183,0.594657,752379.981622,0.867096,9.396655,20.195219,3.997040,0.073929,0.058256,32.000000,93.975439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819580,64.471960,102.715035,100.000000,35.267128,41.784810,51.690531,63.674099,37.544304,34.145462,47.292041,168.969871,71.042979,170.137271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902657,49.533409,199.164080,163.411314,192.266938,188.149447,84.378642,14.121628,194.950791,0.007687,48.993976,49.945555,161.861153,201.193782,160.259580,195.421336,101.481858,189.960704,-0.000489,0.038739,95.427772,65.362719,195.336277,21.125330,40.073074,0.593205,752597.719735,0.864969,9.392835,20.122516,3.994822,0.075309,0.057762,32.000000,93.962294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830542,64.472119,102.766756,100.000000,35.244647,41.784810,51.690531,63.707577,37.544304,34.145462,47.328959,168.757285,71.033808,170.060363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852783,49.477612,199.114479,163.388885,192.305274,188.122479,84.348769,14.123912,194.960102,0.007667,48.944578,49.848914,161.851572,201.241242,160.257128,195.323388,101.504317,190.598320,-0.000489,0.038729,95.416608,65.309788,195.340355,21.121229,40.152869,0.592933,752772.583204,0.865975,9.366496,20.073025,3.991052,0.074160,0.057123,32.000000,93.961138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836560,64.460209,102.793582,100.000000,35.210988,41.784810,51.690531,63.655336,37.544304,34.145462,47.308467,168.697537,70.711432,170.220158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883337,49.438307,199.174232,163.365895,192.255132,188.084363,84.415737,14.123912,194.892112,0.007727,48.895149,49.852650,161.807223,201.177309,160.248435,195.346042,101.489540,190.210297,-0.000489,0.038754,95.432660,65.344256,195.311802,21.117177,40.149647,0.595871,752534.496889,0.866985,9.362265,20.290267,3.994049,0.074379,0.057286,32.000000,93.911524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873497,64.473114,102.836363,100.000000,35.218643,41.784810,51.690531,63.682392,37.544304,34.145462,47.338431,168.831475,70.846355,170.166893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890244,49.400101,199.126478,163.334775,192.205777,188.083859,84.338891,14.121771,194.896019,0.007499,48.941122,49.810550,161.803541,201.235024,160.253024,195.341294,101.393417,190.460690,-0.000489,0.038730,95.412130,65.103126,195.351430,21.113500,40.162821,0.594347,752285.031780,0.865437,9.291364,20.159245,3.992801,0.074438,0.056873,32.000000,93.869450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896015,64.468600,102.873824,100.000000,35.222848,41.784810,51.690531,63.663641,37.544304,34.145462,47.325599,168.677782,70.916861,170.034910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810963,49.400101,199.201733,163.334775,192.138496,188.094401,84.426959,14.123626,194.905882,0.007562,48.972101,49.821502,161.779237,201.216003,160.261782,195.403125,101.323108,190.527188,-0.000491,0.038719,95.416653,65.118703,195.311191,21.109861,40.081039,0.593507,752530.149698,0.865997,9.246018,20.349478,3.991291,0.075889,0.058326,32.000000,93.889344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896961,64.477488,102.915891,100.000000,35.225967,41.784810,51.690531,63.658668,37.544304,34.145462,47.311023,168.853918,70.829334,170.012841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823054,49.383885,199.064189,163.314029,192.045632,188.100703,84.434315,14.124768,194.815826,0.007752,48.986660,49.889568,161.742067,201.064815,160.252383,195.287737,101.294074,189.801256,-0.000492,0.038720,95.390389,65.260331,195.124863,21.105837,40.095895,0.595277,752930.705886,0.866672,9.328026,20.444766,3.999154,0.074400,0.058887,32.000000,93.880241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884089,64.444917,102.920464,100.000000,35.232536,41.784810,51.690531,63.703113,37.544304,34.145462,47.315944,168.868630,71.049436,170.161818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665360,49.377288,199.125982,163.320758,191.933105,188.099852,84.366259,14.122627,194.681628,0.007758,48.929653,49.840158,161.753561,201.107199,160.248473,195.182920,101.403368,190.271207,-0.000491,0.038691,95.405667,65.323859,195.047669,21.101889,40.140572,0.593004,752982.056961,0.866353,9.299296,20.200774,3.995423,0.074995,0.058993,32.000000,93.911776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898053,64.473991,102.947684,100.000000,35.204777,41.784810,51.690531,63.696825,37.544304,34.145462,47.335530,168.732519,70.996538,170.218349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803018,49.352001,199.140764,163.311786,191.771279,188.088834,84.471184,14.121058,194.747068,0.007725,48.893419,49.722932,161.710997,201.104162,160.200559,195.268544,101.384275,190.273066,-0.000491,0.038644,95.368521,65.268055,195.124089,21.095835,40.060598,0.595238,752799.305763,0.870089,9.456086,20.268319,4.009353,0.075360,0.058763,32.000000,93.909065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.900404,64.506427,103.026499,100.000000,35.179276,41.784810,51.690531,63.736561,37.544304,34.145462,47.354218,168.942369,70.838798,170.121260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781493,49.352001,199.058000,163.311786,191.670153,188.068784,84.388021,14.128906,194.754263,0.007913,48.829613,49.792507,161.725081,201.030953,160.227464,195.172412,101.359893,190.398611,-0.000492,0.038664,95.384974,65.226407,195.132917,21.091215,40.022437,0.594431,752386.846752,0.866682,9.283424,20.231091,3.998293,0.074956,0.057328,32.000000,93.924832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933852,64.570120,103.057285,100.000000,35.232151,41.784810,51.690531,63.713582,37.544304,34.145462,47.345541,168.776041,71.044080,170.242542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779034,49.327264,199.141179,163.300291,191.678701,188.039689,84.389462,14.124054,194.688612,0.015898,48.785504,49.845158,161.704550,201.033277,160.200872,195.091123,101.297736,190.449261,-0.000491,0.038668,95.381636,65.228906,195.171465,21.086477,40.134200,0.593315,752615.458612,0.867407,9.310435,20.359679,3.998635,0.074479,0.057371,32.000000,93.930752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931080,64.579445,103.075527,100.000000,35.193327,41.784810,51.690531,63.728315,37.544304,34.145462,47.336489,168.778925,71.068364,170.129914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783165,49.288785,198.924209,163.281227,191.747595,188.008543,84.469067,14.121628,194.544322,0.015724,48.733171,49.783768,161.711836,201.034439,160.184843,195.076474,101.267412,189.741308,-0.000490,0.038686,95.358086,65.350140,194.990870,21.082067,40.073808,0.593179,752665.138790,0.867245,9.288245,20.440866,4.000503,0.075409,0.058305,32.000000,93.949406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922106,64.572513,103.101980,100.000000,35.192155,41.784810,51.690531,63.731319,37.544304,34.145462,47.310749,168.938134,70.709965,170.078105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777550,49.256077,198.967952,163.261042,191.759193,187.991086,84.422428,14.126766,194.684786,0.015795,48.695729,49.883119,161.676522,200.983962,160.167146,195.131157,101.287599,190.108840,-0.000491,0.038682,95.336228,65.392033,195.137792,21.077821,40.058987,0.595501,752526.828211,0.866111,9.245488,20.204854,3.995813,0.074792,0.057270,32.000000,93.940303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.894256,64.585864,103.126124,100.000000,35.143116,41.784810,51.690531,63.730126,37.544304,34.145462,47.319804,168.844856,70.915247,170.206704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809065,49.224194,198.894170,163.246183,191.896423,187.980424,84.314755,14.129334,194.574910,0.015942,48.686549,49.848652,161.679003,200.921945,160.185436,195.082876,101.326531,190.179480,-0.000489,0.038707,95.355576,65.347882,194.939839,21.073740,40.073933,0.593819,752323.918673,0.866538,9.218595,20.323027,3.997142,0.074562,0.058313,32.000000,93.922662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911128,64.576512,103.147410,100.000000,35.131473,41.784810,51.690531,63.734756,37.544304,34.145462,47.293248,168.629510,70.910038,169.982826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717851,49.224194,198.901378,163.246183,191.887239,187.965201,84.468836,14.126338,194.552791,0.015755,48.649702,49.735035,161.665212,200.912098,160.169737,194.968076,101.245239,190.348376,-0.000489,0.038739,95.353917,65.335900,195.088743,21.069342,40.023672,0.593276,752024.935202,0.866908,9.154083,20.310667,3.993132,0.075163,0.058481,32.000000,93.906058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875512,64.567023,103.200076,100.000000,35.109465,41.784810,51.690531,63.717798,37.544304,34.145462,47.265145,168.937672,70.728967,170.032668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783730,49.204955,198.855236,163.234408,191.937538,187.922551,84.394291,14.113637,194.541397,0.015881,48.662933,49.720872,161.633528,200.919295,160.167719,195.098960,101.221743,189.255511,-0.000489,0.038756,95.335603,65.153637,194.851372,21.062947,40.065610,0.595735,752380.016061,0.867021,9.248562,20.455455,4.000603,0.074304,0.056589,32.000000,93.928776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879101,64.545572,103.191006,100.000000,35.055648,41.784810,51.690531,63.741990,37.544304,34.145462,47.248156,168.788581,70.729701,170.033927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672329,49.176920,198.650530,163.215064,191.985715,187.871363,84.470281,14.117204,194.458180,0.016032,48.819778,49.696988,161.634546,200.839522,160.152183,194.898804,101.194114,189.606782,-0.000488,0.038766,95.331581,65.394070,194.965399,21.058284,40.025319,0.593618,752167.378081,0.865687,9.153537,20.070079,3.993944,0.074714,0.057186,32.000000,93.948941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893523,64.559234,103.229333,100.000000,35.056453,41.784810,51.690531,63.736688,37.544304,34.145462,47.219475,168.940562,71.044960,170.051000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723655,49.194511,198.818940,163.210858,191.898023,187.818639,84.457421,14.126766,194.493727,0.015863,48.745281,49.693392,161.636795,200.825597,160.157070,194.866154,101.156410,189.202364,-0.000487,0.038772,95.303852,65.215445,194.781943,21.053832,40.026017,0.592645,752110.005866,0.867340,9.248489,20.227458,3.999219,0.075892,0.058413,32.000000,93.925449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893518,64.502428,103.238037,100.000000,34.979286,41.784810,51.690531,63.802218,37.544304,34.145462,47.216144,168.914842,70.694338,170.000803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693615,49.194511,198.570901,163.210858,191.862408,187.793121,84.287615,14.129049,194.329468,0.015676,48.681973,49.677644,161.629214,200.777485,160.099802,194.894677,101.088077,190.064763,-0.000486,0.038788,95.297951,65.355764,194.675399,21.049086,40.079124,0.595264,751995.179458,0.866277,9.212862,20.112601,3.998478,0.074571,0.059046,32.000000,93.915470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868096,64.482303,103.272892,100.000000,34.982899,41.784810,51.690531,63.776935,37.544304,34.145462,47.231966,168.575230,70.879884,170.078813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688038,49.183791,198.693059,163.209176,191.941869,187.763379,84.394174,14.123341,194.369195,0.008244,48.629612,49.769236,161.617791,200.754325,160.125612,194.866152,101.079339,190.017429,-0.000487,0.038819,95.294413,65.339274,194.814739,21.044520,40.035467,0.593412,752202.116807,0.868487,9.244004,20.505967,3.995904,0.073905,0.056735,32.000000,93.895763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886622,64.484219,103.312497,100.000000,34.906181,41.784810,51.690531,63.797959,37.544304,34.145462,47.219703,168.788348,70.905489,170.026885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774553,49.145313,198.600661,163.187028,191.956900,187.733931,84.449955,14.123769,194.337426,0.008040,48.479641,49.768527,161.612262,200.791939,160.126093,194.804485,101.054273,189.640607,-0.000487,0.038820,95.299373,65.223230,194.713683,21.039883,40.030402,0.593407,752093.841602,0.867335,9.239068,20.496894,3.998811,0.073742,0.057032,32.000000,93.905198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.912082,64.458856,103.326626,100.000000,34.897494,41.784810,51.690531,63.805584,37.544304,34.145462,47.178078,168.899909,70.743861,169.951944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742659,49.077151,198.694499,163.153106,191.949199,187.706902,84.362111,14.122199,194.274568,0.007729,48.435632,49.691262,161.592084,200.594167,160.103995,194.813183,101.063459,189.739757,-0.000487,0.038820,95.265294,65.011749,194.735445,21.035086,40.081773,0.593477,751842.163304,0.864860,9.110934,20.380048,3.990004,0.074635,0.057559,32.000000,93.953204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851535,64.419709,103.293858,100.000000,34.869848,41.784810,51.690531,63.758309,37.544304,34.145462,47.171248,168.724222,70.742467,170.123109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720882,49.050766,198.623966,163.119464,191.887067,187.697709,84.404634,14.122485,194.250991,0.007959,48.566149,49.723385,161.604746,200.682360,160.131357,194.789347,101.049289,189.650097,-0.000486,0.038826,95.290778,65.359001,194.733283,21.030277,39.992133,0.593819,751580.630084,0.866087,9.075809,20.408223,3.994449,0.075520,0.057760,32.000000,93.968379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846013,64.425436,103.314465,100.000000,34.833543,41.784810,51.690531,63.778680,37.544304,34.145462,47.090203,168.809268,70.684947,170.028656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733804,49.050766,198.562089,163.119464,191.803030,187.682163,84.412047,14.121343,194.268972,0.007919,48.535261,49.786568,161.573320,200.722808,160.104010,194.795051,101.016451,189.476573,-0.000484,0.038840,95.282349,65.075091,194.749110,21.025846,39.970779,0.594303,751556.960910,0.865965,9.071993,20.388608,3.994780,0.074836,0.058644,32.000000,93.969978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827452,64.433928,103.278907,100.000000,34.830056,41.784810,51.690531,63.794439,37.544304,34.145462,47.048072,168.824095,70.500574,169.919372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772788,49.051866,198.540628,163.104325,191.687298,187.656585,84.409871,14.122627,194.285456,0.007575,48.458309,49.668786,161.564959,200.706315,160.068915,194.803995,101.107335,189.968396,-0.000483,0.038848,95.263136,65.320265,194.757247,21.020271,39.980481,0.595540,751588.802389,0.865567,9.058601,20.356027,3.992498,0.076481,0.058113,32.000000,93.959910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833993,64.403327,103.229006,100.000000,34.746648,41.784810,51.690531,63.818705,37.544304,34.145462,47.026163,168.819741,70.665724,169.974486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658537,49.024381,198.412521,163.083299,191.588273,187.655723,84.441183,14.121771,194.231155,0.009325,48.414656,49.687910,161.542094,200.610049,160.065951,194.697692,101.114056,189.832703,-0.000482,0.038836,95.272670,65.240998,194.630595,21.015799,40.051917,0.591906,751158.775295,0.864850,9.022418,20.449316,3.989119,0.075177,0.058246,32.000000,93.975162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836953,64.428024,103.194575,100.000000,34.747202,41.784810,51.690531,63.772297,37.544304,34.145462,46.981090,168.882366,70.893897,169.930465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725481,48.998271,198.530856,163.079935,191.518267,187.674981,84.424268,14.122199,194.195627,0.010889,48.347203,49.616865,161.531557,200.670006,160.061039,194.703498,100.995387,190.050404,-0.000480,0.038838,95.252849,65.325554,194.585012,21.011045,40.037347,0.592581,751184.015017,0.866540,9.110257,20.392634,3.995537,0.074172,0.056443,32.000000,93.937441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845242,64.393750,103.178811,100.000000,34.661117,41.784810,51.690531,63.845676,37.544304,34.145462,46.960869,168.848536,70.683259,170.062920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600140,48.965016,198.465368,163.070123,191.449226,187.666152,84.352521,14.121628,194.185250,0.010667,48.328750,49.733412,161.511417,200.516453,160.045000,194.715477,100.981127,189.088182,-0.000479,0.038852,95.224549,64.879350,194.602878,21.006719,39.933853,0.593903,751534.271190,0.865442,9.014731,20.593254,3.992538,0.073973,0.057529,32.000000,93.957369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866176,64.395998,103.130233,100.000000,34.660481,41.784810,51.690531,63.811809,37.544304,34.145462,46.912220,168.705042,70.712606,170.003242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705393,48.965016,198.507856,163.070123,191.436539,187.637126,84.491677,14.123912,194.258629,0.019219,48.296672,49.582517,161.509008,200.530805,160.055383,194.673919,101.021225,189.676826,-0.000477,0.038838,95.252668,65.179920,194.522440,21.002130,40.177874,0.594758,751609.045304,0.868488,9.111503,20.244767,4.001307,0.076924,0.059093,32.000000,93.972370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888025,64.409610,103.116321,100.000000,34.619956,41.784810,51.690531,63.887903,37.544304,34.145462,46.854127,168.983354,70.820309,170.196004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574868,48.917194,198.506920,163.054423,191.399507,187.605152,84.430640,14.122485,194.038032,0.019265,48.323104,49.536907,161.474275,200.559551,160.029993,194.583831,100.990995,189.986046,-0.000474,0.038851,95.240038,64.788237,194.532108,20.998041,39.965356,0.592735,751226.412454,0.864885,9.002297,20.426745,3.993688,0.074658,0.058234,32.000000,94.028659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873290,64.386024,103.085356,100.000000,34.563691,41.784810,51.690531,63.833450,37.544304,34.145462,46.827334,168.861279,70.664697,170.208828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686699,48.912247,198.408400,163.046574,191.357259,187.585045,84.479440,14.122199,194.077462,0.019153,48.385292,49.607606,161.463091,200.563179,160.040240,194.641566,100.887716,189.908058,-0.000473,0.038855,95.217604,65.078398,194.634776,20.993754,40.039620,0.595243,751272.584875,0.867777,9.089928,20.573426,4.004185,0.074212,0.057509,32.000000,94.027858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816875,64.367321,103.033831,100.000000,34.569654,41.784810,51.690531,63.911247,37.544304,34.145462,46.748472,168.958879,70.729994,170.197105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635589,48.897406,198.460470,163.047415,191.438832,187.571070,84.456468,14.121771,194.150090,0.019226,48.572844,49.577939,161.487275,200.495720,160.014415,194.656947,100.992381,189.252545,-0.000474,0.038889,95.204959,65.029943,194.613790,20.987820,39.995570,0.593218,751394.611467,0.865003,8.968912,20.647349,3.993189,0.074927,0.057401,32.000000,94.029248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764260,64.389202,102.958505,100.000000,34.454511,41.784810,51.690531,63.864521,37.544304,34.145462,46.700118,168.912936,70.888174,170.118781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
