OSU 80 Ton Compressor Load Stand
49.765067,48.831721,198.799784,163.049097,192.233562,187.260593,84.329845,14.126052,194.957667,0.000114,48.846164,49.638099,161.377112,201.430941,159.917216,195.513280,101.083012,190.774149,-0.000465,0.038778,94.989909,65.177160,195.442023,21.081444,40.161622,0.592186,748931.764914,0.862020,8.770329,20.714617,3.997110,0.073606,0.057149,32.000000,94.033855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832716,64.170597,102.809242,100.000000,32.661828,41.784810,51.690531,64.155549,37.544304,34.145462,43.009829,168.659690,71.047895,170.048010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691082,48.947426,198.870845,163.081617,192.237252,187.274802,84.458056,14.122485,194.957204,0.000324,48.858963,49.748075,161.390133,201.308967,159.879072,195.474835,101.152766,190.881911,-0.000468,0.038760,94.975990,65.238445,195.334523,21.084569,40.085353,0.589402,749127.556339,0.863330,8.807166,20.777565,3.994766,0.074101,0.057771,32.000000,94.046475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821356,64.160845,102.808552,100.000000,32.657827,41.784810,51.690531,64.146703,37.544304,34.145462,43.025263,168.916111,70.995804,170.020119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763044,48.984529,198.881325,163.109932,192.217229,187.275826,84.330972,14.120915,194.990283,0.007828,48.804806,49.785653,161.434461,201.453855,159.923110,195.477339,101.176738,190.125843,-0.000467,0.038755,94.984366,65.391899,195.506554,21.088066,40.162606,0.591024,749322.037872,0.863792,8.999544,20.748236,4.002144,0.075921,0.056772,32.000000,94.093242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824264,64.164187,102.824094,100.000000,32.634287,41.784810,51.690531,64.192060,37.544304,34.145462,43.109690,168.661945,70.661689,170.017995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814520,48.989477,198.798695,163.123949,192.206636,187.268825,84.291436,14.122627,195.017492,0.007753,48.793463,49.700299,161.439630,201.236533,159.932054,195.525175,101.196417,190.586262,-0.000466,0.038756,94.993253,65.222905,195.308886,21.091940,40.128060,0.593146,749211.448677,0.863799,8.962070,20.440285,3.996567,0.074164,0.057460,32.000000,94.055380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811700,64.172863,102.806182,100.000000,32.622317,41.784810,51.690531,64.151632,37.544304,34.145462,43.111766,168.582873,70.852077,170.036327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847315,48.989477,198.879000,163.123949,192.234483,187.291478,84.375866,14.122770,195.024336,0.008032,48.775079,49.713112,161.422474,201.393246,159.924274,195.475609,101.180616,190.695286,-0.000468,0.038777,94.964600,65.251145,195.496988,21.094492,40.106223,0.590822,749071.473345,0.863191,8.913721,20.593640,3.990778,0.074432,0.057594,32.000000,93.984565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796462,64.147930,102.792404,100.000000,32.610810,41.784810,51.690531,64.127123,37.544304,34.145462,43.092337,168.751733,71.001967,170.031960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814310,48.991950,198.848779,163.120866,192.370651,187.300987,84.343905,14.122056,194.893199,0.007917,48.609505,49.546062,161.454133,201.297775,159.912711,195.399600,101.175579,190.431592,-0.000469,0.038775,94.949936,65.213023,195.400827,21.096929,40.156037,0.589469,749177.054920,0.861801,8.879787,20.650368,3.989764,0.073936,0.056178,32.000000,93.976661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788267,64.134675,102.780182,100.000000,32.582032,41.784810,51.690531,64.108152,37.544304,34.145462,43.070762,168.687811,70.894777,170.137743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712414,48.954022,198.843042,163.103764,192.468124,187.331529,84.469811,14.117918,195.018830,0.007605,48.565349,49.892789,161.457502,201.390351,159.917216,195.507916,101.172611,190.012006,-0.000470,0.038777,94.946963,65.226364,195.444004,21.099520,40.098938,0.590682,749274.795601,0.862812,8.916410,20.556385,3.991800,0.076531,0.058650,32.000000,93.988601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801136,64.151376,102.764033,100.000000,32.597361,41.784810,51.690531,64.128852,37.544304,34.145462,43.046951,168.939621,70.889275,170.148482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764620,48.954022,198.811607,163.103764,192.465684,187.349667,84.508012,14.126195,195.074994,0.007877,48.470025,49.759420,161.444672,201.391778,159.925814,195.638590,101.182859,190.637822,-0.000471,0.038787,94.952417,65.167011,195.606466,21.102025,40.110716,0.591822,749439.946254,0.863538,8.984026,20.401581,3.999867,0.076973,0.058417,32.000000,94.049781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803980,64.143790,102.767072,100.000000,32.565356,41.784810,51.690531,64.188967,37.544304,34.145462,42.981844,169.016024,70.972620,170.113038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797958,48.933959,198.892357,163.092270,192.437358,187.366439,84.419911,14.123341,195.250940,0.008200,48.625786,49.726353,161.458513,201.488574,159.941564,195.679088,101.182183,190.881951,-0.000472,0.038792,94.959757,65.176409,195.654354,21.104868,40.195773,0.590565,749424.946693,0.862225,8.929930,20.626555,3.995039,0.074852,0.056981,32.000000,94.023676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835495,64.139547,102.794368,100.000000,32.554907,41.784810,51.690531,64.161158,37.544304,34.145462,42.933469,168.839822,70.849436,170.193408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710457,48.954297,198.969818,163.091149,192.456238,187.392490,84.331520,14.122485,195.021762,0.007895,48.709882,49.677253,161.452011,201.413184,159.962900,195.572948,101.187739,190.750176,-0.000473,0.038787,94.938465,65.266378,195.498171,21.107921,40.186233,0.591426,749407.686767,0.862511,8.875347,20.718833,3.993986,0.075209,0.058019,32.000000,93.980045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832458,64.169084,102.809505,100.000000,32.569555,41.784810,51.690531,64.143575,37.544304,34.145462,42.903236,168.663040,71.216053,170.198246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896284,48.991400,198.880451,163.120585,192.543979,187.397351,84.442040,14.123484,195.066562,0.007944,48.759265,49.876425,161.418260,201.472734,159.923816,195.630826,101.304915,190.267656,-0.000473,0.038796,94.913130,65.338927,195.450386,21.112065,40.180702,0.589585,749654.947815,0.865274,8.986329,20.663844,4.002575,0.074806,0.056848,32.000000,93.917005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809669,64.144497,102.808226,100.000000,32.563833,41.784810,51.690531,64.198927,37.544304,34.145462,42.923480,168.884080,71.232414,170.134753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779699,49.009815,199.032609,163.137406,192.529820,187.380107,84.396069,14.121343,195.198277,0.008180,48.842874,49.753431,161.464427,201.632382,159.931305,195.676927,101.431263,190.599996,-0.000474,0.038783,94.915841,65.177352,195.542224,21.114785,40.143472,0.588852,749495.736842,0.862471,8.966478,20.053713,3.997036,0.074217,0.057097,32.000000,93.975831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854917,64.164928,102.810927,100.000000,32.542364,41.784810,51.690531,64.091539,37.544304,34.145462,42.899608,168.792137,71.042979,170.203911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808689,49.050766,199.030726,163.152825,192.479894,187.364214,84.394755,14.121058,195.277422,0.007970,48.911942,49.762892,161.460844,201.601598,159.957825,195.743300,101.476228,191.112286,-0.000475,0.038814,94.900762,65.135247,195.717498,21.117448,40.194932,0.590486,748780.329018,0.863353,8.970106,20.363951,3.998269,0.073578,0.057416,32.000000,94.003832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848047,64.170971,102.808284,100.000000,32.594815,41.784810,51.690531,64.157605,37.544304,34.145462,42.895105,168.789511,71.023390,170.234123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772748,49.050766,199.136006,163.152825,192.477658,187.360292,84.498994,14.125767,195.324952,0.007753,48.979261,49.866363,161.498908,201.659150,159.997091,195.735460,101.427519,190.669716,-0.000475,0.038812,94.915297,65.352319,195.659880,21.120723,40.109606,0.590367,748634.307424,0.862834,8.981046,20.511134,3.995904,0.074270,0.056752,32.000000,93.993848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.858987,64.171109,102.790406,100.000000,32.586214,41.784810,51.690531,64.142132,37.544304,34.145462,42.916348,168.997988,71.210697,170.191519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791565,49.099139,199.137883,163.179739,192.432810,187.361742,84.301290,14.123341,195.256824,0.008017,49.039871,49.847369,161.515311,201.636989,159.990569,195.769704,101.313240,190.517435,-0.000476,0.038872,94.905836,65.383217,195.762202,21.124239,40.190063,0.589402,748826.496003,0.862443,9.018257,20.393867,4.000904,0.075128,0.057300,32.000000,93.987552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872146,64.183506,102.794162,100.000000,32.597249,41.784810,51.690531,64.163854,37.544304,34.145462,42.948147,168.602581,70.861102,169.998207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846667,49.146412,199.185253,163.213942,192.350972,187.373844,84.398576,14.124482,195.394926,0.007938,49.104412,49.777525,161.511075,201.707446,159.978044,195.855106,101.377148,190.688510,-0.000476,0.038879,94.895297,65.309052,195.684865,21.127302,40.170160,0.592211,749324.558585,0.864227,9.047145,20.450971,3.999430,0.074601,0.057740,32.000000,93.988645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876185,64.231020,102.780860,100.000000,32.619557,41.784810,51.690531,64.155216,37.544304,34.145462,42.936204,168.797152,71.049949,170.180583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818366,49.190388,199.136729,163.243660,192.329085,187.391233,84.455025,14.124768,195.371677,0.007687,49.057384,49.892816,161.530840,201.775742,159.994461,195.922049,101.516274,191.070779,-0.000477,0.038896,94.918036,65.320282,195.783045,21.130044,40.239394,0.590279,749193.086042,0.862341,9.037394,20.451293,3.995959,0.075050,0.058889,32.000000,93.981270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910097,64.264284,102.804725,100.000000,32.586890,41.784810,51.690531,64.124050,37.544304,34.145462,42.975732,168.910050,71.061688,170.130819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880342,49.190388,199.207039,163.243660,192.304139,187.405585,84.420170,14.123769,195.439648,0.007820,48.935961,49.984407,161.535955,201.735111,160.001092,195.836627,101.450150,191.131811,-0.000477,0.038955,94.917525,65.453071,195.818104,21.132938,40.181382,0.590514,748926.501651,0.862495,9.110652,20.455535,3.997255,0.075796,0.058345,32.000000,93.976721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.902044,64.267467,102.820998,100.000000,32.616349,41.784810,51.690531,64.139447,37.544304,34.145462,43.015281,168.840341,70.872253,170.042818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841942,49.182967,199.237085,163.246183,192.344912,187.403319,84.404588,14.118774,195.351791,0.007967,49.004451,49.782051,161.547735,201.728322,160.008378,195.838967,101.334127,190.415740,-0.000479,0.038928,94.899902,65.295503,195.819799,21.136224,40.250635,0.591629,749136.677046,0.861726,9.046542,20.544530,3.993698,0.074469,0.057953,32.000000,93.948889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.908011,64.267200,102.835797,100.000000,32.633355,41.784810,51.690531,64.103436,37.544304,34.145462,43.005909,168.809176,71.208203,170.150213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847899,49.184341,199.182928,163.242819,192.371460,187.402540,84.401095,14.126338,195.399070,0.007742,48.909943,49.851340,161.556064,201.822325,160.012207,195.872444,101.311884,190.887723,-0.000480,0.038917,94.892452,65.327896,195.845147,21.140728,40.226059,0.589284,749551.345430,0.862595,9.078836,20.391881,3.997378,0.074356,0.057455,32.000000,93.936141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925949,64.269363,102.844753,100.000000,32.673172,41.784810,51.690531,64.124531,37.544304,34.145462,43.003756,168.802190,71.208423,170.098994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860503,49.181868,199.325572,163.247024,192.459230,187.403837,84.349351,14.117633,195.451490,0.007529,48.881526,49.891204,161.548881,201.871845,160.021193,195.973749,101.309394,190.595796,-0.000481,0.038909,94.897574,65.313147,195.833179,21.143599,40.209663,0.588719,749557.484123,0.861464,9.019107,20.570169,3.993247,0.074739,0.056945,32.000000,93.936455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932545,64.234217,102.852255,100.000000,32.645420,41.784810,51.690531,64.117296,37.544304,34.145462,43.001247,168.698701,71.048409,169.997381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868760,49.168400,199.226513,163.251790,192.512114,187.415335,84.355669,14.114350,195.524206,0.007356,48.857584,49.898643,161.571890,201.813926,160.036720,196.027835,101.366361,191.215603,-0.000482,0.038910,94.913754,65.294019,195.932034,21.146415,40.210898,0.590604,749618.371143,0.862802,9.058538,20.484241,3.997665,0.073964,0.056632,32.000000,93.984627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.963812,64.243934,102.915528,100.000000,32.681750,41.784810,51.690531,64.109210,37.544304,34.145462,42.996045,168.711338,71.011065,170.048994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834786,49.168400,199.375284,163.251790,192.628024,187.447907,84.450153,14.121486,195.575470,0.007501,48.797289,49.961169,161.572401,201.933759,160.047017,196.034319,101.366912,191.361820,-0.000483,0.038938,94.923526,65.321737,195.991543,21.149288,40.199210,0.590625,749436.651484,0.862599,9.036531,20.659707,3.995016,0.075123,0.057541,32.000000,93.943615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940281,64.201051,102.949638,100.000000,32.676081,41.784810,51.690531,64.104445,37.544304,34.145462,42.979096,168.900305,71.168217,169.970237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897102,49.155482,199.278373,163.249547,192.659841,187.471699,84.309956,14.123055,195.666767,0.007500,48.778636,49.893703,161.557888,201.922118,160.039250,196.006552,101.399275,191.106448,-0.000483,0.038935,94.910651,65.525378,196.024766,21.152265,40.202253,0.590104,749615.191254,0.862437,9.071672,20.713906,4.000725,0.075170,0.058023,32.000000,93.912491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.918411,64.176968,102.967569,100.000000,32.728464,41.784810,51.690531,64.122860,37.544304,34.145462,42.974822,168.619913,70.900280,169.949269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928602,49.131570,199.398989,163.238894,192.704155,187.514425,84.479504,14.122199,195.595796,0.007347,48.824317,49.927121,161.589477,201.894678,160.059987,196.087837,101.452911,191.123875,-0.000483,0.038939,94.910672,65.541020,196.015262,21.155892,40.228565,0.591515,749473.018657,0.862750,8.994311,20.585900,3.993787,0.074957,0.057121,32.000000,93.948835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916376,64.197902,102.998751,100.000000,32.757539,41.784810,51.690531,64.083403,37.544304,34.145462,42.930312,168.959008,71.017007,170.013864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.994410,49.120027,199.381241,163.236370,192.700243,187.547970,84.401364,14.122770,195.563842,0.007535,48.721558,49.938575,161.585826,201.946623,160.042028,196.076185,101.544909,191.337802,-0.000483,0.038965,94.932297,65.398328,196.081749,21.158202,40.259674,0.590562,749353.865009,0.860553,8.937846,20.538795,3.993683,0.075911,0.057747,32.000000,93.944778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914830,64.180470,103.027493,100.000000,32.770234,41.784810,51.690531,64.063667,37.544304,34.145462,42.921960,168.802728,71.198151,170.095335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872112,49.093642,199.396475,163.219549,192.761899,187.582307,84.449609,14.120915,195.751248,0.007589,48.822006,49.806770,161.568621,202.077363,160.028553,196.131209,101.553544,191.263794,-0.000484,0.038965,94.912890,65.219069,196.101431,21.162589,40.213941,0.588409,749050.417224,0.860215,8.858347,20.526918,3.988071,0.074512,0.057632,32.000000,93.866716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862144,64.109518,103.008551,100.000000,32.807937,41.784810,51.690531,64.077144,37.544304,34.145462,42.871049,168.899217,71.177535,170.087035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.001437,49.110682,199.609631,163.225437,192.789249,187.595001,84.399119,14.127765,195.740610,0.007392,48.858545,50.022190,161.556556,202.152550,160.052592,196.300711,101.538114,190.587808,-0.000485,0.038925,94.913864,65.700630,196.183986,21.165987,40.266941,0.588975,749076.645138,0.863302,8.850140,20.479468,3.991113,0.074320,0.056908,32.000000,93.840654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820541,64.107377,103.011919,100.000000,32.800827,41.784810,51.690531,64.086275,37.544304,34.145462,42.858497,168.798238,71.148188,169.946476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.955906,49.134869,199.563498,163.234408,192.810165,187.584040,84.323976,14.121343,195.772596,0.007544,48.935372,50.099911,161.560118,202.114814,160.040356,196.316292,101.512806,190.770582,-0.000485,0.038936,94.921777,65.680650,196.088643,21.169370,40.265652,0.589369,749207.306641,0.860297,8.841750,20.252523,3.992078,0.074782,0.057955,32.000000,93.838128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810770,64.112176,102.994638,100.000000,32.860379,41.784810,51.690531,64.008996,37.544304,34.145462,42.864499,168.647953,71.039164,169.990575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909701,49.181868,199.542919,163.247585,192.853143,187.612052,84.404756,14.118346,195.838079,0.007532,49.013430,50.047208,161.604361,202.036304,160.061729,196.230828,101.605888,191.525675,-0.000484,0.038680,94.920444,65.615414,196.343437,21.173748,40.297728,0.590666,749379.183311,0.861944,8.912942,20.346434,3.994793,0.075286,0.058882,32.000000,93.889659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833123,64.079914,102.992909,100.000000,32.899773,41.784810,51.690531,64.027358,37.544304,34.145462,42.876613,168.809512,71.339530,169.999466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.047546,49.229417,199.522947,163.255715,192.877263,187.619359,84.413884,14.117062,195.797570,0.007454,49.151154,49.931892,161.582027,202.142499,160.052899,196.249590,101.759837,191.559488,-0.000484,0.038676,94.900752,65.340183,196.150768,21.174712,40.246446,0.587548,749038.837682,0.860191,8.850873,20.380389,3.989577,0.075796,0.057665,32.000000,93.880326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824204,64.023723,102.938526,100.000000,32.904127,41.784810,51.690531,63.988778,37.544304,34.145462,42.873951,168.827769,71.038871,169.952574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927516,49.273942,199.651495,163.271695,192.881257,187.625257,84.438123,14.123769,195.881420,0.007619,49.146819,50.037361,161.584501,202.188186,160.068549,196.250267,101.702537,191.588069,-0.000483,0.038659,94.904656,65.590617,196.412981,21.178207,40.291141,0.589896,748775.326755,0.859664,8.912916,20.394947,3.986668,0.073749,0.057660,32.000000,93.934303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843977,64.021043,102.905262,100.000000,32.968408,41.784810,51.690531,63.969067,37.544304,34.145462,43.012346,168.876246,71.166383,170.104501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942852,49.291258,199.736061,163.271134,192.874092,187.608188,84.345162,14.120059,195.836360,0.007583,49.215874,50.033164,161.592156,202.225249,160.057027,196.317941,101.694303,190.798355,-0.000482,0.038663,94.906426,65.580045,196.298486,21.182279,40.259352,0.589911,749043.418818,0.864409,9.020977,20.214454,3.994640,0.073439,0.056638,32.000000,93.951421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860340,63.989023,102.855085,100.000000,32.984716,41.784810,51.690531,64.032326,37.544304,34.145462,43.019758,168.690325,71.383331,170.100882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.133030,49.326165,199.696896,163.285993,192.940921,187.626716,84.375674,14.121343,195.922141,0.007454,49.195350,49.935199,161.594189,202.287856,160.101964,196.443741,101.795267,191.345516,-0.000481,0.038687,94.902991,65.880433,196.476308,21.186563,40.314589,0.588681,749232.181433,0.862468,9.082814,20.175357,3.999292,0.075035,0.057374,32.000000,93.997198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891258,63.985016,102.820894,100.000000,33.058983,41.784810,51.690531,64.020057,37.544304,34.145462,43.046024,168.751349,70.996758,169.992031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.026837,49.326165,199.772491,163.285993,192.994644,187.649623,84.399763,14.116776,195.974124,0.000103,49.319219,49.945414,161.606150,202.239091,160.071048,196.428744,101.819726,191.416040,-0.000482,0.038695,94.877397,65.737505,196.330773,21.190656,40.264775,0.589923,748793.402031,0.858690,8.921565,20.279447,3.983340,0.076348,0.058521,32.000000,93.981925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860032,63.968234,102.777402,100.000000,33.059179,41.784810,51.690531,63.902624,37.544304,34.145462,43.092071,168.799526,71.009084,170.048718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.970361,49.350902,199.686689,163.304497,192.939047,187.686716,84.387221,14.125767,195.881129,-0.000106,49.412268,49.983643,161.610041,202.301250,160.080215,196.417525,101.931399,191.413114,-0.000483,0.038674,94.875490,65.632637,196.336989,21.194813,40.343890,0.591167,748942.891736,0.860576,9.031025,20.281387,3.993306,0.075379,0.058430,32.000000,94.013501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.909625,63.970057,102.733144,100.000000,33.110766,41.784810,51.690531,63.954885,37.544304,34.145462,43.130373,168.774442,71.192209,170.029010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.035928,49.422640,199.794115,163.338140,192.929542,187.709211,84.340472,14.123769,195.931105,-0.000345,49.390191,49.991554,161.614761,202.292892,160.111663,196.388147,101.958887,191.524895,-0.000484,0.038686,94.887814,65.404065,196.260102,21.198864,40.352804,0.590221,748831.034814,0.862016,9.114048,20.168618,3.996103,0.073680,0.056690,32.000000,94.027117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937698,63.981160,102.744629,100.000000,33.111605,41.784810,51.690531,63.982181,37.544304,34.145462,43.146307,168.680945,71.146354,170.006822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.046208,49.453424,199.840297,163.359167,192.844978,187.724114,84.425812,14.120772,195.989724,-0.000164,49.409668,49.994405,161.623988,202.339476,160.093437,196.480329,101.968525,191.106124,-0.000483,0.038647,94.869014,65.602158,196.357284,21.203347,40.299965,0.590340,748912.599291,0.861514,9.118122,20.182957,3.993013,0.074491,0.058172,32.000000,93.988418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.923392,63.977218,102.685527,100.000000,33.138358,41.784810,51.690531,63.939123,37.544304,34.145462,43.240349,168.851624,71.184945,170.069214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.003120,49.453424,199.864564,163.359167,192.751407,187.733161,84.342369,14.115777,195.957598,0.000133,49.519696,49.889186,161.665743,202.397109,160.100277,196.570677,101.899132,191.333911,-0.000484,0.038636,94.877219,65.395420,196.345274,21.207998,40.300216,0.590118,748987.836093,0.860590,9.138304,20.016529,3.993116,0.074469,0.057285,32.000000,93.960760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947562,63.989829,102.686113,100.000000,33.226757,41.784810,51.690531,63.926269,37.544304,34.145462,43.287512,168.684739,71.179736,170.090024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.970124,49.498776,199.835701,163.384679,192.758772,187.751724,84.345064,14.133758,195.938806,-0.000076,49.526652,49.993097,161.646666,202.276134,160.074388,196.450778,101.855328,191.703186,-0.000485,0.038642,94.864177,65.658434,196.256549,21.212128,40.262806,0.590694,749334.554393,0.862308,9.182755,20.171237,3.997042,0.075389,0.058349,32.000000,93.954087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956787,63.987407,102.638342,100.000000,33.231334,41.784810,51.690531,63.944273,37.544304,34.145462,43.355716,168.690129,71.067044,170.115123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.069376,49.533409,199.845581,163.408791,192.861823,187.784501,84.421901,14.133187,195.945753,-0.000181,49.540460,50.005521,161.679043,202.344062,160.109087,196.385505,101.885597,191.517663,-0.000485,0.038621,94.851224,65.575205,196.350936,21.215599,40.351067,0.592060,749730.610691,0.863108,9.262167,20.353189,3.999104,0.074102,0.057642,32.000000,93.949522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.962689,63.992926,102.604646,100.000000,33.284854,41.784810,51.690531,63.959959,37.544304,34.145462,43.382149,168.843803,71.385311,170.244312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.954153,49.581510,199.751805,163.426173,192.911836,187.814917,84.467256,14.122770,195.922915,0.000084,49.612766,49.862879,161.648517,202.251935,160.105972,196.522420,101.909268,190.959736,-0.000484,0.038636,94.830855,65.419891,196.277376,21.218452,40.239501,0.588566,749699.875282,0.860657,9.194400,20.253541,3.991373,0.075200,0.057096,32.000000,93.939914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958419,63.978601,102.588337,100.000000,33.300648,41.784810,51.690531,63.897302,37.544304,34.145462,43.445709,168.934513,71.014073,170.213077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.923588,49.619717,199.737278,163.467667,192.940708,187.833883,84.402077,14.122627,195.914273,-0.000062,49.558390,49.936808,161.641110,202.265492,160.113603,196.400532,101.945762,191.426952,-0.000486,0.038635,94.836972,65.456013,196.344945,21.222486,40.353967,0.592845,749993.065891,0.862656,9.361395,20.020917,3.998703,0.074980,0.057637,32.000000,93.940422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.941916,63.987076,102.552069,100.000000,33.355946,41.784810,51.690531,63.955063,37.544304,34.145462,43.536702,168.804155,70.986486,170.232078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.974027,49.619717,199.833557,163.467667,192.974406,187.862158,84.418371,14.124482,195.912696,-0.000221,49.595005,50.033527,161.692958,202.241415,160.147866,196.374844,101.891652,191.323680,-0.000486,0.038625,94.846068,65.492337,196.461337,21.225888,40.212724,0.592747,749865.083377,0.862358,9.311860,20.058918,3.996119,0.075603,0.058074,32.000000,93.955633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973097,63.960350,102.515572,100.000000,33.359067,41.784810,51.690531,63.965876,37.544304,34.145462,43.610435,168.836741,71.187146,170.229993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884729,49.630437,199.682054,163.474956,193.023774,187.910666,84.431811,14.122485,195.870166,-0.000052,49.556898,49.857396,161.712266,202.239907,160.151032,196.360623,101.949147,191.600660,-0.000487,0.038599,94.831547,65.358511,196.304175,21.228762,40.383286,0.591586,750322.436079,0.863084,9.379079,20.174887,3.998748,0.074276,0.057699,32.000000,93.938189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983239,63.967209,102.514684,100.000000,33.425114,41.784810,51.690531,63.933151,37.544304,34.145462,43.658669,168.863622,71.363008,170.053793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.984700,49.642256,199.814421,163.483928,193.141732,187.945931,84.415931,14.123912,195.865382,-0.000065,49.540024,49.901869,161.679236,202.305919,160.143525,196.405239,101.971161,191.587559,-0.000487,0.038579,94.828761,65.423810,196.284392,21.231137,40.110233,0.590917,750466.173741,0.864912,9.482057,20.221036,4.002869,0.076394,0.058031,32.000000,93.958792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981183,63.955946,102.509508,100.000000,33.400264,41.784810,51.690531,63.980562,37.544304,34.145462,43.697030,168.831861,71.130213,170.230819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944792,49.641157,199.705502,163.497666,193.223842,187.963034,84.456995,14.121343,195.988006,-0.000185,49.488797,49.934224,161.717446,202.189185,160.152459,196.383928,101.963054,191.423219,-0.000485,0.038555,94.817827,65.431859,196.322123,21.233308,40.264238,0.592207,750422.030196,0.863343,9.390599,20.194122,3.997512,0.075628,0.058642,32.000000,93.979263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.978583,63.930344,102.531382,100.000000,33.462467,41.784810,51.690531,63.920037,37.544304,34.145462,43.748061,168.913990,71.392942,170.358356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.956521,49.641157,199.792246,163.497666,193.334140,187.972159,84.397787,14.124482,195.966467,-0.000166,49.527127,49.986095,161.739344,202.125292,160.166875,196.315846,102.005736,191.492797,-0.000485,0.038534,94.830552,65.440880,196.353652,21.235542,40.399557,0.590271,750565.547702,0.863766,9.430707,20.140745,3.998525,0.074213,0.057416,32.000000,93.939609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.972896,63.931727,102.540072,100.000000,33.470763,41.784810,51.690531,63.936473,37.544304,34.145462,43.786347,168.795574,71.384871,170.380858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.003338,49.639782,199.653131,163.510283,193.413314,187.987609,84.459058,14.120487,195.905432,-0.000005,49.607866,49.958221,161.744381,202.206106,160.162891,196.348846,101.961813,191.112695,-0.000482,0.038499,94.830614,65.498142,196.271341,21.237604,40.381836,0.590426,750436.841876,0.864188,9.418595,20.124098,3.999323,0.075234,0.058009,32.000000,93.942497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987608,63.938587,102.588496,100.000000,33.525397,41.784810,51.690531,63.925693,37.544304,34.145462,43.824288,168.918115,71.146794,170.269765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.996506,49.664796,199.768680,163.524301,193.514700,188.007435,84.489878,14.124768,195.892879,-0.000213,49.582343,50.072635,161.764265,202.302045,160.163248,196.400554,101.995629,191.147339,-0.000480,0.038460,94.844072,65.588675,196.360627,21.239039,40.371401,0.591654,750576.140016,0.862730,9.368889,20.025702,3.992796,0.074805,0.057405,32.000000,93.968959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989663,63.946506,102.610306,100.000000,33.512885,41.784810,51.690531,63.894224,37.544304,34.145462,43.863495,168.979756,71.348334,170.300606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.026167,49.676340,199.730911,163.526824,193.558386,188.014164,84.398479,14.125481,195.985607,0.007818,49.584120,49.873225,161.735925,202.288244,160.191295,196.319452,102.071282,191.493633,-0.000479,0.038467,94.809277,65.501177,196.438189,21.240977,40.398375,0.590415,750607.309180,0.862698,9.400952,20.004867,3.995653,0.075036,0.057829,32.000000,93.914559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971607,63.927922,102.592404,100.000000,33.607863,41.784810,51.690531,63.909288,37.544304,34.145462,43.943342,168.796958,71.398004,170.212762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.960599,49.707126,199.771613,163.533833,193.576038,188.018568,84.450065,14.120201,195.849087,0.007490,49.652497,49.957936,161.766758,202.296663,160.194344,196.272450,102.055648,191.643595,-0.000478,0.038465,94.806028,65.429248,196.314455,21.242268,40.318312,0.592629,750377.448782,0.863555,9.386161,20.057317,3.992776,0.074698,0.057453,32.000000,93.910078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965002,63.948445,102.593961,100.000000,33.603637,41.784810,51.690531,63.868287,37.544304,34.145462,43.997191,168.900129,71.055745,170.236562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.067077,49.707126,199.733097,163.533833,193.597208,188.033422,84.452853,14.122627,195.885672,0.007243,49.570961,50.082352,161.781585,202.140236,160.206567,196.317250,102.040833,191.279056,-0.000477,0.038480,94.801597,65.632764,196.280171,21.243602,40.202092,0.593341,750604.551375,0.863948,9.480352,20.130589,3.998583,0.075366,0.058166,32.000000,93.938308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.966450,63.974141,102.604332,100.000000,33.648695,41.784810,51.690531,63.902894,37.544304,34.145462,44.071783,168.905706,71.206368,170.183455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.047016,49.699155,199.843834,163.533833,193.540778,188.040449,84.487933,14.130333,195.851211,0.007451,49.601240,49.974078,161.798879,202.278906,160.207715,196.420299,102.062700,191.142620,-0.000478,0.038488,94.797464,65.312779,196.322956,21.244433,40.465981,0.590929,750562.287684,0.861946,9.370487,20.008998,3.989310,0.074540,0.057256,32.000000,93.928093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.972703,64.001328,102.618196,100.000000,33.687084,41.784810,51.690531,63.836101,37.544304,34.145462,44.109028,168.975866,71.161101,170.275784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.002195,49.690633,199.677962,163.526824,193.509349,188.044329,84.385520,14.121343,195.861342,0.007345,49.551663,49.985717,161.817337,202.335154,160.221695,196.397455,102.053352,191.261121,-0.000476,0.038468,94.811745,65.623475,196.362913,21.245419,40.382767,0.591759,750515.673340,0.861985,9.383201,19.936030,3.993122,0.074024,0.057854,32.000000,93.963859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973598,64.018527,102.626837,100.000000,33.734040,41.784810,51.690531,63.843007,37.544304,34.145462,44.153613,168.771040,71.051343,170.233927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927890,49.691458,199.802308,163.524020,193.503547,188.045631,84.357266,14.124340,195.886730,0.007119,49.506532,49.948592,161.785147,202.199521,160.201858,196.377961,101.989839,191.705520,-0.000476,0.038475,94.812609,65.506243,196.214172,21.246368,40.295275,0.592792,750608.307269,0.863888,9.420920,19.989763,3.993384,0.075074,0.058135,32.000000,93.946164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.979114,64.029091,102.620505,100.000000,33.735126,41.784810,51.690531,63.862012,37.544304,34.145462,44.189065,168.714533,71.381570,170.173620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.116760,49.691458,199.658666,163.524020,193.557312,188.042966,84.328137,14.124054,195.859805,0.007160,49.581542,50.087190,161.782518,202.217012,160.212770,196.338887,101.956884,191.674219,-0.000477,0.038481,94.812844,65.476226,196.342782,21.247167,40.295687,0.591097,750955.167399,0.865614,9.498470,20.219552,4.001818,0.074442,0.057715,32.000000,93.990793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985762,64.073387,102.639523,100.000000,33.779291,41.784810,51.690531,63.899675,37.544304,34.145462,44.233738,168.656273,71.372545,170.154659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.935278,49.696406,199.731420,163.527385,193.645209,188.053896,84.433440,14.122056,195.863200,0.007389,49.565157,50.039872,161.774148,202.311566,160.204759,196.364106,101.994154,190.445631,-0.000477,0.038522,94.810922,65.771045,196.292326,21.248105,40.309792,0.588875,750806.208029,0.862276,9.303618,20.240805,3.983870,0.075566,0.057702,32.000000,93.973927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.984811,64.083295,102.610830,100.000000,33.798038,41.784810,51.690531,63.785677,37.544304,34.145462,44.282632,168.866880,71.177168,170.142267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.129887,49.732964,199.879805,163.525422,193.729935,188.058788,84.473834,14.124625,195.834716,0.007173,49.644028,49.904532,161.805743,202.308263,160.233782,196.290564,102.004047,190.961918,-0.000478,0.038503,94.796385,65.616956,196.246110,21.248934,40.311421,0.592605,750936.496376,0.864741,9.495786,19.743083,3.999806,0.075376,0.058404,32.000000,93.955662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003976,64.102991,102.610727,100.000000,33.807156,41.784810,51.690531,63.880568,37.544304,34.145462,44.326969,168.947668,71.353250,170.058671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.029398,49.735987,199.639179,163.525422,193.590649,188.081642,84.470686,14.120059,195.755295,0.007238,49.477749,50.028616,161.810581,202.097709,160.223580,196.271003,101.974188,191.384715,-0.000479,0.038506,94.811751,65.513560,196.180033,21.248847,40.316737,0.589489,750763.570203,0.860711,9.331602,19.926955,3.987238,0.075139,0.058979,32.000000,93.959022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981911,64.136790,102.589674,100.000000,33.861203,41.784810,51.690531,63.806401,37.544304,34.145462,44.426380,168.941373,71.341731,170.149348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926490,49.735987,199.723771,163.525422,193.467377,188.112821,84.491541,14.119202,195.752477,0.007457,49.578198,50.033607,161.805545,202.181009,160.221167,196.308936,102.022494,191.249349,-0.000479,0.038552,94.824904,65.687984,196.350820,21.248737,40.314320,0.592420,750939.793182,0.863232,9.429520,20.079462,3.989934,0.075166,0.058476,32.000000,94.017865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.992541,64.109457,102.603187,100.000000,33.896666,41.784810,51.690531,63.810350,37.544304,34.145462,44.477270,168.983081,71.076141,170.093408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
