OSU 80 Ton Compressor Load Stand
50.000422,49.705751,199.761327,163.510843,193.404647,188.154337,84.346480,14.116063,195.921928,0.007544,49.545988,49.917411,161.790311,202.240009,160.248045,196.508705,101.990002,191.097007,-0.000481,0.038590,94.809565,65.637144,196.358775,21.248468,40.431220,0.593781,751203.843229,0.864682,9.544445,20.016213,4.000357,0.075489,0.057298,32.000000,94.044394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.995629,64.096684,102.631859,100.000000,33.907253,41.784810,51.690531,63.862596,37.544304,34.145462,44.494605,168.692959,71.218327,170.234478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.999287,49.715922,199.695504,163.515609,193.426036,188.149989,84.438087,14.121058,195.826408,0.007356,49.603233,50.057066,161.777148,202.293768,160.255551,196.353328,101.960226,191.367595,-0.000482,0.038842,94.815793,65.524850,196.309438,21.248536,40.392701,0.591967,751307.766758,0.864864,9.437867,19.991636,3.995193,0.075038,0.057788,32.000000,94.066803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986883,64.101259,102.628875,100.000000,33.965096,41.784810,51.690531,63.815799,37.544304,34.145462,44.550077,168.876174,71.338136,170.263038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.994499,49.729940,199.740501,163.529628,193.383296,188.173805,84.555644,14.125481,195.739634,0.007326,49.569851,50.002038,161.795634,202.234260,160.272568,196.287020,101.941817,191.560562,-0.000483,0.038866,94.810166,65.511958,196.336051,21.248363,40.328461,0.590853,751430.000494,0.863952,9.449209,20.122754,3.993967,0.075061,0.058151,32.000000,94.059525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.996532,64.060820,102.654438,100.000000,33.956378,41.784810,51.690531,63.811091,37.544304,34.145462,44.596182,169.111287,71.231387,170.242935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.018959,49.735987,199.703513,163.543086,193.403471,188.198224,84.521213,14.133616,195.847955,0.007513,49.596241,49.975248,161.790682,202.265390,160.262339,196.179765,101.978398,191.691779,-0.000483,0.038876,94.821985,65.569589,196.438491,21.247760,40.348991,0.591984,751637.322233,0.862986,9.468169,20.213369,3.995250,0.074941,0.058862,32.000000,94.063351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.001856,64.064503,102.664222,100.000000,34.005058,41.784810,51.690531,63.808237,37.544304,34.145462,44.657315,169.042426,71.344446,170.285107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.087902,49.735987,199.783776,163.543086,193.385808,188.201123,84.321650,14.121914,195.866980,0.007464,49.622456,49.904744,161.807406,202.248306,160.276838,196.307410,102.125163,191.524346,-0.000484,0.038883,94.837246,65.535671,196.355000,21.246557,40.344552,0.590797,751591.461892,0.862995,9.448976,20.225855,3.992556,0.074682,0.056806,32.000000,94.043202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.056498,64.057205,102.708208,100.000000,34.011136,41.784810,51.690531,63.788909,37.544304,34.145462,44.710991,168.643300,71.342318,170.259930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.078491,49.744509,199.751963,163.548973,193.361321,188.208492,84.434252,14.123912,195.843482,0.007356,49.585601,49.895209,161.831342,202.200723,160.239868,196.315275,102.051094,190.637335,-0.000484,0.038911,94.817498,65.606278,196.342150,21.245097,40.188417,0.590268,750982.000681,0.863728,9.377884,20.016475,3.988663,0.075299,0.057298,32.000000,94.003146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.049329,64.013218,102.719294,100.000000,34.039800,41.784810,51.690531,63.742315,37.544304,34.145462,44.767533,168.868504,71.187220,170.356979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.983341,49.756878,199.758440,163.548693,193.310712,188.210722,84.454469,14.115635,195.873776,0.007634,49.540639,49.989268,161.816415,202.247898,160.280596,196.405600,101.900563,191.076011,-0.000482,0.038945,94.829745,65.638840,196.309562,21.243600,40.485885,0.591630,751282.154349,0.862811,9.396103,19.758137,3.988778,0.075610,0.057897,32.000000,93.962204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.042370,64.018754,102.747886,100.000000,34.090263,41.784810,51.690531,63.738919,37.544304,34.145462,44.816228,168.908939,71.352149,170.218663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.021407,49.732139,199.738053,163.545889,193.309183,188.191295,84.435234,14.119345,195.863267,0.007519,49.525461,50.021567,161.845646,202.213771,160.282420,196.463256,101.870997,191.304014,-0.000480,0.038950,94.833781,65.230241,196.324204,21.241588,40.455170,0.591305,751999.224513,0.864469,9.506625,20.073205,3.996500,0.074466,0.057639,32.000000,94.002588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058091,64.009495,102.787872,100.000000,34.096421,41.784810,51.690531,63.803947,37.544304,34.145462,44.894788,168.870469,71.344226,170.233769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.021486,49.724993,199.654125,163.544768,193.328596,188.189171,84.439515,14.122342,195.784218,0.007367,49.479497,50.008645,161.806918,202.151856,160.277478,196.331959,101.932256,191.371164,-0.000482,0.039021,94.821428,65.531525,196.196185,21.240029,40.290998,0.593292,751922.089485,0.863917,9.434357,20.191171,3.992573,0.075098,0.058096,32.000000,93.992171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045573,63.992723,102.787946,100.000000,34.170623,41.784810,51.690531,63.757821,37.544304,34.145462,44.918083,168.879031,71.020602,170.226059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945489,49.724993,199.752426,163.544768,193.389656,188.176866,84.406845,14.125481,195.756468,0.007372,49.479009,49.952495,161.824788,202.259702,160.275441,196.393282,102.012968,190.620948,-0.000481,0.039017,94.815753,65.475203,196.252677,21.238451,40.404801,0.593310,751678.541976,0.863713,9.435373,20.152059,3.991367,0.073502,0.057300,32.000000,93.987265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051633,63.987117,102.837432,100.000000,34.150425,41.784810,51.690531,63.753331,37.544304,34.145462,44.958212,168.813690,71.200866,170.292424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.979257,49.715647,199.707799,163.541123,193.412041,188.169875,84.410251,14.121058,195.835397,0.007572,49.521970,49.963990,161.820982,202.199663,160.266361,196.285692,101.968065,191.517450,-0.000480,0.039043,94.822851,65.715812,196.247274,21.237416,40.308933,0.592782,751421.880888,0.865452,9.513825,19.790112,3.999409,0.075544,0.057812,32.000000,94.013377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051577,63.988733,102.858890,100.000000,34.197475,41.784810,51.690531,63.791496,37.544304,34.145462,44.995684,168.820501,71.241952,170.272833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968043,49.722244,199.746591,163.538880,193.399637,188.160862,84.462127,14.120629,195.799013,0.007406,49.536622,50.050141,161.833815,202.104315,160.278843,196.327639,101.910358,191.244573,-0.000478,0.039054,94.800275,65.618515,196.319126,21.236423,40.332470,0.591951,751512.815762,0.864713,9.469609,20.170992,3.995814,0.075129,0.058036,32.000000,94.027779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081143,64.000090,102.899120,100.000000,34.223826,41.784810,51.690531,63.768175,37.544304,34.145462,45.041764,168.924253,71.199985,170.224013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.979690,49.709875,199.793239,163.532432,193.376130,188.168215,84.530196,14.122770,195.763073,0.007354,49.418998,50.013621,161.814537,202.230570,160.282101,196.311526,101.856589,191.177173,-0.000479,0.039049,94.808915,65.776170,196.240666,21.235514,40.186376,0.592481,751706.087307,0.864372,9.487784,20.126560,3.997487,0.074718,0.057773,32.000000,93.989260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066878,63.981141,102.884556,100.000000,34.240399,41.784810,51.690531,63.769716,37.544304,34.145462,45.094916,169.060392,71.331093,170.266657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917753,49.709875,199.693352,163.532432,193.330598,188.176517,84.301666,14.125053,195.842662,0.007604,49.445735,50.079580,161.840292,202.226981,160.306025,196.343960,101.894297,191.498265,-0.000477,0.039054,94.833887,65.569358,196.237891,21.234431,40.224663,0.591374,751878.058207,0.863456,9.463389,20.155084,3.997489,0.074941,0.057051,32.000000,93.995834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129430,64.029446,102.914238,100.000000,34.310040,41.784810,51.690531,63.758054,37.544304,34.145462,45.128707,168.603331,71.346647,170.345414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943662,49.682387,199.752642,163.521778,193.293042,188.184485,84.483446,14.115492,195.709542,0.007512,49.507240,49.925287,161.840009,202.241558,160.291445,196.366180,101.876142,191.238619,-0.000476,0.039088,94.797645,65.485306,196.252477,21.232999,40.210182,0.591711,751870.675665,0.867028,9.527361,20.237583,4.000448,0.073803,0.056995,32.000000,93.934733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084256,63.978982,102.882115,100.000000,34.300746,41.784810,51.690531,63.789403,37.544304,34.145462,45.174265,168.966892,71.218327,170.321220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.947564,49.698055,199.707265,163.528226,193.157613,188.186729,84.488456,14.125196,195.760269,0.007451,49.436098,49.945062,161.829905,202.095181,160.269657,196.185362,101.922364,191.405034,-0.000474,0.039131,94.801889,65.491580,196.134754,21.231089,40.402420,0.592604,751856.838211,0.864634,9.473106,20.158546,3.999559,0.075842,0.058505,32.000000,93.926494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065602,63.938899,102.899929,100.000000,34.330822,41.784810,51.690531,63.766564,37.544304,34.145462,45.220560,168.976912,71.340411,170.278616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.952982,49.683487,199.694841,163.530189,193.028892,188.187793,84.366278,14.122485,195.728792,0.007735,49.359667,49.946574,161.844751,202.181682,160.281146,196.201719,102.021565,191.228961,-0.000474,0.039140,94.813950,65.281734,196.220149,21.229598,40.486064,0.591357,751729.733403,0.864783,9.478056,20.215548,3.997264,0.074767,0.057636,32.000000,93.949128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075794,63.961274,102.945108,100.000000,34.368569,41.784810,51.690531,63.761875,37.544304,34.145462,45.265047,168.732556,71.336816,170.251944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968938,49.683487,199.612751,163.530189,193.041200,188.189784,84.421977,14.122770,195.793799,0.007617,49.323761,50.037175,161.838460,202.233505,160.282744,196.172994,102.018772,191.423340,-0.000475,0.039155,94.784689,65.616245,196.191229,21.228350,40.331325,0.591409,751341.568809,0.865673,9.464579,20.009507,3.997656,0.074463,0.058183,32.000000,93.953978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057619,63.985199,102.978274,100.000000,34.383466,41.784810,51.690531,63.758948,37.544304,34.145462,45.279527,168.843954,71.045034,170.134478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973874,49.634835,199.686138,163.508040,193.045062,188.205552,84.217118,14.117347,195.744248,0.007615,49.365811,50.108422,161.828364,202.255319,160.281658,196.216139,101.977798,191.044422,-0.000474,0.039158,94.794122,65.638756,196.229369,21.226715,40.307608,0.593498,751344.189177,0.864804,9.448103,20.085072,3.994737,0.074723,0.057638,32.000000,93.980826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058912,63.978559,103.028022,100.000000,34.438100,41.784810,51.690531,63.742676,37.544304,34.145462,45.287101,168.434235,71.188540,170.190418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.946222,49.645555,199.657498,163.507479,192.952871,188.210299,84.168875,14.128050,195.759691,0.007365,49.425341,50.040668,161.835765,202.156260,160.278915,196.177948,101.948972,191.021334,-0.000474,0.039188,94.821349,65.497865,196.293262,21.225285,40.338610,0.592369,751415.955575,0.866767,9.394354,19.984132,3.995811,0.075698,0.057404,32.000000,93.959402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.047160,63.957960,103.041569,100.000000,34.432090,41.784810,51.690531,63.735389,37.544304,34.145462,45.313048,168.337751,71.016640,170.214336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.072968,49.656275,199.688015,163.517011,192.886168,188.193133,84.173842,14.122913,195.807507,0.007443,49.365787,49.933520,161.840074,202.286980,160.268182,196.297489,101.998568,191.742128,-0.000475,0.039184,94.792496,65.488970,196.195940,21.224287,40.252693,0.594071,751599.489253,0.867846,9.433629,20.004305,3.997449,0.074686,0.059104,32.000000,93.898876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.024094,63.957740,103.084723,100.000000,34.437727,41.784810,51.690531,63.750103,37.544304,34.145462,45.350056,168.347684,71.331020,170.306625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.985210,49.629887,199.696064,163.506918,192.895778,188.190321,84.165850,14.127765,195.749599,0.007648,49.249303,49.922940,161.833926,202.097098,160.275191,196.271701,101.993092,190.787288,-0.000475,0.039212,94.791014,65.526820,196.188555,21.222998,40.311259,0.590149,751231.567157,0.865301,9.313563,20.224506,3.987940,0.074335,0.058210,32.000000,93.912318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.056342,63.960510,103.085245,100.000000,34.459503,41.784810,51.690531,63.672011,37.544304,34.145462,45.400954,168.331700,71.216566,170.267050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.995114,49.604874,199.673167,163.492900,192.910026,188.208150,84.357947,14.121343,195.684830,-0.000689,49.285951,50.053128,161.828464,202.075508,160.289283,196.160484,102.032572,190.722263,-0.000474,0.039187,94.796120,65.378115,196.066780,21.220915,40.321408,0.591979,751264.424250,0.866995,9.377704,19.872415,3.995103,0.075556,0.057424,32.000000,93.938848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074392,63.967386,103.109905,100.000000,34.502997,41.784810,51.690531,63.716145,37.544304,34.145462,45.413368,168.715894,71.407322,170.028223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.028932,49.598002,199.607245,163.480003,193.002845,188.230408,84.348350,14.125624,195.805152,-0.000422,49.255223,49.995846,161.821650,202.090880,160.305030,196.176500,101.971504,191.385221,-0.000475,0.039205,94.817879,65.629880,196.251351,21.219172,40.273564,0.590259,751119.453375,0.864851,9.342469,19.808537,3.993854,0.075450,0.058109,32.000000,93.958734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.079317,63.965654,103.117604,100.000000,34.557007,41.784810,51.690531,63.705230,37.544304,34.145462,45.424864,168.696701,71.066457,170.074879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.174157,49.598002,199.704101,163.480003,193.088640,188.246242,84.409579,14.122770,195.819295,-0.000164,49.311613,49.961316,161.818201,202.123254,160.247018,196.221725,101.933300,191.382856,-0.000476,0.039207,94.791604,65.596315,196.133634,21.217443,40.269715,0.592648,751383.029789,0.864386,9.300703,20.118073,3.989836,0.074790,0.057851,32.000000,93.991206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083809,63.948023,103.103808,100.000000,34.526463,41.784810,51.690531,63.680214,37.544304,34.145462,45.453750,168.819158,71.039898,170.011268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.077009,49.607623,199.659743,163.481405,193.150896,188.270789,84.312394,14.141607,195.638902,-0.000436,49.348112,50.098733,161.822718,202.156932,160.299705,196.167221,101.895865,191.115369,-0.000473,0.039224,94.784143,65.629364,195.981643,21.215540,40.294148,0.591593,751386.790962,0.861053,9.151060,20.155392,3.980218,0.074520,0.059067,32.000000,93.962709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089221,63.969768,103.105960,100.000000,34.604620,41.784810,51.690531,63.554488,37.544304,34.145462,45.511002,168.624787,71.220675,170.046161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.031346,49.605974,199.662372,163.479162,193.128637,188.266490,84.420602,14.120629,195.761749,-0.000194,49.406652,50.087339,161.821839,201.999445,160.283398,196.163030,101.940479,190.665395,-0.000474,0.039218,94.793991,65.470351,196.124803,21.213949,40.302435,0.591840,751657.352033,0.863004,9.277518,20.054390,3.988025,0.074761,0.058047,32.000000,93.945987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122311,63.962103,103.146129,100.000000,34.622935,41.784810,51.690531,63.629528,37.544304,34.145462,45.545627,168.841204,70.987734,170.083416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.047662,49.623840,199.624969,163.468788,193.132884,188.267016,84.392297,14.125767,195.672583,-0.000016,49.450804,50.015968,161.802394,202.152183,160.271815,196.164419,101.944683,191.225061,-0.000473,0.039215,94.786579,65.511100,196.185741,21.212005,40.243672,0.591840,751657.352033,0.863004,9.277518,20.054390,3.988025,0.074347,0.057419,32.000000,93.930858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114093,63.949237,103.143937,100.000000,34.634806,41.784810,51.690531,63.648146,37.544304,34.145462,45.581772,168.784594,70.825739,170.005839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.049953,49.641707,199.626416,163.463742,193.061881,188.264826,84.409998,14.127337,195.636399,0.000006,49.451108,49.950289,161.833414,202.042685,160.297253,196.104546,102.036139,191.656770,-0.000473,0.039218,94.799296,65.616727,196.228916,21.210805,40.228046,0.594661,751657.606119,0.863807,9.307221,20.084927,3.988697,0.074517,0.057443,32.000000,93.956978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.135114,63.973314,103.183768,100.000000,34.681096,41.784810,51.690531,63.631853,37.544304,34.145462,45.637069,168.819995,71.168217,170.134635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891110,49.641707,199.662576,163.463742,192.966672,188.259446,84.379232,14.124768,195.605229,-0.000271,49.481470,50.091153,161.818757,202.068658,160.273538,196.137507,101.880938,191.069799,-0.000472,0.039200,94.790827,65.618732,196.125352,21.209614,40.276553,0.591804,751376.882397,0.863615,9.322724,20.155024,3.988544,0.074228,0.057896,32.000000,93.935135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131778,63.957001,103.200493,100.000000,34.669194,41.784810,51.690531,63.625115,37.544304,34.145462,45.693446,168.758465,71.203801,170.147538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.013427,49.660673,199.588223,163.477480,192.949042,188.265569,84.484265,14.118774,195.626039,-0.000074,49.426764,49.905178,161.815865,201.995959,160.261610,196.046438,101.746757,190.930275,-0.000469,0.039232,94.785815,65.450037,196.030927,21.207945,40.220295,0.593251,752104.498233,0.866961,9.486729,20.090503,4.001967,0.075017,0.057754,32.000000,93.957936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126087,63.979277,103.226253,100.000000,34.726973,41.784810,51.690531,63.711026,37.544304,34.145462,45.752014,168.968531,71.212678,170.223974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.951197,49.654351,199.713112,163.486171,193.014841,188.257848,84.371510,14.123912,195.651769,-0.000018,49.559969,49.840792,161.820166,202.047089,160.260275,196.184240,101.786890,191.128036,-0.000468,0.039244,94.782745,65.571320,196.116012,21.206592,40.333097,0.591774,752485.107770,0.863605,9.379368,20.172381,3.990693,0.074459,0.056346,32.000000,93.918523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117137,63.963167,103.255545,100.000000,34.708651,41.784810,51.690531,63.637249,37.544304,34.145462,45.793114,168.743019,71.363375,170.255524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910332,49.689534,199.582524,163.494021,193.061226,188.255522,84.420385,14.127337,195.598155,-0.000119,49.598796,50.033295,161.817131,202.010719,160.273413,196.106665,101.873247,191.535482,-0.000467,0.039223,94.757858,65.416453,196.150274,21.205118,40.224305,0.591415,752385.047662,0.865906,9.437288,20.206374,3.998165,0.074742,0.057817,32.000000,93.870061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091764,63.976506,103.267098,100.000000,34.786964,41.784810,51.690531,63.667670,37.544304,34.145462,45.827436,168.840770,71.026105,170.210795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.946189,49.689534,199.681808,163.494021,193.046274,188.257462,84.433369,14.130476,195.568934,-0.000350,49.632707,49.921591,161.853466,202.058383,160.278968,196.046895,101.862565,190.920755,-0.000465,0.039029,94.770002,65.314719,195.971328,21.203255,40.160440,0.594432,752221.933644,0.866266,9.514688,20.272557,3.998822,0.074495,0.057115,32.000000,93.858877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110774,63.990198,103.283987,100.000000,34.755281,41.784810,51.690531,63.687616,37.544304,34.145462,45.904618,168.866737,71.046648,170.230032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.975191,49.720045,199.531156,163.507759,192.974369,188.243774,84.495985,14.118632,195.619849,-0.000072,49.476454,49.968549,161.823058,202.002177,160.253014,195.991861,101.840196,190.748772,-0.000463,0.038776,94.736752,65.714367,195.969926,21.201095,40.310114,0.594098,752201.604073,0.865451,9.477642,20.053004,3.997939,0.073450,0.057458,32.000000,93.815312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084613,63.973072,103.250866,100.000000,34.792783,41.784810,51.690531,63.663883,37.544304,34.145462,45.979198,168.991970,71.203434,170.255642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.990684,49.724993,199.661425,163.514488,192.947769,188.233080,84.389612,14.125339,195.627700,0.000018,49.444137,50.004982,161.860500,201.864383,160.289402,196.130255,101.894784,191.065310,-0.000461,0.038538,94.746574,65.355648,196.097044,21.199130,40.376341,0.592174,752256.777481,0.864263,9.478205,20.010859,3.992604,0.074692,0.056945,32.000000,93.888165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115647,63.994265,103.310970,100.000000,34.786860,41.784810,51.690531,63.642896,37.544304,34.145462,46.025677,168.779225,71.052224,170.211110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959595,49.684037,199.646808,163.509161,192.934086,188.221620,84.469663,14.122770,195.530174,-0.000210,49.357626,49.945560,161.822717,201.952984,160.268099,195.974486,101.857681,191.063068,-0.000459,0.038353,94.716593,65.220924,195.949754,21.197046,40.220761,0.593524,752020.711378,0.865018,9.467158,20.074974,3.993973,0.074891,0.058526,32.000000,93.887851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081328,64.002783,103.285500,100.000000,34.809023,41.784810,51.690531,63.628913,37.544304,34.145462,46.077459,168.939326,71.387659,170.245847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917280,49.684037,199.526310,163.509161,192.921298,188.224325,84.400830,14.124482,195.461772,-0.000009,49.306598,49.973587,161.852785,201.993513,160.279790,195.978317,101.812178,191.402525,-0.000457,0.038355,94.735526,65.582346,196.009387,21.194251,40.272293,0.590923,752048.422284,0.864643,9.458299,20.111238,3.996165,0.076218,0.058571,32.000000,93.933548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093404,63.992365,103.320333,100.000000,34.861912,41.784810,51.690531,63.642242,37.544304,34.145462,46.096123,168.801659,71.206662,170.227160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.998940,49.655175,199.659403,163.494862,192.925540,188.221024,84.372945,14.124054,195.539304,0.004359,49.214542,49.960489,161.845917,201.895065,160.271404,196.091322,101.749839,191.243100,-0.000458,0.038317,94.750415,65.413008,196.078465,21.192081,40.358710,0.592913,752296.705103,0.867081,9.515631,20.147163,3.999567,0.075535,0.058197,32.000000,93.919880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099100,64.004782,103.341951,100.000000,34.857282,41.784810,51.690531,63.661640,37.544304,34.145462,46.110142,168.745890,71.170418,170.249938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.000072,49.610921,199.608824,163.479442,192.918738,188.215133,84.503381,14.125481,195.515561,0.004473,49.238300,49.901489,161.857643,201.982116,160.283153,195.909073,101.735930,191.057617,-0.000459,0.038329,94.727250,65.531561,195.979713,21.190439,40.191889,0.592282,752311.734512,0.864805,9.388821,20.286528,3.993273,0.074528,0.057457,32.000000,93.915531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.100025,63.993593,103.356417,100.000000,34.905330,41.784810,51.690531,63.610749,37.544304,34.145462,46.105975,169.006763,71.216053,170.204934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.025927,49.576563,199.602536,163.456172,192.863533,188.216735,84.404719,14.120915,195.536818,0.004509,49.144984,49.854851,161.822922,201.845118,160.262661,196.062432,101.683600,191.108715,-0.000461,0.038323,94.701658,65.303524,195.872030,21.188603,40.406448,0.591685,752222.625383,0.863314,9.343399,20.230947,3.992171,0.075408,0.058109,32.000000,93.884926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039599,63.974593,103.310960,100.000000,34.928827,41.784810,51.690531,63.604316,37.544304,34.145462,46.142568,168.809438,71.222876,170.279285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934597,49.576563,199.615226,163.456172,192.874604,188.212898,84.457371,14.123769,195.424612,0.004321,49.191809,49.926417,161.836324,201.917287,160.257277,195.989175,101.683523,191.346473,-0.000460,0.038309,94.697571,65.672948,195.847473,21.186568,40.200946,0.591285,752297.293957,0.863751,9.282363,20.302425,3.989982,0.075692,0.057599,32.000000,93.810582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031162,63.970284,103.312081,100.000000,34.919969,41.784810,51.690531,63.583478,37.544304,34.145462,46.142328,168.914743,70.995657,170.203242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901726,49.552924,199.484436,163.446640,192.815224,188.224567,84.398764,14.118632,195.514432,0.004269,49.367987,49.880832,161.861827,201.929926,160.288098,196.005714,101.819498,191.032158,-0.000460,0.038307,94.723619,65.265466,195.811988,21.184369,40.203058,0.594157,752412.949562,0.864949,9.376645,20.391549,3.997534,0.074298,0.057021,32.000000,93.855370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078900,64.000340,103.348407,100.000000,34.973690,41.784810,51.690531,63.632390,37.544304,34.145462,46.151894,168.797528,71.072766,170.163785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868891,49.567492,199.535784,163.443556,192.791951,188.212547,84.424464,14.119202,195.470548,0.004353,49.418712,49.941992,161.830026,201.773601,160.251342,195.847544,101.845920,190.829494,-0.000462,0.038271,94.699188,65.446708,195.865912,21.181495,40.343442,0.593578,751951.487880,0.866180,9.386974,20.137837,3.997546,0.074620,0.057514,32.000000,93.798081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.000930,63.962856,103.288132,100.000000,34.949888,41.784810,51.690531,63.648082,37.544304,34.145462,46.197970,168.848928,71.028086,170.198797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.061070,49.612570,199.503014,163.457574,192.739519,188.204803,84.432592,14.116063,195.325381,0.004312,49.304939,49.849512,161.798932,201.707507,160.228463,195.790458,101.747415,190.801705,-0.000463,0.038243,94.697466,65.440628,195.606124,21.177472,40.404926,0.594394,751883.742757,0.866530,9.435486,20.035420,4.001208,0.074302,0.057755,32.000000,93.871019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.996442,63.950400,103.327551,100.000000,34.967840,41.784810,51.690531,63.662565,37.544304,34.145462,46.287117,168.865185,71.045841,170.341952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.060438,49.577387,199.393351,163.462620,192.738343,188.196618,84.454609,14.118774,195.336264,0.004282,49.182474,49.851249,161.819334,201.676621,160.257183,195.753892,101.692686,190.773074,-0.000463,0.038231,94.703549,65.323436,195.886368,21.174640,40.154014,0.592203,752054.812088,0.862825,9.282125,20.123502,3.985193,0.075488,0.057754,32.000000,93.879161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006549,63.963494,103.364358,100.000000,34.996256,41.784810,51.690531,63.552256,37.544304,34.145462,46.323859,168.909218,70.927132,170.207727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.010186,49.510870,199.490967,163.443275,192.839025,188.193487,84.425146,14.119630,195.317508,0.004461,48.947616,49.935273,161.808010,201.707976,160.246590,195.773817,101.754405,190.607914,-0.000464,0.038207,94.680817,65.504964,195.754087,21.170777,40.147320,0.592872,752130.715965,0.862489,9.247594,20.167488,3.983053,0.075920,0.059025,32.000000,93.860314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.990699,63.946711,103.400020,100.000000,34.993977,41.784810,51.690531,63.658585,37.544304,34.145462,46.334069,168.850292,71.052664,170.226531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918524,49.446827,199.505965,163.415519,192.935147,188.202739,84.472867,14.124054,195.274045,0.004324,48.984528,49.898600,161.816771,201.639334,160.233921,195.737496,101.788532,190.886583,-0.000465,0.038165,94.681749,65.631577,195.713479,21.167996,40.288706,0.592850,752089.473799,0.863141,9.230408,20.125225,3.988862,0.075477,0.057684,32.000000,93.850759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986681,63.965657,103.414525,100.000000,34.999475,41.784810,51.690531,63.568532,37.544304,34.145462,46.296315,168.945733,71.153544,170.208750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925273,49.446827,199.438594,163.415519,193.021918,188.221547,84.355202,14.123198,195.250144,0.004301,49.021956,49.945988,161.796656,201.640924,160.215270,195.883320,101.790352,190.782069,-0.000465,0.038147,94.653501,65.340765,195.644585,21.165398,40.171985,0.592502,751688.010222,0.864739,9.263516,20.114221,3.996632,0.076155,0.058397,32.000000,93.841698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982707,63.957061,103.395578,100.000000,35.044701,41.784810,51.690531,63.616553,37.544304,34.145462,46.257122,168.710404,70.837844,170.228773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905513,49.425938,199.476642,163.386081,193.036039,188.218120,84.437560,14.120059,195.254032,0.004379,49.138936,49.807700,161.795173,201.696988,160.231846,195.724211,101.803867,190.481994,-0.000465,0.038147,94.674268,65.133105,195.624640,21.162409,40.208106,0.594988,751744.600397,0.865901,9.256543,20.073197,3.994742,0.074963,0.058144,32.000000,93.848879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.014301,64.016009,103.419853,100.000000,35.032846,41.784810,51.690531,63.609557,37.544304,34.145462,46.257717,168.875120,71.225884,170.238647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897100,49.452874,199.400032,163.371503,192.914612,188.217423,84.429855,14.122627,195.204137,0.004282,49.244338,49.966372,161.787287,201.701187,160.208893,195.812343,101.782442,190.832429,-0.000465,0.038157,94.671634,65.470062,195.737668,21.158395,40.146353,0.591990,751648.422037,0.865371,9.256073,19.947031,3.997086,0.074519,0.058233,32.000000,93.842998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.008070,64.037323,103.407247,100.000000,35.030645,41.784810,51.690531,63.615507,37.544304,34.145462,46.311412,168.859709,71.235862,170.152731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915687,49.487782,199.283634,163.377670,192.874251,188.226914,84.366431,14.120201,195.047753,0.004445,49.236717,49.683903,161.777194,201.416609,160.209692,195.571479,101.743231,190.589713,-0.000466,0.038138,94.655179,65.485442,195.535862,21.154957,40.356222,0.591880,751810.575048,0.865674,9.291705,20.100000,3.996225,0.075855,0.057899,32.000000,93.849038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993996,64.044478,103.403639,100.000000,35.062440,41.784810,51.690531,63.617991,37.544304,34.145462,46.369000,168.732863,71.036963,170.097656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833428,49.510046,199.336321,163.379353,192.737967,188.263556,84.405003,14.123341,195.064949,0.004600,49.366232,49.704424,161.769955,201.513854,160.200557,195.575597,101.695047,190.761153,-0.000465,0.038138,94.668225,65.411151,195.627596,21.151030,40.216375,0.593186,752041.034775,0.866095,9.307403,20.048122,3.992405,0.074092,0.057227,32.000000,93.893248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983079,64.084061,103.382688,100.000000,35.024570,41.784810,51.690531,63.604763,37.544304,34.145462,46.394437,168.810006,70.872547,170.191362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864867,49.540555,199.319600,163.377670,192.617723,188.256575,84.405622,14.123341,195.059065,0.004523,49.306711,49.764201,161.766439,201.563597,160.191767,195.628239,101.712694,190.909866,-0.000466,0.038123,94.657446,65.131813,195.480917,21.147589,40.180237,0.595705,752529.414789,0.867510,9.414722,20.160654,4.000052,0.074777,0.058238,32.000000,93.882802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930582,64.078896,103.353185,100.000000,35.075041,41.784810,51.690531,63.650091,37.544304,34.145462,46.443742,168.811245,71.175628,170.220591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872839,49.540555,199.321532,163.377670,192.574514,188.238661,84.403105,14.122199,195.032100,0.004646,49.321440,49.731059,161.743454,201.498849,160.211632,195.502256,101.657839,190.554165,-0.000465,0.038156,94.631727,65.280632,195.548628,21.143398,40.216626,0.592835,752475.985709,0.866938,9.412713,20.198791,3.997195,0.074827,0.057376,32.000000,93.908576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932158,64.132296,103.290033,100.000000,35.084564,41.784810,51.690531,63.630467,37.544304,34.145462,46.513054,168.806210,71.205488,170.212880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851827,49.540555,199.296723,163.377670,192.401265,188.236646,84.477341,14.125053,195.009131,0.004379,49.241830,49.785243,161.773698,201.436302,160.217478,195.545040,101.596470,190.615296,-0.000464,0.038008,94.648803,65.229088,195.477408,21.140115,40.153979,0.592449,752578.210239,0.866727,9.404469,20.120165,3.996595,0.074349,0.057293,32.000000,93.923342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953154,64.155919,103.277886,100.000000,35.070335,41.784810,51.690531,63.623113,37.544304,34.145462,46.543272,168.954682,70.873207,170.225194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848581,49.543579,199.251052,163.388324,192.298486,188.206614,84.449937,14.120201,195.031246,0.004372,49.203158,49.677081,161.773834,201.463743,160.205949,195.495531,101.613864,190.783643,-0.000465,0.037697,94.629348,65.297910,195.523951,21.135491,40.221924,0.595387,752819.399062,0.866362,9.426199,20.204488,3.997782,0.075660,0.058643,32.000000,93.959859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927545,64.143117,103.235745,100.000000,35.080357,41.784810,51.690531,63.641481,37.544304,34.145462,46.586713,168.899873,71.055599,170.198089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805843,49.521315,199.320994,163.387203,192.338964,188.181329,84.410203,14.127194,194.858131,0.004616,49.184171,49.896217,161.769807,201.460624,160.204172,195.370348,101.722692,190.535000,-0.000465,0.037465,94.616143,65.317154,195.355874,21.132089,40.056642,0.593711,752653.152352,0.866575,9.432579,20.250276,3.997126,0.074675,0.057888,32.000000,93.960693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922675,64.125266,103.226186,100.000000,35.088204,41.784810,51.690531,63.635028,37.544304,34.145462,46.594682,168.820406,71.189421,170.259064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896492,49.508396,199.224388,163.392530,192.415614,188.178271,84.425119,14.121200,194.933039,0.004356,49.060748,49.629186,161.765638,201.372757,160.188330,195.445192,101.663872,190.514641,-0.000466,0.037396,94.622137,65.293845,195.359833,21.126773,40.110823,0.593711,752653.152352,0.866575,9.432579,20.250276,3.997126,0.074860,0.058528,32.000000,93.913049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945067,64.140265,103.208992,100.000000,35.032197,41.784810,51.690531,63.662214,37.544304,34.145462,46.619579,168.850237,71.048775,170.248836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870291,49.446278,199.173161,163.364213,192.438325,188.181658,84.409339,14.117062,194.904875,0.004282,48.959781,49.798369,161.762401,201.398628,160.174927,195.462567,101.454692,190.638647,-0.000464,0.037375,94.607348,65.351291,195.311479,21.122065,40.231554,0.593045,752203.215495,0.865689,9.347855,20.099289,3.992753,0.075348,0.058929,32.000000,93.845695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.924453,64.128307,103.190267,100.000000,35.066454,41.784810,51.690531,63.608142,37.544304,34.145462,46.646884,168.818679,71.045400,170.199859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742401,49.403674,199.232637,163.346831,192.422426,188.165804,84.471922,14.123055,194.900572,0.004582,48.871418,49.805337,161.760129,201.335143,160.187325,195.397991,101.386258,190.584568,-0.000466,0.037395,94.584075,65.412009,195.306704,21.116274,40.199031,0.593140,752848.661386,0.866221,9.312825,20.355032,3.993824,0.074365,0.057010,32.000000,93.904607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949775,64.110736,103.146317,100.000000,35.056233,41.784810,51.690531,63.703311,37.544304,34.145462,46.614821,168.943845,70.759048,170.123502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
