OSU 80 Ton Compressor Load Stand
49.780186,49.403674,199.175165,163.346831,192.391484,188.151614,84.353988,14.129763,194.955657,0.004365,48.876294,49.847131,161.747996,201.328803,160.201131,195.388563,101.374868,190.815568,-0.000467,0.037373,94.596720,65.301917,195.316511,21.112356,40.170303,0.596899,753095.422041,0.867875,9.402601,20.403162,4.005288,0.074191,0.057352,32.000000,93.937917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989114,64.119381,103.154119,100.000000,35.032003,41.784810,51.690531,63.697176,37.544304,34.145462,46.590827,168.707977,71.021850,170.214454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826241,49.323691,199.117885,163.308422,192.438189,188.102551,84.420205,14.119202,194.823826,0.004161,48.872198,49.817403,161.755526,201.274697,160.199645,195.398701,101.315370,190.135394,-0.000468,0.037369,94.588023,65.186482,195.345599,21.106874,40.045133,0.594122,753034.873290,0.868290,9.363463,20.501249,4.001093,0.075334,0.058680,32.000000,93.975172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998275,64.150324,103.177410,100.000000,35.045036,41.784810,51.690531,63.680202,37.544304,34.145462,46.614583,168.840411,71.016420,170.104973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809636,49.323691,199.244134,163.308422,192.523990,188.060643,84.421266,14.122627,194.956366,0.004476,48.860784,49.777457,161.753435,201.345969,160.196045,195.403919,101.389797,190.339768,-0.000468,0.037440,94.595642,65.130609,195.321613,21.102885,40.106331,0.593252,752771.778409,0.866298,9.235805,20.305246,3.996245,0.075445,0.058472,32.000000,93.996560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.023380,64.158861,103.197780,100.000000,35.037932,41.784810,51.690531,63.652745,37.544304,34.145462,46.549072,168.842531,70.890742,170.075076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781931,49.311597,199.151157,163.296927,192.562929,188.037642,84.335104,14.124197,194.823917,0.004136,48.982685,49.788935,161.709419,201.334491,160.169628,195.424231,101.379545,190.554041,-0.000469,0.037739,94.574540,65.094444,195.196082,21.098254,40.096361,0.594617,752368.022053,0.866415,9.252990,20.307663,4.000112,0.074565,0.056985,32.000000,93.977746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.995876,64.159193,103.205919,100.000000,35.052803,41.784810,51.690531,63.616338,37.544304,34.145462,46.550568,168.670208,70.737478,169.969136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729509,49.330837,199.128230,163.286554,192.443590,188.028519,84.449590,14.123769,194.816625,0.004136,48.827466,49.797929,161.692364,201.287092,160.149529,195.263595,101.265823,190.370130,-0.000471,0.038067,94.551605,65.395570,195.348370,21.093187,40.089380,0.595910,752326.747777,0.867701,9.269579,20.398412,4.000471,0.075515,0.058083,32.000000,93.932468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947929,64.159021,103.221019,100.000000,35.064112,41.784810,51.690531,63.647277,37.544304,34.145462,46.583247,168.899180,70.894631,170.009851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683353,49.309124,199.105700,163.273097,192.328751,188.029703,84.393389,14.121771,194.795178,0.004190,48.902379,49.772377,161.708319,201.173049,160.163258,195.329070,101.283914,189.719577,-0.000472,0.038125,94.546475,65.324963,195.215682,21.088192,40.110931,0.595106,752806.141186,0.867544,9.343121,20.443047,4.004227,0.074631,0.057972,32.000000,93.931341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.944391,64.201424,103.255050,100.000000,34.998224,41.784810,51.690531,63.650916,37.544304,34.145462,46.575584,168.786778,70.913706,169.995257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.074417,49.280264,199.061283,163.253472,192.306233,188.025552,84.378495,14.124197,194.818851,0.003985,48.715623,49.781626,161.657944,201.242017,160.128588,195.416408,101.307628,190.307874,-0.000471,0.038109,94.543772,65.330329,195.174871,21.083998,40.052257,0.595321,752731.825113,0.869152,9.359935,20.183552,4.006949,0.074208,0.057605,32.000000,93.955660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932702,64.185073,103.268333,100.000000,35.010322,41.784810,51.690531,63.737721,37.544304,34.145462,46.555640,168.756991,70.886927,170.028774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783595,49.239311,199.012112,163.244220,192.298997,188.020077,84.370490,14.122485,194.803736,-0.000373,48.727892,49.779913,161.659233,201.276674,160.158479,195.314627,101.309235,190.240212,-0.000471,0.038099,94.555408,65.499160,195.189964,21.078635,40.041500,0.591260,752055.920070,0.861496,8.936060,20.377842,3.975309,0.076918,0.058653,32.000000,94.002480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.944515,64.245000,103.299489,100.000000,35.016102,41.784810,51.690531,63.510546,37.544304,34.145462,46.523061,168.740980,70.740559,169.984163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794309,49.239311,199.058745,163.244220,192.362210,188.004346,84.337563,14.123626,194.740484,-0.000454,48.647728,49.841644,161.630755,201.285644,160.147256,195.341030,101.363021,189.218651,-0.000468,0.038121,94.529908,65.158725,195.278233,21.072957,40.163590,0.595376,752318.106869,0.867048,9.195568,20.350799,3.997544,0.074827,0.057860,32.000000,94.014350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914258,64.310247,103.316827,100.000000,34.989649,41.784810,51.690531,63.670194,37.544304,34.145462,46.526964,168.675126,70.715908,169.992070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844827,49.167575,199.109645,163.198803,192.327695,187.968856,84.404379,14.123626,194.834951,-0.000298,48.650425,49.769684,161.629462,201.233454,160.130908,195.397421,101.391582,190.255229,-0.000467,0.038096,94.540888,65.287449,195.311517,21.067573,40.139176,0.595518,752018.754779,0.867106,9.184475,19.912139,3.997620,0.074732,0.057574,32.000000,93.994325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.923630,64.321341,103.314183,100.000000,34.974011,41.784810,51.690531,63.669540,37.544304,34.145462,46.458297,168.808757,70.901894,170.156940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879092,49.147237,199.103465,163.180300,192.268247,187.943522,84.446300,14.118061,194.883646,-0.000268,48.638498,49.661945,161.623944,201.265237,160.137045,195.330901,101.409105,190.454531,-0.000467,0.038114,94.517143,65.234184,195.192882,21.064180,40.144564,0.593288,751561.890537,0.865107,9.060460,20.274098,3.994590,0.074574,0.057955,32.000000,93.964782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916280,64.327736,103.316097,100.000000,35.010047,41.784810,51.690531,63.640171,37.544304,34.145462,46.454725,168.892601,71.012532,170.131488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825294,49.132395,198.966532,163.174693,192.135353,187.924066,84.455420,14.120059,194.734465,-0.000325,48.718699,49.738989,161.627429,201.193191,160.126237,195.264774,101.328946,189.986885,-0.000467,0.037796,94.515408,65.336482,195.187049,21.059259,40.116265,0.591871,751308.181801,0.863851,9.004683,20.331477,3.991722,0.075387,0.058142,32.000000,94.024780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933430,64.388424,103.369478,100.000000,34.988078,41.784810,51.690531,63.680372,37.544304,34.145462,46.410726,168.910839,71.019795,170.236169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771012,49.141465,199.061190,163.181141,192.105126,187.877767,84.435077,14.126195,194.754166,-0.000240,48.655202,49.718161,161.630182,201.203567,160.102277,195.361853,101.314472,190.095700,-0.000466,0.037786,94.515741,65.148716,195.251922,21.055327,40.145065,0.592831,751484.672979,0.865183,9.112436,20.251896,3.999670,0.076120,0.059211,32.000000,94.006551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930659,64.394410,103.397362,100.000000,34.931079,41.784810,51.690531,63.651112,37.544304,34.145462,46.410890,168.870153,71.016714,170.190496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819330,49.132395,198.956107,163.180580,192.046155,187.844221,84.519069,14.122913,194.689105,-0.000218,48.649654,49.853276,161.640900,201.282485,160.103608,195.178479,101.386451,190.316710,-0.000465,0.037796,94.521307,65.172060,195.249293,21.052670,40.302883,0.592139,751515.437385,0.864635,9.085389,20.251393,3.994661,0.075235,0.058093,32.000000,94.035962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922157,64.418026,103.411290,100.000000,34.971184,41.784810,51.690531,63.683927,37.544304,34.145462,46.404953,169.038138,70.861615,170.215083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767208,49.105460,199.000026,163.165161,191.968430,187.791421,84.361276,14.125767,194.753411,-0.000209,48.590023,49.753144,161.617335,201.139533,160.086771,195.313672,101.287607,189.215404,-0.000465,0.037851,94.487212,65.419784,195.181336,21.047660,40.095537,0.593106,751031.978083,0.863766,9.051660,20.302342,3.993552,0.074743,0.058079,32.000000,93.985108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932235,64.462410,103.433246,100.000000,34.975627,41.784810,51.690531,63.690111,37.544304,34.145462,46.357539,168.722553,70.685754,170.172558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.984643,49.086496,198.995490,163.154788,191.850112,187.743381,84.473434,14.123198,194.779934,-0.000190,48.614878,49.761459,161.620847,201.201223,160.095558,195.235807,101.326334,190.259698,-0.000467,0.037840,94.501159,65.346973,195.239462,21.044625,40.080878,0.595744,751201.801645,0.866429,9.120995,20.508215,4.004005,0.074438,0.057845,32.000000,93.989054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965617,64.505576,103.445535,100.000000,34.961990,41.784810,51.690531,63.693720,37.544304,34.145462,46.345274,168.946868,70.842540,170.217955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763318,49.081274,199.039209,163.160395,191.838431,187.741952,84.340970,14.121058,194.734646,-0.000275,48.747840,49.754283,161.646348,201.125038,160.072563,195.227473,101.265288,190.210381,-0.000467,0.037859,94.478079,65.324576,195.049363,21.041473,40.157612,0.591513,750531.412520,0.860359,8.848718,20.257532,3.983702,0.075050,0.058027,32.000000,93.953318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.988424,64.528087,103.459690,100.000000,34.920495,41.784810,51.690531,63.671059,37.544304,34.145462,46.306665,168.681941,70.904462,170.217168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762732,49.065058,198.976984,163.149181,191.831836,187.735178,84.420534,14.131618,194.672640,-0.000204,48.737204,49.680376,161.605889,201.208990,160.076808,195.260361,101.278432,190.318233,-0.000467,0.037884,94.478418,65.060209,195.055518,21.038264,40.171735,0.593105,751000.695144,0.866076,9.058532,20.383529,3.999717,0.075157,0.057384,32.000000,93.931058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982308,64.527785,103.476797,100.000000,34.880460,41.784810,51.690531,63.701684,37.544304,34.145462,46.274585,168.841067,70.751124,170.205563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627212,49.079350,199.018791,163.148620,192.003811,187.661223,84.486664,14.122770,194.714948,-0.000242,48.698546,49.753559,161.595477,201.095762,160.064870,195.212725,101.279060,190.094560,-0.000466,0.037903,94.471026,64.941586,195.214560,21.035721,39.989860,0.594210,750891.760612,0.865200,9.042922,20.410933,3.998514,0.074649,0.057307,32.000000,93.925234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.941294,64.512448,103.473830,100.000000,34.883424,41.784810,51.690531,63.688705,37.544304,34.145462,46.293519,168.973329,70.842833,170.146633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690955,49.103261,198.911210,163.154508,191.916661,187.682942,84.422217,14.111211,194.644062,-0.000161,48.734332,49.821594,161.577611,201.055336,160.053743,195.054974,101.172861,190.317252,-0.000467,0.037878,94.454838,65.257392,195.066763,21.033073,40.102357,0.594764,750803.841294,0.866839,9.197731,20.326195,4.010275,0.075115,0.058747,32.000000,93.891993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.903666,64.474204,103.445735,100.000000,34.892726,41.784810,51.690531,63.779337,37.544304,34.145462,46.255877,168.844434,70.850097,170.159340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.056378,49.085671,198.882345,163.152265,191.969133,187.657866,84.437725,14.117633,194.542288,0.000028,48.590235,49.783183,161.577437,201.221589,160.065235,195.096599,101.236184,189.654060,-0.000468,0.038024,94.450917,65.142767,194.951306,21.030208,40.056678,0.593907,751247.379842,0.866423,9.155513,20.516135,4.002966,0.073872,0.057055,32.000000,93.877957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886854,64.476516,103.398307,100.000000,34.898802,41.784810,51.690531,63.737638,37.544304,34.145462,46.266092,168.875450,71.049876,170.095729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764043,49.056263,198.876119,163.139088,191.944967,187.660663,84.441498,14.117062,194.643702,-0.000327,48.504210,49.667119,161.560310,201.085161,160.037914,195.056587,101.317254,189.491554,-0.000468,0.038371,94.433905,65.105114,195.135104,21.027578,40.092763,0.588207,750368.652471,0.859082,8.760065,20.203208,3.973167,0.074080,0.057679,32.000000,93.929854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.885774,64.435333,103.318275,100.000000,34.808483,41.784810,51.690531,63.529220,37.544304,34.145462,46.234704,168.882996,71.055085,170.034989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811352,49.019434,198.830222,163.128996,191.803020,187.632113,84.366510,14.120344,194.641754,-0.000237,48.425234,49.848595,161.552585,201.013584,160.042593,195.102733,101.241330,190.264843,-0.000467,0.038656,94.432411,65.060697,195.027602,21.024544,40.007222,0.591190,750407.988194,0.864596,9.032768,20.060874,3.996382,0.077033,0.059492,32.000000,93.935211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878891,64.459740,103.285238,100.000000,34.788951,41.784810,51.690531,63.740986,37.544304,34.145462,46.183970,168.733019,70.898592,170.015241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748994,48.987553,198.778463,163.103484,191.708584,187.599443,84.354134,14.123912,194.498555,-0.000267,48.407331,49.735370,161.549801,200.940171,160.027760,195.138733,101.143146,190.305630,-0.000469,0.038647,94.420248,65.080600,195.005390,21.023027,40.074524,0.592136,750471.557850,0.863037,8.942969,20.429412,3.991433,0.074800,0.058338,32.000000,93.952433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892015,64.449125,103.226000,100.000000,34.809150,41.784810,51.690531,63.727347,37.544304,34.145462,46.125169,168.708267,70.880764,169.984202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809551,48.962268,198.828986,163.085542,191.662726,187.584121,84.360395,14.125624,194.544069,-0.000365,48.430535,49.760961,161.541429,201.066324,160.025770,195.093997,101.161101,189.835087,-0.000469,0.038622,94.425807,65.082803,194.903171,21.020947,40.058235,0.592274,750657.218743,0.865333,8.979648,20.541481,3.995628,0.074071,0.057892,32.000000,93.998787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911007,64.444410,103.247112,100.000000,34.759512,41.784810,51.690531,63.690731,37.544304,34.145462,46.060746,168.720790,70.879810,170.010481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760362,48.952099,198.831700,163.072085,191.579554,187.577429,84.398648,14.131903,194.563586,-0.000122,48.461995,49.669615,161.519151,200.987794,160.013987,195.083000,101.288517,190.119528,-0.000468,0.038642,94.397481,65.254234,194.988092,21.019281,40.034089,0.592164,750446.396791,0.865107,8.933972,20.363168,3.995677,0.074675,0.058500,32.000000,94.011046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928329,64.458900,103.217708,100.000000,34.757559,41.784810,51.690531,63.686596,37.544304,34.145462,45.996081,168.797295,70.877683,170.051669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931411,48.943304,198.753029,163.060871,191.495223,187.601109,84.322983,14.124911,194.520801,-0.000123,48.468499,49.658724,161.538308,200.991077,160.021137,194.999897,101.307877,190.077765,-0.000467,0.038690,94.379584,65.129135,195.093679,21.017493,40.061565,0.592155,749946.481076,0.864469,8.932418,20.326130,3.995785,0.075767,0.057657,32.000000,94.028955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.926667,64.453052,103.202283,100.000000,34.719380,41.784810,51.690531,63.718648,37.544304,34.145462,45.956394,168.645966,70.719576,170.007019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771408,48.935059,198.855222,163.049097,191.478208,187.610215,84.400996,14.124197,194.559476,-0.000028,48.396149,49.855047,161.511205,200.907511,159.993982,195.127936,101.199404,189.842311,-0.000466,0.038720,94.370337,65.237217,194.881349,21.015461,40.136205,0.591555,749719.749654,0.862038,8.746678,20.291060,3.980521,0.075269,0.058381,32.000000,94.025302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932419,64.433356,103.182292,100.000000,34.659998,41.784810,51.690531,63.613663,37.544304,34.145462,45.916201,168.801991,70.743420,170.018742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804271,48.913072,198.776650,163.037603,191.547358,187.606521,84.426918,14.117918,194.591277,-0.000035,48.479881,49.741235,161.484005,200.931405,159.994579,195.019470,101.179779,189.898553,-0.000465,0.038745,94.362702,65.068726,194.976391,21.012398,40.009818,0.593284,750328.484344,0.864342,8.903937,20.310906,3.995371,0.074475,0.057846,32.000000,93.960719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989580,64.434855,103.182677,100.000000,34.626228,41.784810,51.690531,63.698285,37.544304,34.145462,45.852234,168.853837,70.844741,170.012605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723182,48.940006,198.747281,163.033958,191.637777,187.589074,84.394933,14.118917,194.483427,0.000098,48.429017,49.559166,161.478467,201.004165,159.983009,194.908991,101.210492,190.182775,-0.000466,0.038761,94.387065,65.201389,194.976574,21.010851,40.107226,0.591868,750286.933827,0.863372,8.847923,20.351708,3.991157,0.075192,0.057702,32.000000,93.959000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985949,64.404888,103.179378,100.000000,34.646488,41.784810,51.690531,63.740216,37.544304,34.145462,45.844791,168.789866,70.673721,170.022951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800796,48.951274,198.740192,163.061712,191.695214,187.557964,84.460120,14.122770,194.460313,0.000017,48.530865,49.746087,161.485709,200.902659,159.998168,194.964998,101.187603,190.161652,-0.000466,0.038778,94.386186,65.165874,194.899501,21.009612,40.093211,0.594096,750292.713848,0.865250,8.958847,20.427944,3.997075,0.074747,0.057513,32.000000,93.941165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.008913,64.428396,103.210056,100.000000,34.590647,41.784810,51.690531,63.750235,37.544304,34.145462,45.795344,168.920241,70.713340,170.116578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733213,48.955946,198.624309,163.062834,191.725476,187.562490,84.468436,14.111639,194.430877,-0.000063,48.618076,49.716113,161.461908,200.889897,159.973569,194.836033,101.136063,189.873012,-0.000467,0.038766,94.334131,65.078292,194.724884,21.007970,40.072519,0.592845,750171.942426,0.862969,8.889724,20.442889,3.990703,0.074350,0.057642,32.000000,93.929955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.994638,64.381461,103.189376,100.000000,34.546256,41.784810,51.690531,63.703453,37.544304,34.145462,45.783278,168.936871,70.850390,170.090379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607790,48.976284,198.690226,163.060030,191.789550,187.566444,84.419469,14.124197,194.528096,0.000069,48.601860,49.713727,161.453431,200.755182,159.959430,194.949638,101.113110,190.295304,-0.000469,0.038770,94.349636,65.011950,194.874659,21.006569,40.026035,0.592189,750465.459242,0.864219,8.964393,20.385807,3.993796,0.076072,0.058953,32.000000,93.990351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986094,64.402945,103.211204,100.000000,34.523037,41.784810,51.690531,63.736478,37.544304,34.145462,45.757397,168.838938,70.914880,170.001433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772850,48.982056,198.756987,163.044611,191.877346,187.583255,84.354115,14.124197,194.414016,-0.000084,48.607524,49.718925,161.463639,200.769534,159.947453,194.849732,101.100860,189.815377,-0.000469,0.038505,94.356212,65.121398,194.850675,21.004512,39.990021,0.593170,750794.909124,0.867217,9.114828,20.567637,4.005222,0.074836,0.058712,32.000000,94.022794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981597,64.391740,103.193389,100.000000,34.487668,41.784810,51.690531,63.792225,37.544304,34.145462,45.741908,168.708231,70.501161,169.919765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673721,48.989751,198.562449,163.046854,192.026946,187.580942,84.306358,14.123055,194.252379,-0.000086,48.652762,49.636239,161.467520,200.650802,159.923865,194.735646,101.021197,190.007349,-0.000469,0.038471,94.330933,65.056711,194.723575,21.001888,39.952325,0.595097,750682.518117,0.864784,8.949441,20.399305,3.993281,0.074168,0.057578,32.000000,94.026014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977164,64.377676,103.175807,100.000000,34.437546,41.784810,51.690531,63.777431,37.544304,34.145462,45.720227,168.612715,70.679371,169.946555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708305,48.998821,198.625552,163.042649,192.145304,187.593284,84.126082,14.125053,194.231332,-0.000070,48.637267,49.704349,161.486445,200.801867,159.933418,194.812777,101.166635,189.512442,-0.000469,0.038278,94.361963,65.292470,194.723451,20.999168,40.010247,0.594242,751113.844531,0.867201,9.059875,20.551242,3.997334,0.076408,0.059572,32.000000,94.083460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.015543,64.411252,103.164367,100.000000,34.358442,41.784810,51.690531,63.794858,37.544304,34.145462,45.710713,168.252165,70.541954,169.913274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666280,48.999921,198.532785,163.018820,192.185880,187.586425,84.394738,14.125481,194.248594,-0.000189,48.603758,49.685935,161.451874,200.670516,159.927384,194.715907,101.105701,189.769648,-0.000469,0.038288,94.329776,65.253366,194.576384,20.997082,39.989037,0.592734,750828.672198,0.865349,9.038114,20.277943,3.996115,0.073908,0.056801,32.000000,94.081344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.995589,64.405809,103.152686,100.000000,34.341367,41.784810,51.690531,63.779977,37.544304,34.145462,45.709369,168.789477,70.566018,170.026531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736905,48.979033,198.539018,163.003681,192.243080,187.567465,84.436955,14.120772,194.198123,-0.000195,48.516807,49.627946,161.422407,200.754203,159.934745,194.750150,100.967359,189.699805,-0.000469,0.038274,94.326324,65.168940,194.643791,20.994254,39.997091,0.595248,750863.312726,0.866487,9.077762,20.377240,3.997336,0.074273,0.057015,32.000000,94.080696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.988758,64.422332,103.158835,100.000000,34.286105,41.784810,51.690531,63.812918,37.544304,34.145462,45.668931,168.873909,70.751931,169.974092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619790,48.964466,198.556093,162.989664,192.245245,187.568939,84.357686,14.119773,194.284072,-0.000129,48.394339,49.671617,161.414487,200.756792,159.902721,194.712318,100.977546,189.926690,-0.000467,0.038282,94.281575,65.034153,194.704303,20.989488,39.982092,0.592846,751131.317927,0.864549,8.983654,20.489269,3.991785,0.074524,0.057913,32.000000,94.053033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981661,64.448613,103.159413,100.000000,34.206323,41.784810,51.690531,63.608381,37.544304,34.145462,45.593022,168.715371,70.614294,169.938884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696538,48.930386,198.488515,162.973404,192.204344,187.546440,84.397241,14.135185,194.353746,0.000154,48.523879,49.681994,161.422972,200.777097,159.910847,194.723330,100.936422,190.100773,-0.000469,0.038272,94.296528,65.234647,194.899679,20.986727,39.990003,0.591583,750739.996370,0.862285,8.758779,20.501646,3.973429,0.074547,0.057098,32.000000,94.036599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.001847,64.485197,103.175499,100.000000,34.170894,41.784810,51.690531,63.839243,37.544304,34.145462,45.529250,168.794482,70.615835,169.991047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709211,48.944678,198.480241,162.977609,192.177006,187.494049,84.322653,14.122485,194.307214,-0.000022,48.600656,49.630308,161.420350,200.723786,159.920264,194.722526,100.949053,189.571578,-0.000469,0.038254,94.281906,64.961884,194.706198,20.984705,39.942910,0.594153,751103.321325,0.865521,8.976849,20.671169,3.994011,0.074485,0.056925,32.000000,94.010590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.019719,64.518619,103.192893,100.000000,34.146538,41.784810,51.690531,63.822535,37.544304,34.145462,45.502373,168.645307,70.580178,169.999584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564281,48.947426,198.494595,162.991346,192.051620,187.538971,84.478148,14.120487,194.271057,-0.000266,48.519466,49.578117,161.393783,200.758974,159.876708,194.744812,100.893011,189.782283,-0.000470,0.038282,94.262256,65.105436,194.527663,20.981454,40.060795,0.594164,750851.006960,0.865834,8.978000,20.459250,3.992826,0.075092,0.058215,32.000000,93.936744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.020250,64.512470,103.190503,100.000000,34.080797,41.784810,51.690531,63.829187,37.544304,34.145462,45.474551,168.956295,70.578050,169.999663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676247,48.943029,198.437503,162.996953,192.043232,187.506665,84.394589,14.121058,194.212300,-0.000130,48.627661,49.612150,161.408356,200.689740,159.907494,194.647759,100.985025,189.726372,-0.000470,0.038281,94.288268,65.108293,194.636081,20.979198,39.964461,0.595902,751437.631718,0.867263,9.131158,20.594689,4.004791,0.074353,0.057113,32.000000,93.974617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064613,64.535355,103.248753,100.000000,34.059886,41.784810,51.690531,63.893469,37.544304,34.145462,45.435353,168.789177,70.743567,170.008750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637280,48.948800,198.484645,162.996392,192.055020,187.482241,84.314374,14.118774,194.276863,-0.000434,48.636898,49.671268,161.417295,200.627275,159.882198,194.603101,100.876472,189.469434,-0.000470,0.038260,94.291816,65.052430,194.566577,20.976663,40.032944,0.593085,750818.372280,0.865788,9.010533,20.481613,3.994615,0.074558,0.058492,32.000000,93.955587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.037941,64.534851,103.240703,100.000000,34.018638,41.784810,51.690531,63.853928,37.544304,34.145462,45.391314,168.628747,70.562643,169.969372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720842,48.953198,198.389661,162.992748,192.113936,187.462458,84.445350,14.128050,194.338929,-0.000192,48.435510,49.682981,161.421570,200.764743,159.875190,194.741945,100.897214,189.991449,-0.000469,0.038279,94.266868,65.015312,194.638179,20.974410,39.986370,0.593085,750818.372280,0.865788,9.010533,20.481613,3.994615,0.076134,0.059118,32.000000,93.987795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051393,64.515381,103.231840,100.000000,33.946099,41.784810,51.690531,63.936908,37.544304,34.145462,45.362441,168.890700,70.597053,170.000528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826002,48.907025,198.496301,162.989944,192.091954,187.426577,84.372217,14.119488,194.164968,-0.000481,48.257830,49.642905,161.411079,200.609885,159.878982,194.704861,100.963655,189.717294,-0.000468,0.038278,94.253214,65.130410,194.693901,20.973034,40.041124,0.593615,750926.838242,0.864227,8.974466,20.669241,3.990070,0.074313,0.057234,32.000000,93.987780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057239,64.496616,103.263776,100.000000,33.862240,41.784810,51.690531,63.853194,37.544304,34.145462,45.276016,168.744434,70.658975,170.009222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662467,48.812208,198.510604,162.959667,192.094742,187.383915,84.363465,14.123341,194.182060,-0.000202,48.106032,49.623205,161.379089,200.711432,159.888710,194.664873,100.989365,190.037834,-0.000467,0.038286,94.232443,64.970091,194.657944,20.971167,40.060347,0.592010,750285.187640,0.862670,8.819386,20.499563,3.983789,0.075042,0.057063,32.000000,93.957199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058005,64.492375,103.267859,100.000000,33.816051,41.784810,51.690531,63.732926,37.544304,34.145462,45.205680,168.726931,70.528307,169.948483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746128,48.772082,198.513924,162.938922,192.190159,187.345013,84.448836,14.123341,194.287477,-0.000349,48.233306,49.625479,161.397621,200.706050,159.879048,194.749296,101.042928,189.844230,-0.000467,0.038258,94.252024,65.089504,194.615196,20.969619,40.061905,0.594566,750020.869590,0.865490,8.894006,20.594545,3.997196,0.074774,0.059276,32.000000,93.918782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062296,64.496272,103.315306,100.000000,33.758175,41.784810,51.690531,63.887781,37.544304,34.145462,45.078099,168.897671,70.920382,170.031016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705733,48.788847,198.563751,162.947052,192.189234,187.331058,84.452713,14.128906,194.314943,-0.000220,48.450917,49.592222,161.392466,200.848614,159.888562,194.807178,100.862954,189.800497,-0.000466,0.038211,94.256609,64.999016,194.737747,20.968099,40.077352,0.590202,749459.154138,0.862723,8.767146,20.468104,3.990540,0.074576,0.057248,32.000000,93.971421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076536,64.476757,103.315079,100.000000,33.722034,41.784810,51.690531,63.857426,37.544304,34.145462,44.990010,168.905427,70.931901,170.129324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901506,48.810833,198.464971,162.947613,192.199037,187.322622,84.460606,14.123198,194.207903,-0.000202,48.457641,49.619976,161.372095,200.626317,159.871163,194.705801,100.875324,189.828906,-0.000465,0.038208,94.254562,64.827829,194.600043,20.967241,40.013451,0.590634,750135.142279,0.863438,8.825776,20.631608,3.994786,0.075640,0.059090,32.000000,93.960482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069380,64.459120,103.285086,100.000000,33.667840,41.784810,51.690531,63.970571,37.544304,34.145462,44.949780,168.921212,70.863449,170.048443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872383,48.842989,198.586088,162.959387,192.171309,187.318479,84.278764,14.120629,194.260250,-0.000297,48.444332,49.712433,161.369628,200.722257,159.886382,194.863929,100.937591,189.919058,-0.000466,0.038218,94.245549,65.098064,194.728980,20.967434,40.043862,0.588930,749849.444572,0.859608,8.645110,20.629937,3.977134,0.074208,0.057193,32.000000,93.974419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064159,64.453453,103.205023,100.000000,33.620192,41.784810,51.690531,63.699431,37.544304,34.145462,44.935041,168.557527,70.717962,170.009930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691474,48.843264,198.452887,162.972002,192.103092,187.285674,84.303155,14.122056,194.295018,-0.000358,48.405535,49.740175,161.370689,200.863293,159.887821,194.820374,100.820396,189.639548,-0.000466,0.038221,94.230415,65.008175,194.762386,20.966954,40.008135,0.590760,749731.854195,0.862081,8.707372,20.601616,3.981885,0.074692,0.057956,32.000000,93.878073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.033762,64.437925,103.151212,100.000000,33.605068,41.784810,51.690531,63.867538,37.544304,34.145462,44.870668,168.606310,70.754352,170.011622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608266,48.846562,198.556846,162.976208,192.078879,187.231358,84.364614,14.120772,194.451941,-0.000117,48.432896,49.554524,161.369388,200.781277,159.848877,194.866353,100.900745,190.197036,-0.000467,0.038224,94.207423,64.905121,194.820492,20.967210,39.972194,0.591982,750251.297008,0.865169,8.894977,20.613525,3.993701,0.074589,0.057457,32.000000,93.879158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.014044,64.434808,103.098762,100.000000,33.528017,41.784810,51.690531,63.905275,37.544304,34.145462,44.819353,168.729228,70.885606,169.936091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750178,48.844088,198.491409,162.975367,192.048655,187.177905,84.386250,14.122342,194.360188,-0.000045,48.170978,49.733801,161.372962,200.792306,159.857728,194.735259,100.929514,189.720637,-0.000466,0.038242,94.207367,65.093896,194.747009,20.968612,40.025390,0.591825,749885.528678,0.865906,8.984610,20.743053,4.002495,0.076143,0.058275,32.000000,93.842776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993487,64.405783,103.030797,100.000000,33.516916,41.784810,51.690531,63.897194,37.544304,34.145462,44.762354,168.772499,70.746355,170.002534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574783,48.769609,198.567645,162.936399,192.079570,187.189137,84.386048,14.120629,194.444607,-0.000174,48.176069,49.630077,161.390053,200.776241,159.841729,194.900273,100.864270,189.951380,-0.000466,0.038433,94.222223,65.209309,194.833728,20.968504,40.022777,0.591173,749358.507206,0.862689,8.834957,20.534964,3.989763,0.076467,0.059564,32.000000,93.862566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971258,64.392623,102.935729,100.000000,33.432389,41.784810,51.690531,63.895669,37.544304,34.145462,44.665755,168.772097,70.993090,170.033180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.957653,48.754768,198.556148,162.927148,192.111611,187.151835,84.347950,14.121058,194.622528,-0.000555,48.240319,49.549774,161.385177,200.990975,159.859052,194.985450,100.880228,190.265557,-0.000466,0.038820,94.200905,64.819318,195.072042,20.971097,40.069404,0.591033,749695.736053,0.865954,8.942431,20.687104,4.005416,0.074622,0.058778,32.000000,93.866950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.976668,64.356707,102.914898,100.000000,33.443709,41.784810,51.690531,63.949773,37.544304,34.145462,44.567035,168.695900,70.713266,170.034242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676770,48.761639,198.518179,162.934997,192.102504,187.134713,84.462726,14.132759,194.493184,-0.000551,48.324446,49.684279,161.365278,200.995990,159.884659,194.967327,100.782480,189.638824,-0.000466,0.039090,94.227728,65.199386,194.850263,20.974595,40.054476,0.589146,748949.821431,0.858761,8.531036,20.789335,3.974489,0.074522,0.057846,32.000000,93.853574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.000776,64.351289,102.857308,100.000000,33.418565,41.784810,51.690531,63.763820,37.544304,34.145462,44.491138,168.925453,70.744741,169.997853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693794,48.781152,198.542369,162.954061,192.056215,187.153775,84.430902,14.122770,194.466360,0.007544,48.490123,49.676238,161.353729,201.033134,159.849374,194.922786,100.942902,190.130310,-0.000466,0.039105,94.215167,65.232196,194.953832,20.979050,40.095895,0.591736,749601.279996,0.862924,8.828599,20.651170,3.996197,0.074673,0.056709,32.000000,93.832460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.990913,64.337194,102.831612,100.000000,33.318641,41.784810,51.690531,63.722852,37.544304,34.145462,44.409561,168.861804,70.570714,169.944195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749404,48.788572,198.535938,162.954341,192.083832,187.138213,84.374051,14.118061,194.481263,0.012784,48.230382,49.825845,161.344070,200.826352,159.847977,194.996958,100.817576,190.119398,-0.000466,0.039093,94.180650,65.332361,194.932644,20.983138,40.077155,0.589433,748614.621030,0.857523,8.448735,20.505592,3.967576,0.074982,0.057783,32.000000,93.809034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949903,64.310160,102.831198,100.000000,33.293707,41.784810,51.690531,63.916810,37.544304,34.145462,44.364608,168.748101,70.888468,170.061189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673606,48.752020,198.597471,162.936119,192.199168,187.146519,84.398432,14.126480,194.466311,0.012787,48.379670,49.727218,161.313948,200.896095,159.831725,194.982398,100.695008,190.310320,-0.000464,0.039124,94.175794,64.976498,194.886895,20.987258,40.021166,0.589862,749473.744114,0.862511,8.780242,20.797023,3.990720,0.074835,0.057255,32.000000,93.798902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921163,64.284603,102.817572,100.000000,33.248929,41.784810,51.690531,63.937817,37.544304,34.145462,44.271511,168.796864,70.682305,170.025312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735252,48.784450,198.563742,162.943127,192.269814,187.160108,84.308927,14.122627,194.551695,0.012810,48.305197,49.692827,161.314847,200.982922,159.816816,195.145761,100.839935,189.963662,-0.000465,0.039137,94.162935,65.134693,194.884837,20.991184,40.066916,0.592478,749958.744214,0.863674,8.822264,20.991382,3.998048,0.074430,0.057593,32.000000,93.867498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.936283,64.312340,102.851114,100.000000,33.236319,41.784810,51.690531,63.955437,37.544304,34.145462,44.236600,168.617853,70.869392,170.015792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
