OSU 80 Ton Compressor Load Stand
49.769533,48.744050,198.553454,162.925186,192.402412,187.098664,84.385209,14.122913,194.594965,0.013229,48.112694,49.615792,161.345607,201.003757,159.822039,195.051356,100.881573,190.129310,-0.000463,0.039138,94.200246,65.063429,194.966538,20.996904,40.005934,0.590294,749485.997594,0.863541,8.790783,20.716063,3.992414,0.074363,0.058287,32.000000,93.838437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943294,64.312706,102.822745,100.000000,33.150838,41.784810,51.690531,63.885179,37.544304,34.145462,44.155496,168.770417,70.662643,169.965949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713188,48.712170,198.563314,162.908365,192.413398,187.113663,84.380806,14.122199,194.550123,0.013051,48.184003,49.756074,161.341025,201.041860,159.816319,195.100677,100.885390,190.225072,-0.000465,0.039147,94.179197,65.095550,195.002209,21.001480,40.099350,0.589599,748972.493505,0.861294,8.718269,20.735518,3.989655,0.074762,0.057220,32.000000,93.822104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945290,64.278367,102.789394,100.000000,33.137155,41.784810,51.690531,63.941801,37.544304,34.145462,44.017741,168.761612,70.873501,169.925390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780561,48.711620,198.720775,162.915934,192.351108,187.091045,84.397669,14.121058,194.672867,0.013423,48.125745,49.781410,161.337869,201.101715,159.849669,195.054227,100.957175,190.177243,-0.000466,0.039111,94.178921,65.238978,195.099452,21.007579,40.060294,0.590208,749000.858751,0.862841,8.741370,20.768951,3.994178,0.074335,0.057512,32.000000,93.862188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970881,64.303683,102.781526,100.000000,33.119229,41.784810,51.690531,63.926445,37.544304,34.145462,43.942454,168.795337,70.711286,169.994627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735918,48.690733,198.753894,162.918457,192.334264,187.107275,84.380068,14.132046,194.617009,0.012885,48.181662,49.645717,161.334615,201.174679,159.835493,195.176856,100.917604,190.182681,-0.000464,0.039129,94.191420,65.159304,195.056435,21.014001,40.080502,0.591116,748562.900432,0.861266,8.671018,20.679180,3.991935,0.076142,0.058391,32.000000,93.853775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.961052,64.309256,102.772798,100.000000,33.059941,41.784810,51.690531,63.975126,37.544304,34.145462,43.825593,168.760136,70.630802,169.988294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722101,48.703375,198.656602,162.934997,192.252957,187.143732,84.336370,14.123769,194.666099,0.013103,48.474728,49.621684,161.333415,201.076375,159.839560,195.167601,101.033613,190.265819,-0.000463,0.039117,94.185319,65.191866,195.140669,21.019233,40.033230,0.592349,748777.427193,0.862329,8.696377,20.720795,3.996184,0.074785,0.057506,32.000000,93.841583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970941,64.289539,102.771116,100.000000,33.055078,41.784810,51.690531,63.898765,37.544304,34.145462,43.764747,168.672739,70.660662,170.001984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.032559,48.779228,198.685921,162.960508,192.181784,187.180800,84.472167,14.120629,194.643184,0.012565,48.370633,49.735987,161.351587,201.129992,159.841958,195.136592,101.033171,190.446489,-0.000462,0.039133,94.174846,65.211759,195.178646,21.025968,40.127112,0.592175,748564.287355,0.863241,8.723338,20.636050,3.995338,0.073711,0.057886,32.000000,93.846384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959463,64.279250,102.775470,100.000000,33.030194,41.784810,51.690531,63.943852,37.544304,34.145462,43.738608,168.944334,71.005635,170.015202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744130,48.780327,198.793230,162.955182,192.077711,187.172256,84.384828,14.121343,194.726106,0.012681,48.453487,49.701614,161.341486,201.146362,159.844259,195.240797,101.071550,190.562614,-0.000464,0.039144,94.170787,65.172124,195.115891,21.031471,40.065109,0.590125,748898.072649,0.862372,8.811602,20.711771,4.000529,0.074890,0.057862,32.000000,93.847547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930012,64.293501,102.773824,100.000000,32.972777,41.784810,51.690531,63.764422,37.544304,34.145462,43.688398,168.769656,71.060661,170.068703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726262,48.798191,198.877726,162.959387,191.867360,187.148931,84.347002,14.123341,194.789393,0.012647,48.599860,49.663002,161.349639,201.336244,159.862591,195.292829,101.108416,190.294938,-0.000464,0.039165,94.190085,65.120705,195.319389,21.037547,40.195129,0.589127,748710.478215,0.862639,8.777460,20.709628,3.996315,0.075100,0.057492,32.000000,93.809244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896234,64.341419,102.798241,100.000000,32.972792,41.784810,51.690531,63.964317,37.544304,34.145462,43.630780,168.694004,70.717962,170.134438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702321,48.879542,198.782145,163.003961,191.769815,187.145536,84.515995,14.121200,194.836937,0.012896,48.633865,49.737207,161.355189,201.198736,159.848202,195.370385,101.142202,190.225542,-0.000463,0.039176,94.170994,65.157770,195.311538,21.042888,40.083992,0.592311,748546.780368,0.863307,8.813841,20.572192,3.999451,0.074086,0.057257,32.000000,93.800531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893647,64.358451,102.786818,100.000000,32.962069,41.784810,51.690531,64.004815,37.544304,34.145462,43.609999,169.031990,70.901454,170.123659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997383,48.903727,198.794574,163.016577,191.714984,187.189539,84.491067,14.123055,194.673557,0.012818,48.543076,49.729803,161.368907,201.225218,159.844255,195.342741,101.236778,190.125045,-0.000461,0.039192,94.192783,65.213369,195.300830,21.049096,40.114994,0.590970,748641.738021,0.862223,8.920008,20.512315,3.999454,0.075137,0.057055,32.000000,93.822856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.904248,64.394591,102.774555,100.000000,32.920196,41.784810,51.690531,63.936932,37.544304,34.145462,43.615134,168.982134,70.670126,170.027239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655450,48.892734,198.862667,163.016857,191.701683,187.234242,84.418424,14.122913,194.943086,0.012900,48.612233,49.677356,161.369267,201.345113,159.866071,195.377476,101.234991,190.557980,-0.000459,0.039051,94.188585,65.139716,195.396135,21.053801,40.029901,0.589988,748143.201192,0.857081,8.638979,20.379944,3.976100,0.074668,0.058271,32.000000,93.864242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910879,64.435509,102.770373,100.000000,32.922924,41.784810,51.690531,63.766446,37.544304,34.145462,43.558222,168.836849,71.009450,170.267326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.048140,48.911972,198.923138,163.045452,191.640382,187.258349,84.441505,14.122770,194.935426,0.012999,48.580532,49.763630,161.403523,201.467127,159.886843,195.387601,101.269422,189.612510,-0.000458,0.039019,94.167737,64.961843,195.425035,21.061605,40.069261,0.591041,748772.924612,0.864566,8.981811,20.544446,4.004851,0.076474,0.058791,32.000000,93.820664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878548,64.402588,102.719238,100.000000,32.911036,41.784810,51.690531,63.932281,37.544304,34.145462,43.508551,168.883010,71.150463,170.253596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847735,48.921866,198.781882,163.048256,191.589914,187.285362,84.347835,14.116634,194.977994,0.013411,48.699888,49.792093,161.412589,201.494914,159.902326,195.602463,101.481597,190.428291,-0.000456,0.039020,94.186296,65.322929,195.494278,21.069290,40.070228,0.585976,748238.871857,0.856952,8.594860,20.154310,3.974636,0.074438,0.057041,32.000000,93.802605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922645,64.405150,102.740121,100.000000,32.883673,41.784810,51.690531,63.913557,37.544304,34.145462,43.477430,168.695669,70.820970,170.243526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.116432,48.952099,198.839867,163.077412,191.457083,187.329575,84.363922,14.121628,195.081541,0.013299,48.623069,49.711645,161.439129,201.532691,159.910098,195.605176,101.385703,190.571224,-0.000456,0.039026,94.168776,65.201814,195.548710,21.075986,40.125107,0.590618,747912.125000,0.861888,8.811743,20.249126,3.987782,0.074619,0.058455,32.000000,93.850368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983987,64.430484,102.775018,100.000000,32.860914,41.784810,51.690531,63.896534,37.544304,34.145462,43.459998,168.727845,70.888688,170.147302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.074017,48.958969,198.927740,163.084981,191.451088,187.323254,84.438679,14.120487,194.953409,0.005091,48.712224,49.885936,161.437638,201.408903,159.907475,195.429159,101.110309,190.435409,-0.000455,0.039005,94.184761,65.331193,195.400562,21.081640,40.133949,0.586207,748127.487077,0.856788,8.566507,20.398011,3.967668,0.074404,0.057359,32.000000,93.875329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977353,64.463495,102.786145,100.000000,32.832958,41.784810,51.690531,63.768657,37.544304,34.145462,43.427653,168.877358,70.821703,170.191244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.051228,48.996897,198.998224,163.086663,191.320431,187.354375,84.363183,14.121628,195.098865,-0.000738,48.811881,49.808945,161.435648,201.500072,159.894565,195.568343,101.303894,190.531067,-0.000456,0.038946,94.185848,65.266992,195.577426,21.087735,40.198064,0.588729,749167.083014,0.856898,8.615176,20.623090,3.972674,0.073791,0.056949,32.000000,93.853417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.995924,64.442903,102.792422,100.000000,32.816227,41.784810,51.690531,63.767283,37.544304,34.145462,43.406578,168.726367,71.013779,170.038333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767971,49.023282,199.003003,163.102643,191.297227,187.358746,84.427682,14.120629,195.161280,-0.000987,48.863676,49.737611,161.449876,201.612097,159.897906,195.587553,101.380130,190.422329,-0.000457,0.038945,94.164793,65.281839,195.613138,21.093599,40.105293,0.587692,748730.596177,0.858334,8.676601,20.465436,3.975891,0.076075,0.057883,32.000000,93.797924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002935,64.420713,102.753869,100.000000,32.815492,41.784810,51.690531,63.839609,37.544304,34.145462,43.383412,168.855365,71.208276,170.066500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815355,49.048018,199.022721,163.115539,191.367136,187.390642,84.470665,14.123626,195.160845,-0.000911,48.787434,49.803309,161.426210,201.572527,159.897153,195.609130,101.385595,190.731729,-0.000457,0.038935,94.203972,65.260496,195.647950,21.099385,40.132034,0.589134,748919.218219,0.863190,8.995719,20.348354,3.998616,0.074536,0.057690,32.000000,93.832095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.023706,64.401081,102.702182,100.000000,32.827498,41.784810,51.690531,63.883937,37.544304,34.145462,43.405483,168.941329,71.004168,170.037231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788950,49.061760,199.125235,163.111334,191.325857,187.420155,84.383200,14.132331,195.229205,0.007413,48.786917,50.025132,161.445957,201.579764,159.916563,195.667380,101.441522,190.755289,-0.000458,0.038939,94.181015,65.420468,195.662366,21.103872,40.194127,0.590098,749012.527262,0.862432,8.934078,20.475944,3.992271,0.075427,0.057329,32.000000,93.861873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.011894,64.401318,102.693301,100.000000,32.806301,41.784810,51.690531,63.895184,37.544304,34.145462,43.378864,168.766399,70.868805,170.027751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.032845,49.059836,199.163579,163.115539,191.375510,187.441740,84.370774,14.123341,195.284118,0.007494,48.875041,49.781094,161.460789,201.623942,159.910346,195.649426,101.396889,191.051232,-0.000455,0.038959,94.169962,65.336661,195.690086,21.110114,40.233272,0.592259,749022.513251,0.863617,9.012473,20.411979,3.999386,0.074177,0.056929,32.000000,93.879007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.016250,64.437025,102.688685,100.000000,32.852839,41.784810,51.690531,63.708213,37.544304,34.145462,43.364031,168.741549,71.074747,170.049269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.096496,49.099414,199.128094,163.134603,191.547148,187.446417,84.394193,14.118346,195.263760,0.007499,48.823619,49.876648,161.494453,201.666897,159.923000,195.640846,101.467054,191.142549,-0.000458,0.038968,94.186155,65.301445,195.701897,21.115240,40.225576,0.588119,748944.149172,0.859160,8.758499,20.567593,3.980657,0.075383,0.057964,32.000000,93.897719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.017338,64.405120,102.698421,100.000000,32.844512,41.784810,51.690531,63.699491,37.544304,34.145462,43.367358,168.788385,71.163595,170.143132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814948,49.103261,199.128041,163.131519,191.503380,187.501744,84.381260,14.120629,195.292520,0.007809,48.913765,49.904597,161.472039,201.638682,159.925382,195.750369,101.474753,190.902910,-0.000458,0.038694,94.183445,65.367927,195.746928,21.121071,40.213100,0.586729,748728.509682,0.857825,8.732452,20.531648,3.974891,0.075281,0.058022,32.000000,93.976920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.024952,64.377689,102.721297,100.000000,32.857370,41.784810,51.690531,63.857371,37.544304,34.145462,43.363638,168.762520,71.036083,170.210323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791542,49.139266,199.288086,163.167684,191.700238,187.547951,84.453795,14.123055,195.349698,0.008167,48.906551,49.790068,161.476585,201.742389,159.934831,195.853353,101.458722,191.219738,-0.000459,0.038212,94.179807,65.135448,195.743806,21.126482,40.225522,0.590929,749302.251088,0.863613,9.027061,20.434124,3.997355,0.074808,0.057768,32.000000,93.895772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.024580,64.368124,102.736455,100.000000,32.869570,41.784810,51.690531,63.834608,37.544304,34.145462,43.370895,168.907590,70.987880,170.198207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895823,49.160704,199.305299,163.194598,191.957478,187.545536,84.457456,14.123055,195.326326,0.007842,48.992330,49.890617,161.510276,201.713195,159.936972,195.808860,101.504305,190.723323,-0.000461,0.037938,94.186600,65.404331,195.869602,21.133326,40.347649,0.592131,749672.081066,0.863622,9.087296,20.568895,4.002449,0.074560,0.058029,32.000000,93.920768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.041068,64.373008,102.767197,100.000000,32.881821,41.784810,51.690531,63.802458,37.544304,34.145462,43.393096,168.914912,71.144153,170.248482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871599,49.249481,199.291858,163.231324,192.103975,187.622568,84.393121,14.130762,195.359365,0.008117,49.239623,49.882566,161.536136,201.727588,159.946700,195.724809,101.507168,190.971809,-0.000463,0.037922,94.189872,65.294748,195.769623,21.138821,40.186824,0.589800,749398.769939,0.861620,9.000854,20.337201,3.994429,0.074845,0.057521,32.000000,93.915987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007354,64.379627,102.791634,100.000000,32.893300,41.784810,51.690531,63.879549,37.544304,34.145462,43.413184,168.786242,71.024711,170.204304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.029428,49.294282,199.265905,163.251229,192.111018,187.614027,84.440126,14.128906,195.340022,0.007855,49.197667,49.855858,161.545921,201.612383,159.934299,195.755223,101.562660,190.949712,-0.000465,0.037891,94.182534,65.109935,195.770052,21.143543,40.141718,0.591424,749953.408644,0.863312,9.114676,20.427543,3.996099,0.075436,0.059400,32.000000,93.932821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949629,64.405964,102.764746,100.000000,32.919362,41.784810,51.690531,63.836412,37.544304,34.145462,43.529328,168.880252,70.840412,170.220394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784611,49.322866,199.155937,163.264125,192.157400,187.619216,84.561708,14.115207,195.262582,0.007947,49.121353,49.805610,161.530130,201.709424,159.960630,195.772327,101.639633,190.592717,-0.000470,0.037871,94.183903,65.217772,195.813132,21.148892,40.360357,0.591296,749617.999071,0.859875,8.996471,20.363766,3.982974,0.074044,0.058063,32.000000,93.932988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.944626,64.385061,102.777698,100.000000,32.897276,41.784810,51.690531,63.815577,37.544304,34.145462,43.566764,169.123417,71.200939,170.238175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879945,49.317095,199.146308,163.267490,192.192725,187.618918,84.392124,14.122913,195.332067,0.007740,49.140145,49.744280,161.550231,201.699516,159.983029,195.754119,101.697820,190.980774,-0.000470,0.038027,94.186498,65.376418,195.731590,21.153145,40.216644,0.591296,749617.999071,0.859875,8.996471,20.363766,3.982974,0.074341,0.057125,32.000000,93.927526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.963536,64.416605,102.808253,100.000000,32.902167,41.784810,51.690531,63.842515,37.544304,34.145462,43.592874,168.784247,71.201233,170.289670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828106,49.330562,199.162642,163.267490,192.213450,187.608637,84.481568,14.118346,195.399413,0.007957,49.107554,49.802252,161.539195,201.808299,159.987778,195.867060,101.722971,190.681394,-0.000471,0.038073,94.175618,65.276779,195.776624,21.154975,40.278701,0.589671,749416.038879,0.863308,9.173661,20.240253,3.992513,0.075657,0.058582,32.000000,93.909316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973348,64.438584,102.828184,100.000000,32.905430,41.784810,51.690531,63.773173,37.544304,34.145462,43.626708,168.963136,70.962715,170.215870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867993,49.378387,199.303481,163.276461,192.081922,187.616526,84.432818,14.125910,195.436232,0.007916,49.344797,49.790648,161.585840,201.815210,160.011935,195.806172,101.707552,190.984423,-0.000473,0.038089,94.196660,65.249384,195.790876,21.157107,40.210862,0.592235,749378.237837,0.863376,9.240747,20.102800,3.996994,0.074587,0.057149,32.000000,93.886493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.988382,64.452863,102.851539,100.000000,32.910761,41.784810,51.690531,63.816431,37.544304,34.145462,43.647623,168.865636,70.988174,170.210913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.123193,49.410821,199.277585,163.288516,192.071519,187.646907,84.393213,14.120915,195.357527,0.015132,49.257148,49.785328,161.581491,201.677783,159.988007,195.728489,101.597770,190.469954,-0.000474,0.038077,94.154757,65.349590,195.769892,21.159313,40.145297,0.592009,749537.402682,0.863259,9.247312,20.231889,3.996621,0.073877,0.057705,32.000000,93.814064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.992712,64.409181,102.857354,100.000000,32.945458,41.784810,51.690531,63.656884,37.544304,34.145462,43.764441,168.786425,71.031607,170.210323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920699,49.414944,199.294850,163.294124,192.108797,187.659611,84.411565,14.126623,195.416516,0.015380,49.169198,49.927809,161.571951,201.772378,160.024362,195.896524,101.609717,190.915760,-0.000476,0.038133,94.164331,65.324261,195.857669,21.161757,40.156842,0.587609,749755.805221,0.858716,9.024145,20.145764,3.976205,0.074626,0.057398,32.000000,93.781314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.988390,64.365570,102.902448,100.000000,32.959148,41.784810,51.690531,63.754566,37.544304,34.145462,43.811671,168.823130,71.031094,170.216067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871539,49.397627,199.359699,163.294124,192.125002,187.667668,84.431819,14.119916,195.354077,0.015122,49.331762,49.815517,161.595888,201.809380,160.022003,195.914427,101.447582,190.887668,-0.000476,0.038174,94.141755,65.282432,195.848025,21.165538,40.338252,0.591282,750073.235153,0.862750,9.229384,20.303978,3.992229,0.074631,0.057032,32.000000,93.728728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998250,64.321595,102.927111,100.000000,33.008908,41.784810,51.690531,63.840746,37.544304,34.145462,43.826705,168.863637,71.146134,170.350724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856285,49.464144,199.294084,163.334215,192.042602,187.689341,84.410242,14.120201,195.368744,0.015254,49.290831,49.734909,161.591482,201.859409,160.021728,195.808939,101.639261,190.504011,-0.000477,0.038173,94.142206,65.213292,195.913737,21.166734,40.284070,0.590975,750704.029217,0.863483,9.262884,20.455578,3.997464,0.074856,0.057755,32.000000,93.809914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.020794,64.296642,102.964316,100.000000,33.015611,41.784810,51.690531,63.802500,37.544304,34.145462,43.900628,168.820484,71.042319,170.215280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885828,49.450950,199.261771,163.344027,192.051601,187.711938,84.409033,14.123912,195.356111,0.006802,49.140846,49.854599,161.606126,201.903077,160.045057,195.887456,101.524471,190.765315,-0.000477,0.037924,94.178337,65.436225,195.753636,21.168775,40.225253,0.592049,750281.998332,0.864259,9.345175,20.119908,3.997371,0.074322,0.057492,32.000000,93.824064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046131,64.278256,102.941566,100.000000,33.004566,41.784810,51.690531,63.774449,37.544304,34.145462,43.970124,168.818065,70.853471,170.240575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808515,49.428687,199.320463,163.334775,192.010313,187.700807,84.508791,14.118917,195.430220,0.006847,49.207310,49.723553,161.629579,201.774294,160.073073,195.912450,101.617794,191.083864,-0.000479,0.037484,94.187276,65.451486,195.778826,21.170121,40.410439,0.593293,750715.513825,0.863774,9.301432,20.332793,3.994356,0.075180,0.058809,32.000000,93.879877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.059608,64.281783,102.890538,100.000000,33.017264,41.784810,51.690531,63.762007,37.544304,34.145462,43.988938,169.017582,71.139751,170.286444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944384,49.390756,199.416371,163.312908,191.731501,187.788635,84.524752,14.125196,195.309672,0.006978,49.162810,49.654624,161.627051,201.878919,160.055863,195.919381,101.791666,190.396043,-0.000479,0.036950,94.167494,65.290816,195.821979,21.170852,40.249113,0.591770,750399.414165,0.864137,9.359146,20.358918,4.001735,0.075086,0.058715,32.000000,93.884193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052657,64.256411,102.741374,100.000000,33.041571,41.784810,51.690531,63.757363,37.544304,34.145462,44.018834,169.049503,71.002627,170.363824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853389,49.396803,199.311031,163.317674,191.784661,187.783935,84.341739,14.120059,195.374322,0.006901,48.997971,49.917346,161.632417,201.684919,160.051832,195.897783,101.670061,191.054316,-0.000481,0.036753,94.161062,65.522707,195.889284,21.170805,40.222443,0.591887,749835.242103,0.861675,9.180729,19.926942,3.992769,0.073699,0.058213,32.000000,93.879740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.072301,64.241491,102.671828,100.000000,33.100992,41.784810,51.690531,63.814286,37.544304,34.145462,44.036308,168.683478,71.203801,170.247341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892531,49.388832,199.394423,163.323000,191.624536,187.743480,84.441580,14.117633,195.443645,0.006926,49.261932,49.955042,161.651525,201.832376,160.071731,195.825276,101.789896,191.028220,-0.000482,0.036803,94.178958,65.237677,195.928953,21.170996,40.277537,0.590948,750406.633104,0.865289,9.280832,20.295579,3.997943,0.074287,0.056773,32.000000,93.830340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093020,64.270684,102.598933,100.000000,33.098969,41.784810,51.690531,63.615453,37.544304,34.145462,44.067403,168.883160,71.367703,170.255721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.105541,49.449576,199.441672,163.350195,191.381946,187.760862,84.448640,14.122342,195.478100,0.007150,49.256316,49.942046,161.674811,201.910477,160.093181,195.952382,101.891761,191.291503,-0.000483,0.036431,94.168009,65.478271,196.020136,21.170567,40.207927,0.589216,749745.530763,0.863307,9.232386,20.165962,3.996478,0.074690,0.057846,32.000000,93.804793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122512,64.246871,102.551255,100.000000,33.144712,41.784810,51.690531,63.595308,37.544304,34.145462,44.135226,168.897279,71.040925,170.045925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.025999,49.471015,199.412513,163.364213,191.293971,187.774000,84.400260,14.122199,195.461123,0.007104,49.318821,49.837780,161.703036,201.952902,160.101518,195.865698,101.963315,190.704673,-0.000483,0.035961,94.155545,65.489727,195.844598,21.171603,40.223446,0.590069,749340.955091,0.859015,9.073294,20.162730,3.980431,0.073802,0.056835,32.000000,93.808399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131714,64.244846,102.493670,100.000000,33.178594,41.784810,51.690531,63.736859,37.544304,34.145462,44.234963,168.800520,71.199325,170.090418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851582,49.522964,199.356829,163.363933,191.339865,187.812477,84.358963,14.124054,195.541428,0.013033,49.203258,49.912083,161.693926,201.951006,160.110829,196.016678,101.780755,190.817532,-0.000483,0.035440,94.131674,65.471652,195.990522,21.172577,40.209538,0.589489,749262.471163,0.861508,9.176741,19.871192,3.986178,0.074816,0.058067,32.000000,93.847754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154452,64.196273,102.468289,100.000000,33.200685,41.784810,51.690531,63.702052,37.544304,34.145462,44.346479,168.717925,70.991255,170.058947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945587,49.468541,199.450656,163.343186,191.378639,187.834002,84.455022,14.120629,195.480310,0.012400,49.103884,49.996212,161.712595,201.849236,160.105076,196.043567,101.750696,191.222372,-0.000483,0.035007,94.158091,65.527689,195.925423,21.173932,40.247323,0.593156,750431.098922,0.865585,9.408861,20.096098,3.999007,0.074467,0.056662,32.000000,93.963927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209573,64.191139,102.525386,100.000000,33.220507,41.784810,51.690531,63.692120,37.544304,34.145462,44.383691,168.910043,71.056846,170.165634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945045,49.442979,199.475294,163.332533,191.313220,187.882931,84.381326,14.119202,195.481661,0.012731,49.164316,49.981140,161.681722,202.136974,160.106503,195.986402,101.923465,190.737916,-0.000486,0.034771,94.146858,65.676059,195.938191,21.175569,40.310561,0.591786,750375.848890,0.862760,9.257273,20.277908,3.993359,0.073840,0.058127,32.000000,93.923973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224439,64.173922,102.530982,100.000000,33.271803,41.784810,51.690531,63.716372,37.544304,34.145462,44.378356,168.762651,71.220382,170.059261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906769,49.473214,199.460709,163.339261,191.437653,187.893711,84.448201,14.122199,195.632242,0.020187,49.258656,49.840867,161.689972,202.067720,160.101976,196.145695,101.955959,191.074740,-0.000486,0.034717,94.156189,65.576305,196.124905,21.178163,40.199192,0.590589,749880.072595,0.863687,9.232270,19.923517,3.993896,0.073969,0.056532,32.000000,93.856675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221519,64.147167,102.621813,100.000000,33.305907,41.784810,51.690531,63.673591,37.544304,34.145462,44.459970,168.896402,70.820383,170.014651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.990632,49.512244,199.574253,163.354681,191.474485,187.890479,84.296100,14.113780,195.650299,0.012614,49.232487,50.007555,161.676862,202.022605,160.116687,196.055134,101.979179,191.334035,-0.000486,0.034739,94.157019,65.542075,196.075532,21.180421,40.284411,0.594388,749943.743412,0.863861,9.302051,20.017334,3.996666,0.073762,0.057669,32.000000,93.885763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187915,64.170605,102.634629,100.000000,33.388858,41.784810,51.690531,63.701138,37.544304,34.145462,44.544419,168.592200,71.226765,170.127947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.979665,49.498501,199.565408,163.352999,191.333630,187.926645,84.381546,14.124482,195.698430,0.013136,49.268775,49.979597,161.659470,202.203414,160.148180,196.282109,101.800773,191.267035,-0.000488,0.034721,94.124071,65.715807,196.174667,21.183169,40.270771,0.590423,749839.462711,0.863886,9.254465,20.091237,3.992233,0.075147,0.056987,32.000000,93.902666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.159959,64.185935,102.659360,100.000000,33.463845,41.784810,51.690531,63.626907,37.544304,34.145462,44.610669,168.763091,71.013339,170.071024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.027718,49.509496,199.486618,163.368138,191.375823,187.984373,84.415823,14.108642,195.647614,0.013088,49.291395,49.957097,161.667578,202.179093,160.145014,196.184128,101.905766,190.933528,-0.000487,0.034719,94.117465,65.419975,195.964505,21.184794,40.378203,0.592378,750597.213620,0.863355,9.252043,20.244556,3.992932,0.074076,0.057481,32.000000,93.918218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104543,64.193701,102.699936,100.000000,33.511070,41.784810,51.690531,63.649160,37.544304,34.145462,44.680867,168.831646,71.209670,170.214375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.037691,49.491080,199.596145,163.356083,191.504971,187.977813,84.373771,14.124482,195.815778,0.013456,49.235082,49.952308,161.688876,202.131164,160.152432,196.197686,101.909255,191.445784,-0.000486,0.034672,94.120966,65.523701,196.045772,21.188431,40.261392,0.590273,750406.485452,0.862375,9.213447,20.014593,3.987522,0.074145,0.057811,32.000000,93.870886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133499,64.238286,102.754973,100.000000,33.576133,41.784810,51.690531,63.592955,37.544304,34.145462,44.727408,168.747542,70.991182,170.156468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.994873,49.529561,199.667303,163.376829,191.495531,188.002364,84.411528,14.126052,195.869811,0.013170,49.285072,49.991726,161.659726,202.310343,160.129621,196.381303,101.940171,191.123321,-0.000488,0.034917,94.127911,65.516776,196.235301,21.191240,40.255074,0.593219,750432.314626,0.864235,9.273711,20.035107,3.997063,0.074631,0.058825,32.000000,93.868993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131581,64.234267,102.826223,100.000000,33.637809,41.784810,51.690531,63.574074,37.544304,34.145462,44.781237,168.823055,71.352590,170.280898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.983100,49.541105,199.680226,163.397015,191.505163,188.017969,84.418150,14.115492,195.777859,0.012665,49.278837,49.885327,161.679592,202.068352,160.129958,196.279964,101.909077,191.286938,-0.000486,0.035443,94.099522,65.562737,196.182645,21.195315,40.212133,0.589911,750454.575881,0.863179,9.267404,20.051326,3.993756,0.073915,0.057372,32.000000,93.884025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094985,64.225033,102.862281,100.000000,33.713583,41.784810,51.690531,63.590622,37.544304,34.145462,44.895961,168.836299,71.036596,170.177869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.032069,49.544953,199.767338,163.415239,191.605804,188.010350,84.436542,14.118632,195.876609,0.012697,49.301312,49.907147,161.739959,202.322167,160.149053,196.365896,102.053105,191.371209,-0.000488,0.036077,94.127283,65.435519,196.365423,21.199947,40.307894,0.592761,750676.748950,0.863437,9.291100,20.143706,3.994955,0.074290,0.056981,32.000000,93.900650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116478,64.222418,102.805220,100.000000,33.791464,41.784810,51.690531,63.530596,37.544304,34.145462,44.980684,168.873084,71.289274,170.235146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.222092,49.572715,199.831745,163.427855,191.552649,188.038210,84.441810,14.122056,195.812208,0.012765,49.434990,49.998938,161.724368,202.274054,160.177833,196.297611,101.929314,191.586030,-0.000488,0.036594,94.143498,65.631703,196.270626,21.204081,40.224269,0.589648,750006.182067,0.862220,9.245594,20.012305,3.992854,0.074459,0.056750,32.000000,93.940773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131632,64.201312,102.757834,100.000000,33.868452,41.784810,51.690531,63.512709,37.544304,34.145462,45.078945,168.883620,70.983185,170.075508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.025451,49.666995,199.809841,163.471312,191.635412,188.112781,84.310207,14.121914,195.837398,0.012788,49.559893,49.973780,161.731666,202.281251,160.182888,196.385640,102.065141,190.283716,-0.000487,0.037140,94.163032,65.232973,196.312578,21.207432,40.252890,0.591129,750450.197811,0.858799,9.076450,20.235397,3.978961,0.076130,0.058559,32.000000,93.950737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119351,64.221966,102.689376,100.000000,33.920755,41.784810,51.690531,63.507717,37.544304,34.145462,45.195031,168.620413,71.146794,170.292188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.048445,49.618618,199.710857,163.457013,191.736329,188.120601,84.399244,14.120059,195.792068,0.012850,49.210867,49.916859,161.732870,202.201600,160.179202,196.341899,101.899535,191.195519,-0.000485,0.037683,94.140101,65.534632,196.266181,21.210403,40.383913,0.592201,750719.576861,0.864470,9.373286,19.611247,3.994164,0.074588,0.056907,32.000000,93.883274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.092852,64.204922,102.554628,100.000000,34.031539,41.784810,51.690531,63.501577,37.544304,34.145462,45.337890,168.798489,71.005269,170.041244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.097160,49.572990,199.746167,163.429537,191.981407,188.167575,84.390410,14.127337,195.849685,0.012927,49.077166,50.035244,161.756122,202.195994,160.187073,196.398885,102.075323,191.059146,-0.000486,0.038209,94.167232,65.631103,196.309191,21.212213,40.339898,0.592862,751219.465192,0.863036,9.301190,20.119010,3.990351,0.074907,0.057569,32.000000,93.906127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114833,64.197784,102.535292,100.000000,34.054787,41.784810,51.690531,63.308831,37.544304,34.145462,45.342327,168.780819,71.159927,170.006272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.989515,49.497127,199.791008,163.391408,192.002192,188.241729,84.442458,14.118203,195.896447,0.007328,49.094807,50.074030,161.722459,202.236930,160.189091,196.480205,102.048031,191.392002,-0.000486,0.038791,94.162313,65.831718,196.445432,21.214044,40.287973,0.591203,750599.043895,0.862299,9.205344,19.892125,3.987175,0.074151,0.057323,32.000000,94.011759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110414,64.205456,102.483625,100.000000,34.139636,41.784810,51.690531,63.444528,37.544304,34.145462,45.336705,168.884916,71.050243,170.020591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.121365,49.486957,199.791440,163.382717,191.992823,188.266839,84.352873,14.117775,195.937532,0.007426,49.292351,49.993357,161.729614,202.300272,160.185723,196.466087,102.205745,191.568200,-0.000485,0.039196,94.194602,65.611086,196.246929,21.216700,40.368591,0.593441,750961.766927,0.863986,9.240500,20.044084,3.996658,0.075608,0.057736,32.000000,94.018006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117912,64.235977,102.464231,100.000000,34.252732,41.784810,51.690531,63.386521,37.544304,34.145462,45.383795,168.705746,71.357138,170.115005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.966176,49.576563,199.849066,163.423650,192.086960,188.338803,84.316711,14.121058,195.952582,0.000138,49.494065,50.088904,161.739897,202.360800,160.186996,196.318940,102.147964,191.360086,-0.000483,0.039158,94.175131,65.560788,196.303727,21.219343,40.342601,0.589564,750302.350510,0.862466,9.094372,19.952297,3.986153,0.074463,0.058219,32.000000,93.985103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085671,64.277915,102.404456,100.000000,34.329655,41.784810,51.690531,63.361020,37.544304,34.145462,45.498963,168.633422,71.394629,170.203321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.001390,49.654351,199.862989,163.466265,192.240833,188.380306,84.438124,14.115064,195.800475,0.000509,49.524369,49.952473,161.741612,202.259723,160.174415,196.368522,102.107880,191.447466,-0.000483,0.039122,94.168207,65.391276,196.297734,21.220924,40.331629,0.591397,751218.135792,0.866363,9.344031,19.932205,3.999687,0.074905,0.057328,32.000000,93.960784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084660,64.357108,102.349184,100.000000,34.435619,41.784810,51.690531,63.417327,37.544304,34.145462,45.685506,168.876249,71.347747,170.296437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.191059,49.666995,199.773218,163.475237,192.444173,188.381889,84.375426,14.114921,195.836452,0.000314,49.456178,49.933000,161.759483,202.206901,160.202481,196.335458,102.086918,191.090315,-0.000481,0.039147,94.165627,65.469217,196.185011,21.221978,40.307769,0.591721,751672.658588,0.864820,9.385467,20.004992,3.997149,0.074846,0.058140,32.000000,94.019530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112320,64.417924,102.303036,100.000000,34.496731,41.784810,51.690531,63.361726,37.544304,34.145462,45.813637,168.750852,71.393529,170.095689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
