OSU 80 Ton Compressor Load Stand
50.044542,49.642531,199.918333,163.474956,192.657503,188.346752,84.395875,14.119630,195.822039,0.000078,49.357635,50.047355,161.806973,202.262495,160.203032,196.144756,102.133992,191.205865,-0.000479,0.038530,94.161110,65.518849,196.239974,21.222793,40.320907,0.589179,751517.680339,0.861866,9.202657,19.892213,3.980255,0.076135,0.058900,32.000000,93.951628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120820,64.417700,102.288940,100.000000,34.562802,41.784810,51.690531,63.315662,37.544304,34.145462,45.898314,168.791749,71.021703,170.045021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.020024,49.607898,199.822340,163.464583,192.701224,188.401472,84.423229,14.118061,195.773563,0.000078,49.209564,50.023044,161.785898,202.199113,160.212016,196.270635,102.177790,190.645196,-0.000481,0.038609,94.137661,65.475297,196.213767,21.222702,40.212438,0.593967,751350.433354,0.864241,9.329130,19.888429,3.994808,0.074536,0.057058,32.000000,93.987769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118276,64.390914,102.353928,100.000000,34.645533,41.784810,51.690531,63.363521,37.544304,34.145462,45.954446,168.846457,71.354204,170.162998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.049267,49.563369,199.875633,163.440752,192.879791,188.412598,84.330628,14.122913,195.795903,0.000028,49.400614,50.066719,161.777628,202.187819,160.228188,196.330248,101.980749,191.184172,-0.000480,0.038531,94.118874,65.507756,196.143566,21.220776,40.257347,0.591361,751344.151785,0.864599,9.319787,19.634392,3.994847,0.074426,0.058052,32.000000,93.905510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146097,64.428082,102.392776,100.000000,34.708509,41.784810,51.690531,63.304891,37.544304,34.145462,46.000705,168.661256,71.162715,170.017719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981283,49.640607,199.735005,163.444116,192.927800,188.473993,84.447666,14.122199,195.688792,0.000336,49.598208,49.897070,161.773130,202.057935,160.202986,196.219687,102.125399,191.592213,-0.000479,0.038550,94.120791,65.614204,196.250374,21.217255,40.290675,0.592713,751958.734634,0.864929,9.245096,20.033545,3.993578,0.076066,0.057731,32.000000,93.892908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129491,64.450646,102.443056,100.000000,34.789141,41.784810,51.690531,63.325337,37.544304,34.145462,46.167921,168.895333,71.058166,170.145650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.988600,49.720320,199.792075,163.468228,192.981391,188.488620,84.467900,14.125910,195.773403,0.000264,49.470917,49.999055,161.775499,202.205820,160.214390,196.222745,102.037695,189.801091,-0.000477,0.038235,94.088549,65.747618,196.114583,21.214212,40.313515,0.593718,751877.908194,0.864663,9.328216,19.916023,3.991646,0.074286,0.057814,32.000000,93.959356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129204,64.479178,102.507268,100.000000,34.855685,41.784810,51.690531,63.328668,37.544304,34.145462,46.322900,168.935801,71.393455,170.241362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.976782,49.694207,199.771380,163.484769,193.012196,188.507417,84.537650,14.117633,195.570309,0.000108,49.404667,50.022778,161.784272,202.045377,160.216784,196.151559,102.123727,191.464889,-0.000476,0.037660,94.083002,65.562917,196.133391,21.210854,40.278701,0.591781,752483.791016,0.865418,9.464638,19.457090,3.996753,0.075227,0.058072,32.000000,93.875480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.153861,64.483923,102.555702,100.000000,34.921294,41.784810,51.690531,63.269684,37.544304,34.145462,46.427033,169.075301,71.159340,170.235422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.989410,49.668919,199.676789,163.476639,193.063640,188.519637,84.424562,14.126195,195.593254,0.007237,49.239098,49.851197,161.770838,201.996693,160.182628,196.137141,101.969040,191.293724,-0.000477,0.037041,94.064996,65.387541,195.946489,21.206246,40.266118,0.593824,752254.269827,0.864954,9.450723,19.995665,3.997284,0.076641,0.059629,32.000000,93.833957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156032,64.443502,102.596919,100.000000,34.984736,41.784810,51.690531,63.310341,37.544304,34.145462,46.516055,168.849123,71.386705,170.035737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944465,49.594154,199.742935,163.424771,193.052476,188.521992,84.475851,14.126195,195.497316,0.007180,49.296447,49.964416,161.749789,202.017243,160.182608,196.015885,101.994522,190.955326,-0.000477,0.036813,94.085349,65.517082,195.997558,21.202827,40.264274,0.591589,752770.460677,0.865864,9.412400,20.086283,3.994382,0.074185,0.057336,32.000000,93.814068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143134,64.439304,102.652362,100.000000,35.032761,41.784810,51.690531,63.287933,37.544304,34.145462,46.551175,168.951702,71.042906,170.076885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945517,49.572990,199.538232,163.420005,193.119474,188.512615,84.433150,14.117347,195.560217,0.007268,49.312583,49.904238,161.723760,201.883302,160.156904,196.089667,102.016191,191.016835,-0.000476,0.036814,94.065765,65.307144,195.928341,21.197778,40.233845,0.594942,752555.743230,0.866033,9.384043,19.934009,3.999301,0.075609,0.057668,32.000000,93.811723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134283,64.456300,102.695599,100.000000,35.117888,41.784810,51.690531,63.256269,37.544304,34.145462,46.615218,168.866300,71.008937,170.174721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978354,49.598827,199.533195,163.424771,193.225126,188.508269,84.381625,14.124482,195.507208,0.007196,49.301219,49.810500,161.773428,201.808401,160.172429,195.956152,101.990242,190.874115,-0.000475,0.036780,94.081856,65.510959,195.976756,21.192833,40.197814,0.595214,752434.252601,0.867495,9.374458,19.826648,3.999335,0.074575,0.057942,32.000000,93.857779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142282,64.446383,102.767571,100.000000,35.147462,41.784810,51.690531,63.261964,37.544304,34.145462,46.719500,168.763250,71.132341,170.139316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011709,49.595254,199.535088,163.413557,193.172637,188.478944,84.429365,14.123055,195.298869,0.006767,49.223932,49.828241,161.751345,201.778270,160.161967,195.925552,101.916699,190.767234,-0.000477,0.036848,94.101552,65.339642,195.777580,21.183927,40.206477,0.593347,752480.171666,0.866295,9.353722,19.907837,3.992392,0.075901,0.058265,32.000000,93.857007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146101,64.418479,102.841928,100.000000,35.135859,41.784810,51.690531,63.291406,37.544304,34.145462,46.809971,168.858731,70.973134,170.037900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864905,49.555123,199.445161,163.375147,192.984394,188.420900,84.362556,14.117347,195.151297,0.007058,49.202032,49.875812,161.743900,201.574239,160.157141,195.709602,101.788393,190.359791,-0.000478,0.036909,94.118472,65.204393,195.541981,21.174278,40.177999,0.594230,752568.392101,0.865021,9.315722,19.941284,3.989767,0.074787,0.057770,32.000000,93.855462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144513,64.422729,102.859577,100.000000,35.206760,41.784810,51.690531,63.287277,37.544304,34.145462,46.859335,168.725112,70.848042,170.047932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816241,49.527912,199.477963,163.351597,192.968778,188.396256,84.523292,14.126052,195.263785,0.007099,49.249802,49.846669,161.701990,201.503028,160.165194,195.846897,101.890795,190.847444,-0.000478,0.036881,94.140961,65.331694,195.608608,21.164279,40.267317,0.596393,752881.259272,0.868172,9.427240,19.916591,3.999710,0.074664,0.057288,32.000000,93.828440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102727,64.399923,102.861196,100.000000,35.191063,41.784810,51.690531,63.269295,37.544304,34.145462,46.904100,169.046584,71.055599,170.068663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804529,49.508671,199.377713,163.343186,192.844186,188.343159,84.495612,14.119488,195.073026,0.006962,49.175983,49.867719,161.679328,201.523700,160.158669,195.530347,101.686143,190.536925,-0.000481,0.037485,94.157534,65.399457,195.600085,21.153880,40.186305,0.595106,752431.174761,0.867282,9.450374,19.997279,4.004276,0.073852,0.057332,32.000000,93.917762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.072678,64.396439,102.809374,100.000000,35.256444,41.784810,51.690531,63.281484,37.544304,34.145462,46.962461,168.991224,70.856993,170.188215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831446,49.487782,199.412935,163.333934,192.682383,188.289918,84.505543,14.119916,194.973921,0.006812,49.222407,49.753791,161.676521,201.369516,160.135160,195.447493,101.708086,190.329058,-0.000481,0.037519,94.186765,65.279655,195.417939,21.142374,40.097900,0.596483,752908.819099,0.867501,9.443256,20.085387,4.003204,0.073895,0.057327,32.000000,93.926584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060434,64.425898,102.788940,100.000000,35.297465,41.784810,51.690531,63.277534,37.544304,34.145462,47.012041,169.011085,71.044300,170.203400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862009,49.473214,199.371888,163.315150,192.569233,188.258408,84.365411,14.124482,195.010358,0.007183,49.154727,49.836328,161.668390,201.333146,160.144699,195.591732,101.452394,190.446261,-0.000481,0.037568,94.199539,65.348911,195.366379,21.132089,40.142416,0.594489,752523.590080,0.866583,9.394510,19.985347,4.001749,0.074175,0.056756,32.000000,93.902304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029423,64.413513,102.752113,100.000000,35.246850,41.784810,51.690531,63.301992,37.544304,34.145462,47.065700,168.730822,71.036963,170.051275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780131,49.448476,199.093556,163.302254,192.584216,188.150817,84.363532,14.120201,194.806520,0.007203,48.893866,49.909042,161.653894,201.108851,160.111736,195.334509,101.391900,190.020329,-0.000482,0.037576,94.215509,65.272426,195.185070,21.120422,40.188721,0.594011,753235.591127,0.867251,9.348325,20.285081,3.998473,0.073713,0.057799,32.000000,93.876396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.014220,64.364390,102.710877,100.000000,35.259292,41.784810,51.690531,63.292649,37.544304,34.145462,47.103693,168.727065,70.813560,170.068506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796733,49.341282,199.125110,163.263284,192.587404,188.076690,84.387492,14.120772,194.744984,0.007240,48.705840,49.742464,161.608457,201.058373,160.114378,195.178294,101.355991,190.583917,-0.000484,0.037952,94.228852,65.409889,195.099167,21.104896,40.074452,0.595774,753056.675379,0.868298,9.408321,20.185424,3.999458,0.075795,0.057226,32.000000,93.884572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045800,64.333904,102.668619,100.000000,35.189196,41.784810,51.690531,63.335350,37.544304,34.145462,47.047181,168.774983,70.905489,170.206350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714186,49.229966,198.978433,163.199924,192.532743,188.017294,84.442543,14.120772,194.670457,0.007277,48.753931,49.533732,161.580941,201.122306,160.090197,195.256687,101.349085,189.266564,-0.000485,0.038646,94.195049,65.101147,195.151867,21.090579,40.057716,0.594459,752620.527082,0.867128,9.283936,20.433185,3.998759,0.074353,0.057926,32.000000,93.937339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044862,64.313326,102.654129,100.000000,35.196457,41.784810,51.690531,63.329723,37.544304,34.145462,46.958811,168.885086,70.991769,170.220355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671210,49.200832,199.000746,163.171889,192.344947,187.959895,84.440944,14.121200,194.610577,0.000102,48.773336,49.643806,161.543621,200.976928,160.049041,195.056814,101.347843,190.448039,-0.000486,0.039256,94.194606,65.070048,194.976900,21.075547,40.059005,0.593909,752206.723143,0.867616,9.258132,19.944161,4.002448,0.074052,0.057008,32.000000,93.959897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.010648,64.324037,102.658084,100.000000,35.117548,41.784810,51.690531,63.365657,37.544304,34.145462,46.932960,168.881888,71.026472,170.231016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718487,49.198633,198.759461,163.172170,192.253282,187.915369,84.421455,14.117204,194.466188,0.000255,48.745315,49.653292,161.550893,200.976847,160.048424,195.042062,101.237686,189.857683,-0.000484,0.039316,94.222177,65.114405,194.950225,21.059261,39.970243,0.593886,752002.698189,0.868130,9.273560,20.390300,4.006360,0.074827,0.058005,32.000000,93.975929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073941,64.401051,102.729907,100.000000,35.070479,41.784810,51.690531,63.373765,37.544304,34.145462,46.929379,168.842909,70.717155,170.172046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699382,49.147786,198.763822,163.144695,192.143103,187.838283,84.501426,14.114065,194.341778,-0.000071,48.562411,49.735595,161.524678,200.733470,160.045867,194.844489,101.227861,189.881315,-0.000486,0.039326,94.190264,65.199151,194.882474,21.043457,40.016083,0.595317,752129.271499,0.867203,9.222342,20.278411,3.997697,0.074742,0.057778,32.000000,93.976515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021685,64.478829,102.759658,100.000000,34.975688,41.784810,51.690531,63.434816,37.544304,34.145462,46.873761,169.002852,70.825005,170.136563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591593,49.053515,198.584030,163.090588,191.927173,187.764106,84.393568,14.126195,194.403103,-0.000343,48.534004,49.580901,161.484575,200.764519,160.015849,194.952777,101.220589,189.871570,-0.000487,0.039324,94.177758,65.226800,194.728672,21.025627,39.972426,0.594287,751758.396512,0.866273,9.191300,20.297135,3.999322,0.076496,0.059298,32.000000,94.001870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.035492,64.472662,102.797551,100.000000,34.922719,41.784810,51.690531,63.485842,37.544304,34.145462,46.753279,168.787136,70.774748,170.179127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650021,49.021358,198.510042,163.060311,191.980999,187.735973,84.157919,14.121058,194.319025,-0.000406,48.531992,49.615236,161.486213,200.634941,159.973457,194.713765,101.136239,190.264740,-0.000490,0.039304,94.158197,64.975812,194.618623,21.012328,39.978512,0.595061,751401.780478,0.868901,9.208877,20.300739,4.004389,0.075815,0.058557,32.000000,93.945065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085490,64.476572,102.912320,100.000000,34.795835,41.784810,51.690531,63.459364,37.544304,34.145462,46.687059,168.315838,70.894997,170.011582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584059,48.996073,198.506940,163.036201,191.969080,187.710198,84.205751,14.122627,194.232829,-0.000626,48.526685,49.515445,161.425540,200.557247,159.944283,194.630260,100.929871,189.985373,-0.000491,0.038977,94.124676,65.126199,194.583972,21.001880,40.029274,0.593122,751443.519018,0.869986,9.116068,20.533016,3.998186,0.075264,0.057459,32.000000,93.910135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034181,64.400336,102.926884,100.000000,34.746623,41.784810,51.690531,63.478261,37.544304,34.145462,46.627923,168.411503,70.862936,170.115634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.557997,48.908399,198.391066,163.005363,191.743148,187.663253,84.425283,14.117775,194.229121,-0.000629,48.273725,49.520664,161.404530,200.446547,159.916458,194.575537,100.930657,189.586947,-0.000490,0.038219,94.118242,65.043753,194.416614,20.985195,39.971692,0.593956,752091.066608,0.870596,9.159260,20.634297,4.003443,0.076065,0.057518,32.000000,93.921421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.018425,64.394936,102.912087,100.000000,34.635748,41.784810,51.690531,63.543590,37.544304,34.145462,46.476555,168.850567,70.882158,170.037153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639903,48.880091,198.435400,162.987421,191.478696,187.639477,84.387187,14.123626,194.094089,-0.000164,48.372603,49.584505,161.384167,200.434458,159.882505,194.505114,100.925749,189.815622,-0.000489,0.037954,94.064773,64.855374,194.454281,20.971704,39.991310,0.592877,751599.468136,0.866828,9.012269,20.551184,3.998834,0.074828,0.057635,32.000000,93.870866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.015016,64.370622,102.797710,100.000000,34.521114,41.784810,51.690531,63.470561,37.544304,34.145462,46.372594,168.774374,70.540486,170.065595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547121,48.879817,198.252831,162.972283,191.601479,187.575985,84.447974,14.121914,194.088781,-0.000165,48.330550,49.535524,161.405588,200.467973,159.886653,194.502749,100.931989,189.801993,-0.000486,0.037950,94.069823,64.971931,194.433152,20.957593,40.008780,0.594619,751622.193524,0.865629,8.903877,20.644044,3.990623,0.074255,0.058082,32.000000,93.867066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953124,64.361440,102.766776,100.000000,34.392754,41.784810,51.690531,63.589631,37.544304,34.145462,46.293075,168.895947,70.722951,170.200213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.531784,48.827873,198.390129,162.950136,191.505692,187.504076,84.452556,14.120772,194.094177,0.008139,48.212314,49.542666,161.370786,200.449707,159.862699,194.484332,100.843318,189.330391,-0.000485,0.037946,94.024689,64.928970,194.557643,20.943548,39.930989,0.594337,751305.805062,0.867913,9.081380,20.563136,4.001299,0.075775,0.057647,32.000000,93.867679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917128,64.318563,102.784565,100.000000,34.270555,41.784810,51.690531,63.597213,37.544304,34.145462,46.146352,168.905112,70.509452,170.125036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644300,48.733056,198.253745,162.927989,191.499183,187.455052,84.389519,14.119630,194.031419,0.007964,48.085263,49.549646,161.348090,200.413989,159.877224,194.548708,100.790757,189.317986,-0.000482,0.037499,93.985254,64.901365,194.428095,20.934758,39.855598,0.596274,751212.066733,0.867705,9.045377,20.474016,4.005310,0.075019,0.058455,32.000000,93.847791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855049,64.282881,102.810828,100.000000,34.186849,41.784810,51.690531,63.617618,37.544304,34.145462,45.951830,168.779038,70.885093,170.043604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611209,48.673969,198.281698,162.878369,191.501608,187.362656,84.350239,14.119060,194.168136,0.007816,48.087758,49.472892,161.322543,200.507034,159.861791,194.686017,100.711834,189.515916,-0.000480,0.036801,93.947090,64.892627,194.534067,20.926845,39.932708,0.591299,750819.443103,0.865710,8.833704,20.521897,3.993485,0.073909,0.056537,32.000000,93.732709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798538,64.253218,102.827568,100.000000,34.065654,41.784810,51.690531,63.587086,37.544304,34.145462,45.760607,168.700477,70.882965,169.986563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645760,48.612133,198.410455,162.856503,191.573636,187.257087,84.436438,14.121058,194.273426,0.007757,47.969867,49.530119,161.335193,200.508706,159.855268,194.675954,100.856544,190.006330,-0.000480,0.036193,93.939230,65.000152,194.631187,20.921071,40.010408,0.591328,750635.184242,0.866184,8.808962,20.675482,3.996712,0.073824,0.057134,32.000000,93.891103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807959,64.285250,102.868489,100.000000,33.922588,41.784810,51.690531,63.693498,37.544304,34.145462,45.611449,168.872875,70.558021,169.973778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603738,48.614332,198.425353,162.852298,191.603470,187.180517,84.437340,14.124768,194.238075,0.007796,48.074625,49.533342,161.279756,200.553679,159.832474,194.716661,100.739048,189.976739,-0.000480,0.035551,93.900122,64.970538,194.627392,20.918506,39.966716,0.593507,749516.767046,0.863993,8.711265,20.715511,3.996524,0.075300,0.057724,32.000000,93.888096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762018,64.282093,102.808774,100.000000,33.892279,41.784810,51.690531,63.639067,37.544304,34.145462,45.393521,168.874680,70.512680,170.002613,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575310,48.631096,198.410701,162.855101,191.416561,187.114951,84.381962,14.121058,194.289116,0.008058,48.159666,49.585998,161.291267,200.620752,159.824810,194.674324,100.745046,189.562968,-0.000480,0.034831,93.876836,64.949512,194.678503,20.918294,39.985511,0.594133,749687.170687,0.864449,8.757082,20.821870,4.000210,0.076060,0.058798,32.000000,93.900599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740675,64.329985,102.753622,100.000000,33.819741,41.784810,51.690531,63.694669,37.544304,34.145462,45.263277,168.763925,70.737624,170.175351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600566,48.637417,198.535260,162.868838,191.585290,187.003585,84.441669,14.126480,194.361711,0.008453,47.807679,49.523359,161.291213,200.655531,159.828520,194.757814,100.699508,189.751221,-0.000478,0.034089,93.838819,65.155372,194.743152,20.920083,39.971137,0.592340,749470.116380,0.865305,8.803371,20.660009,4.002208,0.074109,0.058124,32.000000,93.866807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769288,64.349976,102.754931,100.000000,33.669966,41.784810,51.690531,63.744116,37.544304,34.145462,45.115334,168.883337,70.557434,169.968545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538588,48.534084,198.396072,162.840804,191.625471,186.938847,84.420692,14.124625,194.149676,0.008076,47.851217,49.520692,161.246340,200.654492,159.804642,194.771116,100.745501,189.744305,-0.000475,0.033466,93.807457,64.867318,194.646502,20.922567,39.952540,0.590872,749386.040911,0.863577,8.784053,20.816724,4.002716,0.075842,0.058693,32.000000,93.876437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718825,64.328490,102.760070,100.000000,33.614501,41.784810,51.690531,63.783611,37.544304,34.145462,44.864501,168.841384,70.829040,170.012920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685330,48.468128,198.511790,162.830992,191.742819,186.928106,84.337095,14.123912,194.261734,0.014746,47.756822,49.637745,161.242703,200.743154,159.784812,194.860366,100.642588,189.840720,-0.000474,0.033321,93.778558,64.728242,194.737320,20.927000,39.977402,0.591193,748581.985186,0.864570,8.744516,20.727895,4.004879,0.074269,0.057048,32.000000,93.819526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719789,64.285177,102.802826,100.000000,33.498977,41.784810,51.690531,63.771667,37.544304,34.145462,44.665960,168.674190,70.839165,170.120630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.552084,48.467029,198.383850,162.813331,191.909516,186.901943,84.395308,14.122485,194.312934,0.014839,47.984136,49.548115,161.236533,200.788861,159.772984,194.886320,100.794772,189.869819,-0.000474,0.033496,93.754897,64.680422,194.801483,20.932485,40.008493,0.589647,748547.932342,0.862378,8.526211,20.867123,3.995380,0.075884,0.058049,32.000000,93.803805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777376,64.263693,102.839208,100.000000,33.389783,41.784810,51.690531,63.774993,37.544304,34.145462,44.401891,168.790615,70.867998,170.032511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605244,48.501655,198.383123,162.811089,191.993921,186.870168,84.350723,14.124340,194.320836,0.014874,48.066401,49.643047,161.208868,200.562221,159.756184,194.873670,100.703236,189.984310,-0.000476,0.032781,93.685213,65.048194,194.840702,20.940513,40.040891,0.590464,748083.184481,0.864235,8.663435,20.725896,4.003542,0.074564,0.058050,32.000000,93.876216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789997,64.202432,102.884916,100.000000,33.326657,41.784810,51.690531,63.803284,37.544304,34.145462,44.249985,168.701446,70.715908,170.020670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626094,48.546176,198.542652,162.832674,191.839767,186.830690,84.363549,14.119488,194.300785,0.014620,48.060793,49.545280,161.208016,200.711982,159.710909,194.921786,100.811246,189.634041,-0.000476,0.032069,93.675476,65.128287,194.797181,20.948551,39.970976,0.591128,748295.027685,0.863599,8.642841,20.860532,3.999237,0.074348,0.057803,32.000000,93.874902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826452,64.177669,102.965519,100.000000,33.176964,41.784810,51.690531,63.847119,37.544304,34.145462,44.107209,168.727098,70.734836,169.940811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575165,48.579704,198.466907,162.845850,191.875882,186.865952,84.306327,14.113209,194.391424,0.006233,48.109624,49.416523,161.209275,200.769636,159.733628,194.790176,100.800595,190.186371,-0.000479,0.031567,93.641515,64.807548,194.792697,20.956362,39.989395,0.591046,747825.689664,0.862991,8.665719,20.620601,4.000771,0.074460,0.056995,32.000000,93.894033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813717,64.157342,103.071541,100.000000,33.096664,41.784810,51.690531,63.833326,37.544304,34.145462,43.953469,168.612655,70.530068,169.912605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587677,48.548924,198.426003,162.826507,191.866801,186.886539,84.378459,14.117918,194.352822,0.013760,48.141724,49.583833,161.209504,200.847085,159.724446,195.014580,100.900633,189.881903,-0.000480,0.032000,93.617374,64.784977,194.872296,20.966411,40.016136,0.593317,748170.193961,0.864807,8.752129,20.839193,4.003353,0.074782,0.059117,32.000000,93.861286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833084,64.210660,103.057905,100.000000,33.049656,41.784810,51.690531,63.868982,37.544304,34.145462,43.775817,168.756917,70.665798,170.031291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599366,48.588773,198.566297,162.846691,191.747377,186.896234,84.274011,14.119773,194.502261,0.013753,48.161006,49.503332,161.201118,200.784192,159.737502,195.017413,100.945299,189.700112,-0.000480,0.032666,93.604355,65.153402,194.856040,20.975431,40.021023,0.591964,747798.684173,0.863846,8.708355,20.624584,4.001518,0.075227,0.057043,32.000000,93.928918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828380,64.291995,103.027773,100.000000,32.976980,41.784810,51.690531,63.826870,37.544304,34.145462,43.625878,168.548022,70.526180,169.906665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599317,48.641814,198.584254,162.870239,191.685427,186.945147,84.455716,14.130476,194.487958,0.013722,48.373080,49.502177,161.234121,200.907430,159.727276,195.046044,100.885766,189.977061,-0.000479,0.033376,93.545055,64.932304,194.907207,20.984191,40.046851,0.593415,747755.638929,0.864832,8.736063,20.511446,4.003404,0.073429,0.057103,32.000000,93.914508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864046,64.353754,102.946793,100.000000,32.850564,41.784810,51.690531,63.896343,37.544304,34.145462,43.515107,168.911433,70.709378,169.979324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677094,48.690458,198.593895,162.922943,191.870880,186.963136,84.324228,14.124625,194.451381,0.023413,48.282262,49.526702,161.253721,200.886248,159.750678,194.954303,100.981571,190.226518,-0.000479,0.034050,93.526711,65.096016,194.896461,20.992118,40.027126,0.592169,748299.787137,0.863327,8.789156,20.675273,4.003770,0.074881,0.057961,32.000000,93.941673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975877,64.434026,102.843037,100.000000,32.835721,41.784810,51.690531,63.899606,37.544304,34.145462,43.424728,168.648456,70.848336,170.183455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587864,48.626699,198.627800,162.917616,191.921671,186.984145,84.442397,14.118203,194.593361,0.023421,48.224807,49.577945,161.265496,200.960884,159.773769,194.989767,100.996058,190.244909,-0.000478,0.034766,93.510728,65.043364,194.903581,21.000829,40.052543,0.590356,748054.121771,0.863370,8.757084,20.673314,3.997695,0.074510,0.057703,32.000000,93.946997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006345,64.505174,102.769592,100.000000,32.766271,41.784810,51.690531,63.910153,37.544304,34.145462,43.234228,168.884793,70.720677,170.176452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654802,48.683588,198.677229,162.937801,191.907581,187.004780,84.460241,14.117347,194.580900,0.023699,48.435450,49.556622,161.328533,200.950731,159.800414,194.993963,101.034466,190.154760,-0.000479,0.035533,93.497057,64.932406,194.986426,21.010691,40.027574,0.592390,748051.956085,0.863828,8.785935,20.665741,4.005573,0.074472,0.057720,32.000000,93.987333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051952,64.526802,102.766774,100.000000,32.707042,41.784810,51.690531,63.983310,37.544304,34.145462,43.095979,168.920483,70.554499,169.983770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675198,48.697879,198.711889,162.951538,192.016668,186.986132,84.426159,14.123484,194.737399,0.017248,48.304291,49.573154,161.299837,201.023084,159.798389,195.265591,101.001215,190.113230,-0.000482,0.036215,93.447241,65.151395,195.135815,21.020434,40.075061,0.593349,748043.968844,0.862585,8.773338,20.593432,4.001169,0.075033,0.057374,32.000000,94.033715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055532,64.427653,102.793519,100.000000,32.657725,41.784810,51.690531,63.956697,37.544304,34.145462,42.986341,168.852318,70.837551,170.107530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612385,48.727285,198.738969,162.956584,192.193901,186.975136,84.502087,14.125481,194.791043,0.017311,48.513688,49.621122,161.323614,201.205790,159.808661,195.250314,101.137328,189.882610,-0.000484,0.036722,93.431201,65.143755,195.241582,21.030200,40.213762,0.590803,748093.163377,0.862488,8.766470,20.611064,4.000223,0.074187,0.056852,32.000000,94.018804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081822,64.388926,102.866661,100.000000,32.562479,41.784810,51.690531,63.980762,37.544304,34.145462,42.833992,169.004173,70.708498,170.218073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646051,48.744324,198.764090,162.974245,192.475782,187.006306,84.430307,14.117775,194.794614,0.017260,48.474881,49.633721,161.323761,201.269682,159.802786,195.361582,101.065379,190.743018,-0.000483,0.037227,93.410016,65.133925,195.330140,21.040804,40.073486,0.592622,747716.888306,0.862946,8.861058,20.388156,4.005834,0.074524,0.057002,32.000000,93.883301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048338,64.340215,102.883539,100.000000,32.503048,41.784810,51.690531,63.947012,37.544304,34.145462,42.740700,168.860614,70.681645,169.986563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641820,48.836668,198.803865,163.026389,192.670381,187.008417,84.410120,14.117347,194.979851,0.017287,48.623198,49.588622,161.354138,201.375754,159.824940,195.375985,101.152919,190.825190,-0.000484,0.037627,93.414317,65.237718,195.400359,21.052203,40.059202,0.589418,748097.186002,0.862703,8.838267,20.785286,4.003338,0.074973,0.057702,32.000000,93.924754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083172,64.373992,102.880227,100.000000,32.481735,41.784810,51.690531,63.949699,37.544304,34.145462,42.676825,168.820241,71.054571,170.039631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752910,48.857830,198.897222,163.027230,192.680119,186.994317,84.518006,14.117633,195.041916,0.017262,48.583901,49.660705,161.378704,201.281771,159.864987,195.631494,101.198973,190.586328,-0.000482,0.038309,93.425991,65.205005,195.465256,21.064752,40.162087,0.589870,748049.965866,0.863736,8.939888,20.726807,4.004766,0.074808,0.058309,32.000000,93.986127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.072534,64.342408,102.828313,100.000000,32.507112,41.784810,51.690531,63.949160,37.544304,34.145462,42.621507,169.036012,70.850610,170.184320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773224,48.889985,199.087492,163.053302,192.594897,186.981568,84.497704,14.119916,195.096826,0.009712,48.546717,49.682481,161.400621,201.464599,159.905014,195.667840,101.301452,189.390587,-0.000479,0.038508,93.439271,65.016490,195.499518,21.077106,40.120668,0.590584,747726.090433,0.860480,8.845868,20.591107,3.997700,0.074710,0.058184,32.000000,93.980103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006209,64.384741,102.811161,100.000000,32.555034,41.784810,51.690531,63.994783,37.544304,34.145462,42.573326,168.995409,71.198665,170.219647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768860,48.882840,199.210445,163.071805,192.854051,187.061555,84.428089,14.119060,195.422354,0.009771,48.609912,49.766742,161.396474,201.763020,159.882415,195.824421,101.417267,190.986878,-0.000481,0.038483,93.437839,65.209536,195.779295,21.092099,40.132267,0.587911,747327.450052,0.860315,8.856983,20.038595,3.999891,0.074469,0.057450,32.000000,93.983103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.013670,64.406446,102.840503,100.000000,32.563249,41.784810,51.690531,64.005072,37.544304,34.145462,42.458216,168.856179,71.243712,170.307215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778656,48.977933,199.104991,163.141051,192.893068,187.095101,84.493098,14.120201,195.358938,0.007326,48.878139,49.737345,161.406109,201.793030,159.896210,195.885050,101.435032,190.720305,-0.000482,0.038418,93.449644,65.287945,195.840479,21.106032,40.376789,0.588768,747347.318377,0.862631,8.916989,20.510157,4.007977,0.074437,0.057205,32.000000,93.930396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987768,64.466030,102.807898,100.000000,32.609891,41.784810,51.690531,63.944415,37.544304,34.145462,42.432071,168.986195,71.192942,170.426531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750239,49.077426,199.356326,163.198242,192.503275,187.128800,84.453099,14.114208,195.480426,0.017045,49.059029,49.627554,161.446932,201.883261,159.941628,195.937403,101.580241,191.248109,-0.000483,0.037957,93.484558,65.195210,195.839707,21.122261,40.344140,0.588451,747555.782155,0.860993,8.939304,20.405343,3.999806,0.075468,0.058334,32.000000,93.916655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.026681,64.545666,102.807879,100.000000,32.648965,41.784810,51.690531,63.994863,37.544304,34.145462,42.521295,168.906199,71.030287,170.231999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764533,49.162353,199.330409,163.264967,192.535117,187.207999,84.504505,14.121486,195.459919,0.016820,49.020693,49.758447,161.509745,201.883037,159.938322,196.079138,101.715963,191.045296,-0.000484,0.037923,93.490297,65.389203,196.061865,21.138085,40.092065,0.590928,747472.930782,0.862344,9.068231,20.458002,4.007143,0.075107,0.057308,32.000000,93.975697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021371,64.538239,102.864336,100.000000,32.689302,41.784810,51.690531,63.982887,37.544304,34.145462,42.583739,169.009011,71.033808,170.282235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790861,49.180218,199.509662,163.277302,192.550140,187.237793,84.405577,14.122342,195.765586,0.016613,49.065873,49.700988,161.523933,202.058077,159.973992,196.260248,101.630321,191.199435,-0.000481,0.037900,93.516755,65.230624,196.117053,21.155212,40.378847,0.591096,747489.487550,0.862114,9.138353,20.246294,4.005471,0.075457,0.058063,32.000000,93.958302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985965,64.463382,102.881875,100.000000,32.765799,41.784810,51.690531,63.972629,37.544304,34.145462,42.587520,168.811155,71.198371,170.317798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857406,49.289059,199.627696,163.350756,192.335076,187.322340,84.382912,14.121486,195.702297,0.016590,49.234487,49.937616,161.593459,202.052818,160.016559,196.166820,101.773518,190.707714,-0.000479,0.037358,93.524785,65.309649,196.112933,21.169822,40.380064,0.590450,747911.920922,0.862082,9.131907,20.388622,4.007126,0.073895,0.058605,32.000000,93.899378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021320,64.401188,102.820343,100.000000,32.873724,41.784810,51.690531,63.921018,37.544304,34.145462,42.655077,168.765825,71.046061,170.198876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882556,49.304176,199.725986,163.339822,192.184296,187.374545,84.395722,14.122770,195.813248,0.032638,49.150847,49.843874,161.606423,202.241497,160.039333,196.311526,101.684350,191.414362,-0.000480,0.037215,93.565764,65.226805,196.281945,21.186235,40.284590,0.591239,747915.764827,0.862403,9.168932,20.062130,4.003973,0.074981,0.057653,32.000000,93.951468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.056014,64.317021,102.777215,100.000000,32.976955,41.784810,51.690531,63.895521,37.544304,34.145462,42.737027,168.791445,70.980324,170.140811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.982963,49.348978,199.824011,163.354681,191.825717,187.391127,84.352293,14.123912,195.951023,0.032708,49.169469,49.722050,161.623046,202.208552,160.065021,196.470268,101.856759,191.586906,-0.000480,0.037783,93.618382,65.277934,196.245560,21.201225,40.386669,0.591925,748465.244273,0.862066,9.158042,20.416134,4.003924,0.074448,0.058019,32.000000,93.931720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.103476,64.255716,102.727691,100.000000,33.097923,41.784810,51.690531,63.877399,37.544304,34.145462,42.816471,168.704586,71.180616,170.274603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
