OSU 80 Ton Compressor Load Stand
49.913439,49.352276,199.881886,163.352158,191.829053,187.489521,84.535145,14.118346,195.747535,0.032717,49.153825,49.937887,161.581874,202.263005,160.061025,196.429010,101.835954,191.294527,-0.000480,0.037777,93.617571,65.634200,196.244073,21.215408,40.287203,0.589544,747899.706371,0.860769,9.099113,20.308280,3.997842,0.074387,0.057222,32.000000,93.884490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094495,64.223705,102.644160,100.000000,33.233537,41.784810,51.690531,63.820687,37.544304,34.145462,42.863898,169.070289,71.267630,170.283297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.996762,49.409996,199.892712,163.366456,192.000740,187.589838,84.533092,14.121058,195.911069,0.032770,49.283397,49.846710,161.614330,202.321494,160.080749,196.394073,101.936586,191.117020,-0.000481,0.037749,93.706544,65.539552,196.452365,21.226406,40.375214,0.589992,748458.322694,0.860696,9.174221,20.219669,4.004571,0.074997,0.058070,32.000000,93.897259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160711,64.231398,102.681981,100.000000,33.328327,41.784810,51.690531,63.837500,37.544304,34.145462,42.955959,169.066185,71.310037,170.256743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915477,49.427037,199.849327,163.370101,192.070716,187.674458,84.421463,14.122056,196.036607,0.032791,49.311304,50.095588,161.637546,202.276338,160.097990,196.447388,102.089350,191.169603,-0.000481,0.037738,93.733057,65.560807,196.379779,21.235073,40.273116,0.589212,748525.225479,0.859722,9.145888,20.052551,3.998113,0.074750,0.057416,32.000000,93.944904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.171017,64.252210,102.757929,100.000000,33.441204,41.784810,51.690531,63.794261,37.544304,34.145462,43.039781,168.842927,71.386485,170.080308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.010957,49.465793,199.814763,163.393371,192.222498,187.686807,84.463721,14.121058,195.943920,0.025497,49.319952,49.984132,161.647280,202.298661,160.120161,196.484037,102.044755,191.400243,-0.000481,0.037753,93.770975,65.561278,196.343212,21.242656,40.269572,0.589642,748472.541915,0.862847,9.246874,19.919488,4.003755,0.074311,0.057811,32.000000,93.974957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205872,64.263455,102.843625,100.000000,33.586661,41.784810,51.690531,63.766562,37.544304,34.145462,43.139188,168.927442,71.267557,170.146201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.050564,49.548801,199.868456,163.421127,192.630575,187.740491,84.398429,14.119916,196.017142,0.020531,49.557030,49.892675,161.683667,202.299803,160.118989,196.431231,102.060032,191.175298,-0.000483,0.038172,93.800359,65.487443,196.448776,21.248967,40.271595,0.589651,748654.616027,0.860736,9.187037,20.050445,3.995420,0.074667,0.057690,32.000000,94.072698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.159306,64.227895,102.997925,100.000000,33.704089,41.784810,51.690531,63.770636,37.544304,34.145462,43.323108,168.796858,70.988687,170.035855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.028295,49.631262,199.869602,163.445238,192.767422,187.863966,84.327668,14.120201,195.993566,0.015615,49.511659,49.993022,161.685146,202.284921,160.115203,196.481714,102.180207,191.808141,-0.000487,0.038185,93.825077,65.495733,196.549078,21.252734,40.330501,0.591990,748956.692346,0.861091,9.229189,19.950939,3.993331,0.074633,0.057423,32.000000,94.035406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110267,64.183581,103.072861,100.000000,33.803793,41.784810,51.690531,63.742559,37.544304,34.145462,43.504223,168.655335,71.016640,170.054619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.039781,49.655175,199.831385,163.455611,192.897372,187.928135,84.432059,14.120344,196.059410,0.015589,49.520048,49.934525,161.729647,202.339700,160.139849,196.401346,102.235318,191.401488,-0.000489,0.038150,93.831844,65.639629,196.439251,21.254287,40.310042,0.592532,749273.525150,0.863007,9.334617,20.067538,3.995131,0.074784,0.058867,32.000000,94.053912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106733,64.201754,103.161082,100.000000,33.923869,41.784810,51.690531,63.738701,37.544304,34.145462,43.684028,168.864117,71.353837,170.048364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.969343,49.691733,199.854396,163.455050,192.903825,187.981365,84.380981,14.120487,196.034057,0.015384,49.640895,49.996231,161.751145,202.327610,160.161014,196.503187,102.155412,191.559811,-0.000493,0.038770,93.863598,65.625069,196.468436,21.255517,40.386454,0.589779,749363.993992,0.862072,9.346685,19.860348,3.993450,0.074630,0.057677,32.000000,93.940561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130928,64.209795,103.248598,100.000000,34.103244,41.784810,51.690531,63.677101,37.544304,34.145462,43.830137,168.761962,71.360146,170.172951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.000553,49.744783,199.908250,163.503273,193.269493,188.094946,84.473126,14.116063,195.957230,-0.000389,49.694399,49.948437,161.774045,202.341616,160.184336,196.532173,102.247234,191.716016,-0.000493,0.038847,93.895178,65.668019,196.415228,21.255339,40.334206,0.590749,750049.973822,0.864279,9.455930,19.999492,3.999540,0.075146,0.057892,32.000000,94.007024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147118,64.229841,103.266446,100.000000,34.196916,41.784810,51.690531,63.684208,37.544304,34.145462,44.061775,168.946252,71.203507,170.271614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.964902,49.806356,199.813316,163.525983,193.415603,188.200947,84.441822,14.119488,196.098596,-0.000278,49.831006,49.913526,161.807869,202.252404,160.191513,196.397067,102.171080,191.835832,-0.000495,0.038142,93.933907,65.400600,196.560927,21.254309,40.444179,0.592291,750267.913882,0.863387,9.476764,19.966080,3.998121,0.076105,0.058282,32.000000,94.042335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.138426,64.272904,103.229105,100.000000,34.321654,41.784810,51.690531,63.635716,37.544304,34.145462,44.274326,168.883644,71.045254,170.194391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.954394,49.841540,199.891158,163.557665,193.440527,188.218838,84.433073,14.120487,195.924227,-0.000317,49.742637,49.908840,161.797076,202.339516,160.217197,196.491289,102.241329,191.569606,-0.000495,0.037287,93.952658,65.405356,196.541531,21.251864,40.353967,0.594400,751144.818137,0.865280,9.578736,19.958925,4.000668,0.074744,0.057130,32.000000,93.961110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104472,64.328574,103.161096,100.000000,34.456224,41.784810,51.690531,63.653312,37.544304,34.145462,44.518108,168.866146,71.013559,170.208120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.986559,49.833294,199.880213,163.564113,193.454796,188.228400,84.501818,14.116919,195.997311,-0.000425,49.638569,49.969110,161.783569,202.327631,160.237151,196.467675,102.132021,191.318565,-0.000495,0.037058,93.966934,65.536720,196.316557,21.249933,40.253982,0.594894,751077.663971,0.865487,9.621174,19.917238,4.001473,0.073801,0.057661,32.000000,93.872955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106562,64.397514,103.039894,100.000000,34.532971,41.784810,51.690531,63.597174,37.544304,34.145462,44.702740,169.003637,71.227645,170.251275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.002413,49.818175,199.977656,163.571122,193.486351,188.245585,84.477342,14.123626,195.967409,-0.000528,49.727037,49.912142,161.806534,202.297153,160.246992,196.406258,102.062646,190.383863,-0.000498,0.037043,94.009663,65.597498,196.506655,21.247767,40.188721,0.592757,751434.936182,0.864189,9.579718,19.932604,3.998679,0.073542,0.057848,32.000000,93.899384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109949,64.422223,103.064853,100.000000,34.687386,41.784810,51.690531,63.591201,37.544304,34.145462,44.886870,168.954684,71.368070,170.311897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939443,49.795910,199.966252,163.575608,193.263418,188.295622,84.475943,14.117633,195.934448,-0.000578,49.528091,49.987529,161.842389,202.268326,160.282918,196.357401,102.134992,190.852573,-0.000495,0.037058,94.026094,65.454286,196.385798,21.243512,40.216035,0.591661,751663.442029,0.864177,9.548237,19.651384,3.999360,0.074616,0.057748,32.000000,93.869093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094781,64.490091,103.184664,100.000000,34.809872,41.784810,51.690531,63.566868,37.544304,34.145462,45.060300,168.951885,71.055745,170.237310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.040570,49.722519,199.864026,163.559627,193.397905,188.306743,84.383826,14.120772,195.845245,-0.000216,49.459988,50.033065,161.833408,202.203455,160.266394,196.396884,102.014156,191.389510,-0.000494,0.037096,94.045266,65.603302,196.241115,21.238034,40.278146,0.595017,751650.870739,0.865578,9.590986,19.755007,4.004175,0.074234,0.058011,32.000000,93.818146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120985,64.543586,103.239292,100.000000,34.893139,41.784810,51.690531,63.515648,37.544304,34.145462,45.174074,168.767651,71.053618,170.052338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.982920,49.747532,199.790092,163.523179,193.306954,188.289929,84.451225,14.116919,195.829134,-0.000421,49.684246,49.865637,161.857486,202.075325,160.273966,196.225978,102.211240,191.345663,-0.000494,0.036906,94.070524,65.382186,196.162699,21.232434,40.232789,0.593646,751825.181884,0.864451,9.413215,20.077027,3.994040,0.073509,0.056943,32.000000,93.904096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133912,64.635514,103.352690,100.000000,34.997582,41.784810,51.690531,63.517114,37.544304,34.145462,45.331152,168.902451,71.380909,170.157294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.953395,49.780792,199.721262,163.534114,193.281728,188.323138,84.492021,14.117062,195.600138,-0.000473,49.570723,49.854085,161.853228,202.043501,160.258035,196.094271,102.035410,191.062420,-0.000492,0.036873,94.073817,65.371384,196.134289,21.225215,40.325865,0.593080,751187.689854,0.865879,9.493441,19.865079,3.996919,0.076447,0.057568,32.000000,93.892475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057755,64.603216,103.357165,100.000000,35.098287,41.784810,51.690531,63.547369,37.544304,34.145462,45.568775,168.984043,71.183625,170.260205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918107,49.696131,199.657799,163.495423,193.071636,188.341366,84.512319,14.121343,195.531689,-0.000279,49.336541,49.812721,161.818379,201.870173,160.250960,195.974363,101.930501,191.221290,-0.000489,0.036823,94.063239,65.410460,195.984222,21.214951,40.314159,0.593340,752066.101963,0.865235,9.561457,19.933266,3.998152,0.075279,0.058607,32.000000,93.933091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.041635,64.503064,103.303109,100.000000,35.170361,41.784810,51.690531,63.554080,37.544304,34.145462,45.664366,169.024637,71.040485,170.318742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882947,49.719220,199.518055,163.505516,192.913674,188.300886,84.489490,14.119916,195.413241,-0.000213,49.559166,49.930523,161.826590,201.821612,160.252414,195.790237,102.007676,191.154403,-0.000488,0.037037,94.031941,65.291580,195.828446,21.203682,40.192301,0.594678,752357.648970,0.865585,9.513250,20.097698,3.999707,0.074158,0.057259,32.000000,93.958921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.054457,64.519297,103.324674,100.000000,35.212992,41.784810,51.690531,63.589155,37.544304,34.145462,45.818655,168.978981,70.989274,170.214179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837700,49.722244,199.453238,163.488414,193.030577,188.315109,84.467153,14.120629,195.296116,-0.000217,49.567147,49.885267,161.793216,201.710606,160.231390,195.776120,101.884071,190.690534,-0.000488,0.037962,94.041931,65.405336,195.809091,21.189511,40.332578,0.595090,752022.319743,0.866366,9.572681,19.995467,3.999725,0.073943,0.056889,32.000000,93.899955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061155,64.548166,103.295480,100.000000,35.279376,41.784810,51.690531,63.581160,37.544304,34.145462,46.007151,168.934307,71.225150,170.236759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820751,49.706851,199.338315,163.480564,192.662474,188.265438,84.398586,14.118203,195.292546,-0.000170,49.385024,49.776119,161.780487,201.503334,160.232557,195.556932,101.768834,190.607140,-0.000489,0.038622,94.016194,65.293298,195.635185,21.175175,40.040640,0.593515,752574.777872,0.867542,9.622501,19.945129,4.002055,0.073899,0.057109,32.000000,93.927747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104399,64.635910,103.291031,100.000000,35.326320,41.784810,51.690531,63.559507,37.544304,34.145462,46.165188,168.797172,71.120895,170.306940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833309,49.631262,199.284670,163.457574,192.679595,188.173648,84.464689,14.125910,195.168358,-0.000147,49.283427,49.768881,161.791462,201.530611,160.221731,195.599679,101.687852,190.421243,-0.000488,0.038579,93.951801,65.284179,195.680092,21.158085,40.159098,0.594130,752768.276503,0.868308,9.624646,20.029062,4.001110,0.074897,0.057951,32.000000,93.969934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.140630,64.603013,103.264886,100.000000,35.366823,41.784810,51.690531,63.574143,37.544304,34.145462,46.272683,168.929379,71.062275,170.219765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842436,49.550451,199.335961,163.410473,192.714356,188.099600,84.403536,14.121628,195.031366,-0.000425,49.150203,49.693290,161.766820,201.412654,160.231657,195.439753,101.722539,190.220583,-0.000488,0.038534,93.858984,65.167346,195.529783,21.139129,40.090812,0.593940,752481.977314,0.866779,9.536062,20.040224,3.999025,0.074474,0.056999,32.000000,93.923006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184816,64.537187,103.237217,100.000000,35.330050,41.784810,51.690531,63.597364,37.544304,34.145462,46.333405,168.807072,70.994704,170.022676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784249,49.488057,199.167672,163.368138,192.606978,188.057242,84.442309,14.124482,194.901345,-0.000539,48.989987,49.672428,161.746580,201.252088,160.192187,195.481885,101.630104,189.911811,-0.000486,0.038520,93.773057,65.374721,195.260815,21.121625,40.087662,0.594140,751846.447730,0.866694,9.445808,19.930115,3.999322,0.075080,0.057608,32.000000,93.923778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206457,64.469986,103.189254,100.000000,35.329471,41.784810,51.690531,63.630533,37.544304,34.145462,46.348103,168.884618,70.857800,170.035225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867237,49.412745,199.092665,163.323281,192.651127,187.980592,84.394936,14.118203,194.806810,-0.000693,49.113550,49.753703,161.723816,201.217920,160.170506,195.310183,101.594644,190.160677,-0.000485,0.037800,93.701350,65.034706,195.210809,21.102416,40.089577,0.595295,751923.027296,0.867073,9.443637,19.906375,4.000616,0.075400,0.059486,32.000000,93.986880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166742,64.450514,103.147058,100.000000,35.303736,41.784810,51.690531,63.637176,37.544304,34.145462,46.355349,168.789873,70.667265,170.017247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768818,49.386083,198.900869,163.279545,192.533336,187.910757,84.459218,14.121771,194.721468,-0.000487,48.864221,49.692620,161.701867,201.196208,160.161685,195.237802,101.580290,190.409922,-0.000486,0.036937,93.592608,65.110804,195.082545,21.083650,40.118448,0.595469,751453.692516,0.865421,9.282451,20.035481,3.992454,0.075181,0.058495,32.000000,94.018808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.152851,64.418584,103.085193,100.000000,35.262652,41.784810,51.690531,63.597041,37.544304,34.145462,46.442455,168.918435,71.042539,170.036445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822305,49.324516,198.951567,163.253192,192.646155,187.815832,84.430652,14.121200,194.682652,0.008686,49.004203,49.656313,161.680112,201.058801,160.129350,195.170899,101.453130,190.267821,-0.000483,0.036069,93.483064,65.316061,195.067942,21.066857,39.977259,0.592691,751300.934337,0.866275,9.357644,20.143532,3.996496,0.075279,0.057596,32.000000,93.927665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121313,64.406082,103.058491,100.000000,35.194375,41.784810,51.690531,63.614949,37.544304,34.145462,46.389086,168.861305,70.820896,169.922440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687993,49.270095,198.923878,163.201607,192.683987,187.727514,84.327276,14.118346,194.597262,0.008744,48.789984,49.619022,161.598534,200.918622,160.081104,195.102854,101.258757,190.237543,-0.000480,0.035534,93.402052,65.321375,195.018751,21.048146,40.021399,0.593670,751146.448047,0.864948,9.240703,20.217285,3.993223,0.075175,0.057725,32.000000,93.917673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051442,64.409338,103.128892,100.000000,35.110540,41.784810,51.690531,63.608475,37.544304,34.145462,46.418465,168.654552,70.895804,169.941952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757548,49.224194,198.829919,163.170488,192.677490,187.603105,84.384765,14.123484,194.556801,0.008589,48.775405,49.779937,161.589779,200.975134,160.084375,195.092671,101.306185,189.838333,-0.000478,0.035500,93.345238,65.343991,194.924525,21.033115,40.019304,0.594029,751529.875145,0.868068,9.325417,20.400273,4.003460,0.074615,0.058122,32.000000,93.909811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.072914,64.411715,103.229750,100.000000,35.088475,41.784810,51.690531,63.629444,37.544304,34.145462,46.352245,168.769529,70.679517,169.915280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664347,49.209352,198.640457,163.144976,192.634634,187.596035,84.397094,14.123484,194.312625,0.008546,48.698792,49.642678,161.562457,200.723807,160.033667,194.933441,101.210059,189.631833,-0.000478,0.035527,93.249175,65.096834,194.763650,21.017574,39.969867,0.594423,750646.419341,0.865445,9.207428,20.202625,3.995975,0.074421,0.057862,32.000000,93.878652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.009048,64.432708,103.349478,100.000000,34.952384,41.784810,51.690531,63.689261,37.544304,34.145462,46.341108,168.794188,70.557141,169.796555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663690,49.071929,198.501434,163.074608,192.458933,187.571818,84.360838,14.125481,194.328189,0.008680,48.490931,49.684635,161.523219,200.800664,160.019191,194.891598,101.114991,190.132205,-0.000477,0.035528,93.131277,65.202726,194.859464,21.002671,39.979228,0.595992,751041.326481,0.867054,9.289199,20.220955,3.999659,0.074206,0.057777,32.000000,93.933729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890865,64.388237,103.421542,100.000000,34.845185,41.784810,51.690531,63.724677,37.544304,34.145462,46.187535,168.721676,70.865724,170.121771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671754,48.978483,198.470853,163.058909,192.305900,187.536674,84.491521,14.123055,194.339328,0.008956,48.452326,49.584584,161.488863,200.700545,159.980252,194.778184,101.244953,189.944011,-0.000474,0.035590,93.067298,65.088075,194.686537,20.989793,40.011071,0.592776,750962.672398,0.866993,9.152458,20.504424,3.996913,0.075194,0.059083,32.000000,93.934829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.908953,64.459888,103.415443,100.000000,34.735141,41.784810,51.690531,63.772384,37.544304,34.145462,46.072656,168.983042,70.688762,170.205957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594291,48.958420,198.512288,163.052181,192.200334,187.497299,84.572352,14.118632,194.225401,0.009155,48.466264,49.619145,161.449982,200.717324,159.965761,194.750128,100.818627,189.258874,-0.000474,0.035656,92.984524,65.053104,194.620603,20.977761,40.089989,0.593825,750116.118660,0.865107,9.050648,20.303646,3.995648,0.075226,0.057512,32.000000,93.954182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891709,64.446729,103.269266,100.000000,34.641393,41.784810,51.690531,63.867344,37.544304,34.145462,45.927588,169.144704,70.658314,170.188529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566752,48.940555,198.394289,163.055545,191.997213,187.457274,84.495518,14.120629,193.996462,0.009120,48.491943,49.506300,161.438612,200.426731,159.930281,194.576272,100.838932,189.820624,-0.000475,0.036653,92.892004,64.941733,194.546569,20.965715,40.114027,0.594833,751505.270690,0.865549,9.110980,20.471716,4.002725,0.075189,0.057887,32.000000,93.948014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.929406,64.474602,103.182485,100.000000,34.396550,41.784810,51.690531,63.893967,37.544304,34.145462,45.839206,168.991037,70.656480,170.180386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528066,48.872946,198.213530,163.033117,192.022901,187.341110,84.387094,14.117775,194.045581,0.008858,48.120998,49.570370,161.405454,200.608336,159.920018,194.593627,100.802949,189.609311,-0.000476,0.037495,92.810490,64.904574,194.531478,20.954623,39.959163,0.594730,751283.281648,0.866642,9.121721,20.663210,4.002568,0.075970,0.058584,32.000000,93.854027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.988705,64.498298,103.193720,100.000000,34.261850,41.784810,51.690531,63.920155,37.544304,34.145462,45.674229,168.774189,70.857727,170.183061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592993,48.747622,198.263521,162.986580,191.713788,187.205676,84.478419,14.119202,194.239210,-0.000329,48.197226,49.487817,161.415159,200.617429,159.934259,194.685670,100.750160,189.639142,-0.000477,0.038498,92.758317,65.066906,194.613016,20.945641,39.922058,0.592574,750825.440344,0.867806,9.094314,20.619576,4.002045,0.075174,0.057520,32.000000,93.960642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977420,64.484864,103.278853,100.000000,34.086558,41.784810,51.690531,63.961892,37.544304,34.145462,45.403224,168.956838,70.583113,169.982353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571301,48.724262,198.347914,162.979852,191.670751,187.131298,84.428031,14.121343,194.149499,-0.000542,48.111737,49.412962,161.390052,200.506545,159.905716,194.617404,100.628407,189.698744,-0.000479,0.038819,92.695608,64.957148,194.588235,20.940225,39.958823,0.593630,750078.971850,0.864677,8.901530,20.683608,3.997813,0.074816,0.057723,32.000000,93.913404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.929711,64.461125,103.331151,100.000000,33.946397,41.784810,51.690531,63.976675,37.544304,34.145462,45.210196,168.856061,70.877463,170.099663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606723,48.671770,198.315686,162.958826,191.713232,187.100013,84.408205,14.120344,194.149317,-0.000378,47.929405,49.439253,161.358364,200.674838,159.884130,194.623413,100.569993,189.733005,-0.000478,0.038786,92.632567,65.095818,194.637326,20.935380,40.059041,0.593985,750159.637134,0.865865,8.903667,20.826747,4.001438,0.074963,0.057774,32.000000,93.959065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921672,64.472674,103.415863,100.000000,33.842123,41.784810,51.690531,64.035202,37.544304,34.145462,44.993653,168.816409,70.870052,170.203636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638694,48.582452,198.335529,162.918738,191.813656,187.018201,84.490891,14.126908,194.294967,0.003818,48.075086,49.419990,161.384266,200.682381,159.884863,194.754167,100.752298,189.805192,-0.000480,0.038753,92.582828,64.832356,194.763323,20.935918,39.933817,0.590719,750092.183238,0.864457,8.811420,20.899144,3.997758,0.074790,0.058276,32.000000,94.082245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.920404,64.476411,103.384016,100.000000,33.689999,41.784810,51.690531,64.060382,37.544304,34.145462,44.694704,168.981782,70.725666,170.205996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559085,48.563490,198.402981,162.908926,191.696096,186.964165,84.345291,14.123912,194.213357,0.006700,48.026143,49.494475,161.334301,200.727497,159.836683,194.612802,100.601465,189.210447,-0.000481,0.038706,92.529507,64.963148,194.630125,20.937794,39.963315,0.591205,748861.703989,0.862400,8.688916,20.744032,3.995583,0.076426,0.057731,32.000000,94.041223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876362,64.379087,103.301888,100.000000,33.557716,41.784810,51.690531,64.094625,37.544304,34.145462,44.450662,168.690583,70.707324,170.199584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.465666,48.554970,198.373068,162.911729,191.501857,186.876406,84.485626,14.119202,194.148175,0.006644,48.055728,49.475634,161.328646,200.523487,159.828759,194.706695,100.735982,189.674402,-0.000481,0.038673,92.481638,64.912699,194.609589,20.942124,40.173686,0.592143,749220.857348,0.865134,8.752622,20.670598,4.003363,0.075159,0.056991,32.000000,93.967337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925783,64.302200,103.219182,100.000000,33.453079,41.784810,51.690531,64.123622,37.544304,34.145462,44.210910,168.971251,70.736084,170.215555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529843,48.598117,198.258206,162.885097,191.417296,186.794773,84.413838,14.128764,194.309570,0.006519,48.325822,49.525642,161.296692,200.644767,159.815565,194.659376,100.781780,189.717265,-0.000481,0.037903,92.414256,65.089536,194.660593,20.946841,40.068223,0.591882,748509.907106,0.864024,8.762520,20.728890,4.005504,0.075610,0.058417,32.000000,94.015917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.939057,64.246196,103.147440,100.000000,33.317349,41.784810,51.690531,64.177266,37.544304,34.145462,44.018944,168.827675,70.720456,170.150528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545375,48.706948,198.357600,162.937240,191.241832,186.793297,84.383561,14.110497,194.281498,0.006676,48.277057,49.411700,161.330149,200.678202,159.817090,194.746068,100.924602,189.951858,-0.000482,0.037036,92.414548,64.967049,194.735490,20.954366,40.027717,0.592045,747997.190985,0.863941,8.823897,20.610017,4.007062,0.074997,0.058767,32.000000,93.986750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.912073,64.229506,103.089411,100.000000,33.189017,41.784810,51.690531,64.183276,37.544304,34.145462,43.918659,168.767122,70.884799,170.115044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611342,48.683313,198.412786,162.916215,191.156305,186.817800,84.444943,14.121914,194.276407,0.006870,48.177277,49.429289,161.321171,200.831183,159.827669,194.907914,100.910653,189.703395,-0.000482,0.037018,92.388881,64.973238,194.771544,20.963098,40.030778,0.590433,747783.722909,0.864566,8.910325,20.626951,4.003554,0.074544,0.058160,32.000000,93.956545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.918348,64.121749,102.975622,100.000000,33.036088,41.784810,51.690531,64.225280,37.544304,34.145462,43.713531,168.889886,70.711946,170.172479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643100,48.669846,198.467105,162.915374,191.088705,186.883837,84.488242,14.122627,194.417023,0.006991,48.292716,49.436988,161.320648,200.761114,159.817358,194.932422,101.006274,189.398522,-0.000479,0.036951,92.366312,65.136817,194.858731,20.971334,40.012342,0.592707,748278.510735,0.864997,8.947158,20.731180,4.010200,0.075228,0.057089,32.000000,93.975053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.908213,64.088156,102.871290,100.000000,32.911233,41.784810,51.690531,64.208653,37.544304,34.145462,43.518283,168.976485,70.879443,170.055327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684443,48.736354,198.459175,162.936679,190.942849,186.822086,84.486856,14.118632,194.544431,0.014623,48.436199,49.549622,161.318928,200.901620,159.837467,194.925819,100.865437,189.788100,-0.000480,0.036802,92.359961,65.122040,194.851636,20.981510,39.973196,0.589894,747619.987400,0.861934,8.771738,20.336766,3.997879,0.075316,0.058153,32.000000,94.019929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861023,64.141819,102.709539,100.000000,32.779198,41.784810,51.690531,64.193688,37.544304,34.145462,43.400362,168.973713,70.704316,170.107412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661530,48.766586,198.584083,162.958826,190.874175,186.879616,84.457434,14.123912,194.541212,0.010950,48.364237,49.636121,161.351825,201.025795,159.827893,195.018455,100.955863,189.952377,-0.000481,0.036850,92.523921,65.066878,195.022032,20.991638,40.058916,0.590828,747988.517422,0.861027,8.795359,20.624455,3.994393,0.074427,0.056822,32.000000,93.989207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880371,64.185510,102.572406,100.000000,32.716855,41.784810,51.690531,64.244705,37.544304,34.145462,43.277911,168.914868,70.919135,170.214061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699639,48.741301,198.639155,162.963592,191.071774,186.925295,84.306352,14.117633,194.682190,0.007713,48.354231,49.696929,161.338180,201.049362,159.823255,195.144515,101.062081,190.145414,-0.000481,0.036864,92.623337,65.073341,195.087380,21.004354,40.124946,0.589785,748008.935362,0.862108,8.849356,20.595886,3.998751,0.074634,0.058600,32.000000,93.957869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864864,64.092196,102.620505,100.000000,32.714743,41.784810,51.690531,64.202040,37.544304,34.145462,43.068998,168.612704,70.830948,170.017523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643721,48.810559,198.756006,162.965555,191.379066,186.954414,84.467198,14.119773,194.822272,0.007442,48.607504,49.734318,161.365368,201.280487,159.844097,195.376618,101.044803,190.457386,-0.000486,0.036834,92.747854,65.374912,195.347964,21.017340,40.117124,0.590327,747708.686467,0.863066,8.784549,20.562304,3.996793,0.074786,0.058666,32.000000,93.950134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940220,64.059338,102.746324,100.000000,32.555923,41.784810,51.690531,64.255668,37.544304,34.145462,42.977275,168.934396,70.703875,170.016736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786744,48.883939,198.742826,163.015456,191.393000,187.026237,84.366956,14.120487,194.933959,0.007355,48.572661,49.758585,161.395379,201.292454,159.835773,195.388577,101.199942,190.876159,-0.000488,0.037232,92.844536,65.232363,195.366951,21.032567,40.164253,0.592452,748139.656804,0.862803,8.911806,20.696852,4.003648,0.075176,0.057725,32.000000,93.905580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937680,64.029202,102.879624,100.000000,32.522794,41.784810,51.690531,64.245412,37.544304,34.145462,42.918040,168.733912,71.041219,170.060009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809711,48.916919,198.882383,163.027510,191.773702,187.052916,84.343787,14.122342,195.119028,0.007637,48.744463,49.658917,161.395820,201.427393,159.862187,195.492457,101.182851,190.786273,-0.000489,0.038169,92.880415,65.266562,195.401928,21.048966,40.123872,0.588463,747877.285479,0.861580,8.836936,20.698902,3.991882,0.074163,0.057593,32.000000,93.780172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937752,64.011305,102.903715,100.000000,32.491395,41.784810,51.690531,64.239764,37.544304,34.145462,42.833505,168.687573,70.691183,169.897932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780077,48.961718,199.068954,163.049938,191.960564,187.141379,84.456529,14.122770,195.285672,0.007812,48.424690,49.909499,161.405897,201.642290,159.875672,195.745175,101.366068,190.826532,-0.000491,0.038435,92.951061,65.297538,195.650194,21.072143,40.206817,0.591577,748091.064719,0.861578,8.846141,20.682275,3.992844,0.074171,0.057423,32.000000,93.864465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971331,63.975708,102.954788,100.000000,32.538161,41.784810,51.690531,64.224489,37.544304,34.145462,42.776691,168.913059,70.859781,170.039316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821696,48.928737,199.306497,163.060311,192.229928,187.198233,84.395043,14.129049,195.386091,0.007594,48.872075,49.808894,161.441925,201.724897,159.898973,195.939043,101.466101,190.847176,-0.000495,0.038468,93.032217,65.485142,195.832685,21.094202,40.201107,0.591242,747947.005200,0.861512,8.921618,20.514162,3.998968,0.075458,0.058333,32.000000,93.859223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.018652,63.932622,102.979961,100.000000,32.591502,41.784810,51.690531,64.159307,37.544304,34.145462,42.638176,168.790085,71.219134,170.084910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880278,49.124424,199.528730,163.149742,192.462125,187.245634,84.431848,14.124197,195.487800,0.007588,48.901234,49.850174,161.459263,201.873353,159.895644,196.016984,101.654918,190.558938,-0.000501,0.038681,93.108532,65.340784,195.921812,21.115580,40.183906,0.588447,747682.915081,0.861522,8.845555,20.421872,4.000396,0.073548,0.056528,32.000000,93.870516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.020794,63.878351,102.980353,100.000000,32.796758,41.784810,51.690531,64.153085,37.544304,34.145462,42.764750,168.863696,70.876142,169.939120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920344,49.215674,199.484532,163.199364,192.750903,187.299447,84.340102,14.115777,195.736631,-0.000402,49.118310,49.894709,161.468252,202.046620,159.945676,196.238038,101.737151,190.879612,-0.000505,0.038479,93.210388,65.531821,196.170368,21.139585,40.274297,0.591657,747594.051399,0.860713,8.980645,20.124879,4.000153,0.073956,0.056855,32.000000,93.919588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.999577,63.885427,102.919461,100.000000,32.817384,41.784810,51.690531,64.139423,37.544304,34.145462,42.796723,168.680204,71.206735,170.061268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939212,49.348978,199.573867,163.252631,192.517441,187.398091,84.202246,14.117204,195.779898,0.003393,49.338261,49.931710,161.543753,202.218643,159.984065,196.288847,101.784958,191.392635,-0.000506,0.038517,93.318635,65.446997,196.111426,21.160188,40.257060,0.588730,747694.839714,0.861349,9.030482,20.162989,3.996057,0.075762,0.057525,32.000000,93.918591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.005393,63.883755,102.904091,100.000000,32.943408,41.784810,51.690531,64.125027,37.544304,34.145462,42.982602,168.404492,70.988321,170.022283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.955840,49.448202,199.590735,163.304216,192.341490,187.536808,84.499470,14.116491,195.722308,0.007484,49.476309,49.750366,161.557155,202.152203,160.001257,196.265317,101.901645,191.079969,-0.000503,0.038511,93.461096,65.254994,196.120991,21.180835,40.266171,0.591094,748235.766647,0.863174,9.144293,20.307395,3.996336,0.074813,0.057244,32.000000,93.939485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.967871,63.969720,102.968322,100.000000,33.093549,41.784810,51.690531,64.101264,37.544304,34.145462,43.106470,168.998939,70.992576,170.016775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921150,49.562545,199.790986,163.367017,192.492077,187.632806,84.420950,14.122485,195.842708,0.007404,49.343817,50.075874,161.622559,202.110736,160.019749,196.342369,101.991370,190.919946,-0.000503,0.038511,93.623850,65.636215,196.258654,21.197398,40.297477,0.591538,748585.474043,0.860696,9.226343,20.073606,3.995343,0.073963,0.056795,32.000000,93.940849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.009055,63.973955,103.003230,100.000000,33.167006,41.784810,51.690531,64.117873,37.544304,34.145462,43.334746,168.841900,71.155965,170.102928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.946304,49.493004,199.685064,163.331131,192.508002,187.717994,84.366876,14.114921,195.750975,0.007017,49.277526,50.094626,161.657867,202.183741,160.040075,196.368705,101.938628,190.226609,-0.000503,0.038528,93.773620,65.667204,196.075042,21.212545,40.331826,0.591486,748971.067004,0.862880,9.376519,19.923895,4.002131,0.074242,0.056904,32.000000,93.970755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040216,64.025363,103.047614,100.000000,33.402167,41.784810,51.690531,64.066573,37.544304,34.145462,43.422550,168.733753,71.199252,170.158435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.998986,49.532859,200.029006,163.351597,192.584340,187.881392,84.483115,14.119773,195.833132,0.007043,49.507996,49.972614,161.627275,202.048170,160.038399,196.332650,102.002821,191.569219,-0.000502,0.038547,93.896247,65.518992,196.252027,21.221898,40.285968,0.590773,749273.873404,0.863173,9.280994,19.716290,3.997995,0.075108,0.058208,32.000000,93.951599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.962341,64.011383,103.080183,100.000000,33.547744,41.784810,51.690531,63.980546,37.544304,34.145462,43.577113,168.966230,71.197931,170.129364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.985028,49.676615,200.124495,163.425893,192.494584,187.967289,84.337907,14.123912,195.775001,0.025809,49.694591,49.930620,161.699465,202.161255,160.088533,196.257907,102.031527,191.291440,-0.000500,0.038543,94.046246,65.384115,196.149623,21.228574,40.304082,0.590773,749273.873404,0.863173,9.280994,19.716290,3.997995,0.073610,0.056990,32.000000,93.943847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.976141,63.967591,103.062924,100.000000,33.638045,41.784810,51.690531,63.985623,37.544304,34.145462,43.835144,168.675815,71.181130,170.253793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
