OSU 80 Ton Compressor Load Stand
49.890612,49.739561,199.741183,163.439630,192.375733,188.076451,84.420021,14.116206,195.647495,0.025688,49.738357,49.956539,161.702845,202.071349,160.095683,196.284915,101.993796,191.176159,-0.000495,0.038568,94.169679,65.501375,196.071432,21.231936,40.249274,0.592573,750367.616926,0.864317,9.424619,20.022941,4.003689,0.075208,0.057439,32.000000,93.931594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.992759,63.997264,103.140671,100.000000,33.745643,41.784810,51.690531,64.016877,37.544304,34.145462,44.094849,168.840043,71.208716,170.221574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.965316,49.684861,199.958276,163.432902,192.293671,188.191097,84.463803,14.126623,195.613785,0.025662,49.278218,49.923261,161.677234,201.985378,160.111038,196.166090,101.854504,190.889968,-0.000492,0.038709,94.236947,65.453802,196.093923,21.231500,40.249668,0.592982,751215.281804,0.865947,9.585098,20.017497,4.003583,0.074805,0.057993,32.000000,93.899982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007633,64.075329,103.259962,100.000000,33.891522,41.784810,51.690531,63.951722,37.544304,34.145462,44.313903,168.927605,71.213485,170.232196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904539,49.647204,199.698277,163.426734,192.381573,188.278002,84.538679,14.119773,195.580785,0.018220,49.465726,50.019071,161.690518,202.004460,160.149184,196.180265,102.059971,190.626667,-0.000492,0.038383,94.304673,65.424572,196.085768,21.228390,40.313461,0.592875,751926.176056,0.864455,9.453216,20.049520,4.001942,0.075197,0.058263,32.000000,93.928971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070931,64.121032,103.390480,100.000000,34.037062,41.784810,51.690531,63.962791,37.544304,34.145462,44.414870,169.077359,71.223977,170.140378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.969524,49.708500,199.707704,163.427855,192.586423,188.321067,84.440884,14.119488,195.509895,0.018519,49.683219,49.926521,161.672131,201.833253,160.152963,196.017816,101.930790,191.173401,-0.000489,0.038480,94.355188,65.335095,196.096741,21.223146,40.199461,0.594505,751641.760491,0.866271,9.477461,19.792903,4.001554,0.074909,0.057977,32.000000,93.857102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080917,64.047503,103.434776,100.000000,34.154455,41.784810,51.690531,63.966507,37.544304,34.145462,44.638646,168.881769,70.978489,170.232511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828706,49.704652,199.686942,163.432902,192.458877,188.353197,84.322193,14.120487,195.517268,0.018749,49.601235,49.911114,161.681071,201.923464,160.144611,195.939281,101.907948,190.894932,-0.000485,0.038481,94.348723,65.272875,195.925607,21.214695,40.200356,0.594716,752234.911710,0.865263,9.472510,20.079470,3.996590,0.073440,0.056503,32.000000,93.895801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065882,64.006049,103.407576,100.000000,34.220462,41.784810,51.690531,63.905411,37.544304,34.145462,44.852716,168.644386,71.291254,170.031409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924500,49.648853,199.927054,163.403744,192.401796,188.327253,84.319246,14.121343,195.539534,0.018362,49.328900,49.977595,161.660349,201.956450,160.121214,195.956109,101.843287,190.671005,-0.000484,0.037789,94.338819,65.426795,195.904926,21.203993,40.232914,0.593642,752616.455766,0.869340,9.614215,19.997937,4.007468,0.074194,0.057305,32.000000,93.855162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074532,64.140951,103.280711,100.000000,34.498694,41.784810,51.690531,63.916805,37.544304,34.145462,44.997592,168.638491,71.154278,170.088766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889808,49.637858,199.615513,163.396455,192.372797,188.358441,84.413258,14.119630,195.484051,0.032822,49.389265,49.833262,161.662150,201.809910,160.129415,195.920823,101.912424,190.974716,-0.000480,0.036741,94.332353,65.273489,195.874498,21.193198,40.197152,0.594103,752470.578361,0.867263,9.459368,19.978583,4.004588,0.075649,0.058060,32.000000,93.834529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029167,64.154654,103.138876,100.000000,34.449992,41.784810,51.690531,63.902246,37.544304,34.145462,45.154052,168.826517,71.201746,170.063313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918104,49.590031,199.409506,163.372344,192.249573,188.349953,84.459161,14.125339,195.420952,0.014108,49.201967,49.903458,161.669266,201.829970,160.129020,195.918872,101.887914,190.893091,-0.000478,0.036413,94.330231,65.460195,195.895217,21.181732,40.202861,0.593481,752377.713861,0.867083,9.484226,20.023377,4.001128,0.074342,0.058088,32.000000,93.841677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074425,64.180956,103.048485,100.000000,34.554469,41.784810,51.690531,63.861949,37.544304,34.145462,45.315674,168.918323,70.846575,170.147145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932941,49.541655,199.441336,163.363372,192.581981,188.325565,84.315771,14.119916,195.375650,0.014535,49.370803,49.890726,161.687324,201.746915,160.145984,195.819573,101.885750,191.060866,-0.000474,0.036369,94.297575,65.507046,195.850799,21.171215,40.287274,0.595599,752273.267453,0.865911,9.407154,20.017280,3.994733,0.074334,0.057120,32.000000,93.933130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095645,64.250346,102.853358,100.000000,34.559984,41.784810,51.690531,63.892221,37.544304,34.145462,45.402473,168.631542,70.963889,170.232747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884808,49.588382,199.448689,163.363933,192.696505,188.287447,84.480845,14.120629,195.395323,0.014496,49.347014,49.843033,161.674772,201.770461,160.134536,195.846363,101.903624,190.722529,-0.000471,0.036412,94.275389,65.325618,195.867339,21.162239,40.265903,0.594358,752049.334932,0.866868,9.343449,20.082343,3.994184,0.074920,0.058897,32.000000,93.962871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133684,64.181232,102.772921,100.000000,34.698714,41.784810,51.690531,63.936143,37.544304,34.145462,45.561111,168.961690,71.174967,170.134281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867617,49.546328,199.563656,163.359447,192.838129,188.171990,84.340968,14.122485,195.440489,0.014183,49.316167,49.811751,161.654166,201.775578,160.137221,195.939975,101.805639,190.428429,-0.000472,0.036591,94.235670,65.507491,195.750251,21.153348,40.174545,0.593090,752003.832746,0.866040,9.439919,19.937584,3.998185,0.074787,0.057236,32.000000,93.981027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.140801,64.171260,102.733756,100.000000,34.749769,41.784810,51.690531,63.885849,37.544304,34.145462,45.679626,168.681937,71.028086,170.104226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.971497,49.524888,199.465888,163.352718,192.924374,188.083660,84.547230,14.123198,195.342976,0.022410,49.295101,49.900343,161.668779,201.561171,160.122887,195.856918,101.723702,190.593199,-0.000473,0.036601,94.211655,65.296333,195.719312,21.146784,40.139749,0.594301,751802.218397,0.867174,9.415641,19.925137,4.001869,0.074412,0.057850,32.000000,93.949605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.136609,64.189606,102.618317,100.000000,34.881217,41.784810,51.690531,63.876394,37.544304,34.145462,45.801660,169.094460,71.171592,170.252337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837409,49.596078,199.381612,163.374026,192.832143,188.019873,84.340004,14.126338,195.107661,0.022527,49.227300,49.959686,161.668182,201.540988,160.124547,195.603203,101.734317,191.018479,-0.000473,0.036713,94.201441,65.290978,195.572672,21.138586,40.160225,0.591481,751554.460394,0.862604,9.286862,20.068959,3.991593,0.075257,0.057430,32.000000,93.961123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091089,64.199388,102.540995,100.000000,34.919072,41.784810,51.690531,63.888673,37.544304,34.145462,46.010014,168.680008,71.164256,170.154305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869998,49.503999,199.377247,163.311225,192.488970,187.961965,84.464265,14.122342,195.066565,0.018564,49.189773,49.678247,161.647720,201.347804,160.118720,195.602467,101.669596,190.902990,-0.000471,0.037797,94.163404,65.145679,195.615013,21.131074,40.167314,0.592707,751628.739677,0.867187,9.496638,20.217889,4.000642,0.074182,0.057296,32.000000,93.936582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040208,64.227596,102.603422,100.000000,34.957684,41.784810,51.690531,63.887316,37.544304,34.145462,46.081714,168.928530,70.874895,170.213825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876626,49.466617,199.191651,163.281508,192.508676,187.890267,84.267440,14.123626,194.831192,0.014943,49.082143,49.845867,161.608903,201.241935,160.102407,195.355535,101.681322,190.378802,-0.000469,0.038690,94.123811,65.129811,195.224880,21.119426,40.065681,0.594415,751355.384423,0.864793,9.370848,20.239312,3.997940,0.076144,0.057916,32.000000,93.897964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031339,64.194861,102.669890,100.000000,34.917762,41.784810,51.690531,63.913056,37.544304,34.145462,46.139090,168.534880,70.733809,169.993762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757133,49.452599,199.722146,163.271975,192.399426,187.860821,84.467800,14.116348,194.844180,0.014990,49.077286,49.837290,161.630045,201.159634,160.096871,195.306535,101.632324,190.299209,-0.000467,0.038672,94.120002,65.466723,195.308481,21.108776,40.125250,0.594841,750910.583697,0.866263,9.326614,20.030806,3.993687,0.075308,0.058865,32.000000,93.919156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998641,64.132724,102.714452,100.000000,34.911908,41.784810,51.690531,63.908230,37.544304,34.145462,46.220926,168.935600,70.734470,170.111700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740454,49.355025,198.985633,163.225717,192.136056,187.763176,84.401137,14.103505,194.753377,0.015240,48.858723,49.800081,161.570175,200.947816,160.056829,195.268267,101.399050,190.442423,-0.000471,0.038737,94.081453,65.311924,195.261374,21.093405,40.146246,0.597123,751091.475144,0.866344,9.436263,20.049890,4.013940,0.073755,0.057479,32.000000,93.956658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045001,64.095785,102.783552,100.000000,34.881445,41.784810,51.690531,63.937948,37.544304,34.145462,46.252496,168.802274,70.705343,170.195217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745679,49.283013,198.818066,163.198803,192.053749,187.750811,84.488309,14.113351,194.635415,0.014544,48.893484,49.656424,161.547669,201.018660,160.054226,195.033157,101.347124,190.205613,-0.000471,0.038812,94.043827,65.153188,195.080815,21.073575,40.046404,0.595472,751317.988653,0.866664,9.355967,20.336984,4.000479,0.073787,0.056859,32.000000,93.912759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.008063,64.107520,102.735292,100.000000,34.799631,41.784810,51.690531,63.897994,37.544304,34.145462,46.194938,168.976617,70.686781,170.021574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623128,49.256902,198.742058,163.156190,191.992719,187.681374,84.186958,14.118489,194.565535,0.014825,48.906983,49.725562,161.518065,200.710494,160.046393,194.969191,101.298677,189.898308,-0.000472,0.038811,94.016514,65.137089,194.963583,21.056232,40.068402,0.595044,751262.814109,0.865437,9.278542,20.299900,3.996690,0.074304,0.057195,32.000000,94.079805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.011048,64.225844,102.624167,100.000000,34.758948,41.784810,51.690531,63.946410,37.544304,34.145462,46.188914,168.373916,70.730728,169.984163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705862,49.136518,198.747105,163.124791,192.062008,187.612868,84.387558,14.121200,194.388792,0.007289,48.588862,49.702121,161.515351,200.767679,160.038028,194.931973,101.157643,189.322821,-0.000474,0.038736,94.003509,65.010913,194.772951,21.036658,40.056857,0.595548,751248.438635,0.870531,9.379522,20.232718,4.005029,0.075315,0.057223,32.000000,94.043322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.013862,64.331029,102.684749,100.000000,34.621782,41.784810,51.690531,64.006230,37.544304,34.145462,46.157837,168.775117,70.702775,170.171063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707369,49.040597,198.576184,163.060030,192.225546,187.618463,84.365311,14.113922,194.398512,0.007231,48.640067,49.698416,161.476309,200.750941,159.991761,194.739877,101.146471,190.089630,-0.000474,0.038699,94.017187,65.208319,194.815110,21.019091,40.008780,0.594224,751217.034923,0.866853,9.202018,20.396397,3.995504,0.075846,0.059630,32.000000,93.989686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048368,64.424208,102.774697,100.000000,34.513548,41.784810,51.690531,64.060596,37.544304,34.145462,45.925696,168.730621,70.713633,169.981095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755500,49.006517,198.581214,163.032276,192.227030,187.513081,84.329494,14.120059,194.384382,0.007358,48.590930,49.668167,161.449115,200.680750,159.941933,194.737865,101.025913,189.815972,-0.000478,0.038730,94.038376,64.941979,194.938232,21.002633,39.987247,0.593836,750901.417947,0.866240,9.075829,20.456929,3.994904,0.074226,0.057596,32.000000,94.022698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.019541,64.409842,102.796196,100.000000,34.337360,41.784810,51.690531,64.080618,37.544304,34.145462,45.848677,168.658988,70.547456,169.931527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605028,48.968314,198.587115,162.999476,192.199547,187.446622,84.325882,14.120059,194.364279,-0.000342,48.446396,49.629994,161.444801,200.852488,159.928954,194.815931,101.068843,189.840785,-0.000481,0.038749,94.095452,65.103701,194.807378,20.989817,40.072877,0.594338,750750.382506,0.865107,8.991871,20.474478,3.991141,0.074595,0.057531,32.000000,94.004638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046341,64.420500,102.926550,100.000000,34.171885,41.784810,51.690531,64.048187,37.544304,34.145462,45.776684,168.651764,70.708644,170.147617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645698,48.860303,198.515202,162.960228,192.199666,187.529841,84.413024,14.121914,194.444094,-0.000269,48.286339,49.765860,161.422149,200.779972,159.928465,194.756507,101.069890,190.276860,-0.000484,0.038819,94.147056,65.182660,194.848718,20.979658,40.028702,0.594316,750441.676935,0.867660,9.109725,20.440891,4.003367,0.075413,0.057503,32.000000,94.073085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080280,64.511012,102.910815,100.000000,34.033109,41.784810,51.690531,64.140123,37.544304,34.145462,45.504390,168.826048,70.491037,170.012408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620690,48.880641,198.627550,162.963873,192.150390,187.439819,84.433733,14.111068,194.291711,-0.000103,48.563756,49.615480,161.423915,200.731941,159.900876,194.825684,101.127478,189.889581,-0.000484,0.038860,94.199965,65.148291,194.809483,20.975748,39.986764,0.592362,750475.182152,0.865951,8.963498,20.602474,3.998871,0.074812,0.058749,32.000000,94.083930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007874,64.615295,102.884396,100.000000,33.922201,41.784810,51.690531,64.183273,37.544304,34.145462,45.361320,168.867467,70.857140,170.024171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649975,48.866350,198.619666,162.985459,191.915364,187.434004,84.508703,14.118061,194.559060,-0.000169,48.426186,49.627996,161.416177,200.829124,159.864893,194.969741,101.012089,189.824748,-0.000481,0.038928,94.234356,64.925279,194.954344,20.974444,40.149540,0.592808,749973.011571,0.866003,9.005792,20.400631,4.002918,0.073426,0.057457,32.000000,94.055976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.964835,64.551149,102.686091,100.000000,33.799315,41.784810,51.690531,64.182159,37.544304,34.145462,45.226636,169.017405,70.904682,170.089434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741278,48.896581,198.530032,163.000878,191.736794,187.409581,84.433491,14.118917,194.496012,-0.000568,48.493240,49.790640,161.406235,200.875810,159.882785,194.905243,101.042327,190.161880,-0.000479,0.039025,94.307983,65.180153,194.999090,20.977458,40.062800,0.592038,750283.101246,0.864606,8.961108,20.491606,4.000398,0.073922,0.057680,32.000000,94.061843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986661,64.494572,102.577600,100.000000,33.709086,41.784810,51.690531,64.192273,37.544304,34.145462,45.113539,168.866982,71.049582,170.119017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667762,48.865525,198.570809,162.996392,191.511407,187.371944,84.440964,14.115064,194.502292,-0.000389,48.305613,49.610705,161.384280,200.868369,159.863046,195.001133,101.095731,190.082120,-0.000481,0.039078,94.320587,65.150000,194.986916,20.982231,40.169587,0.589646,750039.880887,0.863572,8.896670,20.588250,3.991253,0.074433,0.057768,32.000000,94.001481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.001432,64.441341,102.624529,100.000000,33.643147,41.784810,51.690531,64.207807,37.544304,34.145462,44.948774,168.881929,70.878416,170.036169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600533,48.773731,198.716068,162.964994,191.901748,187.371163,84.457421,14.111924,194.593946,-0.000078,48.343797,49.566956,161.356720,201.031748,159.857640,195.072474,101.146268,190.268340,-0.000483,0.039028,94.336336,64.922246,195.031745,20.991505,40.138961,0.591768,749720.567782,0.864667,8.941830,20.504844,3.997982,0.074502,0.056927,32.000000,93.930156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.968462,64.434507,102.690576,100.000000,33.508676,41.784810,51.690531,64.183797,37.544304,34.145462,44.675669,168.914842,70.887881,170.162369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661948,48.813032,198.696040,162.975367,191.893327,187.435294,84.481415,14.117347,194.666051,-0.000514,48.707130,49.730430,161.367673,201.176453,159.886681,195.225067,101.212749,190.004416,-0.000482,0.039100,94.370074,65.066848,195.249927,21.001013,40.053546,0.592542,749409.743098,0.865574,8.919809,20.524341,4.006329,0.075379,0.058216,32.000000,93.999614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993038,64.411180,102.682227,100.000000,33.434487,41.784810,51.690531,64.246100,37.544304,34.145462,44.549177,168.962829,71.025811,170.215595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726291,48.957870,198.643581,163.060871,191.728476,187.271876,84.354952,14.117633,194.620901,-0.000249,48.699477,49.683934,161.372743,201.172172,159.846969,195.187704,101.201103,190.194060,-0.000481,0.039141,94.313476,65.079875,195.173038,21.012375,40.022938,0.590969,749436.756803,0.864530,8.895368,20.358587,4.000972,0.074720,0.057795,32.000000,94.034279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987427,64.295673,102.517524,100.000000,33.345890,41.784810,51.690531,64.268444,37.544304,34.145462,44.556874,168.709903,70.881938,170.018545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672790,49.008990,198.734406,163.070964,191.579144,187.241265,84.324145,14.120059,194.696220,-0.000351,48.614171,49.642989,161.409279,201.115884,159.886212,195.292155,101.337669,190.351891,-0.000482,0.039094,94.240571,65.213802,195.245133,21.022464,40.084601,0.591125,749096.909123,0.864179,8.973490,20.441577,3.994740,0.073795,0.057975,32.000000,93.955286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.024508,64.268626,102.400506,100.000000,33.258555,41.784810,51.690531,64.253269,37.544304,34.145462,44.505970,168.648289,70.831535,170.019804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727903,48.936433,198.735634,163.009849,191.762055,187.232012,84.363685,14.116491,194.733022,0.007031,48.513534,49.770183,161.369497,201.079045,159.850869,195.191941,101.258048,190.293801,-0.000483,0.038946,94.184819,65.221670,195.221008,21.032205,40.078426,0.592303,748691.363419,0.865512,9.080080,20.364346,4.000871,0.074538,0.057856,32.000000,94.016237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.035352,64.213520,102.217809,100.000000,33.140173,41.784810,51.690531,64.277924,37.544304,34.145462,44.356184,168.727369,70.857873,170.037192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705443,48.960344,198.793022,163.025268,192.057132,187.270239,84.448416,14.118061,194.740639,0.007027,48.592593,49.690372,161.379950,201.169501,159.871882,195.400656,101.328455,189.934936,-0.000481,0.037991,94.135047,65.267019,195.340541,21.041976,40.152797,0.591339,748683.419126,0.863823,8.950382,20.422134,3.996461,0.074378,0.057754,32.000000,94.048497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.056049,64.166651,102.027442,100.000000,33.154056,41.784810,51.690531,64.283486,37.544304,34.145462,44.243677,168.896832,70.890962,170.164690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679292,49.003493,198.856579,163.031996,192.226468,187.331995,84.378298,14.115349,194.801831,0.007041,48.869877,49.614564,161.385260,201.212782,159.890376,195.357689,101.172704,190.413948,-0.000478,0.037979,94.094446,65.181159,195.276971,21.053554,40.158901,0.591591,748664.827183,0.863624,8.997574,20.216728,3.999422,0.075134,0.058315,32.000000,94.032278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112599,64.125758,102.004170,100.000000,33.113838,41.784810,51.690531,64.321719,37.544304,34.145462,44.177161,168.756597,70.875262,170.117011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785263,49.028504,199.818072,163.069562,192.301059,187.386627,84.407319,14.119202,194.860436,0.006535,48.532533,49.728062,161.366008,201.278448,159.864687,195.272556,101.148759,190.276271,-0.000477,0.038008,94.058804,65.297728,195.315740,21.060233,40.137314,0.592412,749619.017753,0.865237,9.067839,20.552630,4.002806,0.075614,0.058828,32.000000,93.990781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057249,64.065482,102.134608,100.000000,33.010209,41.784810,51.690531,64.266779,37.544304,34.145462,44.172486,168.814638,70.902334,170.007570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790790,49.034551,198.848730,163.061712,192.632415,187.444936,84.374375,14.123484,194.842163,0.006931,48.709334,49.731693,161.371616,201.215371,159.874447,195.340725,101.304877,190.187178,-0.000476,0.036846,93.985412,65.189784,195.195205,21.068363,40.118019,0.593333,749836.774857,0.863206,8.983035,20.524831,4.013599,0.074008,0.057098,32.000000,93.949657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953361,64.104314,102.289386,100.000000,33.075378,41.784810,51.690531,64.288318,37.544304,34.145462,44.055169,168.748750,70.848996,170.183179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842916,49.027679,198.984590,163.058068,192.893765,187.514528,84.320696,14.119060,194.973555,0.006785,48.687572,49.767392,161.407270,201.372900,159.922966,195.430665,101.412729,190.735977,-0.000475,0.036178,93.944694,65.488547,195.578283,21.077115,40.130244,0.591844,749520.783164,0.863720,8.983359,20.335215,3.993685,0.074699,0.057317,32.000000,94.005565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.929226,64.137286,102.490281,100.000000,33.011730,41.784810,51.690531,64.320863,37.544304,34.145462,43.966630,168.641392,70.744814,170.001433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850795,49.087046,199.066738,163.091429,193.114605,187.592428,84.491439,14.119202,195.094478,0.007025,48.985587,49.816103,161.390291,201.438932,159.896546,195.559724,101.312266,190.463671,-0.000474,0.036249,93.881259,65.242023,195.658700,21.088155,40.133699,0.592662,749345.853286,0.863570,8.922540,20.433526,3.992234,0.074911,0.057613,32.000000,93.991009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897568,64.158096,102.491853,100.000000,32.997717,41.784810,51.690531,64.266163,37.544304,34.145462,43.893679,168.982877,70.865504,170.014218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806176,49.201107,199.004804,163.130678,193.109869,187.651854,84.461060,14.121200,195.037312,-0.000442,48.908621,49.744192,161.428160,201.537482,159.928465,195.597088,101.313434,190.507132,-0.000478,0.036502,93.874002,65.114480,195.626435,21.099619,40.116336,0.592098,750140.675642,0.862175,8.973756,20.431748,3.993251,0.074272,0.057304,32.000000,94.064017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843888,64.122916,102.667679,100.000000,32.974730,41.784810,51.690531,64.277262,37.544304,34.145462,44.032490,168.922119,71.159046,170.173305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864577,49.190938,199.053302,163.151143,193.272471,187.657087,84.322667,14.110069,195.063608,-0.000170,48.863010,49.761975,161.418579,201.516891,159.927146,195.610893,101.444319,190.621697,-0.000479,0.036541,93.845548,65.333844,195.623625,21.108062,40.213350,0.590392,750714.340895,0.863894,9.133988,20.446907,3.995585,0.075108,0.059649,32.000000,94.082217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848249,64.083426,102.746046,100.000000,32.957407,41.784810,51.690531,64.293486,37.544304,34.145462,44.035535,168.645334,71.164622,170.077200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869130,49.246457,199.076682,163.142733,193.426026,187.650017,84.449517,14.126195,195.106864,-0.000449,48.955855,49.861269,161.435839,201.532365,159.931267,195.732954,101.491785,190.502985,-0.000481,0.036582,93.858647,65.205727,195.621966,21.115401,40.107458,0.589832,750169.943320,0.864185,9.063394,20.359042,3.991878,0.074741,0.057218,32.000000,93.925089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919276,64.078807,102.599634,100.000000,32.963247,41.784810,51.690531,64.290648,37.544304,34.145462,44.034339,168.899034,71.027499,170.039395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866841,49.276691,199.129490,163.162077,193.263730,187.647556,84.432514,14.117775,195.037646,0.000094,49.176660,49.827021,161.435255,201.622617,159.937456,195.600997,101.506366,190.734856,-0.000484,0.036822,93.856016,65.290256,195.674894,21.124212,40.254232,0.591049,750099.348277,0.862901,9.114205,20.266999,3.991982,0.073248,0.057349,32.000000,93.880065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.967654,63.995831,102.480702,100.000000,32.917646,41.784810,51.690531,64.269366,37.544304,34.145462,44.109589,168.865029,70.894924,170.116972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897314,49.384159,199.076910,163.227679,193.181631,187.633313,84.394043,14.121628,195.061602,-0.000347,49.133691,49.785067,161.469230,201.600049,159.962087,195.651951,101.658911,190.463322,-0.000491,0.038090,93.888252,65.331354,195.616584,21.130736,40.187128,0.592340,750120.811395,0.863181,9.146806,20.339467,3.993224,0.073882,0.057006,32.000000,93.928627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977394,63.932909,102.390889,100.000000,32.917300,41.784810,51.690531,64.299166,37.544304,34.145462,44.265761,168.788086,70.910038,170.026453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857257,49.389382,199.052136,163.227119,193.008764,187.706380,84.345809,14.117633,195.085227,-0.000425,49.133295,49.775873,161.503161,201.517605,159.985169,195.653822,101.509320,190.460306,-0.000494,0.038131,93.939646,65.307756,195.555483,21.134813,40.171180,0.591929,749736.286800,0.863183,9.222769,20.084972,3.989732,0.074177,0.057283,32.000000,93.866901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980023,63.889161,102.299763,100.000000,32.950264,41.784810,51.690531,64.295284,37.544304,34.145462,44.319971,168.691618,71.029773,170.039356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851121,49.277790,199.088687,163.173291,192.883211,187.720085,84.465975,14.118774,195.188517,-0.000458,48.923066,49.817787,161.495168,201.584799,159.995979,195.604441,101.473553,190.864162,-0.000502,0.038098,93.980017,65.435008,195.767588,21.136285,40.165022,0.591546,750626.850709,0.864797,9.269409,20.233431,3.992441,0.075397,0.057919,32.000000,93.927280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.001926,63.891552,102.366768,100.000000,32.932688,41.784810,51.690531,64.210435,37.544304,34.145462,44.337790,168.931949,71.079296,170.103675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870989,49.301978,199.167801,163.162357,192.721698,187.695168,84.270851,14.119202,195.212317,-0.000420,48.930683,49.864997,161.482660,201.646062,159.981941,195.682610,101.492766,190.893321,-0.000504,0.038496,93.990057,65.343140,195.706506,21.136550,40.238034,0.591111,750555.479876,0.863478,9.164164,20.420792,3.993665,0.074563,0.057451,32.000000,93.921235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.967320,63.876380,102.516679,100.000000,32.917707,41.784810,51.690531,64.292628,37.544304,34.145462,44.358476,168.541703,71.025518,170.033337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901722,49.192587,199.309207,163.153667,192.718259,187.657312,84.487097,14.120201,195.373648,-0.000068,48.786610,49.944778,161.505996,201.742470,160.012473,195.844794,101.556855,191.110124,-0.000509,0.038242,93.989333,65.544086,195.812905,21.138192,40.258707,0.591483,750421.107253,0.865038,9.167803,20.412515,3.993661,0.073736,0.057417,32.000000,93.989519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959894,64.043607,102.705799,100.000000,32.971182,41.784810,51.690531,64.245445,37.544304,34.145462,44.278120,168.974195,70.987367,170.057648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841496,49.284112,199.334907,163.167123,192.403879,187.729911,84.467664,14.119345,195.439801,-0.000612,49.087179,49.928978,161.499196,201.882690,160.018832,195.874578,101.654488,190.910114,-0.000509,0.037650,93.981734,65.511049,195.849902,21.142209,40.165792,0.591463,749739.455890,0.861795,9.026640,20.429697,3.994035,0.074484,0.057047,32.000000,93.982683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.944895,64.287579,102.684244,100.000000,33.046081,41.784810,51.690531,64.226476,37.544304,34.145462,44.366965,168.935328,70.895291,170.056547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.952128,49.353101,199.322439,163.224596,192.184208,187.773886,84.340682,14.117204,195.317370,-0.000102,49.082237,49.842207,161.490344,201.771440,160.005071,195.929643,101.615008,190.422006,-0.000507,0.037573,93.954167,65.330851,195.741871,21.146165,40.248898,0.593319,749982.311580,0.863706,9.180442,20.257090,3.999376,0.075647,0.057411,32.000000,94.078042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003654,64.426867,102.613628,100.000000,33.108388,41.784810,51.690531,64.178096,37.544304,34.145462,44.493261,168.681363,71.198738,170.060481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905376,49.193961,199.396761,163.185627,192.515955,187.810029,84.414841,14.121200,195.446069,-0.000388,48.730562,49.994833,161.526525,201.951577,160.042074,195.940158,101.691038,190.955718,-0.000507,0.037492,93.969845,65.502450,196.011489,21.151400,40.223159,0.592754,750267.937554,0.862287,9.130801,20.114909,3.990022,0.073703,0.057883,32.000000,93.976377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064023,64.456658,102.737543,100.000000,33.177146,41.784810,51.690531,64.122808,37.544304,34.145462,44.433371,168.829682,71.243859,170.144037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.034225,49.256902,199.511796,163.205251,192.557158,187.803872,84.355841,14.121771,195.611875,-0.000232,49.112607,49.915647,161.521078,202.096323,160.021186,196.080890,101.840540,191.062722,-0.000505,0.037823,93.966953,65.499917,196.175709,21.159325,40.283140,0.589959,749866.800794,0.863167,9.024238,20.237641,3.995497,0.073672,0.057056,32.000000,93.984365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097046,64.450182,102.776221,100.000000,33.315045,41.784810,51.690531,64.144589,37.544304,34.145462,44.447721,168.711681,70.948482,170.006744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.977542,49.435283,199.495819,163.268892,192.473722,187.938251,84.369631,14.116491,195.641897,-0.000491,49.270117,49.955687,161.537877,201.980954,160.019200,196.000314,101.878830,191.145428,-0.000498,0.037832,93.956416,65.618297,195.991117,21.167009,40.253892,0.591400,749294.370507,0.861423,8.954141,20.128249,3.987506,0.074250,0.058569,32.000000,93.952782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143038,64.358588,102.541527,100.000000,33.423590,41.784810,51.690531,64.100905,37.544304,34.145462,44.686923,168.739263,71.214219,170.069411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.952681,49.420441,199.485841,163.277583,192.642210,188.038653,84.440547,14.116348,195.611845,-0.000594,49.174634,49.846224,161.530814,201.943300,160.035833,195.939706,102.049188,190.795950,-0.000497,0.037882,93.957633,65.495474,195.974006,21.174586,40.270664,0.591822,750398.590017,0.862625,9.190722,20.183584,3.991692,0.075424,0.058054,32.000000,93.910015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129412,64.320655,102.380049,100.000000,33.518863,41.784810,51.690531,64.058702,37.544304,34.145462,44.781256,168.881094,71.166163,170.069096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.986756,49.551000,199.444364,163.318234,192.857616,188.063475,84.367213,14.116919,195.573682,-0.000742,49.408079,49.987141,161.551082,201.987906,160.042969,195.955271,101.986215,191.038770,-0.000496,0.039102,93.966665,65.546358,195.943576,21.178534,40.210218,0.591432,749990.561879,0.863595,9.201844,19.819568,3.993496,0.074638,0.056566,32.000000,93.895287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145180,64.326487,102.460602,100.000000,33.597535,41.784810,51.690531,64.012811,37.544304,34.145462,45.031932,168.734425,71.217594,170.046515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.001551,49.658199,199.475733,163.361690,193.027798,188.105760,84.473308,14.121486,195.539023,-0.000034,49.449532,49.989433,161.595299,201.782734,160.060175,195.907196,102.028250,191.013301,-0.000495,0.039095,93.937822,65.510249,195.998559,21.180966,40.238893,0.590874,750595.024627,0.864121,9.297221,19.973598,3.989944,0.074523,0.057146,32.000000,93.958701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007568,64.369816,102.561778,100.000000,33.664650,41.784810,51.690531,64.023412,37.544304,34.145462,45.319667,168.946615,70.915393,170.216421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.042099,49.607348,199.535490,163.368979,192.838858,188.121013,84.278059,14.120629,195.497144,-0.000680,49.368188,50.008719,161.622705,201.851030,160.094033,196.091157,102.023632,191.078067,-0.000491,0.039147,93.924760,65.639914,195.999987,21.182707,40.173077,0.593633,750857.056423,0.863206,9.389150,19.922016,3.989391,0.075198,0.057593,32.000000,93.934668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.976397,64.373144,102.529183,100.000000,33.806132,41.784810,51.690531,64.028460,37.544304,34.145462,45.427395,168.556118,71.172913,170.255406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887517,49.594429,199.473013,163.369820,192.536255,188.176591,84.355486,14.120487,195.571692,-0.000419,49.292123,49.958708,161.623410,201.901446,160.109415,195.970247,101.972836,191.131631,-0.000489,0.039208,93.876185,65.473966,196.101003,21.181732,40.206602,0.591144,750756.223747,0.864374,9.296467,19.950909,3.987353,0.074812,0.057478,32.000000,93.960886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.966790,64.455382,102.477206,100.000000,33.953017,41.784810,51.690531,63.974700,37.544304,34.145462,45.638273,168.710971,71.037257,170.213785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.956274,49.525438,199.618644,163.356363,192.512170,188.138846,84.393121,14.108499,195.711375,-0.000648,49.198200,49.942822,161.627037,202.128881,160.100632,196.073323,101.963527,191.451022,-0.000489,0.039252,93.863230,65.519806,196.089505,21.179925,40.255593,0.593924,751337.898671,0.866778,9.443165,20.021775,3.998455,0.073723,0.057952,32.000000,93.924854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891033,64.416393,102.481091,100.000000,34.090610,41.784810,51.690531,63.940191,37.544304,34.145462,45.734269,168.786241,71.219061,170.229009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.960187,49.591955,199.591730,163.373185,192.327157,188.144192,84.402987,14.118346,195.647511,-0.000084,49.453270,50.033725,161.643842,201.937633,160.103169,196.106964,101.984205,191.044442,-0.000488,0.039269,93.844252,65.549419,196.166573,21.178909,40.308252,0.591746,750968.559660,0.864726,9.303132,20.150676,3.995867,0.073587,0.058176,32.000000,93.961868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.934551,64.379109,102.466987,100.000000,34.196462,41.784810,51.690531,63.933490,37.544304,34.145462,45.910069,168.805974,71.232340,170.060638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.014267,49.516367,199.526629,163.344868,192.246741,188.177882,84.446664,14.130333,195.622071,-0.000555,49.226913,50.075764,161.642432,201.917327,160.141269,196.071851,102.069068,190.603436,-0.000486,0.039350,93.794578,65.496227,196.125044,21.178340,40.289261,0.591673,751061.441194,0.864736,9.365608,19.977732,3.995016,0.075132,0.056869,32.000000,94.010795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969968,64.315297,102.416715,100.000000,34.299567,41.784810,51.690531,63.950034,37.544304,34.145462,46.078253,168.893327,71.016934,170.208710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
