OSU 80 Ton Compressor Load Stand
50.026164,49.513344,200.427449,163.365335,192.571288,188.151634,84.458348,14.117775,195.704471,-0.000172,49.237744,50.043226,161.641177,201.992188,160.134367,196.286811,102.048129,190.835086,-0.000486,0.039413,93.713751,65.515197,196.224087,21.179492,40.195720,0.592726,750621.154134,0.863222,9.234197,19.727437,3.989394,0.075831,0.058352,32.000000,93.931144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980212,64.257084,102.277043,100.000000,34.760299,41.784810,51.690531,63.831919,37.544304,34.145462,46.201973,168.916696,71.049656,170.147656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.014943,49.469641,199.676401,163.347952,192.699262,188.250855,84.431635,14.118061,195.699853,-0.000262,49.120039,49.985359,161.685103,202.064887,160.167842,196.150357,101.861971,191.347131,-0.000485,0.039475,93.621607,65.307367,196.192556,21.181271,40.313747,0.594160,750575.170627,0.862747,9.218899,19.835310,4.006452,0.075431,0.058087,32.000000,93.989040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943635,64.326834,102.346792,100.000000,34.673900,41.784810,51.690531,63.831336,37.544304,34.145462,46.315508,168.863270,71.239237,170.241362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.986278,49.492729,199.553464,163.370101,192.981694,188.283278,84.382704,14.119916,195.598742,-0.000154,49.135774,49.942219,161.626018,201.972637,160.124447,196.099244,101.976833,191.490026,-0.000485,0.039497,93.506878,65.570101,195.963868,21.180642,40.253302,0.591332,751558.182802,0.863584,9.186772,20.213348,3.992335,0.075039,0.057729,32.000000,93.910033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997510,64.365133,102.475606,100.000000,34.770685,41.784810,51.690531,63.836907,37.544304,34.145462,46.491337,168.765407,70.925225,170.138018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.061294,49.413294,199.633922,163.312347,193.332215,188.279913,84.412959,14.122056,195.721827,-0.000675,49.180400,49.992278,161.629181,202.073286,160.113316,196.302337,102.055044,190.666332,-0.000486,0.039522,93.360157,65.522255,196.171589,21.180237,40.279023,0.594136,751377.192585,0.864840,9.239443,20.151964,3.992165,0.074702,0.056553,32.000000,93.909065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.072460,64.466394,102.581767,100.000000,34.881550,41.784810,51.690531,63.784660,37.544304,34.145462,46.490927,168.825917,71.325444,170.107058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.986233,49.532859,199.505036,163.349354,193.695145,188.235021,84.430622,14.117347,195.533087,-0.000323,49.284198,49.863467,161.627202,201.823936,160.115096,195.949343,101.965336,190.763158,-0.000484,0.039449,93.256806,65.486998,195.891141,21.177205,40.187414,0.590025,750764.389122,0.862883,9.082619,19.765073,3.987790,0.073908,0.056876,32.000000,94.053398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086472,64.424095,102.594016,100.000000,34.984929,41.784810,51.690531,63.733328,37.544304,34.145462,46.729999,168.861245,71.065063,170.027357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934909,49.502349,199.536623,163.316552,193.643285,188.295653,84.456012,14.115492,195.392146,-0.000454,49.286125,49.860799,161.623186,201.742654,160.132146,195.893705,101.897979,190.838516,-0.000480,0.039355,93.133323,65.311660,195.843112,21.169614,40.190708,0.592787,751301.945361,0.864226,9.279620,19.891118,3.991200,0.073463,0.057405,32.000000,94.039500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114431,64.443020,102.575455,100.000000,35.087730,41.784810,51.690531,63.735397,37.544304,34.145462,46.849295,168.912025,71.140705,170.147223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904424,49.456447,199.426119,163.296086,193.388624,188.235009,84.376909,14.118346,195.179427,-0.000464,49.128022,49.916121,161.615248,201.595299,160.107635,195.763895,101.883922,190.794030,-0.000478,0.039370,93.121212,65.332156,195.680523,21.157395,40.131891,0.592900,751780.966718,0.865158,9.302109,19.986747,3.995934,0.074005,0.058288,32.000000,93.986978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067851,64.406205,102.572597,100.000000,35.407291,41.784810,51.690531,63.793059,37.544304,34.145462,46.999513,168.753818,71.175481,170.024486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860346,49.362721,199.321014,163.238894,193.383491,188.124657,84.354461,14.119345,195.043302,-0.000337,48.961269,49.903312,161.607794,201.383297,160.091511,195.529553,101.806919,190.544781,-0.000482,0.039286,93.296511,65.558096,195.427973,21.139806,40.102106,0.592417,751515.939373,0.866166,9.287709,19.984115,3.996161,0.074628,0.056711,32.000000,93.973844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081207,64.419636,102.722248,100.000000,35.153581,41.784810,51.690531,63.753215,37.544304,34.145462,47.023897,168.708923,71.054351,170.058120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773565,49.380586,199.222781,163.214222,193.249510,188.033338,84.331306,14.122913,194.811519,-0.000321,49.115628,49.825174,161.546772,201.236003,160.055208,195.330538,101.726214,190.341523,-0.000484,0.039272,93.398598,65.230378,195.372151,21.118976,40.112542,0.593155,751171.777815,0.866511,9.239553,19.967561,3.997586,0.074481,0.057206,32.000000,94.033658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.054843,64.419024,102.694761,100.000000,35.180123,41.784810,51.690531,63.735371,37.544304,34.145462,47.123978,168.662612,70.756406,170.097184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844518,49.375364,199.145500,163.214222,192.528817,187.936049,84.480746,14.120629,194.637790,-0.000169,48.985130,49.741022,161.558899,201.116781,160.062843,195.188908,101.449079,190.310836,-0.000482,0.039310,93.499476,65.022430,195.128393,21.092824,40.029579,0.596108,751249.131009,0.868050,9.347229,19.971905,4.002582,0.075083,0.059061,32.000000,93.938512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.047486,64.439611,102.652492,100.000000,35.138034,41.784810,51.690531,63.836749,37.544304,34.145462,47.200740,168.961491,70.924198,170.033022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701212,49.239586,198.951811,163.162638,192.307528,187.875759,84.450986,14.117633,194.557651,0.014990,48.759646,49.595892,161.509984,200.889857,160.028135,195.066611,101.275662,189.294114,-0.000484,0.039219,93.605311,65.240290,194.868747,21.064674,40.111951,0.593461,751736.588265,0.864684,9.268567,20.237505,3.995334,0.074907,0.056438,32.000000,94.017454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901985,64.485044,102.605178,100.000000,35.076783,41.784810,51.690531,63.825306,37.544304,34.145462,47.100736,168.901972,70.820970,170.184596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747760,49.048293,198.741632,163.083860,192.348977,187.700521,84.445051,14.121628,194.513759,0.015258,48.458629,49.735848,161.478407,200.992035,160.016445,194.906162,101.258121,189.878431,-0.000485,0.039254,93.734638,65.257681,194.895748,21.037014,40.076421,0.594993,751942.233796,0.867151,9.281201,20.027983,4.002957,0.074267,0.057999,32.000000,94.024381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945168,64.463299,102.601647,100.000000,34.958203,41.784810,51.690531,63.851280,37.544304,34.145462,46.896168,168.890101,70.891476,170.124682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691906,49.040047,198.604602,163.034799,192.306128,187.667140,84.453730,14.118489,194.306650,0.015435,48.527704,49.626962,161.412711,200.618183,159.937451,194.784211,101.046124,189.898798,-0.000485,0.038335,93.899325,65.138559,194.828161,21.009547,40.101104,0.592548,750791.406624,0.865038,9.041666,20.265790,3.994987,0.074347,0.057953,32.000000,94.023300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861287,64.405286,102.607371,100.000000,34.804760,41.784810,51.690531,63.974850,37.544304,34.145462,46.806194,168.907459,70.595365,170.114729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654302,48.842164,198.468875,162.957425,192.024815,187.602696,84.398685,14.113209,194.144797,0.015081,48.246274,49.603651,161.396573,200.448504,159.909991,194.577326,100.959526,189.800470,-0.000479,0.037980,94.149984,65.029222,194.516143,20.983630,39.915005,0.595211,751466.124907,0.865855,9.091312,20.485454,3.996719,0.074374,0.057097,32.000000,94.038501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.908255,64.546060,102.754703,100.000000,34.609883,41.784810,51.690531,63.960188,37.544304,34.145462,46.521581,168.797369,70.666091,170.170473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583613,48.833095,198.301025,162.938642,191.791611,187.462466,84.400028,14.118346,194.079493,0.014889,48.328124,49.367731,161.330415,200.423306,159.878335,194.449473,100.883253,189.644816,-0.000474,0.037736,94.281361,64.995154,194.509043,20.959898,39.980427,0.594152,751080.025078,0.866370,8.932433,20.535025,3.997013,0.074768,0.057954,32.000000,93.927714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.926493,64.477939,102.774474,100.000000,34.368157,41.784810,51.690531,64.060918,37.544304,34.145462,46.284230,168.800056,70.525813,170.023896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.489283,48.745149,198.321263,162.878369,191.779349,187.285615,84.363398,14.119773,193.955890,0.015490,48.314368,49.500246,161.293135,200.462734,159.867710,194.562703,100.815383,189.977458,-0.000473,0.037434,94.471277,64.917027,194.428728,20.940672,40.019627,0.595268,750857.017371,0.867057,8.996744,20.552654,3.999326,0.073466,0.056639,32.000000,93.924276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949249,64.444847,102.785456,100.000000,34.148387,41.784810,51.690531,64.080938,37.544304,34.145462,45.978547,168.726795,70.574162,170.092621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594129,48.675892,198.204822,162.867436,191.761102,187.176662,84.499012,14.121486,194.022978,0.000446,48.114243,49.476618,161.279266,200.456618,159.813162,194.471029,100.731291,189.313312,-0.000471,0.037430,94.608423,65.174554,194.543835,20.927226,39.997718,0.595186,750311.552450,0.868236,9.006848,20.745806,4.007358,0.076641,0.058343,32.000000,93.956556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.976288,64.390997,102.839392,100.000000,33.933155,41.784810,51.690531,64.173947,37.544304,34.145462,45.676148,168.998025,70.897859,170.192857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598902,48.635768,198.244947,162.848653,191.533588,187.026441,84.419666,14.120915,194.135996,0.008317,48.082008,49.578708,161.268630,200.298172,159.787073,194.474044,100.783672,189.927995,-0.000469,0.037399,94.726236,64.893828,194.554196,20.917475,39.962045,0.590631,749842.664222,0.864136,8.828621,20.579599,3.996538,0.075745,0.058634,32.000000,93.916931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007734,64.382933,102.882072,100.000000,33.693658,41.784810,51.690531,64.200001,37.544304,34.145462,45.320190,168.839332,70.733002,169.982471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.554510,48.587949,198.311820,162.816135,191.287867,186.838972,84.306780,14.103077,193.988715,0.008385,47.953519,49.468280,161.223983,200.358456,159.767562,194.496136,100.682116,189.391868,-0.000470,0.037809,94.788532,64.824207,194.458368,20.912820,39.935500,0.591501,748969.554808,0.864064,8.783540,20.758899,3.996962,0.075012,0.056880,32.000000,94.076085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029822,64.413079,102.838272,100.000000,33.394560,41.784810,51.690531,64.205839,37.544304,34.145462,44.902711,168.613560,70.577537,169.959852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579672,48.531336,198.331582,162.778290,191.258854,186.754743,84.451870,14.121486,194.155689,0.008720,47.978728,49.627360,161.196648,200.562792,159.755986,194.582018,100.843307,189.780017,-0.000470,0.037623,94.823637,65.009075,194.667999,20.916550,40.043307,0.592736,748505.494126,0.865098,8.781835,20.658413,4.001892,0.074085,0.056883,32.000000,93.960495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060666,64.409006,102.672263,100.000000,33.157895,41.784810,51.690531,64.311215,37.544304,34.145462,44.443758,168.903740,70.745695,170.020709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649649,48.568162,198.308298,162.779411,191.225404,186.736066,84.397424,14.118489,194.362709,0.008763,48.120807,49.623064,161.175526,200.711636,159.724284,194.810613,100.640996,189.623247,-0.000474,0.038034,94.842380,65.020943,194.772687,20.928595,39.981268,0.590731,747438.337651,0.862598,8.699080,20.643540,4.000260,0.074021,0.057330,32.000000,93.958780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.074701,64.513756,102.621408,100.000000,32.951491,41.784810,51.690531,64.402594,37.544304,34.145462,44.063181,168.794848,70.867925,170.055681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689837,48.541229,198.963245,162.771842,191.336645,186.775270,84.317765,14.117633,194.463184,0.008248,47.967352,49.579811,161.182898,200.813039,159.718495,194.943399,100.782896,190.093341,-0.000472,0.037972,94.836514,64.983985,194.951958,20.945575,40.063534,0.588927,748069.954030,0.861806,8.663258,20.786783,3.994153,0.073977,0.056555,32.000000,94.020270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107775,64.578750,102.771815,100.000000,32.887311,41.784810,51.690531,64.340870,37.544304,34.145462,43.645732,168.635530,70.745328,170.015910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704274,48.607736,198.700372,162.783055,191.512183,186.839803,84.366872,14.115777,194.524579,0.000150,48.383116,49.666322,161.173901,200.928449,159.727173,195.038679,101.000551,190.109932,-0.000475,0.037991,94.802701,65.206417,195.000682,20.967884,40.004233,0.590996,747619.944619,0.861961,8.594640,20.821899,4.004103,0.074659,0.057096,32.000000,93.980180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.100735,64.535756,102.985436,100.000000,32.626363,41.784810,51.690531,64.341033,37.544304,34.145462,43.332680,168.733744,70.854865,170.028695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710112,48.689359,198.566598,162.825666,191.669402,186.986573,84.329159,14.121058,194.672540,0.000223,48.610744,49.648374,161.181803,201.172172,159.710245,195.101491,101.182755,189.920466,-0.000474,0.037648,94.729416,65.221172,195.158842,20.995168,40.025086,0.589700,747252.087827,0.861640,8.646178,20.610485,3.997652,0.073935,0.057181,32.000000,94.067431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.101579,64.432603,103.015882,100.000000,32.502841,41.784810,51.690531,64.322680,37.544304,34.145462,43.072016,168.658318,70.870860,170.008789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763464,48.960069,198.686029,162.958266,191.469674,187.099942,84.372189,14.119630,194.970367,0.000096,48.818086,49.717932,161.265044,201.243159,159.743954,195.324648,101.110864,190.448591,-0.000480,0.036295,94.666618,65.164858,195.276195,21.024096,40.124051,0.590935,747357.163495,0.862088,8.723079,20.356497,3.994568,0.074136,0.057633,32.000000,94.046601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062759,64.308347,103.108709,100.000000,32.521578,41.784810,51.690531,64.364127,37.544304,34.145462,43.117931,168.744377,70.832782,170.113038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812582,48.873495,199.017948,162.995551,191.714762,187.252368,84.420635,14.119345,195.157054,-0.000318,48.523917,49.686621,161.335804,201.499909,159.823133,195.573068,101.153012,190.359830,-0.000475,0.035317,94.619424,65.333318,195.691964,21.055117,40.132392,0.590695,748691.313600,0.862498,8.937174,20.627486,3.992608,0.074159,0.058201,32.000000,93.937359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.013880,64.177301,103.159958,100.000000,32.420673,41.784810,51.690531,64.445625,37.544304,34.145462,42.890568,168.841271,71.215980,170.324800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723123,48.974360,199.361582,163.054704,192.050021,187.400429,84.552579,14.120201,195.110840,-0.000405,48.779130,49.806544,161.398344,201.604167,159.833474,195.567079,101.186451,190.560982,-0.000475,0.035409,94.577138,65.103843,195.684826,21.086626,40.195594,0.588021,748871.444166,0.861551,8.799745,20.551986,3.995335,0.075611,0.058553,32.000000,93.973903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021970,64.090586,103.056322,100.000000,32.448058,41.784810,51.690531,64.397256,37.544304,34.145462,42.785590,169.105159,71.040558,170.316027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829622,49.154108,199.072504,163.137126,191.935597,187.542158,84.362707,14.129763,195.224511,-0.000070,49.098818,49.739272,161.398088,201.719413,159.860695,195.691540,101.485483,190.299727,-0.000477,0.035382,94.566028,65.306981,195.706950,21.117556,40.236494,0.591806,749718.639330,0.862852,8.993265,20.594113,4.009434,0.074381,0.057537,32.000000,94.017203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.025010,64.089466,102.943783,100.000000,32.470473,41.784810,51.690531,64.397281,37.544304,34.145462,42.863695,168.725415,71.197564,170.217522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862784,49.211551,199.404269,163.181141,192.024084,187.561297,84.511481,14.119488,195.413957,-0.000200,49.047027,49.906866,161.475123,201.918061,159.938258,196.006407,101.673286,190.795335,-0.000475,0.035751,94.607916,65.432455,195.920040,21.142271,40.339164,0.589538,749511.844151,0.863829,9.062723,20.196925,3.995064,0.075380,0.057636,32.000000,93.941920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070734,64.065676,102.853670,100.000000,32.513161,41.784810,51.690531,64.346773,37.544304,34.145462,42.932672,169.022963,71.150316,170.310087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772992,49.449576,199.343935,163.286274,192.580672,187.636301,84.460204,14.117062,195.538195,0.000108,49.512390,49.812663,161.524740,201.915798,159.937163,195.920536,101.737838,190.898526,-0.000467,0.035811,94.574385,65.371384,196.002783,21.161604,40.386186,0.590451,749031.679461,0.861898,9.085862,20.195240,3.999060,0.073733,0.057297,32.000000,93.961043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127264,64.016402,102.918949,100.000000,32.605192,41.784810,51.690531,64.397788,37.544304,34.145462,43.156437,168.920407,71.222289,170.339198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928939,49.447102,199.448654,163.275059,193.034568,187.748349,84.492871,14.119488,195.593248,0.000066,49.394176,49.901993,161.562142,202.018527,160.013028,195.981472,101.730703,191.014568,-0.000465,0.035797,94.636203,65.343099,196.050567,21.175811,40.393865,0.591346,749807.969563,0.865073,9.416813,20.169396,4.005062,0.074675,0.057784,32.000000,93.962722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184822,64.191309,102.985332,100.000000,32.647525,41.784810,51.690531,64.306983,37.544304,34.145462,43.324555,168.985741,71.353984,170.247735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968882,49.488331,199.574787,163.312627,192.851427,187.790094,84.420813,14.117633,195.699752,-0.000072,49.292003,50.015631,161.637058,202.174547,160.035783,196.268577,101.975921,190.993124,-0.000467,0.035721,94.634265,65.360193,196.169775,21.187810,40.249525,0.589184,750068.128923,0.862248,9.253031,20.220039,3.994650,0.073926,0.057707,32.000000,94.022112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207858,64.280911,102.831578,100.000000,32.867082,41.784810,51.690531,64.262121,37.544304,34.145462,43.537723,168.841627,71.208496,170.222007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.986787,49.589756,199.604628,163.365895,192.965456,187.833177,84.480245,14.116491,195.785232,-0.000379,49.445404,50.069393,161.653900,202.324104,160.082013,196.319100,101.934373,191.197502,-0.000467,0.035791,94.655557,65.604248,196.259187,21.200414,40.412677,0.590443,749409.613066,0.862509,9.253006,19.966781,3.993981,0.074414,0.056699,32.000000,93.855069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224406,64.156758,102.694956,100.000000,33.017689,41.784810,51.690531,64.246771,37.544304,34.145462,43.804736,168.960489,71.413044,170.221535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.090588,49.566118,199.798168,163.374867,193.126830,187.917285,84.460742,14.116634,195.902886,-0.000191,49.333168,49.860317,161.660695,202.335174,160.086939,196.304411,101.997286,191.318280,-0.000467,0.035990,94.666115,65.378634,196.219845,21.211410,40.415720,0.588946,749960.241766,0.862002,9.335946,20.084915,3.993148,0.075381,0.057816,32.000000,93.932695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151344,64.091611,102.643135,100.000000,33.144268,41.784810,51.690531,64.176409,37.544304,34.145462,43.988098,168.921484,71.156699,170.255760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.040176,49.607623,199.730259,163.391408,193.337675,188.046269,84.453670,14.120772,195.796214,-0.000255,49.548528,50.050933,161.700659,202.322351,160.125855,196.338538,102.123552,190.909093,-0.000466,0.037361,94.669243,65.713240,196.396116,21.221513,40.381568,0.590607,749877.906937,0.860543,9.205246,20.067231,3.988737,0.073488,0.056248,32.000000,93.897097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150684,64.038293,102.692211,100.000000,33.427337,41.784810,51.690531,64.092971,37.544304,34.145462,44.232488,168.907339,71.077829,170.051866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.987456,49.797559,199.790514,163.434584,193.216217,188.164579,84.435188,14.114636,195.880132,0.000211,49.839030,50.033264,161.743335,202.345245,160.139642,196.274381,102.163486,191.566203,-0.000467,0.039000,94.663183,65.628856,196.200389,21.229754,40.246912,0.592132,750100.380493,0.862271,9.298724,19.787643,3.991398,0.074942,0.057824,32.000000,93.900281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133504,63.974619,102.800458,100.000000,33.617744,41.784810,51.690531,64.058606,37.544304,34.145462,44.713838,168.870376,71.172986,170.098168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.072201,49.808555,199.686617,163.450565,193.533183,188.263015,84.433001,14.119916,195.747961,-0.000001,49.660031,50.122849,161.766827,202.157585,160.171084,196.222782,102.145541,191.146241,-0.000463,0.039225,94.625536,65.553112,196.300628,21.230586,40.305711,0.592749,750986.312705,0.864474,9.543058,19.993809,3.996813,0.073831,0.056846,32.000000,93.969743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130828,64.058434,102.858442,100.000000,33.807481,41.784810,51.690531,64.046052,37.544304,34.145462,45.092553,168.866002,71.414218,170.142424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.987523,49.804431,199.769246,163.475517,193.309926,188.340124,84.481514,14.110212,195.839915,-0.000226,49.616231,49.925042,161.780970,202.192406,160.198424,196.269306,102.224813,191.317082,-0.000460,0.039255,94.570715,65.570525,196.320129,21.226035,40.234561,0.589960,751343.190335,0.863349,9.466635,19.854543,3.987974,0.075560,0.059197,32.000000,93.893986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173884,64.270551,102.824595,100.000000,33.956144,41.784810,51.690531,64.034332,37.544304,34.145462,45.413844,168.963029,71.225958,170.233848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.059009,49.756603,199.678882,163.460377,193.481135,188.385833,84.481761,14.121771,195.733636,0.000182,49.626461,49.888520,161.801987,202.282739,160.217979,196.266360,102.120559,190.996119,-0.000462,0.039267,94.529499,65.473453,196.278172,21.219273,40.226184,0.593012,751670.281110,0.866218,9.586150,19.832014,3.997677,0.076393,0.058676,32.000000,93.837570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142304,64.243382,102.839468,100.000000,34.158112,41.784810,51.690531,63.936642,37.544304,34.145462,45.679347,168.963522,71.354350,170.241126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997567,49.748082,199.659711,163.485891,193.263398,188.447452,84.359657,14.120059,195.863981,0.000312,49.385319,49.985570,161.778562,202.185454,160.215201,196.190818,102.095421,191.381451,-0.000466,0.039437,94.468589,65.340566,196.345639,21.208915,40.324111,0.590866,751808.599322,0.863541,9.428284,19.823266,3.988870,0.074279,0.057158,32.000000,93.827529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061145,64.174701,102.946195,100.000000,34.306261,41.784810,51.690531,63.908488,37.544304,34.145462,46.031802,168.719315,71.330579,170.252298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.964061,49.708225,199.665274,163.459536,193.392727,188.432993,84.443179,14.122056,195.763176,0.000195,49.414508,49.899689,161.788418,202.199847,160.233356,196.127298,102.041082,190.938781,-0.000471,0.039442,94.463412,65.459363,196.162289,21.198960,40.266225,0.591850,752217.643582,0.866234,9.483144,19.992745,3.993389,0.074403,0.058514,32.000000,93.953088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076203,64.129678,102.927454,100.000000,34.516681,41.784810,51.690531,63.893227,37.544304,34.145462,46.257612,168.886358,71.210917,170.235776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.994014,49.677440,199.769483,163.430378,193.246055,188.512910,84.413867,14.119916,195.716090,-0.000013,49.479884,49.977792,161.791071,202.179114,160.225102,196.073331,102.159730,191.100044,-0.000477,0.039482,94.479358,65.642141,196.155416,21.190675,40.342118,0.593093,752288.065734,0.865859,9.477877,19.881247,3.996178,0.074742,0.057838,32.000000,93.943305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.072075,64.107558,102.817083,100.000000,34.648699,41.784810,51.690531,63.870563,37.544304,34.145462,46.478399,168.827734,71.207102,170.245256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.058347,49.653526,199.614894,163.409351,193.245779,188.427379,84.381867,14.120487,195.690021,0.000116,49.248408,49.969104,161.759860,202.151632,160.210761,196.167614,102.197350,190.506582,-0.000478,0.039519,94.499853,65.550253,196.060539,21.181965,40.254411,0.593222,752072.747206,0.865875,9.416169,19.823046,3.995868,0.075384,0.057953,32.000000,94.062798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039212,64.103333,102.727215,100.000000,34.872207,41.784810,51.690531,63.820150,37.544304,34.145462,46.798208,168.763733,71.252810,170.143014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.044243,49.713998,199.597690,163.408230,192.262120,188.414408,84.451661,14.118774,195.443970,-0.000059,49.494316,49.948874,161.712446,201.872497,160.181315,195.933494,102.040252,191.023159,-0.000478,0.039538,94.514316,65.687882,195.897463,21.171151,40.212688,0.591525,751433.540673,0.864516,9.325889,19.562784,3.987645,0.075981,0.057760,32.000000,94.001485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089369,64.144593,102.780786,100.000000,35.000717,41.784810,51.690531,63.789449,37.544304,34.145462,47.091692,168.903322,71.059634,170.077711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.980244,49.674691,199.380810,163.358326,191.464121,188.369441,84.477520,14.126766,195.154832,-0.000275,49.325365,49.868824,161.716442,201.676458,160.181180,195.590430,101.923522,190.340642,-0.000474,0.039475,94.523571,65.441366,195.635100,21.153186,40.127434,0.593310,752125.299516,0.864159,9.400905,19.913710,3.988425,0.074678,0.058711,32.000000,94.020080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.129096,64.244302,102.937443,100.000000,35.027756,41.784810,51.690531,63.790767,37.544304,34.145462,47.402321,168.955040,71.073207,170.045689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784455,49.657374,199.278720,163.270854,190.668179,188.304412,84.411267,14.119345,194.926607,-0.000296,49.464663,49.741362,161.632920,201.451796,160.149424,195.442033,101.743444,190.291921,-0.000469,0.039440,94.584015,65.483442,195.469579,21.126850,40.080323,0.593200,752330.740258,0.864822,9.427635,19.774265,3.989192,0.074846,0.056878,32.000000,94.122060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.045440,64.422935,103.207368,100.000000,35.076989,41.784810,51.690531,63.821707,37.544304,34.145462,47.570471,168.822534,70.850170,170.078695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844910,49.459196,199.081909,163.218147,190.129821,188.197397,84.361740,14.117775,194.747381,0.000899,49.025835,49.779752,161.643835,201.291699,160.092625,195.292642,101.526418,189.974318,-0.000466,0.039367,94.635929,65.180481,195.205487,21.092872,40.101766,0.596693,752933.942484,0.868940,9.612742,19.936030,4.002830,0.073475,0.057610,32.000000,94.144842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.025941,64.311009,103.465527,100.000000,35.002221,41.784810,51.690531,63.807614,37.544304,34.145462,47.676661,168.723481,70.663010,169.999033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754474,49.342931,198.826444,163.158432,189.551020,188.114379,84.458406,14.117918,194.588499,0.000710,48.891995,49.798088,161.547513,201.071176,160.046543,194.914675,101.209653,190.561800,-0.000468,0.039283,94.668955,65.307061,195.008044,21.053155,40.081880,0.596497,752701.340605,0.867304,9.351994,20.033590,3.994027,0.074540,0.057597,32.000000,94.055409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875773,64.280740,103.527559,100.000000,34.938804,41.784810,51.690531,63.821569,37.544304,34.145462,47.666580,168.916813,70.814513,170.031370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650893,49.149161,198.729647,163.061152,189.339765,187.964054,84.449995,14.113209,194.468240,0.000522,48.479811,49.694779,161.503562,200.904678,159.993474,194.912736,101.209729,190.194044,-0.000475,0.039239,94.704317,65.289774,194.878355,21.010793,40.023743,0.595154,753351.847867,0.867395,9.329349,20.571219,3.996152,0.074594,0.057362,32.000000,94.058311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826324,64.292016,103.434204,100.000000,34.808083,41.784810,51.690531,63.886799,37.544304,34.145462,47.536023,168.899990,70.892943,170.200016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760850,49.004043,198.700183,162.978450,189.143610,187.791290,84.301809,14.128621,194.310571,0.000505,48.497045,49.749339,161.430730,200.828757,159.961903,194.854971,101.017106,189.571348,-0.000480,0.039072,94.670133,65.125822,194.797667,20.980586,40.024531,0.594556,752404.386558,0.868325,9.242967,20.432944,4.002539,0.075784,0.057301,32.000000,93.977903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857950,64.200150,103.332276,100.000000,34.593777,41.784810,51.690531,63.893930,37.544304,34.145462,47.304378,168.603617,70.695805,169.978970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627432,48.869648,198.433420,162.912570,188.788444,187.631471,84.446615,14.118203,194.210590,0.003409,48.368517,49.764261,161.346581,200.679221,159.871572,194.601715,100.959113,189.934099,-0.000486,0.038374,94.641314,65.057903,194.686907,20.954517,40.041052,0.594164,751875.200673,0.866566,8.983857,20.391108,3.993103,0.075486,0.058334,32.000000,93.981184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887866,64.083154,103.055939,100.000000,34.399427,41.784810,51.690531,63.985180,37.544304,34.145462,46.992622,168.893231,70.512093,169.979167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.550000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
