OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, April 24, 2019
10:17:17 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
84.122394,69.971626,84.205530,70.149809,0.370985,-0.346165,0.000000,14.231570,83.590461,-0.028874,69.906517,84.146573,70.455741,82.971407,69.968009,83.725632,69.274281,84.080090,-0.000766,0.012861,32.000000,-235.770854,82.982486,-0.023193,0.034058,0.184240,NaN,Inf,17.967002,1.968180,1.302577,0.000000,0.000000,70.245918,70.210430,70.356926,70.352380,70.278187,70.385055,32.000000,70.262665,70.120715,69.504611,70.212587,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.700367
84.122913,69.971610,84.206452,70.149850,0.371486,-0.345976,0.000000,14.231686,83.588659,-0.028635,69.906406,84.145025,70.455259,82.970340,69.968385,83.727198,69.274057,84.079988,-0.000767,0.012860,32.000000,-235.770671,82.983444,-0.023094,0.034039,0.184240,NaN,Inf,17.967002,1.968180,1.302577,0.000000,0.000000,70.246719,70.210753,70.356544,70.353051,70.278655,70.385486,32.000000,70.263423,70.125145,69.505486,70.213151,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999970,-335.701981
84.122691,69.971629,84.204928,70.149919,0.371360,-0.345693,0.000000,14.231684,83.587769,-0.028672,69.906629,84.143992,70.455484,82.970371,69.967743,83.727580,69.273464,84.080325,-0.000766,0.012862,32.000000,-235.770602,82.983365,-0.023133,0.033906,-0.001564,NaN,-Inf,1.131284,-0.463327,1.000988,0.000000,0.000000,70.246952,70.210696,70.356303,70.352927,70.278767,70.384934,32.000000,70.263693,70.129652,69.506072,70.213745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999911,-335.700880
84.121759,69.971676,84.204967,70.149922,0.377602,-0.345554,0.000000,14.231776,83.589102,-0.028636,69.906573,84.144675,70.455976,82.972834,69.967277,83.728157,69.273432,84.080835,-0.000768,0.012874,32.000000,-235.770534,82.985088,-0.023224,0.033752,-0.001567,NaN,-Inf,1.130905,-0.463173,1.000993,0.000000,0.000000,70.246899,70.210900,70.355840,70.352165,70.278993,70.384106,32.000000,70.263388,70.132932,69.506349,70.214476,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.700880
84.121702,69.971712,84.204990,70.149902,0.377432,-0.345622,0.000000,14.231887,83.589942,-0.028436,69.905145,84.145585,70.455372,82.974337,69.966606,83.727721,69.272624,84.078678,-0.000770,0.012881,32.000000,-235.770472,82.986268,-0.023347,0.033341,-0.001562,NaN,-Inf,1.131079,-0.462346,1.000978,0.000000,0.000000,70.246789,70.211056,70.355215,70.351921,70.278492,70.383265,32.000000,70.262576,70.135912,69.506479,70.214366,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.702348
84.121953,69.971745,84.204204,70.149836,0.378722,-0.345426,0.000000,14.231944,83.590622,-0.028559,69.904033,84.144980,70.455175,82.975524,69.966492,83.727970,69.272231,84.078369,-0.000771,0.012892,32.000000,-235.770343,82.986048,-0.023045,0.032994,-0.001577,NaN,-Inf,1.131774,-0.461960,1.000989,0.000000,0.000000,70.247384,70.210821,70.355044,70.351560,70.278898,70.383509,32.000000,70.262069,70.138723,69.507349,70.214841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000207,-335.702128
84.122120,69.971775,84.206171,70.149864,0.372719,-0.344972,0.000000,14.232128,83.590770,-0.028426,69.902598,84.141249,70.454588,82.977663,69.966386,83.729068,69.271798,84.079270,-0.000773,0.012912,32.000000,-235.770160,82.987541,-0.023073,0.032609,-0.001597,NaN,-Inf,1.131708,-0.462472,1.000978,0.000000,0.000000,70.247138,70.209832,70.354049,70.350698,70.278301,70.383452,32.000000,70.261729,70.141721,69.507476,70.214798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999961,-335.701394
84.122118,69.971800,84.205322,70.149869,0.373026,-0.344951,0.000000,14.232159,83.589380,-0.028355,69.902101,84.141084,70.454958,82.978402,69.966071,83.729955,69.271517,84.080354,-0.000774,0.012895,32.000000,-235.770006,82.989590,-0.023180,0.032353,-0.001597,NaN,-Inf,1.131708,-0.462472,1.000978,0.000000,0.000000,70.247670,70.210290,70.354044,70.350996,70.278151,70.383820,32.000000,70.262172,70.145476,69.508743,70.215322,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.700734
84.122179,69.971764,84.207766,70.149776,0.371549,-0.344825,0.000000,14.232366,83.589559,-0.028340,69.902360,84.141832,70.455449,82.981115,69.966131,83.730620,69.272339,84.080915,-0.000775,0.012900,32.000000,-235.769860,82.992533,-0.023264,0.032005,-0.001654,NaN,-Inf,1.131623,-0.461413,1.000999,0.000000,0.000000,70.248164,70.210983,70.354307,70.351184,70.278488,70.383967,32.000000,70.262717,70.149332,69.510289,70.215878,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000148,-335.700147
84.121781,69.971789,84.208065,70.149776,0.371599,-0.344778,0.000000,14.232392,83.588921,-0.028225,69.902201,84.140205,70.455323,82.982142,69.966449,83.729973,69.272416,84.083577,-0.000776,0.012915,32.000000,-235.769808,82.992874,-0.023332,0.031691,-0.001649,NaN,-Inf,1.131648,-0.460380,1.000989,0.000000,0.000000,70.247892,70.210914,70.354007,70.350320,70.278520,70.383464,32.000000,70.262812,70.153413,69.511359,70.215651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000148,-335.702421
84.121696,69.971827,84.209179,70.149740,0.371990,-0.344660,0.000000,14.232459,83.586473,-0.028213,69.902793,84.137280,70.456579,82.981579,69.967026,83.729589,69.273310,84.084281,-0.000777,0.012924,32.000000,-235.769808,82.994219,-0.023254,0.031534,-0.001717,NaN,-Inf,1.131571,-0.460811,1.001017,0.000000,0.000000,70.248615,70.212094,70.354233,70.351147,70.279501,70.384199,32.000000,70.263830,70.158856,69.513078,70.216570,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000216,-335.704035
84.121939,69.971819,84.208982,70.149734,0.372060,-0.344662,0.000000,14.232640,83.585768,-0.027962,69.903164,84.137666,70.457363,82.980885,69.967478,83.730350,69.273597,84.085288,-0.000777,0.012920,32.000000,-235.769472,82.995787,-0.023309,0.031434,-0.001733,NaN,-Inf,1.131871,-0.459037,1.001026,0.000000,0.000000,70.249217,70.212530,70.354260,70.351510,70.279847,70.384856,32.000000,70.263852,70.164270,69.514161,70.216856,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000118,-335.701908
84.121865,69.971808,84.206503,70.149781,0.373356,-0.344652,0.000000,14.232772,83.585795,-0.027990,69.902437,84.137158,70.457677,82.980464,69.967078,83.731704,69.273517,84.086420,-0.000777,0.012903,32.000000,-235.769359,82.999648,-0.023397,0.031153,-0.001785,NaN,-Inf,1.131969,-0.459444,1.001040,0.000000,0.000000,70.248697,70.212528,70.353932,70.350941,70.279681,70.384438,32.000000,70.263064,70.168977,69.514703,70.216515,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000167,-335.702054
84.121406,69.971808,84.208082,70.149831,0.367305,-0.344919,0.000000,14.232755,83.585752,-0.027947,69.902366,84.138022,70.458148,82.981007,69.966703,83.730344,69.273187,84.086031,-0.000777,0.012896,32.000000,-235.769350,83.001062,-0.023560,0.031043,-0.001766,NaN,-Inf,1.131791,-0.459030,1.001035,0.000000,0.000000,70.248576,70.213016,70.354344,70.350847,70.279504,70.384597,32.000000,70.263244,70.174074,69.515449,70.216476,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000482,-335.701687
84.121235,69.971866,84.207398,70.149850,0.367455,-0.344780,0.000000,14.232909,83.586074,-0.027746,69.902168,84.137282,70.458281,82.980714,69.966219,83.730687,69.273042,84.084682,-0.000777,0.012906,32.000000,-235.769217,83.002201,-0.023511,0.030787,-0.001731,NaN,-Inf,1.131833,-0.458163,1.001006,0.000000,0.000000,70.249073,70.213303,70.354360,70.350739,70.279454,70.384239,32.000000,70.263475,70.179070,69.516484,70.216841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.702348
84.121279,69.971910,84.207159,70.149889,0.366033,-0.344754,0.000000,14.233084,83.586485,-0.027887,69.902067,84.136900,70.458280,82.982033,69.965637,83.730088,69.272625,84.084251,-0.000777,0.012935,32.000000,-235.768993,83.002119,-0.023218,0.030506,-0.001789,NaN,-Inf,1.132151,-0.458104,1.001030,0.000000,0.000000,70.248503,70.213284,70.354211,70.349901,70.279611,70.383837,32.000000,70.263878,70.184146,69.517388,70.217399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000069,-335.702494
84.121434,69.971921,84.206723,70.149955,0.366010,-0.344707,0.000000,14.233333,83.587387,-0.027745,69.902209,84.137124,70.458898,82.981722,69.965487,83.731008,69.272199,84.083623,-0.000776,0.012941,32.000000,-235.768697,83.003410,-0.023294,0.030606,-0.001783,NaN,-Inf,1.132328,-0.458897,1.001024,0.000000,0.000000,70.248198,70.213647,70.354796,70.349694,70.279238,70.384098,32.000000,70.264139,70.188407,69.517936,70.217459,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000325,-335.702494
84.122000,69.971929,84.206245,70.149996,0.366188,-0.344531,0.000000,14.233579,83.586908,-0.027782,69.902859,84.137005,70.458943,82.981474,69.965781,83.730339,69.272780,84.083023,-0.000776,0.012923,32.000000,-235.768291,83.004570,-0.023269,0.030758,-0.001793,NaN,-Inf,1.132341,-0.458778,1.001021,0.000000,0.000000,70.248504,70.214327,70.355082,70.350200,70.279661,70.384526,32.000000,70.265313,70.192650,69.519326,70.218181,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000167,-335.700514
84.122254,69.971943,84.206441,70.149952,0.366508,-0.344287,0.000000,14.233635,83.587902,-0.027883,69.902843,84.135318,70.459234,82.982228,69.965687,83.728729,69.273141,84.081711,-0.000776,0.012918,32.000000,-235.768214,83.005411,-0.023371,0.030974,-0.001780,NaN,-Inf,1.132244,-0.458790,1.001014,0.000000,0.000000,70.248969,70.214775,70.355415,70.350488,70.279937,70.385257,32.000000,70.265319,70.196173,69.520249,70.219019,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999980,-335.701908
84.122084,69.971921,84.207701,70.149861,0.369430,-0.344238,0.000000,14.233734,83.588002,-0.027781,69.902911,84.134013,70.458668,82.982426,69.965444,83.729090,69.272554,84.082966,-0.000776,0.012909,32.000000,-235.768110,83.007927,-0.023377,0.030995,-0.001744,NaN,-Inf,1.131860,-0.459786,1.001001,0.000000,0.000000,70.248847,70.214823,70.354473,70.349687,70.279231,70.384983,32.000000,70.264986,70.199055,69.520484,70.219432,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.701761
84.121521,69.971888,84.209993,70.149803,0.372323,-0.344293,0.000000,14.233910,83.589426,-0.028066,69.902717,84.133707,70.458623,82.980395,69.965581,83.727894,69.272968,84.083981,-0.000777,0.012874,32.000000,-235.767893,83.010490,-0.023195,0.031299,-0.001737,NaN,-Inf,1.131697,-0.461061,1.001001,0.000000,0.000000,70.249485,70.215345,70.354211,70.349404,70.279118,70.384364,32.000000,70.265139,70.201984,69.521090,70.220103,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.702348
84.121806,69.971890,84.211189,70.149778,0.372729,-0.344369,0.000000,14.234033,83.589655,-0.028330,69.902648,84.134209,70.457622,82.979251,69.965455,83.728384,69.272475,84.085307,-0.000777,0.012870,32.000000,-235.767786,83.011077,-0.023177,0.031289,-0.001760,NaN,-Inf,1.131792,-0.459600,1.001018,0.000000,0.000000,70.249378,70.215362,70.354307,70.349247,70.278509,70.384199,32.000000,70.265119,70.204724,69.521661,70.220170,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000039,-335.702641
84.120843,69.971921,84.210573,70.149776,0.371940,-0.344513,0.000000,14.234089,83.591105,-0.028268,69.902391,84.134653,70.456600,82.981028,69.965113,83.727488,69.271872,84.086706,-0.000777,0.012850,32.000000,-235.767667,83.011092,-0.023124,0.031308,-0.001808,NaN,-Inf,1.132152,-0.459311,1.001052,0.000000,0.000000,70.249323,70.214888,70.353447,70.348769,70.278213,70.383214,32.000000,70.265076,70.206531,69.522440,70.219663,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.700514
84.120454,69.971943,84.212169,70.149861,0.372073,-0.344563,0.000000,14.234256,83.590174,-0.028412,69.902474,84.133484,70.456482,82.982066,69.965928,83.727495,69.272105,84.086961,-0.000777,0.012839,32.000000,-235.767583,83.011566,-0.023205,0.031268,-0.001837,NaN,-Inf,1.131956,-0.457896,1.001063,0.000000,0.000000,70.249378,70.215540,70.353614,70.348687,70.279122,70.382921,32.000000,70.265911,70.209068,69.523941,70.219755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999970,-335.701174
84.120903,69.971874,84.211498,70.149916,0.372286,-0.344508,0.000000,14.234299,83.592861,-0.028607,69.902110,84.132897,70.456527,82.982285,69.965841,83.728860,69.272560,84.089539,-0.000777,0.012861,32.000000,-235.767586,83.013410,-0.023131,0.031102,-0.001833,NaN,-Inf,1.132655,-0.456320,1.001067,0.000000,0.000000,70.248961,70.215754,70.352749,70.348382,70.279033,70.381559,32.000000,70.266270,70.211424,69.524887,70.220521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.702421
84.120798,69.971924,84.210252,70.149958,0.372648,-0.344560,0.000000,14.234468,83.594055,-0.028545,69.902039,84.135264,70.456812,82.983106,69.966093,83.727483,69.272858,84.089793,-0.000777,0.012846,32.000000,-235.767377,83.018561,-0.023095,0.031061,-0.001886,NaN,-Inf,1.132947,-0.456376,1.001090,0.000000,0.000000,70.248782,70.216284,70.352238,70.348186,70.279484,70.381309,32.000000,70.266642,70.213538,69.525658,70.221329,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.701541
84.120363,69.971965,84.211475,70.149952,0.375829,-0.344589,0.000000,14.234547,83.595116,-0.028692,69.902015,84.135400,70.457147,82.983163,69.965980,83.728194,69.272776,84.091224,-0.000777,0.012851,32.000000,-235.767261,83.021074,-0.023100,0.030812,-0.001867,NaN,-Inf,1.132566,-0.455040,1.001077,0.000000,0.000000,70.248376,70.216294,70.352339,70.348137,70.279477,70.381185,32.000000,70.266730,70.215189,69.526035,70.221396,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.701394
84.121117,69.971968,84.209211,70.149999,0.378762,-0.344626,0.000000,14.234655,83.597063,-0.028769,69.902483,84.134845,70.458107,82.985707,69.966613,83.727987,69.273597,84.094221,-0.000777,0.012834,32.000000,-235.767054,83.025302,-0.023165,0.030856,-0.001840,NaN,-Inf,1.132688,-0.455161,1.001063,0.000000,0.000000,70.248997,70.217014,70.352960,70.348638,70.279962,70.381898,32.000000,70.267882,70.216983,69.527457,70.222236,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000246,-335.701247
84.121254,69.971935,84.210988,70.150060,0.379339,-0.344521,0.000000,14.234771,83.598392,-0.028763,69.902281,84.133675,70.458767,82.987743,69.966506,83.724431,69.274173,84.096234,-0.000776,0.012809,32.000000,-235.766965,83.028058,-0.023054,0.030804,-0.001897,NaN,-Inf,1.133032,-0.454086,1.001083,0.000000,0.000000,70.249175,70.217864,70.352591,70.348418,70.280584,70.382437,32.000000,70.268779,70.217984,69.528205,70.223082,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.702861
84.120796,69.971918,84.211413,70.150093,0.373755,-0.344655,0.000000,14.234882,83.599229,-0.028878,69.902274,84.133143,70.458620,82.989480,69.966205,83.720360,69.274349,84.095379,-0.000776,0.012803,32.000000,-235.766906,83.030319,-0.023086,0.030842,-0.001834,NaN,-Inf,1.132512,-0.452824,1.001047,0.000000,0.000000,70.249035,70.218039,70.351863,70.347653,70.280922,70.382273,32.000000,70.268739,70.218023,69.528465,70.223237,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.700220
84.120774,69.971890,84.211639,70.150172,0.373925,-0.344649,0.000000,14.234935,83.598382,-0.028906,69.902618,84.132603,70.458898,82.989797,69.966217,83.719745,69.274168,84.095853,-0.000775,0.012781,32.000000,-235.766850,83.032857,-0.023100,0.030921,-0.001852,NaN,-Inf,1.132382,-0.452002,1.001067,0.000000,0.000000,70.249228,70.218294,70.352206,70.347037,70.281107,70.382417,32.000000,70.269094,70.218496,69.529004,70.223575,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000010,-335.702641
84.121068,69.971929,84.210346,70.150236,0.372428,-0.344712,0.000000,14.235024,83.599036,-0.029131,69.902616,84.132405,70.459651,82.991124,69.966477,83.720027,69.274503,84.096227,-0.000776,0.012773,32.000000,-235.766737,83.036186,-0.023078,0.031004,-0.001878,NaN,-Inf,1.132684,-0.452772,1.001077,0.000000,0.000000,70.249247,70.218587,70.352081,70.346996,70.281351,70.382590,32.000000,70.269272,70.219224,69.529513,70.223938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.701541
84.120889,69.971998,84.209582,70.150261,0.372475,-0.344702,0.000000,14.235081,83.598620,-0.029071,69.902515,84.131307,70.460428,82.990861,69.966761,83.719840,69.274966,84.097636,-0.000775,0.012764,32.000000,-235.766644,83.036396,-0.023136,0.031141,-0.001879,NaN,-Inf,1.132673,-0.452261,1.001080,0.000000,0.000000,70.249141,70.218386,70.351853,70.346971,70.281717,70.382860,32.000000,70.269393,70.220089,69.529740,70.224389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999892,-335.702054
84.119948,69.972089,84.211469,70.150252,0.372428,-0.344744,0.000000,14.235131,83.597841,-0.029093,69.902162,84.133613,70.460970,82.991384,69.966179,83.722498,69.274564,84.098827,-0.000775,0.012766,32.000000,-235.766587,83.036131,-0.023141,0.031407,-0.001850,NaN,-Inf,1.132506,-0.452337,1.001061,0.000000,0.000000,70.248789,70.217926,70.351155,70.346294,70.281773,70.382843,32.000000,70.268914,70.220274,69.529593,70.224592,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000374,-335.701761
84.119901,69.972155,84.210386,70.150228,0.372648,-0.344904,0.000000,14.235159,83.598260,-0.029317,69.902308,84.136782,70.462247,82.992843,69.965946,83.724959,69.274366,84.099142,-0.000775,0.012757,32.000000,-235.766598,83.036694,-0.023185,0.031358,-0.001820,NaN,-Inf,1.132699,-0.451821,1.001054,0.000000,0.000000,70.249027,70.218090,70.351224,70.345426,70.281345,70.382593,32.000000,70.268669,70.220336,69.530053,70.225233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000344,-335.703228
84.120327,69.972188,84.211937,70.150247,0.372716,-0.345116,0.000000,14.235208,83.598503,-0.029317,69.902263,84.137862,70.462390,82.993670,69.966322,83.727220,69.274965,84.099188,-0.000777,0.012741,32.000000,-235.766736,83.037559,-0.023168,0.031274,-0.001874,NaN,-Inf,1.133443,-0.450592,1.001088,0.000000,0.000000,70.248862,70.218214,70.351071,70.344825,70.281441,70.382817,32.000000,70.269154,70.219762,69.530434,70.225491,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000256,-335.699780
84.120248,69.972196,84.211539,70.150269,0.367783,-0.345156,0.000000,14.235250,83.597166,-0.029174,69.902417,84.139640,70.462526,82.992233,69.966873,83.726167,69.275203,84.098798,-0.000775,0.012716,32.000000,-235.766657,83.039532,-0.023133,0.031220,-0.001852,NaN,-Inf,1.133544,-0.450175,1.001076,0.000000,0.000000,70.249001,70.218706,70.351409,70.345810,70.282356,70.383757,32.000000,70.270268,70.220437,69.531599,70.226057,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000216,-335.702568
84.119053,69.972188,84.210335,70.150252,0.367932,-0.345127,0.000000,14.235256,83.596446,-0.029238,69.903502,84.143056,70.463048,82.991852,69.967363,83.724869,69.275748,84.099315,-0.000774,0.012698,32.000000,-235.766589,83.041987,-0.023156,0.031454,-0.001870,NaN,-Inf,1.133280,-0.450741,1.001089,0.000000,0.000000,70.249537,70.219383,70.351796,70.346234,70.283385,70.384222,32.000000,70.271418,70.220885,69.532500,70.227265,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.700587
84.118837,69.972179,84.210344,70.150318,0.366831,-0.345090,0.000000,14.235235,83.594925,-0.029231,69.903825,84.144250,70.463418,82.991139,69.967546,83.724694,69.276094,84.098751,-0.000774,0.012676,32.000000,-235.766647,83.043061,-0.023370,0.031632,-0.001864,NaN,-Inf,1.133344,-0.451251,1.001085,0.000000,0.000000,70.249663,70.219779,70.351677,70.346630,70.283362,70.384344,32.000000,70.272059,70.221388,69.532866,70.227569,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.700954
84.119460,69.972193,84.208681,70.150318,0.366794,-0.345169,0.000000,14.235181,83.593053,-0.029221,69.904559,84.146035,70.464532,82.989356,69.967980,83.723522,69.276236,84.098814,-0.000773,0.012679,32.000000,-235.766688,83.044653,-0.023407,0.031825,-0.001857,NaN,-Inf,1.134165,-0.451436,1.001085,0.000000,0.000000,70.250323,70.220575,70.352460,70.347482,70.284033,70.385056,32.000000,70.272513,70.221465,69.533790,70.228287,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000148,-335.703008
84.119303,69.972229,84.209727,70.150318,0.366762,-0.345121,0.000000,14.235250,83.593185,-0.029030,69.905413,84.145471,70.464791,82.988955,69.968680,83.724529,69.276765,84.096429,-0.000774,0.012669,32.000000,-235.766707,83.044303,-0.023354,0.031884,-0.001843,NaN,-Inf,1.134306,-0.452175,1.001088,0.000000,0.000000,70.250893,70.220909,70.352683,70.347863,70.284256,70.384931,32.000000,70.272782,70.221671,69.533768,70.228874,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000266,-335.701687
84.118317,69.972287,84.208687,70.150385,0.367287,-0.345137,0.000000,14.235209,83.592895,-0.029135,69.905654,84.143929,70.464912,82.987512,69.968609,83.723179,69.277173,84.095219,-0.000774,0.012670,32.000000,-235.766830,83.043418,-0.023345,0.031928,-0.001784,NaN,-Inf,1.133888,-0.452271,1.001061,0.000000,0.000000,70.250865,70.221047,70.352894,70.348025,70.284554,70.385523,32.000000,70.273288,70.221621,69.533822,70.229390,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.703081
84.118560,69.972237,84.207491,70.150401,0.367242,-0.345032,0.000000,14.235225,83.592089,-0.029141,69.905312,84.144744,70.464785,82.987420,69.968200,83.722616,69.277406,84.094500,-0.000773,0.012654,32.000000,-235.766888,83.044393,-0.023362,0.031927,-0.001821,NaN,-Inf,1.134032,-0.454458,1.001075,0.000000,0.000000,70.250496,70.221043,70.352829,70.348346,70.284095,70.385890,32.000000,70.273161,70.220445,69.533359,70.229684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.701834
84.119084,69.972265,84.206962,70.150462,0.372858,-0.345137,0.000000,14.235208,83.592237,-0.028858,69.904484,84.146270,70.462965,82.987328,69.967657,83.722317,69.276634,84.093889,-0.000773,0.012663,32.000000,-235.766874,83.045159,-0.023361,0.031802,-0.001805,NaN,-Inf,1.134776,-0.455707,1.001074,0.000000,0.000000,70.249455,70.219936,70.352146,70.347571,70.282765,70.385182,32.000000,70.272025,70.217844,69.532184,70.229315,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.700954
84.118444,69.972323,84.207001,70.150495,0.373010,-0.345098,0.000000,14.235205,83.592144,-0.029071,69.904024,84.146775,70.462887,82.986721,69.967297,83.720492,69.276075,84.092952,-0.000774,0.012646,32.000000,-235.766995,83.044538,-0.023373,0.031663,-0.001786,NaN,-Inf,1.134557,-0.456438,1.001057,0.000000,0.000000,70.249544,70.219610,70.352225,70.347596,70.282321,70.384448,32.000000,70.271959,70.215795,69.532181,70.229865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000167,-335.701834
84.117223,69.972364,84.209765,70.150429,0.372774,-0.345111,0.000000,14.235123,83.591332,-0.029065,69.904160,84.147781,70.462932,82.984434,69.967470,83.717979,69.275743,84.091774,-0.000775,0.012632,32.000000,-235.767020,83.043953,-0.023315,0.031752,-0.001765,NaN,-Inf,1.134221,-0.456091,1.001045,0.000000,0.000000,70.249772,70.219208,70.352349,70.347562,70.282208,70.384128,32.000000,70.272112,70.214227,69.532645,70.230035,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000197,-335.701247
84.117567,69.972273,84.208675,70.150412,0.372931,-0.344990,0.000000,14.235212,83.590443,-0.028990,69.903738,84.147057,70.462783,82.982513,69.967413,83.714564,69.276135,84.094210,-0.000778,0.012638,32.000000,-235.766937,83.044570,-0.023140,0.031771,-0.001786,NaN,-Inf,1.134723,-0.456184,1.001053,0.000000,0.000000,70.249534,70.218451,70.351388,70.347182,70.282376,70.383619,32.000000,70.271815,70.212124,69.532749,70.230340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999931,-335.701834
84.118476,69.972265,84.207402,70.150429,0.372837,-0.345006,0.000000,14.235218,83.591155,-0.029055,69.903639,84.145416,70.462835,82.982473,69.967332,83.712790,69.276638,84.100347,-0.000778,0.012629,32.000000,-235.766975,83.044807,-0.023158,0.031743,-0.001865,NaN,-Inf,1.135612,-0.456671,1.001100,0.000000,0.000000,70.248808,70.217800,70.351085,70.346987,70.282376,70.384000,32.000000,70.271769,70.210127,69.532702,70.230494,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.702568
84.118555,69.972284,84.208269,70.150456,0.373382,-0.345195,0.000000,14.235253,83.590743,-0.029054,69.903433,84.146408,70.462675,82.981635,69.967467,83.711939,69.277003,84.100358,-0.000780,0.012616,32.000000,-235.766968,83.047879,-0.023215,0.031685,-0.001826,NaN,-Inf,1.135282,-0.455369,1.001083,0.000000,0.000000,70.249181,70.217160,70.351033,70.346980,70.281722,70.384014,32.000000,70.271302,70.207478,69.532380,70.230389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000000,-335.703228
84.117256,69.972276,84.207361,70.150473,0.373844,-0.345179,0.000000,14.235061,83.589524,-0.029129,69.902715,84.145538,70.461432,82.980078,69.966890,83.709546,69.276326,84.100670,-0.000780,0.012630,32.000000,-235.767093,83.048631,-0.023201,0.031729,-0.001792,NaN,-Inf,1.134644,-0.451610,1.001057,0.000000,0.000000,70.249176,70.216252,70.349896,70.346769,70.280996,70.383653,32.000000,70.270605,70.204562,69.532202,70.230418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000315,-335.702421
84.116942,69.972284,84.207371,70.150456,0.376438,-0.345376,0.000000,14.235025,83.588097,-0.028840,69.902107,84.147387,70.461390,82.981042,69.966574,83.709716,69.275879,84.099980,-0.000780,0.012637,32.000000,-235.767222,83.049721,-0.023204,0.031591,-0.001814,NaN,-Inf,1.134607,-0.451966,1.001067,0.000000,0.000000,70.249315,70.215942,70.349619,70.346330,70.280798,70.383597,32.000000,70.269565,70.201869,69.531973,70.230867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.701174
84.117515,69.972292,84.205041,70.150522,0.379147,-0.345483,0.000000,14.235055,83.586119,-0.028844,69.901880,84.146552,70.461114,82.979515,69.966626,83.709931,69.275397,84.100599,-0.000781,0.012628,32.000000,-235.767259,83.050290,-0.023227,0.031303,-0.001822,NaN,-Inf,1.135501,-0.451073,1.001071,0.000000,0.000000,70.249169,70.215539,70.349172,70.345763,70.280438,70.382913,32.000000,70.269138,70.199531,69.531933,70.231038,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000039,-335.702274
84.117700,69.972303,84.203022,70.150619,0.376663,-0.345594,0.000000,14.235109,83.586567,-0.028869,69.901010,84.147399,70.461218,82.977722,69.966257,83.709065,69.276173,84.099293,-0.000782,0.012644,32.000000,-235.767135,83.050044,-0.023228,0.031217,-0.001827,NaN,-Inf,1.135727,-0.451106,1.001075,0.000000,0.000000,70.249306,70.214809,70.349949,70.345872,70.280398,70.382790,32.000000,70.269053,70.196997,69.531842,70.231207,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000069,-335.701981
84.117307,69.972320,84.200446,70.150693,0.374190,-0.345557,0.000000,14.235191,83.585130,-0.028608,69.900680,84.149027,70.461436,82.977843,69.965732,83.710937,69.276231,84.099621,-0.000783,0.012697,32.000000,-235.767062,83.051424,-0.023248,0.031180,-0.001805,NaN,-Inf,1.135337,-0.450194,1.001041,0.000000,0.000000,70.249048,70.214257,70.350297,70.345963,70.279605,70.382943,32.000000,70.268920,70.194547,69.531753,70.231194,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000246,-335.701247
84.116662,69.972262,84.200220,70.150710,0.373666,-0.345662,0.000000,14.235155,83.584414,-0.028608,69.900975,84.149037,70.462973,82.979062,69.965652,83.710843,69.276873,84.100532,-0.000784,0.012688,32.000000,-235.767125,83.052166,-0.023208,0.031000,-0.001746,NaN,-Inf,1.135221,-0.451876,1.001014,0.000000,0.000000,70.249599,70.214314,70.350353,70.346231,70.280159,70.382846,32.000000,70.268934,70.192161,69.532038,70.232131,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000492,-335.701101
84.117309,69.972281,84.200034,70.150715,0.373083,-0.345499,0.000000,14.235189,83.583389,-0.028599,69.901076,84.150205,70.464187,82.978194,69.965713,83.710013,69.277743,84.101859,-0.000784,0.012698,32.000000,-235.767060,83.053638,-0.023192,0.030900,-0.001713,NaN,-Inf,1.135509,-0.451706,1.000988,0.000000,0.000000,70.249422,70.214805,70.351049,70.346408,70.280838,70.383430,32.000000,70.268971,70.189795,69.532141,70.232638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999951,-335.702054
84.117102,69.972306,84.199884,70.150704,0.372999,-0.345620,0.000000,14.235081,83.584822,-0.028517,69.901284,84.152094,70.464490,82.979090,69.965025,83.708029,69.278388,84.102670,-0.000784,0.012708,32.000000,-235.767134,83.053580,-0.023185,0.030909,-0.001737,NaN,-Inf,1.135899,-0.451715,1.000993,0.000000,0.000000,70.249669,70.214666,70.351054,70.346454,70.280433,70.383667,32.000000,70.268229,70.186892,69.531511,70.232844,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999951,-335.702274
84.116701,69.972265,84.200206,70.150671,0.372732,-0.345646,0.000000,14.235132,83.584516,-0.028384,69.901588,84.152324,70.463997,82.977125,69.964643,83.707567,69.277552,84.100878,-0.000785,0.012707,32.000000,-235.767097,83.052442,-0.023205,0.030991,-0.001722,NaN,-Inf,1.135470,-0.451663,1.000983,0.000000,0.000000,70.249518,70.214154,70.351179,70.346239,70.280711,70.383738,32.000000,70.267554,70.183979,69.531336,70.232614,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.701174
84.116921,69.972298,84.199380,70.150646,0.372845,-0.345536,0.000000,14.235046,83.581135,-0.028379,69.901316,84.148665,70.463214,82.976914,69.963403,83.706588,69.276423,84.102136,-0.000785,0.012717,32.000000,-235.767229,83.051286,-0.023243,0.030944,-0.001714,NaN,-Inf,1.135639,-0.451746,1.000984,0.000000,0.000000,70.248593,70.213291,70.351049,70.345952,70.279511,70.383173,32.000000,70.266577,70.180815,69.530972,70.231565,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999941,-335.701174
84.117457,69.972254,84.199710,70.150644,0.372769,-0.345604,0.000000,14.234971,83.579334,-0.028455,69.901549,84.144408,70.463261,82.977395,69.963425,83.706239,69.276600,84.102134,-0.000786,0.012726,32.000000,-235.767301,83.050770,-0.023213,0.030913,-0.001737,NaN,-Inf,1.135875,-0.452155,1.000993,0.000000,0.000000,70.249189,70.212892,70.351099,70.346180,70.279561,70.384235,32.000000,70.266577,70.178568,69.531455,70.231821,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000089,-335.701834
84.117099,69.972215,84.199806,70.150649,0.367735,-0.345677,0.000000,14.235061,83.578015,-0.028150,69.900451,84.145733,70.462609,82.974928,69.962748,83.703433,69.275614,84.102224,-0.000786,0.012733,32.000000,-235.767252,83.047319,-0.023157,0.030972,-0.001699,NaN,-Inf,1.135757,-0.450151,1.000980,0.000000,0.000000,70.248532,70.211919,70.350426,70.345382,70.279082,70.383441,32.000000,70.265290,70.175174,69.530375,70.231362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000256,-335.703375
84.116569,69.972265,84.199513,70.150649,0.367738,-0.345845,0.000000,14.234991,83.576287,-0.028140,69.899318,84.145916,70.461356,82.973898,69.962153,83.702719,69.274257,84.101919,-0.000786,0.012758,32.000000,-235.767458,83.045928,-0.023167,0.031115,-0.001718,NaN,-Inf,1.135340,-0.450330,1.000978,0.000000,0.000000,70.247483,70.209986,70.349098,70.344291,70.277900,70.381558,32.000000,70.264079,70.171472,69.528826,70.230413,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.702274
84.116967,69.972323,84.198692,70.150657,0.366723,-0.345659,0.000000,14.234952,83.576427,-0.028179,69.899916,84.146799,70.461481,82.973130,69.962693,83.706131,69.273928,84.103805,-0.000785,0.012757,32.000000,-235.767493,83.043804,-0.023212,0.031349,-0.001714,NaN,-Inf,1.135550,-0.449281,1.000983,0.000000,0.000000,70.248387,70.209675,70.349593,70.344619,70.277606,70.381853,32.000000,70.264316,70.169074,69.528996,70.230865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.701467
84.117069,69.972369,84.197686,70.150644,0.366647,-0.345515,0.000000,14.234914,83.577877,-0.027881,69.899558,84.148646,70.461638,82.972091,69.962577,83.706113,69.274240,84.103713,-0.000786,0.012750,32.000000,-235.767499,83.042950,-0.023261,0.031517,-0.001715,NaN,-Inf,1.135967,-0.448136,1.000986,0.000000,0.000000,70.248964,70.209489,70.349235,70.344660,70.277494,70.381860,32.000000,70.263407,70.166602,69.528477,70.230886,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999862,-335.702201
84.116634,69.972383,84.198361,70.150652,0.366484,-0.345525,0.000000,14.234899,83.579723,-0.027909,69.899838,84.149139,70.462032,82.971976,69.962439,83.705602,69.274972,84.103021,-0.000787,0.012744,32.000000,-235.767507,83.041464,-0.023212,0.031541,-0.001663,NaN,-Inf,1.135749,-0.446497,1.000972,0.000000,0.000000,70.248881,70.209224,70.349432,70.345015,70.277226,70.381634,32.000000,70.263711,70.164822,69.528501,70.231359,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000148,-335.699853
84.116507,69.972342,84.198091,70.150726,0.367691,-0.345698,0.000000,14.234945,83.578919,-0.027930,69.899845,84.149389,70.461807,82.970880,69.961970,83.704453,69.274447,84.104038,-0.000787,0.012748,32.000000,-235.767373,83.041079,-0.023196,0.031604,-0.001633,NaN,-Inf,1.135724,-0.446874,1.000958,0.000000,0.000000,70.248731,70.209451,70.349402,70.344951,70.277228,70.381388,32.000000,70.263183,70.162195,69.528737,70.231122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999902,-335.700073
84.116938,69.972350,84.197463,70.150710,0.367880,-0.345523,0.000000,14.234957,83.579378,-0.027836,69.900200,84.147573,70.462233,82.970077,69.962877,83.704539,69.274240,84.103060,-0.000789,0.012753,32.000000,-235.767427,83.040038,-0.023217,0.031613,-0.001662,NaN,-Inf,1.136040,-0.448086,1.000972,0.000000,0.000000,70.249250,70.210090,70.350352,70.345458,70.277661,70.381401,32.000000,70.263566,70.160036,69.529122,70.231628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.700807
84.117185,69.972347,84.196638,70.150715,0.373172,-0.345389,0.000000,14.234945,83.578530,-0.027698,69.900727,84.143973,70.462051,82.966103,69.962674,83.700760,69.274929,84.101406,-0.000791,0.012766,32.000000,-235.767523,83.040687,-0.023265,0.031647,-0.001654,NaN,-Inf,1.136087,-0.446854,1.000970,0.000000,0.000000,70.249241,70.210052,70.350668,70.345802,70.278432,70.381999,32.000000,70.263856,70.158336,69.529421,70.231777,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000148,-335.702494
84.116707,69.972323,84.196593,70.150732,0.373204,-0.345365,0.000000,14.235024,83.581160,-0.027801,69.900636,84.145379,70.462664,82.965826,69.963379,83.698312,69.275298,84.101472,-0.000791,0.012777,32.000000,-235.767388,83.041087,-0.023304,0.031662,-0.001622,NaN,-Inf,1.135797,-0.447327,1.000957,0.000000,0.000000,70.249942,70.210844,70.351442,70.346788,70.279157,70.382897,32.000000,70.264045,70.157344,69.530035,70.231905,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999990,-335.701687
84.116209,69.972265,84.198011,70.150748,0.372989,-0.345452,0.000000,14.234967,83.581810,-0.027987,69.900527,84.145762,70.462403,82.966027,69.963106,83.697320,69.274748,84.100830,-0.000791,0.012789,32.000000,-235.767446,83.039864,-0.023300,0.031710,-0.001607,NaN,-Inf,1.135623,-0.449165,1.000945,0.000000,0.000000,70.249725,70.210179,70.351350,70.346220,70.278655,70.382474,32.000000,70.262975,70.154925,69.529575,70.231875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000187,-335.701687
84.116711,69.972298,84.198994,70.150773,0.372784,-0.345473,0.000000,14.234967,83.583704,-0.027977,69.900264,84.145543,70.462199,82.963317,69.963018,83.696853,69.274201,84.100323,-0.000791,0.012829,32.000000,-235.767487,83.038578,-0.023283,0.031814,-0.001623,NaN,-Inf,1.135929,-0.449488,1.000950,0.000000,0.000000,70.249742,70.209877,70.352021,70.346297,70.278620,70.383000,32.000000,70.262186,70.152942,69.529230,70.231805,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.700660
84.117168,69.972353,84.201802,70.150748,0.372637,-0.345525,0.000000,14.234941,83.584145,-0.027979,69.900511,84.144976,70.463041,82.961737,69.963769,83.696055,69.274312,84.100269,-0.000792,0.012842,32.000000,-235.767547,83.041084,-0.023280,0.031860,-0.001645,NaN,-Inf,1.136217,-0.449384,1.000972,0.000000,0.000000,70.249633,70.209784,70.352729,70.346715,70.278930,70.383836,32.000000,70.262114,70.151340,69.528756,70.232351,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000089,-335.700660
84.116551,69.972380,84.199957,70.150726,0.373191,-0.345470,0.000000,14.234919,83.583110,-0.028260,69.900523,84.145570,70.462660,82.960977,69.964019,83.694859,69.274902,84.101573,-0.000792,0.012848,32.000000,-235.767526,83.040335,-0.023318,0.031867,-0.001666,NaN,-Inf,1.135903,-0.449189,1.000978,0.000000,0.000000,70.249691,70.210295,70.352968,70.347041,70.278526,70.383196,32.000000,70.262166,70.150104,69.528146,70.232240,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.702201
84.115587,69.972331,84.200331,70.150759,0.373608,-0.345510,0.000000,14.234941,83.584239,-0.028305,69.900209,84.146331,70.461962,82.959355,69.963304,83.694911,69.274607,84.103449,-0.000791,0.012877,32.000000,-235.767370,83.040634,-0.023317,0.031921,-0.001700,NaN,-Inf,1.135639,-0.449338,1.001006,0.000000,0.000000,70.249068,70.209913,70.352776,70.346638,70.278766,70.383497,32.000000,70.261949,70.148316,69.528183,70.232160,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999961,-335.700807
84.115584,69.972323,84.200975,70.150809,0.376288,-0.345536,0.000000,14.234899,83.583490,-0.028318,69.899630,84.146275,70.461943,82.958678,69.963251,83.693704,69.273400,84.104199,-0.000791,0.012857,32.000000,-235.767454,83.040325,-0.023239,0.031960,-0.001676,NaN,-Inf,1.136095,-0.449021,1.000992,0.000000,0.000000,70.248639,70.209608,70.352561,70.345957,70.277957,70.383012,32.000000,70.261394,70.145861,69.527731,70.231639,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000118,-335.700880
84.116376,69.972364,84.200554,70.150820,0.378974,-0.345714,0.000000,14.234925,83.583573,-0.028560,69.900221,84.146338,70.461959,82.957744,69.963749,83.694191,69.273260,84.104122,-0.000791,0.012867,32.000000,-235.767422,83.041199,-0.023135,0.031923,-0.001693,NaN,-Inf,1.136715,-0.447422,1.001007,0.000000,0.000000,70.249246,70.209717,70.352416,70.345883,70.278318,70.382955,32.000000,70.261440,70.143649,69.527964,70.231661,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.702348
84.116306,69.972405,84.199579,70.150803,0.376524,-0.345735,0.000000,14.234922,83.583632,-0.028619,69.900085,84.147040,70.463428,82.956959,69.963451,83.694612,69.272658,84.104949,-0.000793,0.012838,32.000000,-235.767282,83.039299,-0.023152,0.032124,-0.001704,NaN,-Inf,1.136710,-0.445695,1.001015,0.000000,0.000000,70.249959,70.209878,70.352843,70.345917,70.278796,70.383005,32.000000,70.261718,70.142211,69.528268,70.231686,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000187,-335.700880
84.115798,69.972397,84.198982,70.150770,0.373902,-0.345698,0.000000,14.234981,83.582906,-0.028625,69.900539,84.146059,70.463373,82.958293,69.963641,83.694671,69.273328,84.105402,-0.000794,0.012843,32.000000,-235.767186,83.041545,-0.023161,0.032197,-0.001684,NaN,-Inf,1.136201,-0.445610,1.001001,0.000000,0.000000,70.250010,70.210697,70.353649,70.345972,70.279116,70.383608,32.000000,70.262196,70.140496,69.528436,70.231517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000020,-335.702935
84.116132,69.972380,84.198667,70.150770,0.373453,-0.345578,0.000000,14.235092,83.584245,-0.028749,69.901210,84.145228,70.463984,82.961733,69.963942,83.694971,69.273410,84.104862,-0.000793,0.012858,32.000000,-235.767024,83.042004,-0.023145,0.032332,-0.001652,NaN,-Inf,1.136291,-0.444433,1.000990,0.000000,0.000000,70.250279,70.211190,70.353591,70.346714,70.279369,70.384026,32.000000,70.262996,70.138432,69.527916,70.232326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000197,-335.702568
84.116461,69.972441,84.198835,70.150765,0.373031,-0.345656,0.000000,14.235215,83.584373,-0.028854,69.901374,84.145546,70.464358,82.960970,69.964083,83.696326,69.273014,84.105388,-0.000792,0.012850,32.000000,-235.766959,83.042191,-0.023155,0.032380,-0.001653,NaN,-Inf,1.136635,-0.444788,1.000989,0.000000,0.000000,70.250792,70.212047,70.354223,70.347155,70.279453,70.385014,32.000000,70.263616,70.136296,69.527771,70.232565,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000148,-335.701027
84.116055,69.972504,84.199370,70.150770,0.373068,-0.345573,0.000000,14.235068,83.585389,-0.028861,69.901407,84.146916,70.464789,82.961427,69.964648,83.696070,69.272766,84.101898,-0.000793,0.012863,32.000000,-235.767101,83.041375,-0.023157,0.032547,-0.001645,NaN,-Inf,1.136387,-0.445245,1.000981,0.000000,0.000000,70.251726,70.212516,70.354758,70.347798,70.279649,70.384787,32.000000,70.263616,70.133869,69.527447,70.232250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.701321
84.115359,69.972496,84.200460,70.150803,0.373036,-0.345384,0.000000,14.235195,83.585634,-0.028855,69.901625,84.149720,70.464933,82.961936,69.964193,83.696889,69.272479,84.102178,-0.000793,0.012872,32.000000,-235.766920,83.037436,-0.023160,0.032639,-0.001624,NaN,-Inf,1.136219,-0.444483,1.000979,0.000000,0.000000,70.252256,70.212648,70.354866,70.348383,70.279823,70.384550,32.000000,70.263790,70.131917,69.527200,70.231768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000266,-335.700734
84.115071,69.972570,84.200078,70.150803,0.373527,-0.345373,0.000000,14.235136,83.585685,-0.029076,69.902110,84.150747,70.465759,82.962115,69.964705,83.698332,69.272926,84.101921,-0.000793,0.012830,32.000000,-235.767088,83.035783,-0.023182,0.032780,-0.001641,NaN,-Inf,1.136564,-0.446659,1.000990,0.000000,0.000000,70.252641,70.213444,70.355796,70.348401,70.281027,70.384514,32.000000,70.264572,70.130304,69.526985,70.232481,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000295,-335.702641
84.115306,69.972623,84.200001,70.150803,0.373492,-0.345211,0.000000,14.235198,83.586837,-0.029062,69.902215,84.149460,70.466007,82.959713,69.965260,83.699637,69.272662,84.102629,-0.000795,0.012811,32.000000,-235.766999,83.034547,-0.023165,0.032987,-0.001670,NaN,-Inf,1.137039,-0.446178,1.001012,0.000000,0.000000,70.252614,70.213852,70.355897,70.348252,70.281497,70.384639,32.000000,70.264875,70.128445,69.526731,70.232262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.701687
84.114820,69.972683,84.199389,70.150792,0.368415,-0.345048,0.000000,14.235086,83.588414,-0.029070,69.902098,84.152172,70.465864,82.962194,69.964901,83.698372,69.272333,84.103591,-0.000795,0.012826,32.000000,-235.767054,83.033806,-0.023145,0.033261,-0.001672,NaN,-Inf,1.137313,-0.446803,1.001011,0.000000,0.000000,70.252082,70.213644,70.356218,70.348080,70.281594,70.384824,32.000000,70.264711,70.126447,69.525811,70.231477,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000069,-335.701541
84.113887,69.972782,84.199273,70.150759,0.368441,-0.345064,0.000000,14.235058,83.589250,-0.029305,69.902455,84.155187,70.466189,82.964272,69.965169,83.696938,69.272185,84.103899,-0.000794,0.012843,32.000000,-235.767057,83.030387,-0.023145,0.033360,-0.001637,NaN,-Inf,1.137203,-0.446048,1.001007,0.000000,0.000000,70.252163,70.214434,70.356068,70.348420,70.281544,70.384960,32.000000,70.264856,70.125001,69.525411,70.231222,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999921,-335.702421
84.113882,69.972799,84.200273,70.150768,0.367392,-0.345156,0.000000,14.235044,83.590149,-0.029295,69.903492,84.154276,70.466264,82.965337,69.965742,83.695886,69.271573,84.101753,-0.000793,0.012812,32.000000,-235.766984,83.028898,-0.023199,0.033240,-0.001624,NaN,-Inf,1.137600,-0.445051,1.001005,0.000000,0.000000,70.252393,70.214258,70.356036,70.348470,70.282088,70.385193,32.000000,70.265230,70.123271,69.525100,70.231785,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.701394
84.114764,69.972903,84.199457,70.150825,0.367392,-0.345090,0.000000,14.235099,83.591994,-0.029303,69.903171,84.155758,70.465470,82.963873,69.965798,83.694799,69.270939,84.101459,-0.000795,0.012808,32.000000,-235.766838,83.027825,-0.023247,0.033486,-0.001646,NaN,-Inf,1.138347,-0.444689,1.001015,0.000000,0.000000,70.251797,70.214197,70.355588,70.347902,70.282038,70.385422,32.000000,70.265247,70.120631,69.524072,70.230898,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.701981
84.114730,69.973008,84.199113,70.150886,0.367242,-0.345310,0.000000,14.235148,83.592337,-0.029120,69.903199,84.155729,70.465231,82.965675,69.966003,83.692668,69.270419,84.101813,-0.000794,0.012834,32.000000,-235.766790,83.026088,-0.023175,0.033794,-0.001671,NaN,-Inf,1.138367,-0.445568,1.001027,0.000000,0.000000,70.252285,70.214524,70.355569,70.348294,70.281762,70.385552,32.000000,70.265460,70.119404,69.523309,70.230868,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.699780
84.113881,69.973024,84.197596,70.150903,0.368635,-0.345326,0.000000,14.235178,83.591452,-0.029233,69.902748,84.156031,70.464361,82.965325,69.965630,83.694320,69.268898,84.102037,-0.000793,0.012837,32.000000,-235.766727,83.025482,-0.023161,0.034101,-0.001627,NaN,-Inf,1.137860,-0.445137,1.001007,0.000000,0.000000,70.252122,70.213912,70.355460,70.348156,70.281578,70.385177,32.000000,70.265372,70.117438,69.522314,70.230493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000167,-335.701761
84.114112,69.973140,84.199072,70.150919,0.368792,-0.345247,0.000000,14.235196,83.592340,-0.029237,69.902333,84.157351,70.464033,82.968018,69.965514,83.693794,69.268595,84.102258,-0.000794,0.012863,32.000000,-235.766623,83.023405,-0.023181,0.034486,-0.001602,NaN,-Inf,1.137988,-0.444372,1.001003,0.000000,0.000000,70.251990,70.213929,70.355612,70.347715,70.281129,70.385550,32.000000,70.265562,70.116185,69.522048,70.230232,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000305,-335.703008
84.114417,69.973151,84.198161,70.150952,0.373755,-0.345274,0.000000,14.235136,83.593126,-0.028928,69.902913,84.156965,70.464517,82.970056,69.965882,83.694272,69.269105,84.102956,-0.000793,0.012861,32.000000,-235.766624,83.022112,-0.023214,0.034653,-0.001569,NaN,-Inf,1.138595,-0.442694,1.000995,0.000000,0.000000,70.252487,70.214153,70.356413,70.347981,70.282345,70.386213,32.000000,70.266055,70.115130,69.521445,70.230692,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999951,-335.701981
84.113864,69.973140,84.198795,70.151024,0.373831,-0.345253,0.000000,14.235075,83.593144,-0.029178,69.902741,84.161746,70.464391,82.969416,69.966092,83.696409,69.268953,84.103797,-0.000793,0.012863,32.000000,-235.766643,83.019921,-0.023223,0.034924,-0.001577,NaN,-Inf,1.138550,-0.442239,1.001010,0.000000,0.000000,70.252617,70.214465,70.356943,70.347827,70.282572,70.385985,32.000000,70.266358,70.113062,69.520716,70.230681,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.701394
