OSU 80 Ton Compressor Load Stand
84.105125,69.975380,84.198908,70.152046,0.374174,-0.345381,0.000000,14.230742,83.569708,-0.029196,69.897262,84.135768,70.477776,82.942702,69.967902,83.713179,69.261908,84.095054,-0.000778,0.012985,32.000000,-235.771524,83.023783,-0.023564,0.034305,-0.001770,NaN,-Inf,1.146654,-0.439647,1.001119,0.000000,0.000000,70.249043,70.209746,70.358677,70.350710,70.280237,70.384023,32.000000,70.259974,70.037861,69.508889,70.225057,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999961,-335.703228
84.105357,69.975480,84.198702,70.152071,0.374096,-0.345373,0.000000,14.230761,83.569557,-0.028915,69.897472,84.137021,70.478228,82.944468,69.968362,83.713483,69.262265,84.093990,-0.000779,0.012991,32.000000,-235.771485,83.025960,-0.023570,0.034196,-0.001733,NaN,-Inf,1.146931,-0.440686,1.001106,0.000000,0.000000,70.249432,70.210189,70.358971,70.351269,70.280929,70.384068,32.000000,70.260127,70.040080,69.509968,70.225517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000275,-335.700293
84.105090,69.975447,84.198065,70.152129,0.374009,-0.345197,0.000000,14.230808,83.570104,-0.029170,69.897583,84.136021,70.478306,82.945544,69.968847,83.714151,69.262481,84.094924,-0.000780,0.012998,32.000000,-235.771418,83.026426,-0.023574,0.034148,-0.001744,NaN,-Inf,1.147033,-0.440557,1.001115,0.000000,0.000000,70.249461,70.210654,70.358980,70.351323,70.280739,70.383845,32.000000,70.259853,70.041727,69.510893,70.225845,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000216,-335.702201
84.104555,69.975452,84.197176,70.152120,0.377552,-0.345205,0.000000,14.230780,83.571347,-0.029177,69.897521,84.135104,70.478193,82.946940,69.968988,83.716204,69.261978,84.094231,-0.000780,0.012958,32.000000,-235.771486,83.026321,-0.023555,0.034297,-0.001745,NaN,-Inf,1.146970,-0.441652,1.001110,0.000000,0.000000,70.249320,70.210844,70.358096,70.350734,70.280568,70.383483,32.000000,70.259480,70.043303,69.511387,70.225579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000266,-335.702935
84.104518,69.975504,84.196455,70.152074,0.377476,-0.345195,0.000000,14.230858,83.571656,-0.029034,69.897880,84.135783,70.478845,82.948131,69.969387,83.715554,69.262776,84.092367,-0.000779,0.012954,32.000000,-235.771356,83.026293,-0.023396,0.034235,-0.001755,NaN,-Inf,1.147123,-0.441220,1.001105,0.000000,0.000000,70.249822,70.211243,70.358005,70.351132,70.281249,70.383239,32.000000,70.259700,70.045872,69.512110,70.226011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000118,-335.701908
84.105132,69.975612,84.195825,70.152016,0.377479,-0.345111,0.000000,14.230931,83.572051,-0.029161,69.897511,84.133543,70.479490,82.947897,69.969252,83.715309,69.263276,84.091339,-0.000780,0.012951,32.000000,-235.771410,83.026681,-0.023257,0.034181,-0.001723,NaN,-Inf,1.147501,-0.441198,1.001101,0.000000,0.000000,70.250326,70.210884,70.357845,70.351279,70.281716,70.382669,32.000000,70.259689,70.048065,69.512834,70.226420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.700147
84.104763,69.975686,84.195655,70.151999,0.377416,-0.345116,0.000000,14.230998,83.572129,-0.029152,69.897752,84.131151,70.479748,82.948966,69.969025,83.714171,69.263527,84.093739,-0.000782,0.012941,32.000000,-235.771262,83.029509,-0.023246,0.034157,-0.001710,NaN,-Inf,1.147578,-0.443292,1.001093,0.000000,0.000000,70.250988,70.210774,70.358236,70.351757,70.281753,70.382773,32.000000,70.260146,70.050933,69.514350,70.226945,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000285,-335.703595
84.104323,69.975700,84.196613,70.152027,0.373860,-0.345232,0.000000,14.231119,83.571121,-0.029167,69.898112,84.130239,70.479912,82.948744,69.969493,83.715240,69.263936,84.093424,-0.000782,0.012948,32.000000,-235.771097,83.028694,-0.023232,0.034077,-0.001704,NaN,-Inf,1.147259,-0.444505,1.001078,0.000000,0.000000,70.251458,70.210626,70.358669,70.351925,70.282162,70.383194,32.000000,70.260530,70.054239,69.515375,70.227087,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000010,-335.701467
84.104234,69.975697,84.197218,70.152079,0.373684,-0.345389,0.000000,14.231128,83.569983,-0.029015,69.899000,84.130390,70.480334,82.948039,69.970134,83.713178,69.264668,84.092845,-0.000784,0.012948,32.000000,-235.771047,83.026999,-0.023214,0.034128,-0.001694,NaN,-Inf,1.147589,-0.443089,1.001081,0.000000,0.000000,70.251721,70.210591,70.359060,70.352213,70.282889,70.383681,32.000000,70.260631,70.057291,69.516282,70.227180,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999980,-335.700220
84.105008,69.975722,84.197648,70.152137,0.373283,-0.345378,0.000000,14.231232,83.570025,-0.029150,69.899251,84.129601,70.481071,82.947458,69.970221,83.713276,69.265353,84.091323,-0.000786,0.012934,32.000000,-235.770945,83.026242,-0.023215,0.034111,-0.001732,NaN,-Inf,1.147909,-0.443717,1.001097,0.000000,0.000000,70.251758,70.210644,70.359080,70.352269,70.283029,70.383563,32.000000,70.260389,70.060626,69.517290,70.227545,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.702935
84.105099,69.975788,84.198677,70.152087,0.373175,-0.345226,0.000000,14.231486,83.568406,-0.029178,69.899612,84.128370,70.481160,82.948700,69.969650,83.712978,69.265468,84.091390,-0.000786,0.012932,32.000000,-235.770814,83.025554,-0.023212,0.034057,-0.001741,NaN,-Inf,1.147969,-0.444851,1.001106,0.000000,0.000000,70.251769,70.210817,70.358948,70.352009,70.282839,70.383170,32.000000,70.260473,70.064242,69.517977,70.227796,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.702201
84.104502,69.975832,84.198498,70.152071,0.373146,-0.345326,0.000000,14.231460,83.566958,-0.028944,69.899537,84.129352,70.480907,82.950864,69.969364,83.714704,69.264865,84.089439,-0.000786,0.012935,32.000000,-235.770812,83.027315,-0.023223,0.033997,-0.001737,NaN,-Inf,1.147455,-0.446592,1.001101,0.000000,0.000000,70.251395,70.210630,70.358917,70.351762,70.282642,70.382861,32.000000,70.260151,70.067744,69.518190,70.227318,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000039,-335.702935
84.104764,69.975857,84.197266,70.152063,0.373214,-0.345140,0.000000,14.231670,83.566923,-0.029219,69.900225,84.131509,70.481306,82.951254,69.969763,83.712788,69.265292,84.085540,-0.000786,0.012947,32.000000,-235.770708,83.029987,-0.023229,0.034078,-0.001757,NaN,-Inf,1.147458,-0.446662,1.001113,0.000000,0.000000,70.251373,70.210849,70.359269,70.351862,70.283007,70.382969,32.000000,70.260869,70.072084,69.519278,70.227658,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.705062
84.105241,69.975865,84.197645,70.152038,0.373225,-0.345132,0.000000,14.231797,83.567004,-0.029225,69.900444,84.133740,70.481769,82.953099,69.970118,83.712306,69.265932,84.084040,-0.000786,0.012937,32.000000,-235.770590,83.031460,-0.023211,0.034239,-0.001769,NaN,-Inf,1.147916,-0.447415,1.001118,0.000000,0.000000,70.251014,70.210771,70.360040,70.351733,70.283065,70.383367,32.000000,70.260951,70.076182,69.520414,70.228451,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.702494
84.104894,69.975881,84.198249,70.152046,0.371247,-0.345266,0.000000,14.231891,83.565768,-0.029137,69.901025,84.133979,70.482365,82.954352,69.971254,83.710536,69.266222,84.082626,-0.000788,0.012930,32.000000,-235.770387,83.031110,-0.023183,0.034469,-0.001744,NaN,-Inf,1.147759,-0.450551,1.001100,0.000000,0.000000,70.251104,70.210891,70.360700,70.351708,70.283596,70.383379,32.000000,70.261325,70.079886,69.521745,70.229314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000256,-335.699413
84.104291,69.975903,84.198774,70.152093,0.369390,-0.345384,0.000000,14.232058,83.565977,-0.029004,69.901089,84.133851,70.482221,82.952209,69.971380,83.710263,69.265893,84.080478,-0.000788,0.012926,32.000000,-235.770220,83.034188,-0.023175,0.034598,-0.001726,NaN,-Inf,1.147437,-0.452233,1.001099,0.000000,0.000000,70.250572,70.210205,70.360601,70.351373,70.283045,70.382559,32.000000,70.261152,70.083261,69.522548,70.229196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999980,-335.702128
84.104031,69.975928,84.199760,70.152131,0.369165,-0.345347,0.000000,14.232140,83.564763,-0.029005,69.901234,84.133845,70.482672,82.952647,69.971126,83.711470,69.266297,84.080380,-0.000787,0.012912,32.000000,-235.770008,83.032493,-0.023196,0.034787,-0.001743,NaN,-Inf,1.147694,-0.453506,1.001110,0.000000,0.000000,70.250154,70.210380,70.361014,70.351300,70.282516,70.382308,32.000000,70.261435,70.086733,69.523224,70.229325,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000069,-335.701761
84.104528,69.975953,84.201289,70.152115,0.368855,-0.345426,0.000000,14.232212,83.563131,-0.029055,69.901271,84.133268,70.483423,82.951952,69.970935,83.710941,69.266886,84.079313,-0.000785,0.012883,32.000000,-235.769971,83.033180,-0.023343,0.034997,-0.001760,NaN,-Inf,1.148136,-0.454669,1.001123,0.000000,0.000000,70.250763,70.210811,70.361369,70.351460,70.282767,70.382530,32.000000,70.261873,70.089894,69.524196,70.229947,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.702935
84.105130,69.975928,84.201522,70.152115,0.368790,-0.345462,0.000000,14.232325,83.561859,-0.028791,69.901844,84.132656,70.484502,82.950422,69.971211,83.710743,69.267746,84.078850,-0.000785,0.012909,32.000000,-235.769816,83.033313,-0.023296,0.034953,-0.001764,NaN,-Inf,1.148340,-0.455141,1.001138,0.000000,0.000000,70.251469,70.210973,70.362182,70.351555,70.283410,70.382658,32.000000,70.262491,70.093107,69.525580,70.230790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.701321
84.104812,69.975975,84.199661,70.152076,0.368819,-0.345656,0.000000,14.232451,83.562294,-0.028780,69.901952,84.132892,70.484607,82.949476,69.970996,83.708227,69.267804,84.079956,-0.000787,0.012925,32.000000,-235.769700,83.033438,-0.023293,0.035077,-0.001766,NaN,-Inf,1.148020,-0.456470,1.001150,0.000000,0.000000,70.251548,70.210613,70.362342,70.351650,70.283193,70.382429,32.000000,70.262266,70.095772,69.526349,70.231437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000197,-335.700880
84.104284,69.976058,84.200175,70.152024,0.372650,-0.345730,0.000000,14.232729,83.560955,-0.028780,69.901951,84.130060,70.484668,82.952034,69.970804,83.705278,69.267339,84.078687,-0.000786,0.012944,32.000000,-235.769405,83.034371,-0.023286,0.035168,-0.001760,NaN,-Inf,1.147577,-0.457652,1.001146,0.000000,0.000000,70.251904,70.210235,70.362355,70.351775,70.282796,70.382027,32.000000,70.261831,70.098082,69.526854,70.232129,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000246,-335.700660
84.104428,69.976140,84.197877,70.151983,0.372748,-0.345714,0.000000,14.232914,83.559714,-0.028511,69.903118,84.128564,70.485016,82.952980,69.971679,83.703869,69.267431,84.077674,-0.000785,0.012932,32.000000,-235.769279,83.035501,-0.023319,0.035280,-0.001736,NaN,-Inf,1.147845,-0.456942,1.001128,0.000000,0.000000,70.252846,70.211048,70.363165,70.351974,70.282925,70.382065,32.000000,70.262073,70.100973,69.527970,70.233188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.701761
84.104391,69.976198,84.199081,70.152016,0.373062,-0.345840,0.000000,14.233024,83.560169,-0.028511,69.904045,84.127830,70.485705,82.952842,69.972814,83.702496,69.267983,84.080509,-0.000786,0.012941,32.000000,-235.769162,83.034748,-0.023331,0.035397,-0.001753,NaN,-Inf,1.148293,-0.457358,1.001140,0.000000,0.000000,70.254070,70.212243,70.363747,70.352768,70.283490,70.382585,32.000000,70.263248,70.104658,69.529342,70.234163,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999892,-335.700147
84.104090,69.976228,84.198892,70.152038,0.373115,-0.345630,0.000000,14.233066,83.557600,-0.028517,69.904013,84.126711,70.485989,82.953875,69.973538,83.703649,69.267809,84.079598,-0.000786,0.012954,32.000000,-235.769121,83.035633,-0.023297,0.035411,-0.001704,NaN,-Inf,1.148277,-0.458154,1.001111,0.000000,0.000000,70.254838,70.212783,70.364050,70.353258,70.283906,70.382685,32.000000,70.263916,70.107677,69.530390,70.234632,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.700220
84.104406,69.976261,84.198983,70.152032,0.373133,-0.345672,0.000000,14.233170,83.556804,-0.028384,69.904062,84.124514,70.486208,82.954014,69.974218,83.702396,69.267717,84.078074,-0.000787,0.012944,32.000000,-235.769058,83.035288,-0.023307,0.035374,-0.001718,NaN,-Inf,1.148360,-0.456737,1.001126,0.000000,0.000000,70.255174,70.213264,70.364114,70.353766,70.284103,70.382828,32.000000,70.264234,70.110149,69.531631,70.234769,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000226,-335.703375
84.104438,69.976327,84.199200,70.151983,0.373199,-0.345625,0.000000,14.233323,83.557497,-0.028241,69.904448,84.123839,70.486465,82.956181,69.974961,83.702015,69.268734,84.078416,-0.000788,0.012957,32.000000,-235.768910,83.036161,-0.023308,0.035414,-0.001707,NaN,-Inf,1.148599,-0.457195,1.001127,0.000000,0.000000,70.255862,70.214151,70.364279,70.354607,70.284898,70.383619,32.000000,70.264941,70.112261,69.533250,70.235170,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999931,-335.700073
84.104787,69.976319,84.197867,70.152049,0.373159,-0.345486,0.000000,14.233615,83.556419,-0.028225,69.904516,84.123929,70.486098,82.955328,69.975087,83.700608,69.268524,84.079291,-0.000789,0.012961,32.000000,-235.768827,83.037223,-0.023318,0.035441,-0.001714,NaN,-Inf,1.148412,-0.458164,1.001125,0.000000,0.000000,70.256407,70.213771,70.364369,70.354398,70.285225,70.383581,32.000000,70.265293,70.113860,69.534401,70.235185,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999990,-335.702201
84.104149,69.976377,84.196332,70.152104,0.373146,-0.345620,0.000000,14.233745,83.554426,-0.028225,69.905171,84.123541,70.486307,82.957722,69.975218,83.700511,69.267660,84.082080,-0.000791,0.012991,32.000000,-235.768796,83.037063,-0.023322,0.035365,-0.001713,NaN,-Inf,1.148457,-0.458943,1.001127,0.000000,0.000000,70.256415,70.213534,70.364926,70.354715,70.285230,70.383594,32.000000,70.265983,70.115534,69.535670,70.235545,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.702935
84.103770,69.976429,84.195302,70.152142,0.372863,-0.345499,0.000000,14.233736,83.553057,-0.027941,69.905788,84.120871,70.486668,82.958275,69.975142,83.700068,69.267231,84.082672,-0.000792,0.012975,32.000000,-235.768745,83.037467,-0.023309,0.035277,-0.001692,NaN,-Inf,1.148206,-0.458124,1.001107,0.000000,0.000000,70.256609,70.213583,70.364836,70.354433,70.284986,70.383525,32.000000,70.266573,70.116865,69.536686,70.235743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999725,-335.702494
84.103296,69.976404,84.194682,70.152159,0.372784,-0.345399,0.000000,14.233811,83.553556,-0.027946,69.905548,84.119139,70.486905,82.958489,69.975007,83.698954,69.267014,84.081826,-0.000793,0.012954,32.000000,-235.768796,83.037889,-0.023282,0.035437,-0.001679,NaN,-Inf,1.148706,-0.455322,1.001096,0.000000,0.000000,70.257051,70.213851,70.364528,70.353873,70.284906,70.383590,32.000000,70.266862,70.117990,69.536949,70.235846,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.701834
84.103355,69.976380,84.194677,70.152209,0.372839,-0.345310,0.000000,14.233956,83.553398,-0.027951,69.904550,84.119681,70.486872,82.958611,69.974629,83.700349,69.266561,84.084059,-0.000793,0.012957,32.000000,-235.768775,83.038651,-0.023295,0.035465,-0.001657,NaN,-Inf,1.149023,-0.454482,1.001088,0.000000,0.000000,70.256719,70.213478,70.363956,70.353272,70.284501,70.383450,32.000000,70.266751,70.118418,69.537049,70.235497,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999931,-335.699340
84.103632,69.976410,84.194166,70.152258,0.369364,-0.345274,0.000000,14.234040,83.550730,-0.027688,69.904153,84.119996,70.487019,82.957342,69.974411,83.699008,69.266447,84.086133,-0.000793,0.012951,32.000000,-235.768805,83.040673,-0.023328,0.035695,-0.001654,NaN,-Inf,1.149326,-0.454854,1.001087,0.000000,0.000000,70.256439,70.213318,70.364084,70.353354,70.284167,70.383241,32.000000,70.266845,70.118789,69.537528,70.235599,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000197,-335.701027
84.103932,69.976454,84.195125,70.152288,0.369322,-0.345229,0.000000,14.234204,83.549773,-0.027690,69.904159,84.120394,70.487960,82.954714,69.974419,83.699794,69.266466,84.087499,-0.000791,0.012952,32.000000,-235.768666,83.042381,-0.023312,0.035848,-0.001654,NaN,-Inf,1.149262,-0.452848,1.001086,0.000000,0.000000,70.256533,70.213503,70.364036,70.353509,70.284369,70.383223,32.000000,70.267528,70.119150,69.538413,70.235788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000393,-335.699486
84.103514,69.976470,84.194048,70.152280,0.368834,-0.345279,0.000000,14.234340,83.550356,-0.027948,69.904555,84.120273,70.488947,82.955045,69.974892,83.699698,69.266732,84.088970,-0.000791,0.012970,32.000000,-235.768443,83.044964,-0.023031,0.035871,-0.001615,NaN,-Inf,1.149099,-0.451293,1.001076,0.000000,0.000000,70.256815,70.214017,70.364006,70.353675,70.284713,70.383571,32.000000,70.268211,70.119652,69.539459,70.236265,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000148,-335.701467
84.102953,69.976462,84.192796,70.152231,0.368889,-0.345297,0.000000,14.234481,83.550381,-0.027955,69.904594,84.120018,70.489646,82.952415,69.975675,83.700435,69.266335,84.089261,-0.000791,0.013006,32.000000,-235.768340,83.046503,-0.023035,0.036040,-0.001627,NaN,-Inf,1.148935,-0.450364,1.001084,0.000000,0.000000,70.257041,70.214235,70.363898,70.353615,70.284587,70.384001,32.000000,70.268451,70.119858,69.540068,70.236993,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999843,-335.702568
84.103591,69.976492,84.192992,70.152170,0.368792,-0.345363,0.000000,14.234624,83.549856,-0.027974,69.904422,84.119748,70.490089,82.950080,69.976148,83.701241,69.266025,84.090706,-0.000791,0.013022,32.000000,-235.768133,83.047506,-0.023019,0.036165,-0.001623,NaN,-Inf,1.149241,-0.449607,1.001076,0.000000,0.000000,70.257155,70.214320,70.363845,70.353119,70.284443,70.384251,32.000000,70.268987,70.120355,69.540171,70.237712,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000069,-335.702348
84.103971,69.976559,84.192701,70.152120,0.369007,-0.345350,0.000000,14.234777,83.549812,-0.028088,69.904224,84.119581,70.490274,82.950353,69.976665,83.700671,69.266190,84.093087,-0.000792,0.012993,32.000000,-235.767961,83.050426,-0.023034,0.035997,-0.001607,NaN,-Inf,1.149623,-0.449007,1.001068,0.000000,0.000000,70.256988,70.214505,70.363735,70.352956,70.284586,70.384005,32.000000,70.269222,70.121241,69.540144,70.237976,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000000,-335.701834
84.103725,69.976658,84.193690,70.152104,0.369191,-0.345295,0.000000,14.234865,83.548698,-0.028218,69.903682,84.120957,70.489824,82.950226,69.976567,83.700041,69.266534,84.096498,-0.000793,0.013006,32.000000,-235.767925,83.054267,-0.023012,0.035922,-0.001591,NaN,-Inf,1.149211,-0.447695,1.001063,0.000000,0.000000,70.256650,70.214603,70.363276,70.352725,70.284306,70.383587,32.000000,70.268983,70.121691,69.540067,70.238411,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000167,-335.703302
84.103226,69.976641,84.193926,70.152170,0.367557,-0.345216,0.000000,14.234967,83.548999,-0.028232,69.903504,84.121276,70.489186,82.950339,69.976543,83.702082,69.266296,84.099978,-0.000794,0.013015,32.000000,-235.767930,83.053959,-0.023028,0.035821,-0.001574,NaN,-Inf,1.149012,-0.446206,1.001055,0.000000,0.000000,70.256479,70.214855,70.363047,70.352421,70.284479,70.383180,32.000000,70.269277,70.121899,69.539984,70.238899,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999951,-335.702494
84.103874,69.976652,84.194271,70.152181,0.365986,-0.345200,0.000000,14.235106,83.548413,-0.028200,69.903675,84.123057,70.489606,82.948921,69.977059,83.700771,69.265945,84.099716,-0.000793,0.013021,32.000000,-235.767867,83.052785,-0.023029,0.035861,-0.001609,NaN,-Inf,1.149282,-0.444178,1.001070,0.000000,0.000000,70.256601,70.215210,70.362809,70.352477,70.284760,70.383054,32.000000,70.269897,70.122141,69.539886,70.239316,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999980,-335.701174
84.104446,69.976658,84.193439,70.152153,0.365755,-0.345200,0.000000,14.235199,83.548010,-0.028455,69.903411,84.125550,70.489955,82.948581,69.976756,83.700564,69.265338,84.101247,-0.000793,0.013030,32.000000,-235.767741,83.053627,-0.023057,0.035875,-0.001612,NaN,-Inf,1.149613,-0.441523,1.001078,0.000000,0.000000,70.256294,70.215363,70.362196,70.352150,70.284370,70.382668,32.000000,70.270341,70.121391,69.539434,70.239091,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000236,-335.701321
84.103799,69.976625,84.193262,70.152104,0.365425,-0.345095,0.000000,14.235233,83.546719,-0.028453,69.902989,84.126293,70.490015,82.949430,69.976634,83.699477,69.264593,84.101933,-0.000793,0.013046,32.000000,-235.767596,83.054015,-0.023068,0.035754,-0.001624,NaN,-Inf,1.149172,-0.441354,1.001075,0.000000,0.000000,70.256185,70.216067,70.362253,70.352340,70.283859,70.382356,32.000000,70.270996,70.121298,69.539943,70.239123,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999911,-335.701541
84.102608,69.976641,84.193142,70.152021,0.365364,-0.345268,0.000000,14.235246,83.545913,-0.028446,69.902250,84.127149,70.490038,82.950361,69.976641,83.699884,69.264314,84.101404,-0.000793,0.013053,32.000000,-235.767673,83.056412,-0.023034,0.035574,-0.001594,NaN,-Inf,1.148782,-0.439683,1.001058,0.000000,0.000000,70.256270,70.216281,70.362148,70.352115,70.283746,70.381725,32.000000,70.271119,70.120885,69.540008,70.239180,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.700807
84.102313,69.976597,84.193259,70.151994,0.365236,-0.345473,0.000000,14.235173,83.544891,-0.028712,69.901711,84.127321,70.489994,82.948776,69.976783,83.700102,69.263767,84.102510,-0.000793,0.013057,32.000000,-235.767784,83.057829,-0.023031,0.035486,-0.001610,NaN,-Inf,1.149197,-0.438464,1.001064,0.000000,0.000000,70.255931,70.215875,70.361686,70.351648,70.283569,70.381270,32.000000,70.270984,70.119895,69.539303,70.239164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.703302
84.102933,69.976564,84.193037,70.151988,0.369826,-0.345481,0.000000,14.235156,83.542674,-0.028650,69.901068,84.126138,70.490165,82.948181,69.976776,83.700914,69.263447,84.103718,-0.000793,0.013050,32.000000,-235.767647,83.058020,-0.023042,0.035274,-0.001622,NaN,-Inf,1.150041,-0.438551,1.001076,0.000000,0.000000,70.255607,70.215216,70.361246,70.351781,70.283354,70.381325,32.000000,70.270715,70.118639,69.539171,70.239081,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999961,-335.701247
84.101952,69.976614,84.193698,70.151972,0.369878,-0.345546,0.000000,14.235113,83.542350,-0.028640,69.901594,84.124838,70.491011,82.949894,69.977448,83.700961,69.264027,84.107445,-0.000793,0.013037,32.000000,-235.767575,83.056653,-0.023062,0.035068,-0.001649,NaN,-Inf,1.150203,-0.437235,1.001081,0.000000,0.000000,70.256461,70.215688,70.361645,70.352665,70.283558,70.381587,32.000000,70.271018,70.118162,69.539981,70.239491,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000325,-335.703448
84.101334,69.976614,84.192748,70.151972,0.369257,-0.345559,0.000000,14.235196,83.542485,-0.028765,69.901301,84.124175,70.491156,82.948212,69.978100,83.701823,69.263307,84.106927,-0.000793,0.013025,32.000000,-235.767362,83.054334,-0.023196,0.034994,-0.001643,NaN,-Inf,1.149739,-0.436077,1.001071,0.000000,0.000000,70.256737,70.215757,70.362062,70.352738,70.283763,70.381468,32.000000,70.271236,70.117179,69.540052,70.239365,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.703008
84.101826,69.976597,84.193334,70.151972,0.369291,-0.345630,0.000000,14.235283,83.543065,-0.028842,69.901003,84.124208,70.491874,82.949108,69.978121,83.701137,69.262871,84.106674,-0.000791,0.013044,32.000000,-235.767290,83.056137,-0.023152,0.034849,-0.001671,NaN,-Inf,1.150469,-0.434067,1.001091,0.000000,0.000000,70.257127,70.216096,70.362070,70.352555,70.283987,70.381966,32.000000,70.271791,70.116656,69.540006,70.239207,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.701687
84.102567,69.976583,84.192769,70.151972,0.369325,-0.345683,0.000000,14.235219,83.543431,-0.028848,69.900876,84.124539,70.492435,82.949487,69.977512,83.702721,69.262668,84.107059,-0.000791,0.013045,32.000000,-235.767412,83.055809,-0.023164,0.034926,-0.001671,NaN,-Inf,1.150900,-0.433707,1.001087,0.000000,0.000000,70.257202,70.216081,70.361757,70.352330,70.283587,70.382251,32.000000,70.271952,70.115828,69.539605,70.238979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.701981
84.102335,69.976592,84.190509,70.151972,0.369212,-0.345557,0.000000,14.235242,83.542867,-0.028834,69.900502,84.124674,70.493310,82.949729,69.977454,83.700806,69.262445,84.106065,-0.000791,0.013062,32.000000,-235.767541,83.056889,-0.023161,0.035075,-0.001674,NaN,-Inf,1.150541,-0.433447,1.001088,0.000000,0.000000,70.257331,70.216363,70.362084,70.352594,70.284204,70.382527,32.000000,70.272469,70.114629,69.539750,70.239341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999892,-335.702201
84.101238,69.976608,84.189736,70.152005,0.369306,-0.345410,0.000000,14.235241,83.543871,-0.029071,69.899544,84.122637,70.493378,82.950497,69.977738,83.701168,69.261683,84.104390,-0.000792,0.013091,32.000000,-235.767502,83.056641,-0.023176,0.035031,-0.001649,NaN,-Inf,1.150012,-0.432976,1.001073,0.000000,0.000000,70.256865,70.215681,70.362033,70.352709,70.284485,70.382153,32.000000,70.272178,70.113560,69.539848,70.239098,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.701981
84.101047,69.976663,84.188650,70.152065,0.369165,-0.345232,0.000000,14.235345,83.543728,-0.029041,69.898873,84.122126,70.493100,82.949123,69.978012,83.700074,69.261227,84.106416,-0.000792,0.013118,32.000000,-235.767419,83.056316,-0.023170,0.035119,-0.001619,NaN,-Inf,1.150181,-0.433444,1.001048,0.000000,0.000000,70.256281,70.215537,70.361717,70.352443,70.284165,70.382264,32.000000,70.272152,70.112307,69.539183,70.238672,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.702128
84.101456,69.976710,84.189781,70.152134,0.369139,-0.345428,0.000000,14.235290,83.545395,-0.028925,69.898519,84.121763,70.492778,82.949684,69.978657,83.698677,69.261319,84.106319,-0.000792,0.013089,32.000000,-235.767437,83.057272,-0.023168,0.035343,-0.001612,NaN,-Inf,1.150961,-0.433845,1.001052,0.000000,0.000000,70.256360,70.216018,70.361542,70.352910,70.284077,70.382271,32.000000,70.272632,70.111047,69.539035,70.238556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000216,-335.699633
84.101794,69.976702,84.190022,70.152192,0.368551,-0.345594,0.000000,14.235300,83.546100,-0.029079,69.898920,84.120363,70.493305,82.946861,69.979462,83.700209,69.262130,84.105800,-0.000792,0.013076,32.000000,-235.767398,83.057208,-0.023166,0.035558,-0.001605,NaN,-Inf,1.151149,-0.431983,1.001042,0.000000,0.000000,70.256959,70.216862,70.361967,70.353581,70.284710,70.382693,32.000000,70.273344,70.110284,69.539708,70.238835,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000089,-335.702641
84.101158,69.976660,84.191264,70.152217,0.368580,-0.345541,0.000000,14.235336,83.548879,-0.029084,69.898693,84.120691,70.493688,82.948136,69.979962,83.701151,69.262511,84.105477,-0.000793,0.013085,32.000000,-235.767342,83.057716,-0.023193,0.035689,-0.001598,NaN,-Inf,1.150911,-0.432142,1.001050,0.000000,0.000000,70.257216,70.217210,70.361930,70.353663,70.284681,70.382904,32.000000,70.273879,70.109095,69.540016,70.238955,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000207,-335.702054
84.100211,69.976652,84.190728,70.152302,0.365530,-0.345478,0.000000,14.235328,83.549209,-0.029096,69.897635,84.121108,70.493467,82.947237,69.979715,83.702850,69.262247,84.105870,-0.000793,0.013099,32.000000,-235.767197,83.056368,-0.023187,0.035680,-0.001598,NaN,-Inf,1.150667,-0.433312,1.001049,0.000000,0.000000,70.256603,70.216979,70.361354,70.353499,70.284416,70.382677,32.000000,70.273150,70.107359,69.539737,70.238446,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000197,-335.701174
84.100664,69.976666,84.189360,70.152388,0.365503,-0.345552,0.000000,14.235280,83.552003,-0.028980,69.897198,84.122922,70.492896,82.946846,69.979517,83.702115,69.262143,84.107467,-0.000793,0.013092,32.000000,-235.767134,83.053989,-0.023179,0.035753,-0.001629,NaN,-Inf,1.151069,-0.433919,1.001071,0.000000,0.000000,70.255756,70.216505,70.360815,70.352931,70.284346,70.382491,32.000000,70.272366,70.105431,69.538979,70.238454,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000256,-335.700880
84.100561,69.976691,84.188270,70.152412,0.364916,-0.345620,0.000000,14.235282,83.553684,-0.029099,69.897406,84.124480,70.493409,82.949018,69.979857,83.703861,69.263303,84.106288,-0.000792,0.013097,32.000000,-235.767092,83.051551,-0.023154,0.035908,-0.001629,NaN,-Inf,1.151717,-0.433381,1.001076,0.000000,0.000000,70.255812,70.216271,70.360766,70.353014,70.283815,70.382698,32.000000,70.272657,70.103928,69.538754,70.239124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000216,-335.702788
84.099420,69.976740,84.188446,70.152396,0.364890,-0.345698,0.000000,14.235223,83.554485,-0.029107,69.897585,84.124993,70.494445,82.950387,69.980122,83.704100,69.263587,84.107906,-0.000791,0.013065,32.000000,-235.767209,83.051303,-0.023228,0.035839,-0.001585,NaN,-Inf,1.151416,-0.432168,1.001055,0.000000,0.000000,70.256183,70.216148,70.361204,70.353348,70.283536,70.382842,32.000000,70.273004,70.102683,69.538719,70.239860,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000039,-335.701687
84.098732,69.976779,84.186749,70.152368,0.364869,-0.345683,0.000000,14.235175,83.555594,-0.028864,69.896897,84.123717,70.494772,82.950954,69.979893,83.704132,69.262608,84.107382,-0.000790,0.013066,32.000000,-235.767123,83.050109,-0.023298,0.035780,-0.001557,NaN,-Inf,1.151513,-0.434147,1.001043,0.000000,0.000000,70.256188,70.215937,70.361284,70.353088,70.283093,70.382453,32.000000,70.272706,70.100812,69.537827,70.239379,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000089,-335.700807
84.099843,69.976814,84.187391,70.152327,0.367177,-0.345874,0.000000,14.235188,83.556367,-0.029132,69.896336,84.122878,70.495312,82.950813,69.980015,83.704223,69.263487,84.107640,-0.000790,0.013053,32.000000,-235.767138,83.048301,-0.023315,0.036015,-0.001589,NaN,-Inf,1.152355,-0.433309,1.001059,0.000000,0.000000,70.255921,70.216517,70.361486,70.353490,70.282993,70.382780,32.000000,70.272436,70.099315,69.537155,70.239224,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000148,-335.702054
84.100305,69.976856,84.187248,70.152269,0.369763,-0.345966,0.000000,14.235209,83.557119,-0.029144,69.895817,84.123985,70.495339,82.949308,69.980141,83.705447,69.264102,84.107194,-0.000789,0.013060,32.000000,-235.767069,83.046649,-0.023287,0.036217,-0.001572,NaN,-Inf,1.152872,-0.432692,1.001047,0.000000,0.000000,70.256038,70.216472,70.361645,70.353648,70.282923,70.382885,32.000000,70.272064,70.097491,69.536543,70.239453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000256,-335.701247
84.099595,69.976839,84.186106,70.152220,0.368087,-0.346073,0.000000,14.235189,83.557339,-0.029065,69.895771,84.123201,70.495169,82.947777,69.980274,83.706664,69.263529,84.105473,-0.000787,0.013063,32.000000,-235.767063,83.044860,-0.023053,0.036243,-0.001566,NaN,-Inf,1.152135,-0.433392,1.001041,0.000000,0.000000,70.255672,70.216293,70.361766,70.354131,70.283194,70.382666,32.000000,70.272081,70.095699,69.536389,70.239279,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999990,-335.700367
84.099546,69.976894,84.186578,70.152186,0.366526,-0.346218,0.000000,14.235248,83.558145,-0.029208,69.896196,84.122477,70.495843,82.947588,69.980500,83.705997,69.263313,84.105215,-0.000786,0.013059,32.000000,-235.767054,83.043995,-0.023048,0.036266,-0.001538,NaN,-Inf,1.151856,-0.434316,1.001034,0.000000,0.000000,70.255769,70.216306,70.362272,70.354387,70.283492,70.382699,32.000000,70.272334,70.093846,69.536964,70.239230,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000246,-335.703302
84.099950,69.976966,84.185501,70.152181,0.366206,-0.346215,0.000000,14.235282,83.560789,-0.029191,69.896680,84.123403,70.495951,82.946646,69.980857,83.704661,69.263564,84.105163,-0.000785,0.013055,32.000000,-235.766885,83.043550,-0.023037,0.036177,-0.001530,NaN,-Inf,1.152333,-0.434938,1.001029,0.000000,0.000000,70.256052,70.216174,70.362587,70.354681,70.284135,70.382910,32.000000,70.271968,70.091830,69.536881,70.239144,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999803,-335.700367
84.099918,69.976999,84.185717,70.152214,0.366049,-0.346239,0.000000,14.235279,83.562429,-0.029243,69.896830,84.123577,70.495541,82.947064,69.980559,83.705807,69.263516,84.103771,-0.000785,0.013022,32.000000,-235.766842,83.041674,-0.023026,0.036147,-0.001535,NaN,-Inf,1.152422,-0.434903,1.001035,0.000000,0.000000,70.255909,70.215857,70.362206,70.354301,70.284123,70.382753,32.000000,70.271629,70.089458,69.536347,70.238818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.700220
84.099766,69.977032,84.183815,70.152247,0.366138,-0.346173,0.000000,14.235242,83.561932,-0.028988,69.895979,84.121739,70.494967,82.946650,69.979689,83.703787,69.262941,84.101458,-0.000785,0.012991,32.000000,-235.767023,83.040245,-0.022994,0.036331,-0.001522,NaN,-Inf,1.152213,-0.435189,1.001017,0.000000,0.000000,70.255280,70.214847,70.361735,70.353610,70.283748,70.382257,32.000000,70.271075,70.087020,69.535630,70.238613,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.702201
84.100133,69.977065,84.184780,70.152319,0.366028,-0.346239,0.000000,14.235313,83.561466,-0.028963,69.895404,84.119677,70.494681,82.948825,69.978839,83.703341,69.262755,84.098617,-0.000785,0.012950,32.000000,-235.767004,83.039502,-0.022962,0.036401,-0.001526,NaN,-Inf,1.152268,-0.436108,1.001020,0.000000,0.000000,70.254883,70.213869,70.361505,70.353135,70.283542,70.381778,32.000000,70.270969,70.085079,69.535174,70.238622,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.701761
84.100584,69.977092,84.185574,70.152393,0.370817,-0.346115,0.000000,14.235272,83.559377,-0.029015,69.895516,84.118788,70.494158,82.949080,69.978216,83.702713,69.263114,84.097526,-0.000784,0.012903,32.000000,-235.767056,83.036878,-0.023007,0.036348,-0.001481,NaN,-Inf,1.152407,-0.437141,1.000999,0.000000,0.000000,70.254773,70.213269,70.361636,70.352881,70.283408,70.381458,32.000000,70.270533,70.083008,69.534464,70.238263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.702128
84.100855,69.977109,84.184632,70.152434,0.370964,-0.346212,0.000000,14.235320,83.560371,-0.028796,69.895889,84.115935,70.493768,82.948802,69.977635,83.699893,69.263402,84.095170,-0.000783,0.012908,32.000000,-235.767092,83.035874,-0.023027,0.036537,-0.001499,NaN,-Inf,1.152184,-0.438928,1.001006,0.000000,0.000000,70.255036,70.212724,70.361962,70.353107,70.283718,70.381684,32.000000,70.269983,70.080742,69.534380,70.238269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.701101
84.100362,69.977109,84.185782,70.152534,0.369469,-0.346205,0.000000,14.235279,83.560322,-0.028792,69.896112,84.115054,70.494001,82.946537,69.977934,83.700608,69.263481,84.092414,-0.000782,0.012916,32.000000,-235.767214,83.033398,-0.022973,0.036752,-0.001498,NaN,-Inf,1.151899,-0.440044,1.001011,0.000000,0.000000,70.255459,70.212695,70.362811,70.353118,70.283994,70.382682,32.000000,70.269970,70.078427,69.534771,70.238746,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000069,-335.701321
84.099981,69.977098,84.184746,70.152578,0.369417,-0.346354,0.000000,14.235241,83.561272,-0.028790,69.895845,84.114124,70.494250,82.945502,69.977981,83.698734,69.263175,84.091587,-0.000781,0.012932,32.000000,-235.767182,83.031575,-0.022916,0.036834,-0.001477,NaN,-Inf,1.151728,-0.441971,1.000996,0.000000,0.000000,70.255078,70.212065,70.362837,70.352763,70.283460,70.383028,32.000000,70.269361,70.075790,69.534643,70.238656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.700514
84.099878,69.977106,84.186701,70.152611,0.369561,-0.346362,0.000000,14.235336,83.561407,-0.028724,69.895240,84.114221,70.493695,82.946414,69.977089,83.700800,69.262890,84.090926,-0.000781,0.012946,32.000000,-235.767024,83.031561,-0.022910,0.036915,-0.001503,NaN,-Inf,1.152070,-0.443963,1.001016,0.000000,0.000000,70.254167,70.211208,70.362276,70.352144,70.282468,70.383126,32.000000,70.267946,70.072968,69.534241,70.238101,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000266,-335.702128
84.099863,69.977164,84.188886,70.152677,0.369663,-0.346407,0.000000,14.235269,83.560719,-0.028637,69.895348,84.113779,70.493239,82.946966,69.977013,83.700230,69.263152,84.090248,-0.000782,0.012956,32.000000,-235.767137,83.032126,-0.022952,0.036959,-0.001478,NaN,-Inf,1.152324,-0.444232,1.001008,0.000000,0.000000,70.253728,70.210121,70.362546,70.352277,70.282058,70.383123,32.000000,70.267029,70.070561,69.534361,70.237944,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000118,-335.702861
84.099739,69.977255,84.189310,70.152677,0.369734,-0.346438,0.000000,14.235183,83.561441,-0.028618,69.895482,84.111342,70.493738,82.945063,69.977630,83.700330,69.263644,84.088071,-0.000781,0.012945,32.000000,-235.767372,83.034417,-0.023049,0.037011,-0.001507,NaN,-Inf,1.152404,-0.444406,1.001032,0.000000,0.000000,70.253821,70.209339,70.362855,70.352635,70.282474,70.383145,32.000000,70.266383,70.068099,69.534566,70.237942,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999980,-335.704842
84.099604,69.977296,84.192554,70.152666,0.369883,-0.346207,0.000000,14.235202,83.562185,-0.028604,69.896015,84.110976,70.494377,82.944430,69.977855,83.698438,69.263828,84.088101,-0.000781,0.012941,32.000000,-235.767329,83.035997,-0.023127,0.037205,-0.001541,NaN,-Inf,1.152472,-0.445140,1.001059,0.000000,0.000000,70.254043,70.209047,70.363673,70.352905,70.282952,70.383295,32.000000,70.266401,70.065324,69.534754,70.238267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.701908
84.099407,69.977321,84.191416,70.152663,0.369695,-0.346178,0.000000,14.235258,83.561021,-0.028382,69.896623,84.108696,70.494705,82.945120,69.978291,83.697537,69.263930,84.085945,-0.000781,0.012950,32.000000,-235.767285,83.036506,-0.023118,0.037410,-0.001562,NaN,-Inf,1.152648,-0.447144,1.001065,0.000000,0.000000,70.254779,70.209235,70.364389,70.353932,70.283178,70.384251,32.000000,70.266843,70.063171,69.535833,70.238908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000118,-335.700514
84.099466,69.977362,84.192144,70.152688,0.367796,-0.346155,0.000000,14.235402,83.562005,-0.028369,69.896821,84.108359,70.494872,82.944489,69.978424,83.698227,69.264234,84.085203,-0.000781,0.012956,32.000000,-235.767224,83.036673,-0.023104,0.037676,-0.001605,NaN,-Inf,1.152783,-0.447307,1.001105,0.000000,0.000000,70.255360,70.209559,70.365160,70.354144,70.283374,70.384936,32.000000,70.267014,70.060640,69.536693,70.239340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000285,-335.702568
84.099663,69.977337,84.191942,70.152713,0.367743,-0.346126,0.000000,14.235466,83.566474,-0.028366,69.895915,84.107433,70.494025,82.942519,69.977876,83.695902,69.263287,84.083936,-0.000782,0.012947,32.000000,-235.767301,83.037020,-0.023113,0.037893,-0.001573,NaN,-Inf,1.152944,-0.448906,1.001094,0.000000,0.000000,70.254257,70.208991,70.364470,70.353196,70.282791,70.384399,32.000000,70.266348,70.057325,69.535996,70.238979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000167,-335.703155
84.099910,69.977373,84.193448,70.152765,0.365126,-0.346317,0.000000,14.235456,83.567613,-0.028115,69.895206,84.106649,70.493555,82.942021,69.977131,83.696411,69.262432,84.083833,-0.000780,0.012960,32.000000,-235.767393,83.036936,-0.023126,0.037921,-0.001574,NaN,-Inf,1.152946,-0.449726,1.001102,0.000000,0.000000,70.253361,70.208021,70.363889,70.352985,70.282160,70.384897,32.000000,70.266078,70.053858,69.534922,70.238660,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000364,-335.702421
84.099924,69.977434,84.193199,70.152806,0.364918,-0.346414,0.000000,14.235456,83.566262,-0.028117,69.895783,84.107613,70.493953,82.938460,69.977272,83.696469,69.263063,84.083187,-0.000781,0.012948,32.000000,-235.767499,83.037276,-0.023114,0.037857,-0.001565,NaN,-Inf,1.152784,-0.449660,1.001097,0.000000,0.000000,70.253594,70.208452,70.363913,70.353685,70.282313,70.385796,32.000000,70.265982,70.051103,69.535010,70.238855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.701761
84.099438,69.977483,84.192186,70.152798,0.364339,-0.346218,0.000000,14.235500,83.565556,-0.028113,69.895629,84.107356,70.493825,82.936757,69.978011,83.694401,69.263581,84.081269,-0.000780,0.012960,32.000000,-235.767401,83.037069,-0.023106,0.037840,-0.001591,NaN,-Inf,1.152647,-0.448875,1.001112,0.000000,0.000000,70.253675,70.208758,70.364015,70.354181,70.282622,70.386574,32.000000,70.265860,70.048199,69.535305,70.239157,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000020,-335.700293
84.099149,69.977475,84.195457,70.152749,0.364373,-0.346165,0.000000,14.235639,83.565179,-0.027953,69.895361,84.106977,70.493929,82.934852,69.978182,83.693621,69.263921,84.081137,-0.000779,0.012945,32.000000,-235.767169,83.037178,-0.023093,0.037701,-0.001588,NaN,-Inf,1.152699,-0.449956,1.001109,0.000000,0.000000,70.253691,70.208529,70.364187,70.354340,70.282694,70.387098,32.000000,70.265500,70.045187,69.535318,70.239127,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000207,-335.702421
84.099136,69.977505,84.194352,70.152765,0.364255,-0.346317,0.000000,14.235627,83.564980,-0.027844,69.895390,84.108809,70.493602,82.934294,69.977631,83.692436,69.264145,84.082993,-0.000779,0.012935,32.000000,-235.767094,83.037196,-0.023100,0.037597,-0.001583,NaN,-Inf,1.153087,-0.451806,1.001103,0.000000,0.000000,70.253612,70.207811,70.363768,70.354237,70.281998,70.387592,32.000000,70.265178,70.042155,69.535144,70.238787,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.700954
84.099244,69.977544,84.195523,70.152768,0.366933,-0.346317,0.000000,14.235636,83.565909,-0.027965,69.895259,84.110404,70.493079,82.935544,69.977144,83.693623,69.264026,84.081594,-0.000779,0.012940,32.000000,-235.767182,83.037620,-0.023114,0.037441,-0.001641,NaN,-Inf,1.153278,-0.452240,1.001145,0.000000,0.000000,70.253290,70.207290,70.363370,70.354021,70.281363,70.387575,32.000000,70.264821,70.038519,69.534774,70.238705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.701761
84.099473,69.977560,84.194778,70.152677,0.369600,-0.346160,0.000000,14.235650,83.565689,-0.028057,69.895207,84.108874,70.492652,82.936268,69.976779,83.693368,69.263475,84.080456,-0.000780,0.012945,32.000000,-235.767254,83.038929,-0.023102,0.037292,-0.001626,NaN,-Inf,1.153318,-0.451173,1.001132,0.000000,0.000000,70.252852,70.206184,70.363071,70.353423,70.281076,70.387031,32.000000,70.263812,70.034906,69.534458,70.238670,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999843,-335.700587
84.098597,69.977560,84.197242,70.152652,0.369540,-0.345929,0.000000,14.235731,83.565051,-0.028069,69.895328,84.107500,70.492612,82.937117,69.976208,83.689942,69.263319,84.081231,-0.000781,0.012959,32.000000,-235.767221,83.040881,-0.023119,0.037093,-0.001653,NaN,-Inf,1.153281,-0.452026,1.001145,0.000000,0.000000,70.252717,70.206098,70.363226,70.353715,70.281045,70.387539,32.000000,70.263158,70.032289,69.534074,70.238745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000089,-335.701394
84.098254,69.977593,84.197959,70.152666,0.369364,-0.345898,0.000000,14.235760,83.566325,-0.028049,69.895147,84.107216,70.492369,82.936091,69.975578,83.690776,69.263676,84.084118,-0.000781,0.012929,32.000000,-235.767109,83.040464,-0.023208,0.036970,-0.001648,NaN,-Inf,1.153139,-0.452266,1.001133,0.000000,0.000000,70.252924,70.206206,70.363326,70.354272,70.281132,70.387709,32.000000,70.262955,70.029847,69.533270,70.238439,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000256,-335.701687
84.099503,69.977640,84.198174,70.152666,0.369257,-0.345885,0.000000,14.235677,83.565465,-0.028284,69.895230,84.106474,70.492732,82.935647,69.975174,83.692082,69.263938,84.082065,-0.000780,0.012932,32.000000,-235.767331,83.038115,-0.023240,0.036687,-0.001708,NaN,-Inf,1.153747,-0.451571,1.001173,0.000000,0.000000,70.253410,70.205961,70.363821,70.354766,70.281233,70.387760,32.000000,70.262575,70.027554,69.532566,70.238240,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.700880
84.100678,69.977681,84.200994,70.152600,0.369233,-0.345872,0.000000,14.235807,83.565804,-0.028276,69.895632,84.107140,70.492981,82.935162,69.975170,83.691152,69.263330,84.079718,-0.000780,0.012917,32.000000,-235.767343,83.039121,-0.023230,0.036655,-0.001741,NaN,-Inf,1.154020,-0.449923,1.001186,0.000000,0.000000,70.253537,70.205695,70.364206,70.354745,70.280722,70.387785,32.000000,70.262408,70.025235,69.531943,70.238234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000285,-335.703155
84.100470,69.977690,84.200544,70.152592,0.369535,-0.345932,0.000000,14.235836,83.566976,-0.028271,69.895940,84.106436,70.493387,82.932842,69.975162,83.691446,69.262864,84.079775,-0.000779,0.012919,32.000000,-235.767230,83.038802,-0.023254,0.036824,-0.001731,NaN,-Inf,1.153197,-0.451610,1.001173,0.000000,0.000000,70.253818,70.205839,70.364177,70.354787,70.280549,70.387972,32.000000,70.262114,70.023571,69.531927,70.237768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999961,-335.701394
84.100162,69.977670,84.201328,70.152578,0.369422,-0.345971,0.000000,14.235800,83.566996,-0.028527,69.895738,84.105356,70.493130,82.930294,69.974800,83.690294,69.261892,84.075885,-0.000780,0.012915,32.000000,-235.767167,83.037760,-0.023237,0.037178,-0.001753,NaN,-Inf,1.152423,-0.452634,1.001193,0.000000,0.000000,70.253627,70.206009,70.364147,70.354500,70.281012,70.387705,32.000000,70.261781,70.021559,69.531288,70.237046,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000462,-335.699340
84.100485,69.977646,84.200701,70.152597,0.374683,-0.345916,0.000000,14.235746,83.570356,-0.028503,69.895840,84.104381,70.492610,82.930324,69.974828,83.691741,69.262053,84.077239,-0.000780,0.012931,32.000000,-235.767301,83.036709,-0.023251,0.037418,-0.001735,NaN,-Inf,1.152575,-0.452128,1.001190,0.000000,0.000000,70.253535,70.205763,70.364273,70.354505,70.280980,70.387362,32.000000,70.261567,70.019263,69.530859,70.237220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000266,-335.703228
84.100996,69.977637,84.199980,70.152688,0.374783,-0.345903,0.000000,14.235848,83.570487,-0.028510,69.896039,84.104735,70.492365,82.928284,69.974857,83.691272,69.261685,84.076129,-0.000781,0.012950,32.000000,-235.767187,83.037691,-0.023266,0.037393,-0.001749,NaN,-Inf,1.152770,-0.453860,1.001203,0.000000,0.000000,70.253059,70.205341,70.363830,70.354286,70.280633,70.387048,32.000000,70.261265,70.017088,69.530435,70.237487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000069,-335.700954
84.100029,69.977654,84.200992,70.152746,0.372260,-0.345688,0.000000,14.235873,83.570748,-0.028629,69.896083,84.103957,70.491858,82.926447,69.974731,83.693131,69.260608,84.076023,-0.000781,0.012953,32.000000,-235.767250,83.036872,-0.023224,0.037494,-0.001712,NaN,-Inf,1.152522,-0.453079,1.001192,0.000000,0.000000,70.252804,70.204763,70.363844,70.354047,70.280692,70.386929,32.000000,70.261324,70.014560,69.529977,70.237108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000187,-335.701761
84.099720,69.977701,84.200027,70.152864,0.372294,-0.345675,0.000000,14.236088,83.571694,-0.028691,69.895295,84.103170,70.491885,82.925909,69.974454,83.693648,69.259939,84.079286,-0.000783,0.012946,32.000000,-235.767141,83.035404,-0.023188,0.037650,-0.001707,NaN,-Inf,1.152157,-0.453482,1.001177,0.000000,0.000000,70.252323,70.204982,70.364173,70.353725,70.280594,70.386777,32.000000,70.260783,70.012022,69.528949,70.236974,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000246,-335.700514
