OSU 80 Ton Compressor Load Stand
84.100362,69.977715,84.199771,70.152925,0.372228,-0.345683,0.000000,14.236131,83.570959,-0.028715,69.894372,84.104612,70.490658,82.923826,69.973343,83.692594,69.258992,84.079549,-0.000783,0.012973,32.000000,-235.767078,83.034668,-0.023189,0.037892,-0.001726,NaN,-Inf,1.152845,-0.452480,1.001201,0.000000,0.000000,70.251593,70.204580,70.363033,70.353382,70.279616,70.385899,32.000000,70.259722,70.009658,69.527517,70.236215,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999843,-335.702715
84.100330,69.977739,84.199818,70.152966,0.372367,-0.345714,0.000000,14.236332,83.570789,-0.028817,69.893773,84.104087,70.490448,82.924298,69.973286,83.693446,69.258061,84.079896,-0.000784,0.012957,32.000000,-235.766951,83.033316,-0.023205,0.038103,-0.001717,NaN,-Inf,1.153108,-0.449543,1.001193,0.000000,0.000000,70.251156,70.203931,70.362796,70.353335,70.279582,70.385533,32.000000,70.259924,70.007522,69.527091,70.236002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.700000
84.099500,69.977814,84.199105,70.153008,0.372401,-0.345662,0.000000,14.236385,83.572318,-0.028862,69.893841,84.103807,70.490990,82.925757,69.973575,83.691701,69.257867,84.079457,-0.000784,0.013000,32.000000,-235.766919,83.033264,-0.023182,0.038071,-0.001689,NaN,-Inf,1.152676,-0.448413,1.001182,0.000000,0.000000,70.251037,70.204340,70.362832,70.352986,70.279668,70.385872,32.000000,70.259691,70.006201,69.526595,70.236402,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000285,-335.700514
84.099774,69.977789,84.201194,70.152966,0.372393,-0.345688,0.000000,14.236501,83.572977,-0.028895,69.893990,84.104561,70.491181,82.927001,69.974452,83.693182,69.258665,84.080412,-0.000782,0.013032,32.000000,-235.766706,83.032213,-0.023198,0.038028,-0.001680,NaN,-Inf,1.152722,-0.447242,1.001183,0.000000,0.000000,70.251913,70.205087,70.363350,70.353699,70.280439,70.386826,32.000000,70.260051,70.004738,69.526181,70.236395,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.700880
84.100274,69.977797,84.199932,70.152914,0.372312,-0.345767,0.000000,14.236459,83.572954,-0.028884,69.893814,84.103608,70.491098,82.924957,69.974497,83.691335,69.257968,84.082163,-0.000782,0.013062,32.000000,-235.766757,83.032591,-0.023243,0.038142,-0.001676,NaN,-Inf,1.153374,-0.447353,1.001184,0.000000,0.000000,70.252109,70.205486,70.363228,70.353332,70.280387,70.386770,32.000000,70.260124,70.001779,69.525861,70.236059,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.701027
84.099424,69.977841,84.198700,70.152892,0.370114,-0.345971,0.000000,14.236469,83.575336,-0.029081,69.893688,84.103511,70.491338,82.926629,69.975422,83.690942,69.258448,84.085039,-0.000783,0.013096,32.000000,-235.766770,83.033523,-0.023229,0.038198,-0.001717,NaN,-Inf,1.153158,-0.447486,1.001206,0.000000,0.000000,70.252426,70.206384,70.363627,70.353955,70.281056,70.386986,32.000000,70.260913,70.000612,69.525715,70.236028,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.703081
84.098605,69.977924,84.197305,70.152941,0.370104,-0.345987,0.000000,14.236416,83.575480,-0.029060,69.893524,84.105826,70.491916,82.926884,69.976046,83.692123,69.258055,84.087471,-0.000782,0.013130,32.000000,-235.766813,83.034229,-0.023250,0.038331,-0.001677,NaN,-Inf,1.152819,-0.445573,1.001185,0.000000,0.000000,70.252428,70.206618,70.363536,70.353905,70.280961,70.386817,32.000000,70.261133,69.999124,69.525567,70.235781,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000039,-335.701908
84.099061,69.977973,84.197272,70.152941,0.368006,-0.346160,0.000000,14.236391,83.575435,-0.028969,69.893701,84.105770,70.492404,82.928603,69.976066,83.690769,69.258046,84.086747,-0.000782,0.013136,32.000000,-235.766786,83.035567,-0.023448,0.038420,-0.001663,NaN,-Inf,1.153454,-0.444054,1.001180,0.000000,0.000000,70.252083,70.206995,70.363559,70.353928,70.280809,70.386308,32.000000,70.261707,69.997256,69.524652,70.235054,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000187,-335.701174
84.099536,69.978028,84.196694,70.152941,0.368084,-0.346354,0.000000,14.236533,83.577180,-0.029136,69.893868,84.109338,70.492457,82.929582,69.976219,83.689828,69.257882,84.084591,-0.000782,0.013131,32.000000,-235.766669,83.036141,-0.023472,0.038598,-0.001661,NaN,-Inf,1.154105,-0.441971,1.001174,0.000000,0.000000,70.252939,70.207578,70.363994,70.354670,70.281232,70.386826,32.000000,70.262441,69.995641,69.524009,70.234911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000069,-335.702935
84.098972,69.978059,84.195532,70.152939,0.367725,-0.346551,0.000000,14.236396,83.578621,-0.029043,69.894766,84.107312,70.493624,82.928383,69.976781,83.688734,69.258546,84.083971,-0.000782,0.013123,32.000000,-235.766756,83.037265,-0.023479,0.038572,-0.001641,NaN,-Inf,1.153838,-0.442466,1.001168,0.000000,0.000000,70.254179,70.208656,70.365529,70.355309,70.282448,70.387557,32.000000,70.264279,69.994219,69.524317,70.235740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.701687
84.098164,69.978034,84.193804,70.152930,0.367644,-0.346517,0.000000,14.236442,83.580488,-0.029048,69.894919,84.107967,70.494366,82.929383,69.976805,83.688541,69.258601,84.083634,-0.000780,0.013131,32.000000,-235.766574,83.037263,-0.023476,0.038629,-0.001608,NaN,-Inf,1.153563,-0.443799,1.001155,0.000000,0.000000,70.254682,70.209511,70.365799,70.355111,70.283693,70.388018,32.000000,70.265035,69.992767,69.523864,70.235849,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000187,-335.701687
84.098838,69.978042,84.190903,70.152997,0.367510,-0.346509,0.000000,14.236533,83.583057,-0.029006,69.894803,84.107649,70.494266,82.931124,69.976506,83.687683,69.258613,84.085166,-0.000781,0.013159,32.000000,-235.766491,83.036492,-0.023473,0.038696,-0.001603,NaN,-Inf,1.153986,-0.444896,1.001148,0.000000,0.000000,70.254225,70.210282,70.365833,70.354995,70.283386,70.388209,32.000000,70.265235,69.991127,69.523050,70.235595,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.701541
84.099493,69.978111,84.187736,70.153063,0.372758,-0.346580,0.000000,14.236646,83.585284,-0.029107,69.894467,84.107865,70.494339,82.930077,69.975741,83.688018,69.258283,84.085686,-0.000781,0.013182,32.000000,-235.766249,83.034664,-0.023455,0.038658,-0.001583,NaN,-Inf,1.154521,-0.445183,1.001137,0.000000,0.000000,70.253883,70.210073,70.365095,70.354888,70.282877,70.388238,32.000000,70.265293,69.989947,69.521757,70.235187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000039,-335.702128
84.099339,69.978202,84.186527,70.153112,0.372834,-0.346645,0.000000,14.236619,83.587743,-0.029120,69.894098,84.109023,70.494411,82.931400,69.974668,83.689317,69.258089,84.086580,-0.000781,0.013184,32.000000,-235.766166,83.031901,-0.023446,0.038620,-0.001540,NaN,-Inf,1.154061,-0.444131,1.001095,0.000000,0.000000,70.253320,70.209431,70.364627,70.354370,70.282678,70.387679,32.000000,70.265443,69.987717,69.520726,70.234579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000020,-335.703008
84.098566,69.978276,84.186643,70.153129,0.372443,-0.346805,0.000000,14.236532,83.589243,-0.028931,69.894397,84.110227,70.495449,82.933460,69.974424,83.688350,69.258146,84.084756,-0.000782,0.013209,32.000000,-235.766137,83.030448,-0.023442,0.038564,-0.001474,NaN,-Inf,1.153675,-0.443439,1.001049,0.000000,0.000000,70.253149,70.209712,70.364225,70.354383,70.282388,70.387704,32.000000,70.265141,69.986137,69.520009,70.233963,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000216,-335.701541
84.098700,69.978326,84.185919,70.153120,0.372627,-0.346805,0.000000,14.236441,83.587743,-0.029169,69.895244,84.109538,70.496397,82.934814,69.974933,83.687656,69.258974,84.085958,-0.000782,0.013240,32.000000,-235.766190,83.030336,-0.023454,0.038512,-0.001451,NaN,-Inf,1.153874,-0.442624,1.001037,0.000000,0.000000,70.253358,70.210373,70.364497,70.354626,70.283258,70.387558,32.000000,70.265869,69.985381,69.519596,70.234160,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000256,-335.702348
84.098861,69.978397,84.186420,70.153085,0.372218,-0.346711,0.000000,14.236476,83.587952,-0.029179,69.895247,84.108794,70.496158,82.937273,69.975175,83.686525,69.258790,84.089157,-0.000781,0.013272,32.000000,-235.766176,83.030827,-0.023456,0.038629,-0.001463,NaN,-Inf,1.154484,-0.443948,1.001047,0.000000,0.000000,70.253817,70.210713,70.363715,70.354242,70.283144,70.386780,32.000000,70.266145,69.984120,69.518589,70.233595,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000266,-335.702201
84.097765,69.978480,84.185612,70.153060,0.372441,-0.346601,0.000000,14.236425,83.589396,-0.029080,69.894621,84.108140,70.495951,82.937503,69.975167,83.686150,69.257715,84.089393,-0.000781,0.013268,32.000000,-235.766194,83.029345,-0.023458,0.038739,-0.001453,NaN,-Inf,1.154440,-0.443943,1.001037,0.000000,0.000000,70.253913,70.210568,70.363275,70.353462,70.282749,70.385623,32.000000,70.265970,69.982195,69.517593,70.233048,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.701541
84.097553,69.978562,84.185055,70.153085,0.372580,-0.346695,0.000000,14.236518,83.593119,-0.029246,69.894819,84.107662,70.495915,82.940271,69.974994,83.688069,69.256731,84.091787,-0.000782,0.013279,32.000000,-235.766118,83.028568,-0.023466,0.038743,-0.001455,NaN,-Inf,1.154400,-0.441536,1.001041,0.000000,0.000000,70.253416,70.210273,70.363143,70.353297,70.282709,70.384678,32.000000,70.265967,69.980370,69.516713,70.232936,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.703888
84.098054,69.978620,84.182597,70.153085,0.375376,-0.346666,0.000000,14.236391,83.593502,-0.029233,69.894776,84.107670,70.495676,82.940989,69.974892,83.688015,69.256575,84.093139,-0.000782,0.013293,32.000000,-235.766156,83.026041,-0.023518,0.038812,-0.001461,NaN,-Inf,1.155244,-0.440297,1.001045,0.000000,0.000000,70.253194,70.210869,70.362709,70.352564,70.282474,70.383829,32.000000,70.266230,69.978953,69.515462,70.232423,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000305,-335.700880
84.098169,69.978645,84.181574,70.153052,0.378224,-0.346590,0.000000,14.236435,83.593647,-0.029271,69.895008,84.106345,70.496167,82.943787,69.975246,83.686252,69.256207,84.094065,-0.000782,0.013303,32.000000,-235.766224,83.025280,-0.023590,0.038930,-0.001446,NaN,-Inf,1.155474,-0.437648,1.001040,0.000000,0.000000,70.253576,70.211741,70.362396,70.352263,70.282907,70.383561,32.000000,70.266817,69.977519,69.514687,70.232159,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000226,-335.700880
84.097800,69.978659,84.181459,70.153021,0.376941,-0.346790,0.000000,14.236519,83.594395,-0.029068,69.894988,84.105360,70.496192,82.944104,69.975491,83.683989,69.255580,84.094763,-0.000782,0.013286,32.000000,-235.766085,83.023588,-0.023601,0.039133,-0.001406,NaN,-Inf,1.155185,-0.436555,1.001005,0.000000,0.000000,70.253805,70.212301,70.362390,70.352477,70.283341,70.383323,32.000000,70.266711,69.976457,69.514110,70.231886,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.703668
84.098059,69.978683,84.181140,70.153030,0.375423,-0.346810,0.000000,14.236589,83.595383,-0.029062,69.894485,84.108322,70.496126,82.946215,69.975434,83.684672,69.256092,84.096158,-0.000782,0.013293,32.000000,-235.765978,83.020341,-0.023590,0.039340,-0.001385,NaN,-Inf,1.155129,-0.435542,1.000992,0.000000,0.000000,70.253752,70.213103,70.362798,70.352524,70.283587,70.383453,32.000000,70.267185,69.975706,69.513965,70.231725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000315,-335.700367
84.098518,69.978782,84.180066,70.153005,0.374222,-0.346905,0.000000,14.236558,83.596132,-0.029092,69.893798,84.110519,70.496726,82.948354,69.975495,83.687116,69.255619,84.095002,-0.000780,0.013295,32.000000,-235.765935,83.015989,-0.023571,0.039444,-0.001372,NaN,-Inf,1.155400,-0.434431,1.000995,0.000000,0.000000,70.252749,70.212328,70.362384,70.351335,70.283430,70.382367,32.000000,70.266966,69.973684,69.512652,70.230767,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000010,-335.702494
84.098591,69.978843,84.178909,70.152963,0.373057,-0.347109,0.000000,14.236638,83.594556,-0.028903,69.894189,84.111177,70.497442,82.950883,69.975688,83.687015,69.254652,84.092074,-0.000780,0.013312,32.000000,-235.765896,83.014124,-0.023563,0.039630,-0.001362,NaN,-Inf,1.155245,-0.433972,1.000988,0.000000,0.000000,70.252052,70.211739,70.362041,70.350610,70.283352,70.382045,32.000000,70.267171,69.971629,69.512534,70.229995,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000148,-335.701687
84.097253,69.978862,84.177330,70.152919,0.373010,-0.347060,0.000000,14.236650,83.594959,-0.028899,69.894089,84.110634,70.497799,82.950075,69.975490,83.686814,69.253774,84.091753,-0.000779,0.013304,32.000000,-235.765864,83.013936,-0.023570,0.039827,-0.001324,NaN,-Inf,1.155025,-0.434304,1.000970,0.000000,0.000000,70.251378,70.211654,70.361577,70.349992,70.283610,70.382095,32.000000,70.267914,69.969422,69.512290,70.229699,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000197,-335.702201
84.096242,69.978837,84.175642,70.152886,0.372879,-0.347272,0.000000,14.236592,83.595847,-0.028911,69.893960,84.112337,70.498307,82.949702,69.975737,83.686878,69.254437,84.090751,-0.000779,0.013322,32.000000,-235.765900,83.012104,-0.023547,0.039893,-0.001298,NaN,-Inf,1.155035,-0.435371,1.000955,0.000000,0.000000,70.252164,70.212503,70.361820,70.349986,70.284309,70.382130,32.000000,70.268679,69.968005,69.512246,70.229204,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999754,-335.700807
84.096464,69.978871,84.174671,70.152870,0.372858,-0.347414,0.000000,14.236551,83.595020,-0.028853,69.893610,84.113886,70.498561,82.949992,69.975618,83.687000,69.254093,84.090199,-0.000781,0.013322,32.000000,-235.766057,83.010102,-0.023365,0.039933,-0.001288,NaN,-Inf,1.155983,-0.434714,1.000952,0.000000,0.000000,70.251920,70.212852,70.361884,70.350706,70.284942,70.382129,32.000000,70.269379,69.965931,69.511409,70.228977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000226,-335.700587
84.096663,69.978915,84.174827,70.152919,0.372910,-0.347440,0.000000,14.236519,83.595366,-0.028761,69.894280,84.116481,70.499514,82.950595,69.975729,83.687157,69.254751,84.092167,-0.000781,0.013355,32.000000,-235.766176,83.007518,-0.023213,0.039801,-0.001287,NaN,-Inf,1.156660,-0.436074,1.000944,0.000000,0.000000,70.252205,70.213111,70.362219,70.351074,70.285799,70.382322,32.000000,70.269891,69.964673,69.511005,70.229418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999931,-335.701027
84.096314,69.978961,84.174595,70.152972,0.369878,-0.347453,0.000000,14.236538,83.594371,-0.028729,69.894836,84.118557,70.500515,82.949344,69.975764,83.685699,69.254613,84.091926,-0.000780,0.013310,32.000000,-235.766123,83.008672,-0.023212,0.039630,-0.001272,NaN,-Inf,1.156539,-0.436113,1.000930,0.000000,0.000000,70.252345,70.213435,70.362603,70.351707,70.286142,70.383054,32.000000,70.270043,69.964040,69.510666,70.228924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000403,-335.701247
84.096039,69.979003,84.174625,70.152963,0.369826,-0.347356,0.000000,14.236332,83.593973,-0.028686,69.894296,84.118568,70.500284,82.948969,69.975491,83.685047,69.254210,84.093701,-0.000780,0.013302,32.000000,-235.766251,83.007778,-0.023208,0.039627,-0.001260,NaN,-Inf,1.156446,-0.435405,1.000929,0.000000,0.000000,70.252287,70.213003,70.362585,70.351349,70.286173,70.382626,32.000000,70.269892,69.962709,69.509625,70.228339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000295,-335.699927
84.096369,69.978961,84.174592,70.152947,0.367922,-0.347456,0.000000,14.236224,83.596742,-0.028488,69.894061,84.121015,70.501134,82.950172,69.975615,83.681339,69.254281,84.095231,-0.000779,0.013290,32.000000,-235.766274,83.007433,-0.023191,0.039473,-0.001275,NaN,-Inf,1.156734,-0.435435,1.000931,0.000000,0.000000,70.252831,70.213563,70.362390,70.351830,70.286087,70.382643,32.000000,70.270187,69.962124,69.509011,70.228107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000069,-335.701174
84.096252,69.978997,84.173815,70.152930,0.367759,-0.347461,0.000000,14.236095,83.596262,-0.028450,69.894647,84.124254,70.501236,82.950432,69.975722,83.679227,69.254353,84.094943,-0.000779,0.013280,32.000000,-235.766475,83.006970,-0.023166,0.039412,-0.001271,NaN,-Inf,1.156966,-0.433799,1.000934,0.000000,0.000000,70.253740,70.213643,70.361727,70.352112,70.285323,70.382908,32.000000,70.270594,69.961185,69.509217,70.227814,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.701687
84.095440,69.979058,84.175734,70.152903,0.367549,-0.347429,0.000000,14.235970,83.595048,-0.028423,69.894291,84.126072,70.501114,82.951267,69.975604,83.679673,69.253707,84.097325,-0.000779,0.013286,32.000000,-235.766561,83.005633,-0.023183,0.039118,-0.001281,NaN,-Inf,1.156696,-0.432806,1.000930,0.000000,0.000000,70.253705,70.213048,70.361758,70.351704,70.284944,70.382380,32.000000,70.270372,69.960348,69.508671,70.227169,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000393,-335.702641
84.094880,69.979091,84.174595,70.152853,0.367554,-0.347456,0.000000,14.235769,83.597554,-0.028219,69.894339,84.126052,70.501473,82.950229,69.975270,83.680253,69.253931,84.097705,-0.000779,0.013287,32.000000,-235.766746,83.001067,-0.023205,0.038832,-0.001268,NaN,-Inf,1.156813,-0.433078,1.000922,0.000000,0.000000,70.253484,70.213731,70.361844,70.351392,70.284939,70.382416,32.000000,70.270226,69.959919,69.508740,70.227238,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999803,-335.701761
84.095672,69.979082,84.176378,70.152837,0.367588,-0.347540,0.000000,14.235669,83.597104,-0.028214,69.894442,84.126442,70.501667,82.951101,69.975784,83.677698,69.254504,84.096185,-0.000779,0.013275,32.000000,-235.766885,83.000150,-0.023208,0.038586,-0.001316,NaN,-Inf,1.157439,-0.430778,1.000955,0.000000,0.000000,70.253849,70.214312,70.362258,70.351818,70.284826,70.382531,32.000000,70.270549,69.959404,69.508349,70.226994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999931,-335.701247
84.095470,69.979135,84.176866,70.152897,0.373109,-0.347524,0.000000,14.235553,83.595540,-0.028223,69.894591,84.126954,70.501945,82.950555,69.975556,83.676833,69.253831,84.096285,-0.000779,0.013255,32.000000,-235.766988,82.997572,-0.023197,0.038454,-0.001319,NaN,-Inf,1.157860,-0.430739,1.000948,0.000000,0.000000,70.253651,70.213636,70.362372,70.351589,70.284140,70.382451,32.000000,70.270410,69.958454,69.507880,70.226791,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999980,-335.700147
84.094383,69.979198,84.176571,70.152980,0.373285,-0.347527,0.000000,14.235469,83.597653,-0.028044,69.894961,84.129374,70.502518,82.948967,69.975910,83.676724,69.254092,84.096811,-0.000780,0.013240,32.000000,-235.767129,82.996417,-0.023180,0.038161,-0.001347,NaN,-Inf,1.157301,-0.432366,1.000960,0.000000,0.000000,70.253364,70.213839,70.362704,70.351249,70.284086,70.382356,32.000000,70.270460,69.958036,69.507586,70.226628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000187,-335.702348
84.094219,69.979223,84.177486,70.153030,0.372947,-0.347403,0.000000,14.235286,83.598725,-0.027950,69.894492,84.130722,70.502610,82.948667,69.975188,83.678613,69.252718,84.094346,-0.000780,0.013228,32.000000,-235.767281,82.993164,-0.023177,0.038130,-0.001356,NaN,-Inf,1.157494,-0.431626,1.000968,0.000000,0.000000,70.252671,70.213424,70.361991,70.350689,70.283212,70.382091,32.000000,70.269511,69.956708,69.506735,70.226106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.702274
84.094906,69.979223,84.177238,70.153021,0.372905,-0.347574,0.000000,14.235206,83.598634,-0.028054,69.894138,84.130546,70.502287,82.949659,69.974956,83.676727,69.251689,84.092196,-0.000779,0.013210,32.000000,-235.767310,82.991746,-0.023184,0.037910,-0.001386,NaN,-Inf,1.158313,-0.431519,1.000977,0.000000,0.000000,70.252266,70.212795,70.361379,70.350105,70.282727,70.381855,32.000000,70.268935,69.954933,69.505776,70.224729,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.700807
84.094613,69.979217,84.177328,70.152974,0.372716,-0.347508,0.000000,14.235111,83.600174,-0.028085,69.894530,84.131342,70.502393,82.948201,69.975461,83.677144,69.251192,84.094125,-0.000779,0.013210,32.000000,-235.767312,82.988498,-0.023195,0.037588,-0.001399,NaN,-Inf,1.158452,-0.431858,1.000990,0.000000,0.000000,70.252843,70.212982,70.361678,70.350645,70.282774,70.382333,32.000000,70.269247,69.954234,69.505863,70.224834,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000118,-335.701908
84.093864,69.979231,84.176609,70.152925,0.372658,-0.347432,0.000000,14.235068,83.599269,-0.028104,69.894246,84.128962,70.502274,82.949426,69.975022,83.678196,69.250918,84.094111,-0.000780,0.013202,32.000000,-235.767276,82.986804,-0.023199,0.037466,-0.001391,NaN,-Inf,1.157975,-0.432324,1.000979,0.000000,0.000000,70.252453,70.212012,70.360763,70.350041,70.282120,70.381074,32.000000,70.268688,69.953405,69.505614,70.224083,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000266,-335.701687
84.093896,69.979289,84.176461,70.152908,0.372538,-0.347220,0.000000,14.234994,83.599596,-0.028106,69.893909,84.128928,70.502075,82.949559,69.974561,83.677942,69.250068,84.093381,-0.000779,0.013177,32.000000,-235.767285,82.985216,-0.023188,0.037382,-0.001422,NaN,-Inf,1.158173,-0.430485,1.000984,0.000000,0.000000,70.251201,70.211116,70.359794,70.349798,70.280931,70.380972,32.000000,70.268027,69.952406,69.504743,70.223275,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000325,-335.701541
84.094437,69.979388,84.176713,70.152850,0.375667,-0.347201,0.000000,14.234942,83.599468,-0.028311,69.893470,84.131224,70.501641,82.949429,69.974986,83.679208,69.249808,84.090809,-0.000779,0.013152,32.000000,-235.767490,82.981923,-0.023172,0.037484,-0.001424,NaN,-Inf,1.158706,-0.430220,1.000984,0.000000,0.000000,70.250718,70.210882,70.359195,70.349846,70.280419,70.380199,32.000000,70.267755,69.951768,69.503797,70.222829,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000246,-335.702274
84.093920,69.979487,84.177689,70.152787,0.378759,-0.347293,0.000000,14.234931,83.597017,-0.028269,69.894085,84.131494,70.502261,82.947842,69.975839,83.679193,69.249775,84.089172,-0.000778,0.013124,32.000000,-235.767482,82.979090,-0.023212,0.037496,-0.001422,NaN,-Inf,1.158743,-0.429878,1.000982,0.000000,0.000000,70.251175,70.210750,70.359461,70.350373,70.280054,70.380696,32.000000,70.268153,69.951799,69.503584,70.222668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.701394
84.093086,69.979537,84.179673,70.152749,0.377256,-0.347047,0.000000,14.234840,83.596015,-0.028270,69.894085,84.130470,70.502622,82.949496,69.976454,83.679133,69.249232,84.090091,-0.000776,0.013085,32.000000,-235.767700,82.978891,-0.023220,0.037484,-0.001405,NaN,-Inf,1.158466,-0.431405,1.000978,0.000000,0.000000,70.251557,70.210406,70.359531,70.350460,70.279806,70.380962,32.000000,70.267826,69.950820,69.503115,70.222017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.701908
84.092667,69.979487,84.182459,70.152765,0.375606,-0.346952,0.000000,14.234731,83.596490,-0.028504,69.893588,84.128620,70.502452,82.948993,69.976632,83.680059,69.248735,84.090020,-0.000775,0.013090,32.000000,-235.767718,82.977824,-0.023208,0.037434,-0.001432,NaN,-Inf,1.158923,-0.432511,1.000996,0.000000,0.000000,70.251375,70.210117,70.359152,70.349762,70.279650,70.380815,32.000000,70.267156,69.949633,69.502613,70.220981,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000275,-335.698606
84.093288,69.979512,84.180456,70.152798,0.374778,-0.346976,0.000000,14.234710,83.596078,-0.028422,69.892868,84.129158,70.501722,82.949435,69.977391,83.679890,69.248055,84.090859,-0.000776,0.013100,32.000000,-235.767759,82.976004,-0.023216,0.037293,-0.001494,NaN,-Inf,1.159552,-0.431328,1.001030,0.000000,0.000000,70.250606,70.209903,70.359343,70.349210,70.279621,70.380687,32.000000,70.267074,69.948803,69.501927,70.220846,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.702054
84.093486,69.979581,84.181289,70.152826,0.373865,-0.347047,0.000000,14.234748,83.594637,-0.028445,69.892359,84.128790,70.501088,82.948240,69.977317,83.679656,69.247247,84.090622,-0.000776,0.013077,32.000000,-235.767711,82.974170,-0.023308,0.037224,-0.001540,NaN,-Inf,1.159794,-0.430881,1.001068,0.000000,0.000000,70.250665,70.209307,70.359513,70.348978,70.279057,70.380467,32.000000,70.266949,69.947579,69.501437,70.220885,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000010,-335.703302
84.093039,69.979633,84.182262,70.152859,0.373820,-0.346929,0.000000,14.234623,83.595736,-0.028543,69.891217,84.129204,70.500635,82.947651,69.976340,83.678266,69.246574,84.086836,-0.000775,0.013053,32.000000,-235.767813,82.973238,-0.023348,0.037055,-0.001498,NaN,-Inf,1.159387,-0.429619,1.001037,0.000000,0.000000,70.250163,70.208904,70.359150,70.348159,70.278545,70.379905,32.000000,70.266009,69.946092,69.501183,70.220121,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000039,-335.703155
84.093378,69.979608,84.183551,70.152908,0.373928,-0.347005,0.000000,14.234448,83.595583,-0.028590,69.891373,84.130037,70.501032,82.948893,69.976219,83.676833,69.246877,84.084909,-0.000775,0.013049,32.000000,-235.767968,82.970072,-0.023357,0.036859,-0.001515,NaN,-Inf,1.159319,-0.428974,1.001044,0.000000,0.000000,70.249806,70.208667,70.359192,70.348582,70.277960,70.379747,32.000000,70.265831,69.945825,69.501211,70.220291,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000364,-335.701761
84.093920,69.979600,84.184012,70.152966,0.373923,-0.347002,0.000000,14.234344,83.593975,-0.028622,69.890593,84.128558,70.501419,82.949211,69.975690,83.677164,69.246967,84.083724,-0.000775,0.013039,32.000000,-235.768116,82.970530,-0.023347,0.036922,-0.001551,NaN,-Inf,1.159681,-0.430931,1.001061,0.000000,0.000000,70.249613,70.208608,70.358899,70.348825,70.277481,70.379567,32.000000,70.265174,69.944881,69.500648,70.219493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.702348
84.093220,69.979625,84.182224,70.152974,0.373991,-0.347157,0.000000,14.234264,83.593935,-0.028614,69.890586,84.127793,70.501235,82.947423,69.975460,83.675222,69.246603,84.084591,-0.000776,0.013021,32.000000,-235.768227,82.969147,-0.023347,0.037003,-0.001567,NaN,-Inf,1.159420,-0.432573,1.001072,0.000000,0.000000,70.249624,70.208211,70.358769,70.349067,70.276990,70.379631,32.000000,70.264803,69.943847,69.501124,70.219026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999970,-335.702494
84.092848,69.979663,84.182862,70.152966,0.370521,-0.347167,0.000000,14.234127,83.595041,-0.028793,69.890803,84.128665,70.501561,82.945259,69.975537,83.676902,69.246523,84.085949,-0.000775,0.013005,32.000000,-235.768356,82.970118,-0.023338,0.036985,-0.001580,NaN,-Inf,1.159036,-0.433487,1.001071,0.000000,0.000000,70.249896,70.208347,70.359077,70.349678,70.277563,70.380263,32.000000,70.265061,69.943554,69.501085,70.219435,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.701101
84.092729,69.979696,84.180733,70.152974,0.370445,-0.346926,0.000000,14.233942,83.594763,-0.028757,69.891719,84.130264,70.502736,82.946200,69.976343,83.678380,69.247072,84.086332,-0.000775,0.013007,32.000000,-235.768415,82.971304,-0.023321,0.036712,-0.001557,NaN,-Inf,1.159546,-0.432521,1.001058,0.000000,0.000000,70.250461,70.208426,70.359352,70.350293,70.277726,70.381309,32.000000,70.265713,69.943311,69.501418,70.219610,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999961,-335.702641
84.092447,69.979737,84.180728,70.153016,0.368499,-0.346818,0.000000,14.233798,83.594357,-0.028743,69.891959,84.128523,70.503037,82.947037,69.976728,83.677576,69.246359,84.083956,-0.000775,0.013012,32.000000,-235.768484,82.968530,-0.023297,0.036617,-0.001562,NaN,-Inf,1.159844,-0.431497,1.001070,0.000000,0.000000,70.250732,70.207780,70.359825,70.350414,70.277718,70.381235,32.000000,70.265631,69.943023,69.501002,70.218952,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000000,-335.701908
84.091587,69.979696,84.180288,70.153079,0.368593,-0.346727,0.000000,14.233602,83.593714,-0.028982,69.892625,84.128716,70.503313,82.948376,69.976992,83.677679,69.246112,84.084095,-0.000775,0.012992,32.000000,-235.768660,82.967356,-0.022988,0.036480,-0.001553,NaN,-Inf,1.159960,-0.431780,1.001047,0.000000,0.000000,70.251610,70.207816,70.360304,70.350918,70.278135,70.382270,32.000000,70.265803,69.942951,69.501619,70.219427,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.703155
84.091245,69.979647,84.180604,70.153137,0.368284,-0.346637,0.000000,14.233333,83.595108,-0.028875,69.892234,84.126647,70.503259,82.945767,69.977494,83.677575,69.245855,84.085136,-0.000776,0.012989,32.000000,-235.768846,82.969279,-0.022982,0.036336,-0.001552,NaN,-Inf,1.160197,-0.432717,1.001050,0.000000,0.000000,70.251697,70.207850,70.360499,70.351117,70.278272,70.382398,32.000000,70.265309,69.942785,69.501407,70.219507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999675,-335.702128
84.091975,69.979663,84.181779,70.153162,0.368404,-0.346721,0.000000,14.233193,83.593703,-0.028909,69.892267,84.127946,70.502937,82.944815,69.977960,83.675278,69.246333,84.089047,-0.000774,0.012984,32.000000,-235.768984,82.967905,-0.023010,0.036272,-0.001561,NaN,-Inf,1.160754,-0.432374,1.001055,0.000000,0.000000,70.252681,70.208182,70.361054,70.351137,70.278283,70.382526,32.000000,70.264632,69.943715,69.501304,70.219478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000384,-335.701174
84.092337,69.979713,84.181510,70.153178,0.368239,-0.346464,0.000000,14.233170,83.592825,-0.028883,69.892411,84.125543,70.502777,82.945776,69.977829,83.673518,69.246016,84.091490,-0.000773,0.012962,32.000000,-235.768964,82.968139,-0.023023,0.036095,-0.001591,NaN,-Inf,1.160942,-0.431395,1.001063,0.000000,0.000000,70.252505,70.208098,70.360896,70.350851,70.277715,70.382331,32.000000,70.264549,69.943941,69.500961,70.219050,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000010,-335.702348
84.091677,69.979779,84.181985,70.153173,0.374295,-0.346239,0.000000,14.233128,83.593560,-0.028864,69.892601,84.122557,70.503279,82.945840,69.977928,83.671289,69.245872,84.091826,-0.000771,0.012941,32.000000,-235.769075,82.968895,-0.023024,0.035918,-0.001603,NaN,-Inf,1.160451,-0.429155,1.001068,0.000000,0.000000,70.252726,70.208551,70.361790,70.350542,70.278211,70.382939,32.000000,70.264324,69.944157,69.500953,70.218660,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000089,-335.703302
84.091031,69.979839,84.180971,70.153159,0.374305,-0.346079,0.000000,14.233093,83.592645,-0.028884,69.892229,84.118098,70.502931,82.946519,69.977859,83.670011,69.245580,84.091490,-0.000772,0.012911,32.000000,-235.769051,82.968750,-0.023021,0.035662,-0.001586,NaN,-Inf,1.160248,-0.427141,1.001060,0.000000,0.000000,70.252529,70.208865,70.362298,70.350386,70.277674,70.383405,32.000000,70.264030,69.944067,69.500867,70.218729,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.701761
84.091295,69.979872,84.180398,70.153151,0.374169,-0.345919,0.000000,14.233106,83.590553,-0.028761,69.892439,84.115647,70.503391,82.947260,69.978568,83.668085,69.245157,84.092704,-0.000771,0.012930,32.000000,-235.769022,82.969205,-0.023010,0.035564,-0.001611,NaN,-Inf,1.160773,-0.426762,1.001074,0.000000,0.000000,70.253090,70.209504,70.362640,70.350529,70.278115,70.384183,32.000000,70.264605,69.943871,69.501834,70.219066,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000393,-335.701834
84.091473,69.979938,84.181856,70.153093,0.374083,-0.346050,0.000000,14.233101,83.587721,-0.028989,69.892765,84.116119,70.504261,82.948115,69.979335,83.669049,69.245859,84.091735,-0.000770,0.012931,32.000000,-235.769098,82.967840,-0.023010,0.035497,-0.001614,NaN,-Inf,1.161282,-0.426704,1.001070,0.000000,0.000000,70.253721,70.210488,70.363042,70.350778,70.278762,70.385563,32.000000,70.265463,69.944546,69.502904,70.219755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.703081
84.090726,69.980049,84.181914,70.153068,0.373760,-0.346013,0.000000,14.233033,83.587414,-0.028995,69.892944,84.118186,70.504451,82.948981,69.979725,83.667562,69.246205,84.090624,-0.000771,0.012907,32.000000,-235.769141,82.969322,-0.023024,0.035344,-0.001610,NaN,-Inf,1.161132,-0.425437,1.001060,0.000000,0.000000,70.253814,70.210319,70.363313,70.350775,70.278726,70.386448,32.000000,70.265286,69.943882,69.503543,70.219694,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999990,-335.700954
84.090895,69.980128,84.180805,70.153046,0.373799,-0.345927,0.000000,14.233064,83.588109,-0.028926,69.892822,84.116596,70.504626,82.950062,69.979713,83.668995,69.246676,84.089354,-0.000770,0.012923,32.000000,-235.769045,82.970050,-0.023051,0.035136,-0.001639,NaN,-Inf,1.161075,-0.426814,1.001075,0.000000,0.000000,70.253708,70.210719,70.363775,70.350486,70.279599,70.387159,32.000000,70.265184,69.943008,69.504399,70.219422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000000,-335.700587
84.091691,69.980104,84.180348,70.152997,0.373965,-0.345882,0.000000,14.232944,83.589601,-0.029085,69.893258,84.114196,70.505489,82.948080,69.980502,83.668752,69.247414,84.089200,-0.000769,0.012916,32.000000,-235.769118,82.972310,-0.023030,0.035163,-0.001655,NaN,-Inf,1.161704,-0.427932,1.001084,0.000000,0.000000,70.253910,70.211232,70.364148,70.350847,70.280951,70.387694,32.000000,70.265732,69.942327,69.505039,70.219674,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.701908
84.091530,69.980112,84.180521,70.152980,0.377117,-0.345701,0.000000,14.232923,83.588831,-0.029069,69.893303,84.113856,70.505449,82.946992,69.981035,83.667610,69.247983,84.087832,-0.000768,0.012900,32.000000,-235.769146,82.974756,-0.023050,0.035052,-0.001643,NaN,-Inf,1.161667,-0.429285,1.001069,0.000000,0.000000,70.254242,70.211415,70.364109,70.350783,70.280688,70.388028,32.000000,70.265705,69.941084,69.505007,70.219318,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.701981
84.090371,69.980137,84.178659,70.152991,0.380196,-0.345751,0.000000,14.232876,83.587757,-0.029070,69.893605,84.115063,70.505951,82.946253,69.980799,83.669426,69.247631,84.089983,-0.000767,0.012906,32.000000,-235.769235,82.975081,-0.023082,0.035073,-0.001623,NaN,-Inf,1.161087,-0.430129,1.001054,0.000000,0.000000,70.254596,70.211487,70.363692,70.350598,70.280176,70.388321,32.000000,70.265707,69.940080,69.504999,70.219452,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999941,-335.701541
84.089670,69.980183,84.179279,70.152985,0.378258,-0.345740,0.000000,14.232745,83.585840,-0.029046,69.893328,84.116441,70.505738,82.945954,69.980254,83.670151,69.247377,84.090579,-0.000767,0.012894,32.000000,-235.769286,82.975279,-0.023298,0.035088,-0.001628,NaN,-Inf,1.161209,-0.431649,1.001058,0.000000,0.000000,70.253773,70.211784,70.363114,70.350534,70.279966,70.388235,32.000000,70.265746,69.939041,69.505044,70.218567,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999980,-335.699413
84.090447,69.980258,84.176220,70.152919,0.376241,-0.345651,0.000000,14.232712,83.585462,-0.029145,69.893351,84.116010,70.505198,82.947867,69.980298,83.669986,69.247071,84.091971,-0.000767,0.012867,32.000000,-235.769245,82.977612,-0.023270,0.035105,-0.001620,NaN,-Inf,1.162038,-0.429803,1.001050,0.000000,0.000000,70.254003,70.212110,70.363293,70.351203,70.280162,70.388054,32.000000,70.266108,69.938186,69.505371,70.218531,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000285,-335.702715
84.090530,69.980324,84.178873,70.152936,0.375357,-0.345651,0.000000,14.232719,83.582480,-0.029165,69.893946,84.114861,70.505339,82.948362,69.981215,83.671023,69.247136,84.094569,-0.000767,0.012861,32.000000,-235.769209,82.977735,-0.023270,0.034901,-0.001641,NaN,-Inf,1.162573,-0.429135,1.001066,0.000000,0.000000,70.254209,70.212083,70.363712,70.352675,70.280763,70.388186,32.000000,70.266465,69.937712,69.505831,70.218363,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.704329
84.089348,69.980357,84.178820,70.152947,0.374531,-0.345536,0.000000,14.232660,83.580282,-0.029043,69.893493,84.116111,70.505529,82.948413,69.980384,83.668598,69.247019,84.096066,-0.000768,0.012856,32.000000,-235.769238,82.979153,-0.023279,0.034781,-0.001570,NaN,-Inf,1.162107,-0.427863,1.001020,0.000000,0.000000,70.253980,70.211941,70.363453,70.352972,70.280750,70.387596,32.000000,70.266476,69.936914,69.505988,70.218633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.701614
84.088495,69.980357,84.179502,70.152988,0.374342,-0.345373,0.000000,14.232613,83.577868,-0.029030,69.892990,84.115960,70.505970,82.947275,69.979863,83.669032,69.247228,84.094590,-0.000767,0.012850,32.000000,-235.769359,82.978360,-0.023314,0.034893,-0.001626,NaN,-Inf,1.162116,-0.426122,1.001051,0.000000,0.000000,70.253769,70.211963,70.363231,70.352687,70.280780,70.387643,32.000000,70.266934,69.936875,69.506418,70.218999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.701467
84.088976,69.980324,84.179987,70.153096,0.374232,-0.345384,0.000000,14.232610,83.576754,-0.029043,69.893681,84.116760,70.506278,82.946764,69.979860,83.668740,69.247284,84.092555,-0.000766,0.012833,32.000000,-235.769383,82.978956,-0.023315,0.034732,-0.001657,NaN,-Inf,1.162970,-0.424965,1.001064,0.000000,0.000000,70.254319,70.212459,70.364014,70.353388,70.281866,70.387904,32.000000,70.267713,69.936743,69.506772,70.219577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999911,-335.702128
84.089407,69.980332,84.177959,70.153079,0.374374,-0.345274,0.000000,14.232475,83.576841,-0.028997,69.893820,84.115344,70.506813,82.948002,69.980628,83.668360,69.247656,84.093037,-0.000767,0.012824,32.000000,-235.769690,82.978896,-0.023313,0.034614,-0.001673,NaN,-Inf,1.163562,-0.426199,1.001082,0.000000,0.000000,70.254633,70.213238,70.363968,70.353014,70.282193,70.387771,32.000000,70.267687,69.936394,69.506863,70.219572,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000148,-335.700954
84.088918,69.980340,84.178799,70.153096,0.374589,-0.345399,0.000000,14.232458,83.574248,-0.028939,69.894354,84.116009,70.507407,82.948687,69.980957,83.666316,69.248249,84.093124,-0.000768,0.012827,32.000000,-235.769591,82.978092,-0.023335,0.034437,-0.001676,NaN,-Inf,1.163196,-0.427668,1.001082,0.000000,0.000000,70.255436,70.214194,70.365170,70.353478,70.282798,70.388533,32.000000,70.268168,69.937346,69.508160,70.219948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.701541
84.088106,69.980335,84.177631,70.153107,0.370261,-0.345247,0.000000,14.232342,83.573935,-0.028918,69.894004,84.116461,70.507214,82.949941,69.980785,83.664384,69.247967,84.093722,-0.000769,0.012818,32.000000,-235.769613,82.981157,-0.023340,0.034247,-0.001649,NaN,-Inf,1.162903,-0.427706,1.001053,0.000000,0.000000,70.254657,70.214353,70.365284,70.353247,70.282593,70.388382,32.000000,70.267498,69.937095,69.508174,70.219687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000364,-335.701761
84.088290,69.980302,84.177433,70.153074,0.370030,-0.345347,0.000000,14.232314,83.573113,-0.028961,69.893333,84.118571,70.507349,82.949456,69.980023,83.664662,69.247514,84.093381,-0.000770,0.012815,32.000000,-235.769614,82.981296,-0.023349,0.034048,-0.001667,NaN,-Inf,1.163252,-0.428239,1.001069,0.000000,0.000000,70.254246,70.214398,70.365002,70.352418,70.282767,70.387988,32.000000,70.267125,69.936703,69.508459,70.219945,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000344,-335.701687
84.089021,69.980384,84.175291,70.153074,0.368284,-0.345494,0.000000,14.232214,83.571410,-0.028807,69.892889,84.119657,70.507356,82.950963,69.980669,83.663193,69.247919,84.091259,-0.000770,0.012817,32.000000,-235.769735,82.981917,-0.023346,0.033981,-0.001665,NaN,-Inf,1.163810,-0.427541,1.001065,0.000000,0.000000,70.253340,70.214329,70.364780,70.352444,70.282935,70.388135,32.000000,70.266537,69.936747,69.508830,70.220037,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999990,-335.703155
84.088826,69.980439,84.176468,70.153079,0.368200,-0.345468,0.000000,14.232274,83.570024,-0.028799,69.893413,84.120588,70.507587,82.951749,69.980254,83.661523,69.247658,84.091255,-0.000769,0.012789,32.000000,-235.769713,82.983916,-0.023344,0.033993,-0.001675,NaN,-Inf,1.163649,-0.427325,1.001060,0.000000,0.000000,70.253042,70.214492,70.364746,70.352867,70.283461,70.388113,32.000000,70.267047,69.937987,69.509374,70.220524,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000216,-335.700587
84.087766,69.980456,84.175861,70.153087,0.367846,-0.345315,0.000000,14.232248,83.569720,-0.028753,69.893880,84.122573,70.508357,82.949434,69.980787,83.660742,69.248954,84.092955,-0.000769,0.012792,32.000000,-235.769847,82.985706,-0.023354,0.033941,-0.001623,NaN,-Inf,1.163224,-0.429203,1.001026,0.000000,0.000000,70.253383,70.215463,70.365026,70.353354,70.284176,70.389484,32.000000,70.267290,69.940297,69.510290,70.220748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000069,-335.701247
84.087643,69.980423,84.173835,70.153096,0.367969,-0.345315,0.000000,14.232249,83.569859,-0.028574,69.894400,84.122178,70.509050,82.950005,69.981448,83.661055,69.249732,84.095658,-0.000768,0.012796,32.000000,-235.769868,82.987086,-0.023334,0.034022,-0.001662,NaN,-Inf,1.163414,-0.428946,1.001042,0.000000,0.000000,70.253177,70.215821,70.365129,70.354039,70.284131,70.390255,32.000000,70.267140,69.942277,69.511590,70.220766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000275,-335.702568
84.088116,69.980431,84.172231,70.153112,0.367890,-0.345205,0.000000,14.232241,83.570275,-0.028564,69.894860,84.120698,70.509572,82.948331,69.981747,83.659635,69.249951,84.097071,-0.000768,0.012771,32.000000,-235.769934,82.989535,-0.023319,0.033954,-0.001660,NaN,-Inf,1.164167,-0.429061,1.001048,0.000000,0.000000,70.253552,70.216338,70.365527,70.353852,70.284242,70.390479,32.000000,70.267463,69.944343,69.511947,70.220690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000207,-335.701101
84.087249,69.980522,84.170478,70.153068,0.373702,-0.345232,0.000000,14.232212,83.569583,-0.028560,69.894693,84.121794,70.509274,82.944941,69.981772,83.656787,69.249657,84.098448,-0.000767,0.012766,32.000000,-235.769981,82.991908,-0.023325,0.033885,-0.001617,NaN,-Inf,1.164220,-0.427960,1.001025,0.000000,0.000000,70.253023,70.215929,70.365074,70.353336,70.284179,70.390274,32.000000,70.267134,69.945945,69.512437,70.220762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999784,-335.702641
84.086729,69.980613,84.172292,70.153035,0.373487,-0.345074,0.000000,14.232168,83.571816,-0.028406,69.895552,84.124028,70.510394,82.945333,69.983411,83.655703,69.250078,84.096466,-0.000766,0.012748,32.000000,-235.770045,82.991092,-0.023005,0.033740,-0.001596,NaN,-Inf,1.163899,-0.427198,1.001000,0.000000,0.000000,70.253792,70.216789,70.366175,70.353711,70.285346,70.391218,32.000000,70.267957,69.949751,69.513612,70.221597,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.701394
84.087102,69.980621,84.172911,70.153085,0.373088,-0.344948,0.000000,14.232208,83.572142,-0.028350,69.895698,84.123596,70.510367,82.947706,69.984331,83.654195,69.250749,84.093416,-0.000765,0.012748,32.000000,-235.770064,82.991727,-0.023020,0.033788,-0.001573,NaN,-Inf,1.164593,-0.425948,1.000990,0.000000,0.000000,70.254142,70.216729,70.366202,70.353941,70.285257,70.391099,32.000000,70.268478,69.953321,69.514756,70.221927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000039,-335.701981
84.087607,69.980613,84.173647,70.153068,0.372965,-0.344975,0.000000,14.232234,83.571932,-0.028336,69.895658,84.124125,70.509867,82.945280,69.984764,83.653924,69.250654,84.092425,-0.000765,0.012728,32.000000,-235.770143,82.991525,-0.023039,0.033986,-0.001625,NaN,-Inf,1.165045,-0.427745,1.001018,0.000000,0.000000,70.254322,70.216905,70.366467,70.353618,70.285158,70.390619,32.000000,70.268200,69.956817,69.515447,70.221775,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999970,-335.701394
84.087450,69.980693,84.174713,70.153019,0.372679,-0.345284,0.000000,14.232287,83.571151,-0.028230,69.895726,84.125659,70.510313,82.941746,69.984426,83.654550,69.251189,84.093090,-0.000764,0.012706,32.000000,-235.770195,82.992977,-0.023088,0.034135,-0.001616,NaN,-Inf,1.164794,-0.430535,1.001020,0.000000,0.000000,70.254362,70.217314,70.365692,70.353589,70.284942,70.390739,32.000000,70.268533,69.959857,69.515944,70.221865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999843,-335.701247
84.086871,69.980808,84.173211,70.152952,0.372685,-0.345420,0.000000,14.232275,83.570955,-0.028108,69.895691,84.125347,70.510132,82.940261,69.984365,83.652899,69.251638,84.091593,-0.000765,0.012693,32.000000,-235.770264,82.994801,-0.023089,0.034337,-0.001628,NaN,-Inf,1.164435,-0.431129,1.001023,0.000000,0.000000,70.254413,70.217535,70.365123,70.354136,70.285091,70.390547,32.000000,70.268838,69.963393,69.516268,70.222044,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.699707
84.087653,69.980907,84.172405,70.152886,0.372664,-0.345310,0.000000,14.232398,83.570847,-0.028101,69.895869,84.122980,70.509782,82.940425,69.984036,83.651379,69.252121,84.089920,-0.000764,0.012667,32.000000,-235.770231,82.994603,-0.023112,0.034429,-0.001636,NaN,-Inf,1.164623,-0.431202,1.001038,0.000000,0.000000,70.254630,70.217789,70.364867,70.353905,70.285204,70.390188,32.000000,70.269388,69.966898,69.516632,70.222133,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000482,-335.700954
84.087891,69.980990,84.172359,70.152878,0.375504,-0.345284,0.000000,14.232429,83.571070,-0.028237,69.895769,84.123216,70.509847,82.941582,69.983964,83.652436,69.252041,84.087082,-0.000764,0.012645,32.000000,-235.770125,82.997241,-0.023104,0.034388,-0.001609,NaN,-Inf,1.165142,-0.432691,1.001027,0.000000,0.000000,70.254459,70.217261,70.364507,70.353383,70.285001,70.389637,32.000000,70.269384,69.969291,69.516947,70.222322,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000226,-335.700807
84.087180,69.981006,84.174556,70.152881,0.378397,-0.345336,0.000000,14.232324,83.570175,-0.028206,69.895408,84.123646,70.509863,82.942344,69.984370,83.652201,69.252035,84.083287,-0.000765,0.012628,32.000000,-235.770273,82.999159,-0.023111,0.034478,-0.001573,NaN,-Inf,1.164697,-0.434336,1.001008,0.000000,0.000000,70.253884,70.217437,70.364051,70.353591,70.285006,70.389907,32.000000,70.269343,69.971602,69.517532,70.222590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000167,-335.701614
84.086612,69.981012,84.173055,70.152884,0.376076,-0.345339,0.000000,14.232235,83.570049,-0.028194,69.894713,84.124177,70.510462,82.942502,69.984779,83.651751,69.252617,84.084160,-0.000765,0.012643,32.000000,-235.770394,83.001125,-0.023130,0.034622,-0.001574,NaN,-Inf,1.164614,-0.436229,1.001005,0.000000,0.000000,70.253769,70.217119,70.363607,70.353893,70.284470,70.389620,32.000000,70.270251,69.974678,69.518322,70.223188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999980,-335.703522
84.087103,69.981061,84.174359,70.152875,0.373655,-0.345363,0.000000,14.232201,83.570634,-0.028407,69.895059,84.126418,70.510804,82.941654,69.985661,83.651198,69.253307,84.085116,-0.000764,0.012652,32.000000,-235.770435,83.001187,-0.023135,0.034726,-0.001623,NaN,-Inf,1.165126,-0.438859,1.001039,0.000000,0.000000,70.253852,70.217090,70.362692,70.353704,70.284302,70.389253,32.000000,70.270759,69.977643,69.519204,70.223392,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999803,-335.701541
84.087632,69.981119,84.175617,70.152884,0.372766,-0.345670,0.000000,14.232211,83.570151,-0.028303,69.894146,84.129370,70.510500,82.942608,69.985502,83.650765,69.253574,84.084771,-0.000763,0.012648,32.000000,-235.770308,83.002177,-0.023132,0.034779,-0.001603,NaN,-Inf,1.165525,-0.438835,1.001028,0.000000,0.000000,70.253049,70.216391,70.361356,70.352858,70.283779,70.388357,32.000000,70.269825,69.979741,69.518875,70.222572,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000010,-335.701027
84.086975,69.981171,84.175752,70.152870,0.371861,-0.345746,0.000000,14.232204,83.572212,-0.028289,69.893877,84.130417,70.510555,82.941624,69.984909,83.650096,69.253133,84.082318,-0.000764,0.012642,32.000000,-235.770262,83.002159,-0.023152,0.034738,-0.001604,NaN,-Inf,1.165233,-0.438859,1.001038,0.000000,0.000000,70.252671,70.215589,70.360697,70.352937,70.283390,70.387520,32.000000,70.269784,69.981360,69.518980,70.222554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999882,-335.701541
84.086460,69.981196,84.175605,70.152853,0.371835,-0.345806,0.000000,14.232294,83.572010,-0.028372,69.893854,84.127792,70.510317,82.941197,69.985086,83.650059,69.253092,84.081688,-0.000764,0.012614,32.000000,-235.770122,83.003294,-0.023286,0.034846,-0.001631,NaN,-Inf,1.164924,-0.439367,1.001046,0.000000,0.000000,70.251780,70.215818,70.360091,70.352870,70.283011,70.387187,32.000000,70.269742,69.983828,69.519103,70.222149,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.701541
84.086877,69.981171,84.176741,70.152853,0.371814,-0.345835,0.000000,14.232338,83.572392,-0.028366,69.893702,84.126487,70.510480,82.939503,69.984967,83.649171,69.252384,84.082273,-0.000764,0.012606,32.000000,-235.770032,83.004006,-0.023400,0.035000,-0.001647,NaN,-Inf,1.165433,-0.440629,1.001056,0.000000,0.000000,70.251893,70.215600,70.359812,70.352869,70.283168,70.386274,32.000000,70.269948,69.986941,69.519129,70.222536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999990,-335.700660
84.086745,69.981163,84.177020,70.152804,0.371887,-0.345759,0.000000,14.232324,83.572260,-0.028393,69.893931,84.123995,70.510582,82.938980,69.985194,83.647863,69.252340,84.081935,-0.000763,0.012579,32.000000,-235.770042,83.002155,-0.023384,0.035021,-0.001632,NaN,-Inf,1.165816,-0.441028,1.001060,0.000000,0.000000,70.251688,70.215432,70.359907,70.352868,70.282753,70.385630,32.000000,70.269599,69.990002,69.519601,70.222920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000207,-335.701614
84.086392,69.981177,84.178601,70.152793,0.371704,-0.345788,0.000000,14.232395,83.572286,-0.028385,69.893638,84.125092,70.510495,82.938582,69.985377,83.646806,69.252411,84.080955,-0.000763,0.012556,32.000000,-235.769959,83.003205,-0.023353,0.035170,-0.001652,NaN,-Inf,1.165501,-0.439912,1.001069,0.000000,0.000000,70.252185,70.215515,70.360217,70.353385,70.282702,70.385873,32.000000,70.269598,69.993807,69.520577,70.223957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000197,-335.701908
84.086552,69.981191,84.177026,70.152784,0.367035,-0.345565,0.000000,14.232429,83.571433,-0.028551,69.894295,84.123073,70.511362,82.939303,69.985921,83.646943,69.252715,84.079519,-0.000763,0.012518,32.000000,-235.769915,83.004755,-0.023356,0.035256,-0.001654,NaN,-Inf,1.165583,-0.440103,1.001074,0.000000,0.000000,70.252211,70.215586,70.360694,70.354269,70.283515,70.386115,32.000000,70.269906,69.998119,69.521586,70.224128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000039,-335.701761
84.087252,69.981182,84.177583,70.152743,0.366893,-0.345321,0.000000,14.232545,83.572269,-0.028519,69.894441,84.122126,70.511838,82.938135,69.987189,83.645776,69.253032,84.076923,-0.000763,0.012506,32.000000,-235.769878,83.006308,-0.023359,0.035349,-0.001693,NaN,-Inf,1.165844,-0.440855,1.001097,0.000000,0.000000,70.252113,70.215654,70.361395,70.354921,70.284262,70.386235,32.000000,70.270067,70.002018,69.522427,70.224677,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999852,-335.700880
84.087277,69.981158,84.177957,70.152776,0.365461,-0.345449,0.000000,14.232712,83.573291,-0.028521,69.894240,84.122514,70.512056,82.936980,69.986889,83.646245,69.253399,84.075420,-0.000764,0.012504,32.000000,-235.769658,83.008178,-0.023368,0.035542,-0.001639,NaN,-Inf,1.165746,-0.442157,1.001076,0.000000,0.000000,70.251912,70.215478,70.361112,70.354372,70.283610,70.385919,32.000000,70.269664,70.006411,69.523207,70.224559,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000246,-335.701394
84.086432,69.981177,84.177975,70.152760,0.365451,-0.345520,0.000000,14.232839,83.573465,-0.028748,69.893917,84.123957,70.512561,82.935577,69.986241,83.645992,69.253858,84.073374,-0.000763,0.012514,32.000000,-235.769515,83.009447,-0.023379,0.035849,-0.001631,NaN,-Inf,1.165251,-0.444278,1.001074,0.000000,0.000000,70.251848,70.215762,70.360654,70.353719,70.283484,70.386187,32.000000,70.269745,70.011050,69.523684,70.225146,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000226,-335.701761
84.087116,69.981210,84.177772,70.152721,0.365160,-0.345428,0.000000,14.233086,83.573709,-0.028625,69.894487,84.123375,70.513153,82.934405,69.986858,83.646099,69.254553,84.071094,-0.000760,0.012505,32.000000,-235.769319,83.012442,-0.023379,0.036003,-0.001631,NaN,-Inf,1.165209,-0.445689,1.001078,0.000000,0.000000,70.252401,70.217410,70.361173,70.353972,70.283621,70.386788,32.000000,70.270426,70.016231,69.524579,70.225653,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.701908
84.088233,69.981227,84.176570,70.152688,0.365514,-0.345331,0.000000,14.233221,83.573691,-0.028650,69.895211,84.124950,70.513812,82.935650,69.987161,83.648294,69.255087,84.068667,-0.000760,0.012482,32.000000,-235.769119,83.015625,-0.023347,0.036229,-0.001627,NaN,-Inf,1.165815,-0.447570,1.001089,0.000000,0.000000,70.252698,70.217567,70.361712,70.354404,70.283899,70.387029,32.000000,70.270198,70.021293,69.524998,70.226087,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.700000
84.087965,69.981342,84.178842,70.152647,0.365703,-0.345190,0.000000,14.233290,83.573279,-0.028737,69.895022,84.123435,70.514191,82.935762,69.987719,83.648123,69.256164,84.068152,-0.000759,0.012463,32.000000,-235.769058,83.016788,-0.023368,0.036491,-0.001624,NaN,-Inf,1.165373,-0.449849,1.001078,0.000000,0.000000,70.252380,70.217978,70.361751,70.354091,70.284220,70.387582,32.000000,70.269805,70.026589,69.526054,70.226055,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000384,-335.700954
84.087053,69.981408,84.178680,70.152616,0.371751,-0.345163,0.000000,14.233470,83.570304,-0.028694,69.895114,84.124432,70.514249,82.934730,69.988171,83.648901,69.256144,84.068216,-0.000760,0.012471,32.000000,-235.768802,83.018455,-0.023367,0.036942,-0.001564,NaN,-Inf,1.164613,-0.452069,1.001051,0.000000,0.000000,70.252373,70.218398,70.362659,70.354251,70.285206,70.388121,32.000000,70.269979,70.031916,69.527312,70.225990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000000,-335.699927
84.087134,69.981438,84.180781,70.152605,0.371622,-0.344967,0.000000,14.233569,83.571872,-0.028704,69.895037,84.123386,70.513083,82.930876,69.987963,83.649082,69.255684,84.069616,-0.000758,0.012464,32.000000,-235.768747,83.021816,-0.023345,0.037141,-0.001605,NaN,-Inf,1.164916,-0.453504,1.001081,0.000000,0.000000,70.251204,70.217619,70.361922,70.353349,70.285083,70.387127,32.000000,70.270134,70.036082,69.527536,70.225252,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000167,-335.702348
84.088182,69.981447,84.181481,70.152622,0.371363,-0.344822,0.000000,14.233795,83.572924,-0.028618,69.894172,84.119754,70.513274,82.930279,69.987731,83.650703,69.255689,84.069867,-0.000756,0.012465,32.000000,-235.768461,83.022249,-0.023389,0.037387,-0.001589,NaN,-Inf,1.165616,-0.453439,1.001090,0.000000,0.000000,70.251225,70.217342,70.361355,70.352848,70.285437,70.386667,32.000000,70.270550,70.040377,69.528213,70.225054,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.701614
84.088329,69.981496,84.181084,70.152721,0.371491,-0.344749,0.000000,14.233955,83.572761,-0.028760,69.894382,84.119975,70.513260,82.929752,69.988389,83.651006,69.256395,84.070243,-0.000757,0.012456,32.000000,-235.768337,83.023520,-0.023371,0.037568,-0.001615,NaN,-Inf,1.165590,-0.452007,1.001114,0.000000,0.000000,70.251740,70.217446,70.361553,70.353548,70.285847,70.386804,32.000000,70.271283,70.045429,69.529145,70.225689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999970,-335.701467
84.087432,69.981529,84.182193,70.152738,0.371352,-0.344738,0.000000,14.234079,83.571267,-0.028710,69.895521,84.120138,70.513607,82.928785,69.989160,83.650915,69.256828,84.070788,-0.000757,0.012453,32.000000,-235.768304,83.025026,-0.023368,0.037716,-0.001588,NaN,-Inf,1.164870,-0.451838,1.001110,0.000000,0.000000,70.253114,70.218584,70.362410,70.354554,70.286791,70.387441,32.000000,70.272966,70.050415,69.530286,70.226648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000275,-335.701834
84.086965,69.981546,84.181232,70.152688,0.371447,-0.344484,0.000000,14.234116,83.571131,-0.028682,69.895676,84.119505,70.514268,82.929530,69.989826,83.654515,69.256884,84.071635,-0.000757,0.012425,32.000000,-235.768275,83.028261,-0.023196,0.037805,-0.001573,NaN,-Inf,1.164816,-0.452283,1.001103,0.000000,0.000000,70.254083,70.219673,70.362529,70.354727,70.287491,70.388335,32.000000,70.273603,70.055106,69.531538,70.226364,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000236,-335.702641
