OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, April 24, 2019
10:27:31 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
84.076293,69.994515,84.170115,70.154782,0.369346,-0.346283,0.000000,14.238928,83.539888,-0.027865,69.885911,84.076229,70.579230,82.923306,70.078133,83.665178,69.249632,84.089411,-0.000794,0.013344,32.000000,-235.762818,83.083546,-0.023383,0.043631,-0.001355,NaN,-Inf,1.185569,-0.429554,1.001090,0.000000,0.000000,70.262190,70.210702,70.373641,70.359211,70.285566,70.389464,32.000000,70.274686,70.061091,69.545693,70.247684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999941,-335.701467
84.076738,69.994548,84.170291,70.154815,0.364250,-0.346092,0.000000,14.238861,83.539403,-0.027848,69.886439,84.076547,70.579008,82.922119,70.078928,83.665316,69.249778,84.090715,-0.000794,0.013348,32.000000,-235.762906,83.083047,-0.023403,0.043586,-0.001365,NaN,-Inf,1.185727,-0.430362,1.001108,0.000000,0.000000,70.262091,70.211055,70.374271,70.359195,70.285575,70.388982,32.000000,70.274856,70.058878,69.545014,70.247664,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999970,-335.700807
84.077213,69.994606,84.169355,70.154873,0.364221,-0.345963,0.000000,14.238770,83.538609,-0.027867,69.885549,84.079585,70.579099,82.922646,70.079123,83.664767,69.249122,84.090493,-0.000794,0.013334,32.000000,-235.763060,83.082513,-0.023401,0.043522,-0.001375,NaN,-Inf,1.186198,-0.432202,1.001116,0.000000,0.000000,70.261399,70.210823,70.374514,70.358965,70.285270,70.388566,32.000000,70.274157,70.056820,69.543477,70.247577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000216,-335.701467
84.077027,69.994702,84.168667,70.154947,0.363106,-0.345898,0.000000,14.238794,83.536910,-0.027571,69.885181,84.079936,70.578982,82.923853,70.078976,83.663075,69.248992,84.089055,-0.000795,0.013320,32.000000,-235.763006,83.084060,-0.023416,0.043693,-0.001382,NaN,-Inf,1.185923,-0.431440,1.001113,0.000000,0.000000,70.260995,70.210859,70.374275,70.358573,70.284720,70.388547,32.000000,70.273844,70.055038,69.542886,70.247721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999754,-335.701981
84.076325,69.994807,84.168312,70.155000,0.363051,-0.345898,0.000000,14.238645,83.536978,-0.027585,69.885251,84.078698,70.578538,82.923946,70.079885,83.663923,69.248884,84.086886,-0.000797,0.013301,32.000000,-235.763026,83.083539,-0.023417,0.043874,-0.001355,NaN,-Inf,1.185650,-0.430939,1.001096,0.000000,0.000000,70.260891,70.210722,70.374245,70.358534,70.283948,70.388426,32.000000,70.273026,70.052723,69.541176,70.247542,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999941,-335.702861
84.076524,69.994889,84.166563,70.154991,0.363227,-0.345756,0.000000,14.238613,83.537991,-0.027856,69.884491,84.079264,70.578465,82.924314,70.080389,83.663591,69.248717,84.087046,-0.000797,0.013308,32.000000,-235.763000,83.082629,-0.023436,0.044019,-0.001352,NaN,-Inf,1.185876,-0.431808,1.001090,0.000000,0.000000,70.260633,70.210609,70.374131,70.358337,70.283410,70.388162,32.000000,70.272642,70.051650,69.539779,70.247977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.701614
84.077265,69.994931,84.168570,70.154991,0.363762,-0.345772,0.000000,14.238615,83.538208,-0.027864,69.884365,84.077195,70.577649,82.922806,70.080610,83.662413,69.248365,84.088490,-0.000798,0.013279,32.000000,-235.762953,83.083527,-0.023453,0.044192,-0.001348,NaN,-Inf,1.186468,-0.433206,1.001094,0.000000,0.000000,70.260000,70.210515,70.373567,70.358200,70.282983,70.388224,32.000000,70.271754,70.049966,69.538505,70.246995,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.700660
84.077281,69.994961,84.166378,70.155013,0.364402,-0.345583,0.000000,14.238607,83.539394,-0.027865,69.883539,84.076868,70.577288,82.922540,70.080799,83.662227,69.247483,84.089606,-0.000798,0.013255,32.000000,-235.762931,83.082532,-0.023457,0.044399,-0.001317,NaN,-Inf,1.186412,-0.432930,1.001071,0.000000,0.000000,70.259704,70.209638,70.373032,70.357777,70.282705,70.388108,32.000000,70.271402,70.048119,69.537561,70.246471,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.700807
84.076578,69.994988,84.168435,70.155041,0.366933,-0.345538,0.000000,14.238658,83.538579,-0.027999,69.883258,84.078756,70.577309,82.922704,70.081941,83.661505,69.246918,84.092868,-0.000799,0.013248,32.000000,-235.762899,83.080984,-0.023213,0.044707,-0.001330,NaN,-Inf,1.185939,-0.431574,1.001086,0.000000,0.000000,70.259441,70.208720,70.373153,70.357628,70.282432,70.388561,32.000000,70.270577,70.046439,69.536989,70.246333,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000197,-335.702348
84.075803,69.995021,84.168239,70.155057,0.369532,-0.345641,0.000000,14.238574,83.540133,-0.028160,69.883861,84.080548,70.578149,82.922347,70.082886,83.661112,69.247292,84.094092,-0.000800,0.013218,32.000000,-235.763009,83.077823,-0.023199,0.045022,-0.001290,NaN,-Inf,1.185958,-0.429916,1.001060,0.000000,0.000000,70.259463,70.208924,70.373396,70.357768,70.282588,70.389360,32.000000,70.270658,70.044633,69.536224,70.246255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000000,-335.702274
84.076189,69.995013,84.167488,70.155057,0.369516,-0.345740,0.000000,14.238623,83.540719,-0.028183,69.882877,84.081045,70.578059,82.922668,70.082647,83.661093,69.246513,84.097279,-0.000799,0.013229,32.000000,-235.762884,83.078635,-0.023230,0.045316,-0.001320,NaN,-Inf,1.186473,-0.427084,1.001093,0.000000,0.000000,70.258780,70.208051,70.372863,70.357148,70.281960,70.388910,32.000000,70.270026,70.042626,69.534543,70.245236,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000423,-335.702788
84.076381,69.995005,84.168580,70.155046,0.369574,-0.345872,0.000000,14.238571,83.539214,-0.028171,69.883536,84.080526,70.578811,82.922514,70.083710,83.661620,69.247933,84.097491,-0.000800,0.013207,32.000000,-235.762812,83.078525,-0.023217,0.045746,-0.001316,NaN,-Inf,1.187045,-0.426609,1.001099,0.000000,0.000000,70.259750,70.208573,70.373502,70.357571,70.283050,70.389959,32.000000,70.270710,70.042104,69.534250,70.246032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999970,-335.701614
84.076034,69.995032,84.167530,70.155027,0.369700,-0.345819,0.000000,14.238551,83.537725,-0.028435,69.883557,84.077751,70.578847,82.922090,70.084360,83.663530,69.247609,84.098839,-0.000802,0.013217,32.000000,-235.762870,83.078697,-0.023181,0.046101,-0.001301,NaN,-Inf,1.186768,-0.423616,1.001086,0.000000,0.000000,70.259455,70.208224,70.373606,70.357351,70.283312,70.390192,32.000000,70.270167,70.040040,69.532646,70.245862,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000236,-335.702715
84.075759,69.995132,84.169699,70.155002,0.369600,-0.345588,0.000000,14.238557,83.538334,-0.028452,69.882642,84.077711,70.578603,82.921550,70.083822,83.663044,69.246911,84.098926,-0.000801,0.013232,32.000000,-235.762974,83.078461,-0.023182,0.046375,-0.001290,NaN,-Inf,1.186627,-0.424888,1.001097,0.000000,0.000000,70.259086,70.208137,70.372919,70.356573,70.282762,70.389567,32.000000,70.269476,70.037515,69.531393,70.244601,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999882,-335.701981
84.075242,69.995280,84.167646,70.154986,0.369702,-0.345622,0.000000,14.238334,83.537214,-0.028461,69.882351,84.076132,70.578454,82.921400,70.084108,83.663730,69.245621,84.098095,-0.000801,0.013240,32.000000,-235.763190,83.077075,-0.023192,0.046773,-0.001278,NaN,-Inf,1.186895,-0.423628,1.001088,0.000000,0.000000,70.259063,70.208131,70.372967,70.356293,70.282615,70.389163,32.000000,70.269399,70.035590,69.530272,70.244416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000020,-335.701174
84.074636,69.995352,84.170224,70.154980,0.369637,-0.345452,0.000000,14.238226,83.534728,-0.028716,69.882617,84.076883,70.578746,82.923337,70.084642,83.665059,69.244806,84.098905,-0.000801,0.013235,32.000000,-235.763354,83.076913,-0.023223,0.047055,-0.001294,NaN,-Inf,1.187185,-0.422869,1.001117,0.000000,0.000000,70.259099,70.207979,70.373522,70.356260,70.282283,70.388445,32.000000,70.269283,70.033480,69.528996,70.244323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000266,-335.701174
84.075225,69.995371,84.167042,70.154994,0.374261,-0.345218,0.000000,14.238253,83.533429,-0.028684,69.883236,84.077849,70.579328,82.923423,70.084950,83.664692,69.244553,84.100501,-0.000802,0.013232,32.000000,-235.763437,83.073747,-0.023183,0.047430,-0.001261,NaN,-Inf,1.187694,-0.422157,1.001099,0.000000,0.000000,70.259676,70.208092,70.373489,70.356169,70.282441,70.388503,32.000000,70.269673,70.031345,69.528653,70.244149,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999793,-335.701174
84.075777,69.995363,84.165816,70.155035,0.374489,-0.345174,0.000000,14.238327,83.533139,-0.028687,69.884330,84.078716,70.580027,82.922880,70.085633,83.666751,69.244082,84.101377,-0.000801,0.013213,32.000000,-235.763351,83.072224,-0.023181,0.047770,-0.001296,NaN,-Inf,1.188187,-0.420778,1.001137,0.000000,0.000000,70.260101,70.207704,70.373204,70.356054,70.283027,70.389102,32.000000,70.269799,70.029073,69.528156,70.244786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.702641
84.075763,69.995379,84.166462,70.155126,0.369584,-0.345009,0.000000,14.238200,83.537583,-0.028809,69.884589,84.080705,70.579842,82.923876,70.086091,83.665678,69.244156,84.101132,-0.000800,0.013205,32.000000,-235.763580,83.069413,-0.023204,0.048129,-0.001247,NaN,-Inf,1.187796,-0.419417,1.001092,0.000000,0.000000,70.260084,70.207820,70.373871,70.356235,70.283105,70.389437,32.000000,70.269532,70.027369,69.527435,70.244777,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000403,-335.701614
84.075809,69.995374,84.166598,70.155151,0.369684,-0.345001,0.000000,14.238190,83.535957,-0.028913,69.884505,84.078751,70.580132,82.928322,70.086979,83.664623,69.243154,84.099568,-0.000799,0.013205,32.000000,-235.763616,83.066053,-0.023221,0.048584,-0.001211,NaN,-Inf,1.187404,-0.418337,1.001071,0.000000,0.000000,70.259755,70.207939,70.373618,70.356285,70.283362,70.389064,32.000000,70.269097,70.025265,69.525812,70.244610,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999980,-335.701174
84.075689,69.995346,84.166737,70.155170,0.368677,-0.344922,0.000000,14.238219,83.534846,-0.028931,69.884269,84.078239,70.580398,82.930737,70.086922,83.665362,69.243041,84.100075,-0.000801,0.013197,32.000000,-235.763537,83.064295,-0.023300,0.048826,-0.001210,NaN,-Inf,1.187431,-0.418582,1.001079,0.000000,0.000000,70.259397,70.207714,70.373612,70.356483,70.283729,70.389257,32.000000,70.269095,70.023548,69.525232,70.244721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000226,-335.702128
84.075411,69.995297,84.167140,70.155245,0.368619,-0.344896,0.000000,14.238287,83.535838,-0.028917,69.884132,84.078910,70.580865,82.934011,70.087485,83.665812,69.243235,84.098369,-0.000800,0.013173,32.000000,-235.763480,83.062868,-0.023345,0.049124,-0.001201,NaN,-Inf,1.187393,-0.418666,1.001080,0.000000,0.000000,70.259180,70.207700,70.373954,70.356264,70.283967,70.389594,32.000000,70.269403,70.021700,69.524803,70.245188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000148,-335.702715
84.075551,69.995338,84.164776,70.155212,0.368714,-0.344660,0.000000,14.238396,83.536221,-0.029159,69.885033,84.079382,70.581560,82.933557,70.088059,83.667460,69.243831,84.096031,-0.000799,0.013195,32.000000,-235.763407,83.060021,-0.023317,0.049309,-0.001196,NaN,-Inf,1.187449,-0.418201,1.001083,0.000000,0.000000,70.260286,70.208304,70.374914,70.356419,70.284628,70.389803,32.000000,70.269820,70.021001,69.525025,70.245506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000020,-335.701247
84.075550,69.995335,84.163250,70.155228,0.370130,-0.344607,0.000000,14.238356,83.534887,-0.029137,69.884879,84.079157,70.581294,82.933842,70.088893,83.667999,69.242883,84.095685,-0.000799,0.013192,32.000000,-235.763473,83.057134,-0.023306,0.049533,-0.001193,NaN,-Inf,1.187593,-0.419580,1.001091,0.000000,0.000000,70.260235,70.208423,70.374570,70.356569,70.284235,70.389812,32.000000,70.270015,70.019063,69.524547,70.245778,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000020,-335.701467
84.075355,69.995327,84.164527,70.155259,0.370051,-0.344592,0.000000,14.238410,83.534799,-0.028997,69.884474,84.078768,70.581217,82.935364,70.089447,83.669093,69.242632,84.093905,-0.000800,0.013176,32.000000,-235.763493,83.056290,-0.023301,0.049761,-0.001157,NaN,-Inf,1.187538,-0.421801,1.001061,0.000000,0.000000,70.260209,70.208894,70.374472,70.356869,70.284564,70.389789,32.000000,70.270290,70.017459,69.523851,70.245582,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000039,-335.700807
84.075709,69.995352,84.163207,70.155267,0.365120,-0.344471,0.000000,14.238507,83.533414,-0.029122,69.885630,84.077859,70.580916,82.936453,70.089681,83.669686,69.242460,84.092461,-0.000800,0.013193,32.000000,-235.763411,83.057455,-0.023311,0.049965,-0.001132,NaN,-Inf,1.187535,-0.421093,1.001043,0.000000,0.000000,70.260447,70.209498,70.375543,70.357883,70.285204,70.390213,32.000000,70.270562,70.016643,69.523039,70.245871,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000069,-335.702421
84.075462,69.995385,84.162467,70.155308,0.365385,-0.344471,0.000000,14.238497,83.532712,-0.029093,69.886321,84.080208,70.581104,82.933524,70.089330,83.667557,69.242791,84.094135,-0.000800,0.013202,32.000000,-235.763357,83.056631,-0.023304,0.050004,-0.001141,NaN,-Inf,1.187662,-0.422079,1.001061,0.000000,0.000000,70.260628,70.209588,70.375584,70.358081,70.285295,70.390370,32.000000,70.271021,70.015408,69.521949,70.245832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.702494
84.075056,69.995434,84.163896,70.155338,0.364328,-0.344466,0.000000,14.238557,83.533199,-0.029102,69.886433,84.079855,70.580264,82.934467,70.089622,83.667874,69.242838,84.096125,-0.000801,0.013195,32.000000,-235.763305,83.054519,-0.023308,0.050139,-0.001122,NaN,-Inf,1.187442,-0.422909,1.001041,0.000000,0.000000,70.259974,70.209846,70.375485,70.357683,70.285523,70.390142,32.000000,70.270632,70.013372,69.520858,70.245248,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999941,-335.700587
84.074628,69.995470,84.163480,70.155374,0.364357,-0.344447,0.000000,14.238483,83.532392,-0.028958,69.886604,84.082828,70.580894,82.935965,70.089597,83.667660,69.242632,84.095008,-0.000799,0.013201,32.000000,-235.763383,83.052509,-0.023325,0.050154,-0.001109,NaN,-Inf,1.187646,-0.422077,1.001035,0.000000,0.000000,70.260013,70.210002,70.375417,70.357611,70.285484,70.390302,32.000000,70.270721,70.010791,69.520127,70.245208,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000118,-335.700660
84.074787,69.995462,84.165025,70.155432,0.364271,-0.344539,0.000000,14.238604,83.531729,-0.029074,69.886605,84.090532,70.581447,82.935473,70.089756,83.668583,69.242167,84.093374,-0.000798,0.013234,32.000000,-235.763320,83.051329,-0.023354,0.050146,-0.001134,NaN,-Inf,1.187978,-0.420742,1.001057,0.000000,0.000000,70.259408,70.210206,70.374966,70.357517,70.285432,70.390030,32.000000,70.270383,70.008914,69.519623,70.245172,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000118,-335.700954
84.075339,69.995536,84.164591,70.155449,0.365162,-0.344718,0.000000,14.238741,83.530917,-0.029099,69.887055,84.090094,70.582382,82.938153,70.090011,83.668482,69.242293,84.093480,-0.000799,0.013193,32.000000,-235.763124,83.048861,-0.023350,0.050303,-0.001138,NaN,-Inf,1.188310,-0.421312,1.001057,0.000000,0.000000,70.259998,70.210036,70.375173,70.357546,70.285361,70.390503,32.000000,70.270553,70.007094,69.519164,70.245280,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999695,-335.699927
84.074397,69.995594,84.167040,70.155460,0.366227,-0.344780,0.000000,14.238817,83.531331,-0.028830,69.887458,84.091427,70.583108,82.939813,70.089949,83.671759,69.242795,84.094230,-0.000797,0.013208,32.000000,-235.763022,83.047326,-0.023331,0.050349,-0.001145,NaN,-Inf,1.188192,-0.421983,1.001073,0.000000,0.000000,70.260301,70.210588,70.375131,70.357703,70.285029,70.391419,32.000000,70.270635,70.005762,69.519426,70.245363,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999970,-335.703448
84.074020,69.995630,84.165389,70.155471,0.368522,-0.344765,0.000000,14.238784,83.528983,-0.029093,69.887245,84.093740,70.583052,82.941818,70.089906,83.672850,69.242468,84.094537,-0.000796,0.013181,32.000000,-235.762906,83.045197,-0.023329,0.050302,-0.001139,NaN,-Inf,1.187883,-0.422035,1.001062,0.000000,0.000000,70.260144,70.210153,70.374816,70.357404,70.284610,70.391249,32.000000,70.270278,70.003690,69.519383,70.244576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000295,-335.702274
84.074384,69.995638,84.166568,70.155487,0.370665,-0.344670,0.000000,14.238868,83.528989,-0.029101,69.887512,84.096881,70.583357,82.943006,70.089605,83.673104,69.242766,84.095404,-0.000797,0.013176,32.000000,-235.762758,83.043406,-0.023442,0.050226,-0.001175,NaN,-Inf,1.188595,-0.422017,1.001102,0.000000,0.000000,70.259832,70.209812,70.374559,70.357877,70.284717,70.390659,32.000000,70.270672,70.002111,69.519069,70.244426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999961,-335.701761
84.074960,69.995613,84.166084,70.155495,0.370681,-0.344710,0.000000,14.238854,83.529348,-0.028988,69.887449,84.098329,70.584221,82.943207,70.090052,83.675737,69.242599,84.095827,-0.000798,0.013153,32.000000,-235.762769,83.043721,-0.023463,0.050363,-0.001165,NaN,-Inf,1.188893,-0.421476,1.001087,0.000000,0.000000,70.260055,70.210102,70.374133,70.357650,70.284835,70.391038,32.000000,70.270458,70.000155,69.518652,70.244446,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000167,-335.700147
84.074004,69.995654,84.167321,70.155498,0.370565,-0.344828,0.000000,14.238857,83.528255,-0.029114,69.887442,84.095674,70.583974,82.944502,70.090070,83.678210,69.242127,84.096940,-0.000798,0.013163,32.000000,-235.762776,83.042820,-0.023414,0.050438,-0.001170,NaN,-Inf,1.188648,-0.421171,1.001096,0.000000,0.000000,70.260484,70.209709,70.373725,70.356903,70.284772,70.390585,32.000000,70.270146,69.998182,69.517886,70.243808,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.701174
84.073260,69.995699,84.170637,70.155484,0.370812,-0.344951,0.000000,14.238928,83.528688,-0.029100,69.887762,84.095456,70.583681,82.944505,70.091101,83.681980,69.241652,84.097963,-0.000799,0.013179,32.000000,-235.762721,83.039922,-0.023254,0.050354,-0.001151,NaN,-Inf,1.188223,-0.420710,1.001084,0.000000,0.000000,70.260623,70.209462,70.373737,70.356674,70.284995,70.390684,32.000000,70.270473,69.996208,69.517414,70.243993,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.700587
84.073626,69.995682,84.171635,70.155443,0.370985,-0.344859,0.000000,14.239084,83.528714,-0.029147,69.887834,84.092483,70.584101,82.943385,70.090591,83.682929,69.241865,84.099348,-0.000797,0.013205,32.000000,-235.762549,83.038264,-0.023088,0.050141,-0.001186,NaN,-Inf,1.188929,-0.419464,1.001110,0.000000,0.000000,70.260674,70.208983,70.373442,70.357125,70.285226,70.390588,32.000000,70.270430,69.994354,69.517797,70.243654,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999911,-335.702054
84.074454,69.995699,84.175765,70.155509,0.371019,-0.345032,0.000000,14.239136,83.528455,-0.028889,69.888887,84.092877,70.584940,82.942991,70.091654,83.680998,69.242325,84.098737,-0.000797,0.013199,32.000000,-235.762542,83.038550,-0.023098,0.049879,-0.001237,NaN,-Inf,1.189489,-0.418279,1.001158,0.000000,0.000000,70.261253,70.209180,70.373940,70.357229,70.285895,70.391459,32.000000,70.271078,69.993068,69.519126,70.243914,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999902,-335.701101
84.074280,69.995743,84.175546,70.155581,0.371179,-0.345174,0.000000,14.239051,83.525936,-0.028878,69.889314,84.093253,70.585503,82.943760,70.091998,83.680168,69.241904,84.097435,-0.000796,0.013198,32.000000,-235.762661,83.039262,-0.023126,0.049669,-0.001259,NaN,-Inf,1.189219,-0.417530,1.001166,0.000000,0.000000,70.262306,70.208984,70.374530,70.357466,70.286327,70.391721,32.000000,70.271493,69.990860,69.520006,70.244373,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000069,-335.700440
84.073471,69.995792,84.175892,70.155630,0.375654,-0.345413,0.000000,14.239026,83.524555,-0.028887,69.889860,84.091055,70.586052,82.943559,70.092880,83.678313,69.242458,84.096844,-0.000797,0.013226,32.000000,-235.762714,83.039499,-0.023072,0.049294,-0.001296,NaN,-Inf,1.188660,-0.418414,1.001205,0.000000,0.000000,70.263415,70.209438,70.375104,70.358086,70.286221,70.392540,32.000000,70.272192,69.988991,69.520411,70.244902,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999980,-335.703595
84.073296,69.995825,84.175617,70.155630,0.375732,-0.345667,0.000000,14.238942,83.524278,-0.028655,69.890088,84.091475,70.586053,82.944914,70.093060,83.676484,69.243074,84.096220,-0.000795,0.013231,32.000000,-235.762825,83.040064,-0.023032,0.048881,-0.001312,NaN,-Inf,1.188824,-0.418899,1.001204,0.000000,0.000000,70.263715,70.209584,70.375756,70.358883,70.286466,70.392217,32.000000,70.272628,69.986365,69.520071,70.244617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.701174
84.074494,69.995908,84.176672,70.155606,0.370854,-0.345712,0.000000,14.239094,83.525431,-0.028637,69.889927,84.090942,70.585585,82.944408,70.093043,83.677145,69.242878,84.094556,-0.000795,0.013227,32.000000,-235.762655,83.040331,-0.023053,0.048590,-0.001333,NaN,-Inf,1.189435,-0.419864,1.001218,0.000000,0.000000,70.263594,70.209265,70.375737,70.358864,70.286020,70.392136,32.000000,70.272195,69.983880,69.520013,70.243973,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.701101
84.074865,69.995974,84.177213,70.155603,0.370759,-0.345620,0.000000,14.239089,83.524275,-0.028625,69.890445,84.089010,70.585816,82.942369,70.093710,83.676099,69.242873,84.092122,-0.000796,0.013209,32.000000,-235.762625,83.040110,-0.023059,0.048305,-0.001339,NaN,-Inf,1.189591,-0.420913,1.001217,0.000000,0.000000,70.264298,70.209803,70.375664,70.359650,70.286466,70.392607,32.000000,70.271881,69.982269,69.520473,70.244113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.703742
84.073874,69.996018,84.178684,70.155611,0.370070,-0.345468,0.000000,14.239163,83.524573,-0.028528,69.890534,84.089877,70.585901,82.943352,70.093915,83.676234,69.242763,84.093040,-0.000796,0.013222,32.000000,-235.762628,83.040070,-0.023066,0.047835,-0.001355,NaN,-Inf,1.188842,-0.421873,1.001215,0.000000,0.000000,70.264122,70.209145,70.375285,70.360005,70.286444,70.392468,32.000000,70.271656,69.979885,69.520276,70.244377,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999902,-335.702715
84.073364,69.996034,84.177273,70.155619,0.370256,-0.345614,0.000000,14.239128,83.526837,-0.028407,69.890332,84.091352,70.585810,82.944411,70.094360,83.674276,69.242531,84.093248,-0.000795,0.013209,32.000000,-235.762826,83.037733,-0.023078,0.047372,-0.001355,NaN,-Inf,1.188649,-0.423558,1.001217,0.000000,0.000000,70.264765,70.209299,70.375251,70.360332,70.285783,70.392567,32.000000,70.271568,69.977740,69.520608,70.244041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.703228
84.074450,69.996111,84.176365,70.155586,0.370387,-0.345625,0.000000,14.239024,83.527040,-0.028391,69.890402,84.091875,70.586596,82.946607,70.094769,83.674968,69.242693,84.091720,-0.000796,0.013195,32.000000,-235.762809,83.036464,-0.023090,0.046722,-0.001409,NaN,-Inf,1.189382,-0.422811,1.001247,0.000000,0.000000,70.264454,70.209681,70.375267,70.360949,70.285981,70.392794,32.000000,70.271990,69.974929,69.521262,70.244298,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000167,-335.705356
84.074740,69.996062,84.177898,70.155603,0.372414,-0.345559,0.000000,14.239223,83.528238,-0.028263,69.890873,84.093041,70.587635,82.948617,70.095494,83.674395,69.243346,84.090115,-0.000796,0.013198,32.000000,-235.762603,83.037183,-0.023098,0.046138,-0.001415,NaN,-Inf,1.189753,-0.422435,1.001236,0.000000,0.000000,70.264679,70.209943,70.375556,70.361309,70.286437,70.393652,32.000000,70.272367,69.973222,69.521394,70.244395,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999872,-335.701247
84.074083,69.996067,84.175728,70.155630,0.372580,-0.345567,0.000000,14.239122,83.531064,-0.028136,69.890965,84.092353,70.587645,82.948014,70.095478,83.674062,69.243505,84.091692,-0.000795,0.013202,32.000000,-235.762717,83.037865,-0.023103,0.045715,-0.001398,NaN,-Inf,1.189076,-0.423657,1.001212,0.000000,0.000000,70.264768,70.209995,70.375310,70.361101,70.286498,70.393974,32.000000,70.272241,69.971003,69.521254,70.244264,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999892,-335.700880
84.073130,69.996106,84.178400,70.155650,0.371987,-0.345735,0.000000,14.239039,83.532823,-0.028145,69.891088,84.091086,70.587692,82.947407,70.095472,83.673438,69.243945,84.090355,-0.000796,0.013231,32.000000,-235.762729,83.038521,-0.023254,0.045227,-0.001441,NaN,-Inf,1.188825,-0.425426,1.001227,0.000000,0.000000,70.264950,70.210201,70.375059,70.361206,70.286790,70.393752,32.000000,70.272325,69.968586,69.521438,70.243948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000207,-335.701174
84.073283,69.996155,84.178975,70.155641,0.371882,-0.345903,0.000000,14.238852,83.533703,-0.028145,69.891279,84.089257,70.587892,82.947711,70.095544,83.671335,69.244258,84.088647,-0.000797,0.013215,32.000000,-235.763000,83.036737,-0.023222,0.044706,-0.001434,NaN,-Inf,1.189286,-0.424489,1.001209,0.000000,0.000000,70.265097,70.210228,70.375021,70.361807,70.287491,70.393723,32.000000,70.272711,69.966687,69.521755,70.243360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000226,-335.703008
84.074076,69.996098,84.179295,70.155675,0.370933,-0.346076,0.000000,14.238830,83.532824,-0.027875,69.891217,84.089192,70.587917,82.949985,70.095025,83.671294,69.244353,84.087760,-0.000798,0.013199,32.000000,-235.763034,83.039173,-0.023208,0.044343,-0.001493,NaN,-Inf,1.189987,-0.425857,1.001252,0.000000,0.000000,70.264997,70.209974,70.374526,70.361598,70.287696,70.393447,32.000000,70.272439,69.964279,69.521522,70.242899,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.701247
84.073124,69.996122,84.179267,70.155669,0.370980,-0.345992,0.000000,14.238707,83.534323,-0.027853,69.891320,84.089738,70.587768,82.947014,70.094801,83.671427,69.244581,84.088002,-0.000798,0.013199,32.000000,-235.763270,83.039062,-0.023205,0.043756,-0.001520,NaN,-Inf,1.189930,-0.427358,1.001257,0.000000,0.000000,70.264967,70.209962,70.374210,70.361593,70.288218,70.393508,32.000000,70.272020,69.961711,69.521643,70.242783,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000069,-335.701467
84.072329,69.996183,84.177937,70.155666,0.371027,-0.345997,0.000000,14.238653,83.535051,-0.027857,69.891313,84.089670,70.588147,82.945275,70.094928,83.670599,69.243926,84.086552,-0.000797,0.013190,32.000000,-235.763334,83.038782,-0.023197,0.043551,-0.001531,NaN,-Inf,1.189321,-0.428069,1.001252,0.000000,0.000000,70.265251,70.209992,70.374090,70.361987,70.288069,70.393633,32.000000,70.271742,69.958942,69.521675,70.242647,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000364,-335.701394
84.072610,69.996232,84.177271,70.155708,0.373036,-0.346249,0.000000,14.238600,83.534618,-0.027598,69.891108,84.089407,70.588351,82.942199,70.094721,83.670808,69.243745,84.088636,-0.000797,0.013173,32.000000,-235.763305,83.039558,-0.023212,0.043497,-0.001557,NaN,-Inf,1.190007,-0.428130,1.001263,0.000000,0.000000,70.265281,70.210263,70.374130,70.362110,70.288159,70.393287,32.000000,70.271745,69.956557,69.521277,70.242333,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000020,-335.701761
84.073156,69.996257,84.178766,70.155716,0.373104,-0.346433,0.000000,14.238407,83.533309,-0.027611,69.890840,84.088633,70.588152,82.942857,70.094438,83.673011,69.243458,84.089958,-0.000798,0.013139,32.000000,-235.763537,83.039775,-0.023227,0.043553,-0.001552,NaN,-Inf,1.190620,-0.428481,1.001256,0.000000,0.000000,70.265078,70.210404,70.373877,70.361757,70.288005,70.393088,32.000000,70.271118,69.953697,69.520363,70.241844,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.702128
84.072567,69.996326,84.179876,70.155719,0.376808,-0.346349,0.000000,14.238371,83.533134,-0.027882,69.890608,84.087642,70.588777,82.943567,70.094516,83.675284,69.243598,84.089837,-0.000798,0.013119,32.000000,-235.763612,83.041532,-0.023222,0.043544,-0.001546,NaN,-Inf,1.190475,-0.426852,1.001245,0.000000,0.000000,70.264989,70.210498,70.374165,70.361776,70.288189,70.393484,32.000000,70.270610,69.951193,69.520113,70.241597,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999961,-335.703668
84.071710,69.996384,84.181257,70.155699,0.376797,-0.346197,0.000000,14.238250,83.533613,-0.027885,69.890717,84.084727,70.589590,82.943390,70.094574,83.676062,69.243828,84.090676,-0.000798,0.013067,32.000000,-235.763732,83.043477,-0.023263,0.043529,-0.001555,NaN,-Inf,1.190120,-0.425646,1.001256,0.000000,0.000000,70.265132,70.210662,70.374430,70.361349,70.288347,70.393492,32.000000,70.270610,69.948534,69.520096,70.241591,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000187,-335.701541
84.071544,69.996376,84.182249,70.155641,0.376666,-0.346286,0.000000,14.238109,83.532117,-0.027898,69.890577,84.083358,70.589840,82.942655,70.095057,83.674858,69.243733,84.092487,-0.000799,0.013045,32.000000,-235.763963,83.042533,-0.023271,0.043529,-0.001580,NaN,-Inf,1.190597,-0.425870,1.001276,0.000000,0.000000,70.265436,70.210907,70.374353,70.361221,70.288398,70.393232,32.000000,70.270872,69.945489,69.520455,70.241658,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000000,-335.701321
84.072237,69.996466,84.182417,70.155650,0.376697,-0.346210,0.000000,14.237963,83.533561,-0.028007,69.890478,84.081687,70.590043,82.944411,70.096008,83.677946,69.243965,84.089610,-0.000799,0.013029,32.000000,-235.764143,83.041335,-0.023234,0.043684,-0.001624,NaN,-Inf,1.191251,-0.425518,1.001303,0.000000,0.000000,70.265124,70.211363,70.374347,70.361497,70.288479,70.393218,32.000000,70.270978,69.943016,69.520476,70.241463,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.701247
84.072314,69.996497,84.181242,70.155652,0.376797,-0.346108,0.000000,14.237775,83.533335,-0.028121,69.890873,84.081646,70.590967,82.942888,70.096987,83.679257,69.244675,84.087602,-0.000799,0.013029,32.000000,-235.764258,83.041122,-0.023219,0.043680,-0.001638,NaN,-Inf,1.191358,-0.424164,1.001317,0.000000,0.000000,70.265816,70.212345,70.374861,70.362397,70.288902,70.393848,32.000000,70.271592,69.941751,69.520812,70.242060,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.701321
84.071278,69.996516,84.181745,70.155639,0.376753,-0.346186,0.000000,14.237675,83.534304,-0.028142,69.890701,84.081509,70.591480,82.942591,70.097509,83.682278,69.245049,84.088607,-0.000800,0.013000,32.000000,-235.764371,83.042590,-0.023285,0.043731,-0.001621,NaN,-Inf,1.190968,-0.426396,1.001311,0.000000,0.000000,70.265916,70.212790,70.375039,70.362455,70.289416,70.394043,32.000000,70.271969,69.940239,69.521006,70.241886,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.700587
84.070821,69.996574,84.182021,70.155597,0.376755,-0.345997,0.000000,14.237455,83.535023,-0.028116,69.890759,84.077383,70.591789,82.940370,70.097673,83.682956,69.244896,84.091344,-0.000801,0.012963,32.000000,-235.764528,83.042737,-0.023338,0.043776,-0.001603,NaN,-Inf,1.190945,-0.428501,1.001296,0.000000,0.000000,70.266357,70.212998,70.375022,70.362712,70.289852,70.394159,32.000000,70.272413,69.938540,69.521170,70.241828,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.702641
84.071111,69.996582,84.181640,70.155573,0.378308,-0.345872,0.000000,14.237254,83.535706,-0.028367,69.890792,84.077998,70.591944,82.938327,70.097703,83.683784,69.244751,84.090465,-0.000800,0.012949,32.000000,-235.764801,83.041087,-0.023322,0.043681,-0.001615,NaN,-Inf,1.191684,-0.428177,1.001314,0.000000,0.000000,70.266324,70.213118,70.375163,70.362413,70.290262,70.393520,32.000000,70.272699,69.936404,69.520901,70.241538,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000089,-335.701614
84.071189,69.996552,84.182203,70.155636,0.379834,-0.345824,0.000000,14.237111,83.534025,-0.028360,69.890660,84.073904,70.592209,82.938404,70.098147,83.680986,69.244655,84.089380,-0.000801,0.012914,32.000000,-235.764898,83.040184,-0.023290,0.043626,-0.001627,NaN,-Inf,1.192060,-0.426123,1.001323,0.000000,0.000000,70.265962,70.213093,70.375256,70.362253,70.291002,70.393286,32.000000,70.273012,69.934358,69.520212,70.241301,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999931,-335.700587
84.070710,69.996527,84.181897,70.155719,0.377416,-0.345940,0.000000,14.237059,83.534005,-0.028370,69.891236,84.070691,70.592886,82.937719,70.098750,83.679471,69.245049,84.090204,-0.000803,0.012939,32.000000,-235.765107,83.039374,-0.023283,0.043668,-0.001627,NaN,-Inf,1.191867,-0.426588,1.001315,0.000000,0.000000,70.266887,70.214125,70.375941,70.362657,70.291891,70.394215,32.000000,70.273606,69.933425,69.520201,70.241666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999902,-335.701174
84.070780,69.996552,84.182249,70.155752,0.375103,-0.346113,0.000000,14.236892,83.533004,-0.028634,69.891411,84.066299,70.592919,82.936195,70.099439,83.678885,69.245433,84.090826,-0.000804,0.012938,32.000000,-235.765321,83.041293,-0.023276,0.043670,-0.001639,NaN,-Inf,1.191781,-0.427244,1.001320,0.000000,0.000000,70.267793,70.214965,70.376487,70.363202,70.292030,70.395014,32.000000,70.274256,69.932305,69.520313,70.241722,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999961,-335.701981
84.070804,69.996585,84.182300,70.155752,0.374843,-0.346005,0.000000,14.236832,83.531351,-0.028601,69.891049,84.065307,70.593213,82.935590,70.099695,83.679937,69.245898,84.090170,-0.000803,0.012940,32.000000,-235.765376,83.040830,-0.023278,0.043550,-0.001629,NaN,-Inf,1.192089,-0.427066,1.001323,0.000000,0.000000,70.268075,70.215289,70.377028,70.363747,70.292036,70.395206,32.000000,70.274415,69.931292,69.520158,70.241448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000039,-335.701321
84.070842,69.996579,84.182584,70.155757,0.374510,-0.345961,0.000000,14.236803,83.530755,-0.028611,69.891221,84.066445,70.593642,82.933304,70.100383,83.678347,69.246529,84.089422,-0.000803,0.012934,32.000000,-235.765479,83.041005,-0.023260,0.043688,-0.001635,NaN,-Inf,1.192065,-0.427020,1.001326,0.000000,0.000000,70.268320,70.216019,70.377408,70.364638,70.292333,70.395491,32.000000,70.274476,69.930327,69.520294,70.241489,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000039,-335.702274
84.071180,69.996574,84.179681,70.155765,0.374429,-0.345837,0.000000,14.236750,83.530312,-0.028730,69.891691,84.063249,70.594351,82.930293,70.101162,83.678177,69.247185,84.086584,-0.000803,0.012947,32.000000,-235.765389,83.044494,-0.023246,0.043693,-0.001639,NaN,-Inf,1.192082,-0.427940,1.001326,0.000000,0.000000,70.268353,70.216757,70.378104,70.365296,70.292374,70.395847,32.000000,70.274861,69.929680,69.520497,70.241630,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.701101
84.071450,69.996607,84.179070,70.155774,0.374421,-0.345782,0.000000,14.236650,83.529638,-0.028785,69.891770,84.062839,70.594476,82.931373,70.101865,83.677112,69.247094,84.085149,-0.000805,0.012944,32.000000,-235.765559,83.043825,-0.023253,0.043682,-0.001638,NaN,-Inf,1.192049,-0.429091,1.001329,0.000000,0.000000,70.268478,70.217144,70.378441,70.365347,70.292445,70.395902,32.000000,70.274998,69.928440,69.520597,70.241254,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000374,-335.702641
84.071131,69.996615,84.176750,70.155716,0.376635,-0.345761,0.000000,14.236559,83.527901,-0.028793,69.891433,84.063137,70.594422,82.932766,70.101503,83.680507,69.246854,84.085028,-0.000805,0.012949,32.000000,-235.765706,83.041192,-0.023257,0.043845,-0.001599,NaN,-Inf,1.191810,-0.431718,1.001291,0.000000,0.000000,70.268321,70.217385,70.378275,70.365405,70.292578,70.395927,32.000000,70.274555,69.927439,69.520111,70.240748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.703008
84.070778,69.996684,84.175995,70.155691,0.376467,-0.345567,0.000000,14.236529,83.528288,-0.028784,69.891155,84.063760,70.594779,82.933411,70.101657,83.681841,69.246868,84.085233,-0.000806,0.012948,32.000000,-235.765680,83.041354,-0.023248,0.043997,-0.001574,NaN,-Inf,1.191656,-0.432625,1.001280,0.000000,0.000000,70.267373,70.217798,70.377969,70.365468,70.292749,70.395302,32.000000,70.274622,69.926373,69.519580,70.240439,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000236,-335.703155
84.070420,69.996736,84.176309,70.155705,0.375842,-0.345394,0.000000,14.236446,83.529055,-0.029028,69.891104,84.065728,70.595257,82.933374,70.101518,83.681835,69.246523,84.084205,-0.000807,0.012926,32.000000,-235.765711,83.038687,-0.023257,0.044391,-0.001548,NaN,-Inf,1.191885,-0.432468,1.001256,0.000000,0.000000,70.266364,70.217904,70.377904,70.365411,70.292883,70.394805,32.000000,70.274619,69.925744,69.519441,70.240284,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000089,-335.701908
84.070244,69.996695,84.175463,70.155763,0.375790,-0.345268,0.000000,14.236405,83.530860,-0.028996,69.891316,84.063760,70.595386,82.933117,70.101958,83.682411,69.246836,84.081567,-0.000808,0.012915,32.000000,-235.765614,83.038391,-0.023274,0.044735,-0.001542,NaN,-Inf,1.192199,-0.432340,1.001252,0.000000,0.000000,70.266668,70.218333,70.378313,70.365248,70.293703,70.395492,32.000000,70.275045,69.925658,69.520172,70.241107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000482,-335.700954
84.070102,69.996678,84.176732,70.155788,0.375074,-0.345121,0.000000,14.236267,83.531304,-0.028888,69.891678,84.065478,70.595789,82.932516,70.102233,83.681266,69.247491,84.081095,-0.000808,0.012887,32.000000,-235.765787,83.039909,-0.023275,0.044980,-0.001527,NaN,-Inf,1.192502,-0.432708,1.001260,0.000000,0.000000,70.267083,70.219071,70.378601,70.365216,70.294040,70.395979,32.000000,70.275826,69.925683,69.520820,70.242094,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999823,-335.702348
84.070095,69.996695,84.176505,70.155790,0.375344,-0.345247,0.000000,14.236245,83.532237,-0.029035,69.891893,84.066514,70.596310,82.933535,70.102156,83.682144,69.247613,84.081870,-0.000807,0.012902,32.000000,-235.765833,83.040614,-0.023301,0.045130,-0.001502,NaN,-Inf,1.192581,-0.434856,1.001252,0.000000,0.000000,70.266656,70.219437,70.378379,70.364925,70.293723,70.395438,32.000000,70.276123,69.925017,69.520320,70.242041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000216,-335.702641
84.069864,69.996753,84.176581,70.155801,0.375150,-0.345313,0.000000,14.236088,83.531990,-0.028978,69.892735,84.065522,70.597067,82.934517,70.103217,83.680329,69.248054,84.081312,-0.000807,0.012914,32.000000,-235.765926,83.039388,-0.023379,0.045455,-0.001527,NaN,-Inf,1.192663,-0.435837,1.001268,0.000000,0.000000,70.266437,70.220280,70.378723,70.365289,70.293810,70.395160,32.000000,70.276488,69.924800,69.520431,70.242025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000000,-335.701908
84.069968,69.996860,84.177543,70.155851,0.377222,-0.345205,0.000000,14.236075,83.530720,-0.028976,69.893106,84.063800,70.597503,82.934200,70.103388,83.680546,69.248420,84.081723,-0.000807,0.012923,32.000000,-235.765829,83.038783,-0.023440,0.045610,-0.001519,NaN,-Inf,1.192685,-0.435420,1.001266,0.000000,0.000000,70.266368,70.220567,70.379288,70.365883,70.294163,70.394936,32.000000,70.276957,69.924709,69.520386,70.241806,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.700367
84.069746,69.996844,84.176850,70.155892,0.377191,-0.345056,0.000000,14.235981,83.529364,-0.028876,69.893281,84.063113,70.597510,82.931901,70.103570,83.683045,69.247940,84.082439,-0.000806,0.012931,32.000000,-235.765876,83.035644,-0.023408,0.045878,-0.001505,NaN,-Inf,1.192903,-0.436250,1.001269,0.000000,0.000000,70.266473,70.220926,70.379535,70.365856,70.294589,70.394674,32.000000,70.276831,69.924804,69.520186,70.241705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.704696
84.070193,69.996866,84.178362,70.155928,0.380049,-0.345022,0.000000,14.235850,83.529779,-0.028988,69.893103,84.062259,70.597460,82.928253,70.103715,83.681729,69.247519,84.084727,-0.000807,0.012931,32.000000,-235.765927,83.034429,-0.023420,0.046259,-0.001511,NaN,-Inf,1.192939,-0.436330,1.001280,0.000000,0.000000,70.266273,70.221285,70.379527,70.365458,70.294415,70.394516,32.000000,70.276317,69.924891,69.519853,70.241674,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999892,-335.701174
84.070492,69.996893,84.177091,70.155958,0.379923,-0.345017,0.000000,14.235776,83.527232,-0.029004,69.892843,84.060591,70.597356,82.926591,70.104079,83.680320,69.247552,84.082571,-0.000807,0.012929,32.000000,-235.766045,83.032996,-0.023455,0.046444,-0.001490,NaN,-Inf,1.193077,-0.435354,1.001274,0.000000,0.000000,70.265966,70.221970,70.379078,70.365184,70.294381,70.394047,32.000000,70.276212,69.925405,69.519803,70.241396,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999892,-335.701834
84.070541,69.996893,84.176932,70.155983,0.375449,-0.344996,0.000000,14.235634,83.524870,-0.028757,69.892695,84.059393,70.597333,82.924954,70.104359,83.679118,69.247088,84.082797,-0.000808,0.012889,32.000000,-235.766241,83.029450,-0.023469,0.046735,-0.001502,NaN,-Inf,1.192788,-0.433343,1.001287,0.000000,0.000000,70.265755,70.221692,70.379221,70.365032,70.294084,70.393750,32.000000,70.276057,69.926129,69.519551,70.241368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000236,-335.701321
84.070283,69.996819,84.177258,70.155975,0.375622,-0.344710,0.000000,14.235499,83.523979,-0.029015,69.892606,84.058620,70.597764,82.924174,70.104965,83.678744,69.246670,84.084178,-0.000808,0.012900,32.000000,-235.766340,83.030805,-0.023439,0.047074,-0.001464,NaN,-Inf,1.192608,-0.434874,1.001268,0.000000,0.000000,70.265748,70.221644,70.379315,70.364798,70.293555,70.394242,32.000000,70.275698,69.927009,69.519186,70.241601,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.701541
84.070083,69.996855,84.176177,70.155956,0.375633,-0.344560,0.000000,14.235516,83.523038,-0.029030,69.892562,84.057764,70.598143,82.922134,70.105569,83.678996,69.246294,84.084876,-0.000807,0.012911,32.000000,-235.766330,83.028349,-0.023435,0.047381,-0.001453,NaN,-Inf,1.192574,-0.434251,1.001265,0.000000,0.000000,70.266032,70.222401,70.379408,70.364912,70.293338,70.394318,32.000000,70.275808,69.928168,69.519441,70.241781,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000089,-335.703008
84.070602,69.996921,84.177632,70.155958,0.375633,-0.344723,0.000000,14.235370,83.521518,-0.028919,69.893208,84.057464,70.598785,82.920695,70.106335,83.678142,69.247048,84.085512,-0.000808,0.012903,32.000000,-235.766429,83.026652,-0.023464,0.047706,-0.001462,NaN,-Inf,1.192678,-0.432874,1.001272,0.000000,0.000000,70.266905,70.223204,70.379909,70.365633,70.294017,70.394986,32.000000,70.276903,69.930864,69.520383,70.242273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000246,-335.701247
84.071102,69.996937,84.177994,70.156016,0.375512,-0.344922,0.000000,14.235427,83.519233,-0.029066,69.894408,84.054751,70.599205,82.921148,70.107266,83.677102,69.247925,84.086554,-0.000809,0.012900,32.000000,-235.766336,83.024041,-0.023489,0.047930,-0.001434,NaN,-Inf,1.192854,-0.432013,1.001262,0.000000,0.000000,70.267549,70.223665,70.380628,70.365721,70.294167,70.395521,32.000000,70.277853,69.934442,69.521094,70.242507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999961,-335.702274
84.070974,69.996978,84.178921,70.156024,0.376813,-0.344508,0.000000,14.235489,83.519587,-0.029040,69.895110,84.055805,70.599114,82.921937,70.108357,83.676979,69.248292,84.084345,-0.000809,0.012913,32.000000,-235.766388,83.023160,-0.023486,0.048072,-0.001432,NaN,-Inf,1.192558,-0.432325,1.001273,0.000000,0.000000,70.267700,70.223767,70.380545,70.365656,70.294434,70.395779,32.000000,70.277999,69.938202,69.521621,70.242529,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000266,-335.701247
84.070796,69.997003,84.178370,70.156055,0.378166,-0.344371,0.000000,14.235432,83.520378,-0.029092,69.895642,84.054905,70.599514,82.921358,70.108953,83.675897,69.248334,84.084913,-0.000808,0.012914,32.000000,-235.766430,83.022838,-0.023420,0.048043,-0.001435,NaN,-Inf,1.192227,-0.432478,1.001271,0.000000,0.000000,70.267672,70.223813,70.380456,70.366196,70.294580,70.396282,32.000000,70.278187,69.942524,69.522362,70.242920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000393,-335.700440
84.071164,69.997031,84.177096,70.156093,0.376173,-0.344277,0.000000,14.235342,83.520414,-0.028864,69.896159,84.055075,70.599427,82.923689,70.109194,83.672837,69.248037,84.084193,-0.000810,0.012943,32.000000,-235.766502,83.021453,-0.023408,0.047844,-0.001439,NaN,-Inf,1.192357,-0.434381,1.001284,0.000000,0.000000,70.267590,70.223768,70.380367,70.366191,70.294533,70.396136,32.000000,70.278551,69.947295,69.522470,70.242859,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.700073
84.071693,69.997080,84.175870,70.156126,0.374096,-0.344371,0.000000,14.235288,83.519947,-0.028857,69.896238,84.059627,70.598991,82.924731,70.109625,83.670876,69.247440,84.083214,-0.000810,0.012991,32.000000,-235.766542,83.019539,-0.023495,0.047792,-0.001430,NaN,-Inf,1.192506,-0.434029,1.001280,0.000000,0.000000,70.267446,70.223716,70.379853,70.366050,70.294082,70.395958,32.000000,70.278800,69.952412,69.522512,70.242437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999843,-335.700880
84.070851,69.997121,84.175005,70.156159,0.373784,-0.344332,0.000000,14.235209,83.520589,-0.028899,69.896474,84.062104,70.599393,82.924710,70.110140,83.671295,69.247519,84.080808,-0.000810,0.013004,32.000000,-235.766638,83.018993,-0.023496,0.047785,-0.001421,NaN,-Inf,1.192278,-0.434231,1.001260,0.000000,0.000000,70.267368,70.223260,70.379221,70.366019,70.294312,70.396196,32.000000,70.278616,69.957569,69.522802,70.242250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.701834
84.070541,69.997135,84.174011,70.156159,0.373450,-0.344335,0.000000,14.235192,83.519299,-0.028701,69.896363,84.062608,70.599754,82.926397,70.110061,83.671165,69.247395,84.081013,-0.000810,0.012980,32.000000,-235.766716,83.019048,-0.023531,0.047800,-0.001394,NaN,-Inf,1.191960,-0.434313,1.001239,0.000000,0.000000,70.267671,70.223144,70.378724,70.365638,70.294379,70.396566,32.000000,70.278334,69.962411,69.522586,70.242351,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000010,-335.702201
84.071199,69.997149,84.173606,70.156146,0.373471,-0.344405,0.000000,14.235288,83.518113,-0.028702,69.895855,84.063958,70.600023,82.928028,70.109973,83.671496,69.247083,84.079625,-0.000810,0.012968,32.000000,-235.766579,83.018708,-0.023519,0.047877,-0.001389,NaN,-Inf,1.192586,-0.436065,1.001239,0.000000,0.000000,70.267675,70.223567,70.378709,70.365657,70.294481,70.396473,32.000000,70.278420,69.967200,69.523009,70.242591,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.703155
