OSU 80 Ton Compressor Load Stand
84.072226,69.997190,84.173251,70.156137,0.373492,-0.344266,0.000000,14.235410,83.516618,-0.028700,69.895529,84.062492,70.599401,82.928103,70.109649,83.671240,69.246476,84.078045,-0.000810,0.012978,32.000000,-235.766576,83.017599,-0.023537,0.047971,-0.001388,NaN,-Inf,1.192816,-0.435799,1.001231,0.000000,0.000000,70.266948,70.223470,70.378518,70.365424,70.293675,70.396003,32.000000,70.278485,69.972270,69.522826,70.242216,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999970,-335.703888
84.072034,69.997157,84.172443,70.156121,0.376406,-0.344460,0.000000,14.235489,83.515289,-0.028632,69.896379,84.062247,70.599533,82.930493,70.110155,83.669001,69.247029,84.074994,-0.000809,0.013003,32.000000,-235.766550,83.019660,-0.023559,0.048199,-0.001371,NaN,-Inf,1.192373,-0.436451,1.001218,0.000000,0.000000,70.267181,70.223608,70.379132,70.365714,70.293895,70.396261,32.000000,70.278830,69.978078,69.523183,70.242790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000443,-335.699413
84.071071,69.997157,84.172099,70.156143,0.376582,-0.344419,0.000000,14.235527,83.514509,-0.028535,69.897229,84.062583,70.600044,82.931643,70.110596,83.667817,69.247400,84.073591,-0.000808,0.013035,32.000000,-235.766502,83.020995,-0.023581,0.048268,-0.001340,NaN,-Inf,1.191699,-0.436942,1.001202,0.000000,0.000000,70.267087,70.223631,70.379363,70.365929,70.294043,70.396405,32.000000,70.279289,69.983714,69.523798,70.242924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999931,-335.700220
84.071476,69.997199,84.171589,70.156159,0.376018,-0.344348,0.000000,14.235643,83.516512,-0.028533,69.897818,84.065626,70.600431,82.931272,70.111378,83.669411,69.247138,84.073326,-0.000808,0.013066,32.000000,-235.766442,83.021849,-0.023590,0.048434,-0.001338,NaN,-Inf,1.191799,-0.439616,1.001194,0.000000,0.000000,70.266958,70.223908,70.379029,70.366155,70.293688,70.396904,32.000000,70.279183,69.989144,69.524327,70.243388,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999902,-335.703155
84.072612,69.997289,84.171078,70.156126,0.376031,-0.344109,0.000000,14.235583,83.516186,-0.028495,69.898156,84.066420,70.600846,82.931268,70.111963,83.669946,69.247072,84.073203,-0.000808,0.013062,32.000000,-235.766489,83.025923,-0.023292,0.048451,-0.001338,NaN,-Inf,1.192469,-0.440961,1.001202,0.000000,0.000000,70.267066,70.224173,70.379055,70.365945,70.293628,70.396719,32.000000,70.279159,69.994405,69.524543,70.243733,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999990,-335.701174
84.072586,69.997281,84.169330,70.156110,0.375483,-0.343878,0.000000,14.235622,83.517069,-0.028284,69.897680,84.069631,70.601030,82.933818,70.112347,83.671996,69.246642,84.071821,-0.000807,0.013058,32.000000,-235.766472,83.026263,-0.023299,0.048506,-0.001314,NaN,-Inf,1.192230,-0.440882,1.001191,0.000000,0.000000,70.266458,70.223412,70.378653,70.365472,70.293309,70.396011,32.000000,70.279065,69.999013,69.524570,70.243216,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999872,-335.700220
84.071551,69.997300,84.168299,70.156077,0.375355,-0.343878,0.000000,14.235681,83.519945,-0.028271,69.897576,84.071736,70.601253,82.934932,70.112424,83.670426,69.246167,84.072276,-0.000808,0.013057,32.000000,-235.766354,83.027523,-0.023307,0.048545,-0.001298,NaN,-Inf,1.191530,-0.440902,1.001171,0.000000,0.000000,70.265747,70.222971,70.377976,70.365280,70.293262,70.395930,32.000000,70.278976,70.003850,69.524876,70.243132,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.700514
84.071681,69.997320,84.168855,70.156035,0.375161,-0.344140,0.000000,14.235577,83.520807,-0.028271,69.897989,84.072136,70.601652,82.935697,70.112633,83.669818,69.246019,84.070670,-0.000808,0.013067,32.000000,-235.766457,83.029864,-0.023346,0.048475,-0.001273,NaN,-Inf,1.191540,-0.441432,1.001151,0.000000,0.000000,70.265732,70.223105,70.377882,70.365402,70.293558,70.396388,32.000000,70.279774,70.009008,69.525126,70.243490,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000256,-335.702715
84.072348,69.997311,84.168447,70.155994,0.378418,-0.344151,0.000000,14.235507,83.520392,-0.028042,69.898261,84.074899,70.601747,82.937022,70.112653,83.667559,69.245787,84.072145,-0.000808,0.013057,32.000000,-235.766581,83.029068,-0.023341,0.048529,-0.001279,NaN,-Inf,1.192279,-0.440642,1.001151,0.000000,0.000000,70.266118,70.222786,70.377744,70.364936,70.293727,70.397050,32.000000,70.280436,70.014602,69.525163,70.243689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000148,-335.700587
84.072394,69.997270,84.167699,70.155978,0.378310,-0.344259,0.000000,14.235473,83.520127,-0.028046,69.898187,84.076890,70.601933,82.937105,70.112649,83.667211,69.246352,84.073726,-0.000809,0.013053,32.000000,-235.766709,83.029479,-0.023334,0.048990,-0.001274,NaN,-Inf,1.192208,-0.441610,1.001156,0.000000,0.000000,70.266421,70.223271,70.378085,70.364904,70.294142,70.398051,32.000000,70.280678,70.020348,69.525947,70.244100,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.700880
84.071896,69.997328,84.166934,70.156000,0.380359,-0.344324,0.000000,14.235533,83.521133,-0.028056,69.898342,84.077302,70.602750,82.933394,70.113081,83.667791,69.247006,84.074198,-0.000808,0.013032,32.000000,-235.766539,83.033930,-0.023337,0.049187,-0.001258,NaN,-Inf,1.191736,-0.440353,1.001143,0.000000,0.000000,70.266710,70.223730,70.378585,70.365056,70.294829,70.398518,32.000000,70.281050,70.026759,69.526209,70.244654,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.701541
84.071472,69.997399,84.166643,70.156041,0.380459,-0.344445,0.000000,14.235592,83.523037,-0.027909,69.898293,84.079455,70.602881,82.932919,70.113540,83.668786,69.247235,84.072849,-0.000809,0.013024,32.000000,-235.766510,83.032742,-0.023362,0.049412,-0.001239,NaN,-Inf,1.191662,-0.439818,1.001134,0.000000,0.000000,70.267084,70.223407,70.378591,70.364908,70.295043,70.398624,32.000000,70.281168,70.033135,69.526552,70.244456,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.702348
84.072161,69.997399,84.167142,70.156082,0.376157,-0.344602,0.000000,14.235507,83.523363,-0.027815,69.898015,84.078674,70.602981,82.932566,70.114170,83.671321,69.247644,84.072063,-0.000809,0.013030,32.000000,-235.766650,83.035020,-0.023368,0.049391,-0.001233,NaN,-Inf,1.192067,-0.440145,1.001130,0.000000,0.000000,70.267713,70.223273,70.378611,70.365011,70.295146,70.398901,32.000000,70.280790,70.040118,69.526951,70.244288,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000305,-335.701981
84.073010,69.997449,84.165987,70.156082,0.376128,-0.344534,0.000000,14.235572,83.523645,-0.027931,69.897893,84.080929,70.603528,82.932664,70.114838,83.673431,69.247645,84.072826,-0.000808,0.013026,32.000000,-235.766715,83.033388,-0.023347,0.049445,-0.001234,NaN,-Inf,1.192432,-0.441312,1.001132,0.000000,0.000000,70.267958,70.223386,70.378428,70.365015,70.295377,70.399012,32.000000,70.280984,70.047072,69.527328,70.244206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000148,-335.701101
84.072545,69.997460,84.165565,70.156099,0.376147,-0.344502,0.000000,14.235539,83.523780,-0.028025,69.897648,84.079079,70.604053,82.932382,70.115011,83.674847,69.247307,84.075349,-0.000807,0.013028,32.000000,-235.766772,83.031227,-0.023335,0.049646,-0.001232,NaN,-Inf,1.191953,-0.442267,1.001130,0.000000,0.000000,70.267969,70.223409,70.377682,70.364966,70.295527,70.399266,32.000000,70.281146,70.054265,69.527622,70.244084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000256,-335.701687
84.071924,69.997474,84.164418,70.156143,0.376060,-0.344426,0.000000,14.235516,83.523370,-0.028038,69.897730,84.080209,70.603734,82.932786,70.115505,83.673561,69.246630,84.075811,-0.000806,0.013029,32.000000,-235.766880,83.031865,-0.023314,0.049581,-0.001207,NaN,-Inf,1.191413,-0.441739,1.001106,0.000000,0.000000,70.268296,70.223218,70.377687,70.365265,70.296213,70.399835,32.000000,70.281077,70.061331,69.528216,70.244390,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999852,-335.702421
84.072162,69.997532,84.162499,70.156226,0.376147,-0.344424,0.000000,14.235409,83.523435,-0.028021,69.897833,84.080723,70.603514,82.932275,70.115331,83.670991,69.246390,84.077155,-0.000806,0.013006,32.000000,-235.767043,83.032830,-0.023323,0.049427,-0.001192,NaN,-Inf,1.191748,-0.439645,1.001106,0.000000,0.000000,70.268819,70.222886,70.377905,70.365238,70.296608,70.400260,32.000000,70.281107,70.068529,69.528655,70.244752,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.702274
84.073434,69.997523,84.163418,70.156209,0.377227,-0.344356,0.000000,14.235387,83.525474,-0.028268,69.897618,84.080834,70.603402,82.931325,70.115086,83.670310,69.245803,84.077057,-0.000806,0.012993,32.000000,-235.767153,83.034998,-0.023331,0.049394,-0.001187,NaN,-Inf,1.192193,-0.438648,1.001100,0.000000,0.000000,70.268673,70.222442,70.377480,70.364153,70.296412,70.399652,32.000000,70.281014,70.075620,69.528456,70.244610,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000325,-335.698679
84.073309,69.997559,84.162396,70.156209,0.378156,-0.344508,0.000000,14.235456,83.528444,-0.028250,69.897290,84.080614,70.603202,82.932133,70.114737,83.666872,69.245223,84.076047,-0.000807,0.012989,32.000000,-235.767013,83.040719,-0.023319,0.049297,-0.001167,NaN,-Inf,1.192086,-0.437473,1.001075,0.000000,0.000000,70.268455,70.221978,70.376447,70.363225,70.296262,70.399246,32.000000,70.280662,70.082511,69.528597,70.244375,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.701027
84.072209,69.997584,84.161907,70.156198,0.376016,-0.344665,0.000000,14.235479,83.529536,-0.028253,69.897453,84.079771,70.603262,82.933534,70.114602,83.666781,69.245903,84.075836,-0.000806,0.013014,32.000000,-235.767132,83.042570,-0.023320,0.049145,-0.001161,NaN,-Inf,1.191194,-0.436955,1.001070,0.000000,0.000000,70.268939,70.221923,70.376296,70.363306,70.296435,70.399394,32.000000,70.281258,70.089807,69.529292,70.244394,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999823,-335.701394
84.072143,69.997543,84.161065,70.156148,0.373823,-0.344822,0.000000,14.235512,83.529526,-0.028507,69.897482,84.080991,70.603084,82.934162,70.114519,83.668271,69.245795,84.078665,-0.000806,0.013021,32.000000,-235.767144,83.042683,-0.023331,0.049092,-0.001163,NaN,-Inf,1.191316,-0.437077,1.001060,0.000000,0.000000,70.268760,70.221616,70.376321,70.363588,70.296389,70.399307,32.000000,70.281374,70.097197,69.529866,70.244589,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000148,-335.701761
84.072952,69.997592,84.161931,70.156165,0.373600,-0.344801,0.000000,14.235546,83.530232,-0.028476,69.897705,84.082426,70.603510,82.935487,70.114762,83.670250,69.245405,84.079155,-0.000805,0.013029,32.000000,-235.767123,83.047033,-0.023332,0.049075,-0.001166,NaN,-Inf,1.192105,-0.437904,1.001067,0.000000,0.000000,70.268665,70.221533,70.376143,70.363841,70.296228,70.399332,32.000000,70.281581,70.105116,69.530707,70.244917,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999734,-335.702715
84.073380,69.997636,84.161878,70.156181,0.373277,-0.344759,0.000000,14.235720,83.531614,-0.028498,69.897998,84.085543,70.604297,82.934853,70.115297,83.670663,69.246194,84.081205,-0.000804,0.013033,32.000000,-235.766962,83.049979,-0.023333,0.049076,-0.001157,NaN,-Inf,1.192109,-0.435829,1.001058,0.000000,0.000000,70.268790,70.222040,70.375944,70.364161,70.296602,70.399523,32.000000,70.281992,70.114326,69.531890,70.245067,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.702494
84.072736,69.997655,84.161079,70.156190,0.373314,-0.344859,0.000000,14.235995,83.533035,-0.028580,69.898013,84.084475,70.604084,82.935406,70.115304,83.671105,69.246753,84.078638,-0.000804,0.013045,32.000000,-235.766662,83.052762,-0.023323,0.049059,-0.001159,NaN,-Inf,1.191597,-0.435099,1.001058,0.000000,0.000000,70.268888,70.221756,70.375695,70.364061,70.296369,70.398834,32.000000,70.281855,70.123120,69.532960,70.244945,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000000,-335.701394
84.072602,69.997631,84.161961,70.156181,0.373230,-0.344838,0.000000,14.236167,83.534378,-0.028634,69.897915,84.085476,70.603825,82.934292,70.115277,83.672156,69.246991,84.079275,-0.000804,0.013060,32.000000,-235.766489,83.056574,-0.023325,0.049137,-0.001161,NaN,-Inf,1.191344,-0.434464,1.001053,0.000000,0.000000,70.268258,70.221159,70.375557,70.363500,70.295709,70.398535,32.000000,70.281581,70.131424,69.533152,70.244850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.702494
84.073295,69.997655,84.161987,70.156190,0.377088,-0.344626,0.000000,14.236257,83.536761,-0.028663,69.897208,84.088453,70.603777,82.934024,70.115574,83.673760,69.246719,84.078575,-0.000803,0.013075,32.000000,-235.766502,83.059323,-0.023418,0.048957,-0.001160,NaN,-Inf,1.191810,-0.436807,1.001051,0.000000,0.000000,70.267389,70.221373,70.375016,70.363523,70.295263,70.398637,32.000000,70.281409,70.138752,69.533341,70.244956,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.701541
84.073893,69.997658,84.162082,70.156220,0.377191,-0.344749,0.000000,14.236305,83.536844,-0.028652,69.896069,84.090095,70.603759,82.934714,70.115946,83.674371,69.246580,84.078192,-0.000803,0.013096,32.000000,-235.766419,83.062426,-0.023420,0.048694,-0.001169,NaN,-Inf,1.191879,-0.436602,1.001063,0.000000,0.000000,70.267209,70.221616,70.374826,70.363872,70.295135,70.398919,32.000000,70.281600,70.145505,69.533992,70.245481,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000118,-335.702348
84.073381,69.997658,84.162401,70.156231,0.376427,-0.344736,0.000000,14.236328,83.536007,-0.028855,69.895586,84.088610,70.603638,82.934812,70.115961,83.673077,69.246413,84.077420,-0.000803,0.013108,32.000000,-235.766382,83.065795,-0.023420,0.048552,-0.001164,NaN,-Inf,1.191423,-0.436816,1.001055,0.000000,0.000000,70.267001,70.221686,70.374883,70.363394,70.294644,70.398756,32.000000,70.281391,70.151632,69.534003,70.245452,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000246,-335.701321
84.072976,69.997675,84.161818,70.156181,0.376320,-0.344634,0.000000,14.236381,83.536749,-0.028831,69.895077,84.089862,70.603440,82.933165,70.115975,83.673192,69.246382,84.076635,-0.000803,0.013105,32.000000,-235.766419,83.068391,-0.023435,0.048603,-0.001162,NaN,-Inf,1.191010,-0.436943,1.001049,0.000000,0.000000,70.266319,70.221182,70.374393,70.362801,70.294482,70.397960,32.000000,70.280856,70.157030,69.534224,70.245072,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000226,-335.700880
84.073368,69.997658,84.163804,70.156124,0.375703,-0.344725,0.000000,14.236408,83.536958,-0.028814,69.894908,84.088180,70.603856,82.930328,70.115710,83.671244,69.246860,84.080477,-0.000804,0.013082,32.000000,-235.766470,83.071135,-0.023443,0.048602,-0.001180,NaN,-Inf,1.191366,-0.437313,1.001059,0.000000,0.000000,70.265954,70.221128,70.374376,70.363082,70.294461,70.397320,32.000000,70.280938,70.162549,69.535097,70.245707,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999961,-335.702788
84.074566,69.997669,84.161150,70.156104,0.375612,-0.344670,0.000000,14.236568,83.537368,-0.029035,69.894941,84.086949,70.604000,82.927346,70.115536,83.672270,69.247370,84.082457,-0.000803,0.013074,32.000000,-235.766370,83.070592,-0.023470,0.048414,-0.001166,NaN,-Inf,1.191664,-0.437828,1.001057,0.000000,0.000000,70.266107,70.221402,70.374615,70.362939,70.294198,70.397057,32.000000,70.281123,70.168120,69.535636,70.246180,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000315,-335.700367
84.074860,69.997680,84.163219,70.156118,0.375496,-0.344712,0.000000,14.236803,83.537490,-0.028954,69.895408,84.086582,70.604138,82.926526,70.115835,83.674067,69.247442,84.084066,-0.000803,0.013083,32.000000,-235.766224,83.074706,-0.023459,0.048206,-0.001197,NaN,-Inf,1.191373,-0.435636,1.001076,0.000000,0.000000,70.266270,70.221677,70.374881,70.363194,70.294025,70.397344,32.000000,70.281660,70.174020,69.536501,70.246579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.700807
84.074296,69.997664,84.163984,70.156159,0.378901,-0.344665,0.000000,14.236943,83.537364,-0.028957,69.895736,84.087529,70.604380,82.924233,70.115709,83.674171,69.247843,84.084667,-0.000804,0.013089,32.000000,-235.766057,83.076906,-0.023443,0.047947,-0.001146,NaN,-Inf,1.190553,-0.434771,1.001030,0.000000,0.000000,70.266567,70.220924,70.374642,70.363203,70.293590,70.397321,32.000000,70.282059,70.179523,69.537196,70.246759,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.703668
84.074191,69.997647,84.164236,70.156201,0.378767,-0.344783,0.000000,14.237093,83.538967,-0.028901,69.895386,84.087496,70.604767,82.922396,70.115892,83.674280,69.248267,84.087008,-0.000804,0.013067,32.000000,-235.765887,83.077421,-0.023122,0.047760,-0.001165,NaN,-Inf,1.190359,-0.433725,1.001051,0.000000,0.000000,70.267111,70.220203,70.374160,70.362688,70.293187,70.397320,32.000000,70.281975,70.184635,69.537778,70.246909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000148,-335.700440
84.074920,69.997702,84.164003,70.156226,0.379766,-0.344770,0.000000,14.237226,83.539611,-0.028927,69.894790,84.088192,70.605068,82.921390,70.116214,83.675386,69.248406,84.088097,-0.000803,0.013034,32.000000,-235.765617,83.075482,-0.023092,0.047534,-0.001193,NaN,-Inf,1.190735,-0.433708,1.001067,0.000000,0.000000,70.267199,70.220018,70.374056,70.362347,70.293095,70.397253,32.000000,70.281265,70.189549,69.538690,70.247541,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000187,-335.701614
84.075591,69.997788,84.164679,70.156228,0.379504,-0.344626,0.000000,14.237303,83.539268,-0.028941,69.894353,84.087413,70.605126,82.921606,70.116617,83.675597,69.248654,84.087801,-0.000803,0.013021,32.000000,-235.765671,83.077303,-0.023089,0.047408,-0.001200,NaN,-Inf,1.190792,-0.432505,1.001071,0.000000,0.000000,70.267203,70.220407,70.373866,70.362597,70.293025,70.397316,32.000000,70.281278,70.194664,69.539234,70.248217,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000069,-335.699707
84.075644,69.997862,84.164849,70.156204,0.375570,-0.344413,0.000000,14.237422,83.539298,-0.028758,69.894379,84.087759,70.605061,82.921891,70.116926,83.674159,69.249308,84.088160,-0.000804,0.012993,32.000000,-235.765531,83.080084,-0.023095,0.047074,-0.001192,NaN,-Inf,1.190339,-0.431888,1.001060,0.000000,0.000000,70.267624,70.220774,70.374425,70.362741,70.293660,70.397568,32.000000,70.281523,70.199840,69.539842,70.248891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999902,-335.703081
84.075314,69.997821,84.163722,70.156154,0.375546,-0.344544,0.000000,14.237617,83.541310,-0.028990,69.894363,84.088957,70.604981,82.919509,70.116733,83.674990,69.249864,84.086644,-0.000804,0.012999,32.000000,-235.765291,83.081150,-0.023078,0.046865,-0.001208,NaN,-Inf,1.189958,-0.432342,1.001060,0.000000,0.000000,70.267773,70.220417,70.374393,70.362307,70.293669,70.397250,32.000000,70.282125,70.205028,69.540558,70.249082,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.701761
84.075316,69.997818,84.165474,70.156148,0.375528,-0.344838,0.000000,14.237865,83.542421,-0.029003,69.894495,84.089780,70.605292,82.917273,70.116866,83.674784,69.250292,84.087653,-0.000805,0.012963,32.000000,-235.765000,83.082201,-0.023086,0.046835,-0.001217,NaN,-Inf,1.189997,-0.432745,1.001061,0.000000,0.000000,70.267823,70.220451,70.374419,70.362627,70.293550,70.397433,32.000000,70.282570,70.209882,69.541551,70.249555,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999892,-335.701908
84.076118,69.997856,84.166709,70.156159,0.375612,-0.344733,0.000000,14.237950,83.542738,-0.028916,69.894844,84.088831,70.605761,82.916507,70.116808,83.674654,69.250395,84.087920,-0.000803,0.012954,32.000000,-235.765015,83.082121,-0.023084,0.046746,-0.001205,NaN,-Inf,1.190184,-0.434356,1.001052,0.000000,0.000000,70.268042,70.220811,70.374665,70.362508,70.293750,70.397435,32.000000,70.282380,70.214794,69.542659,70.249986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.702861
84.075831,69.997939,84.167874,70.156159,0.375685,-0.344660,0.000000,14.238035,83.542182,-0.029073,69.894641,84.087328,70.606219,82.915528,70.117487,83.673799,69.250224,84.089899,-0.000804,0.012942,32.000000,-235.765001,83.082220,-0.023093,0.046574,-0.001241,NaN,-Inf,1.189662,-0.434000,1.001077,0.000000,0.000000,70.268485,70.220893,70.374468,70.362278,70.294022,70.397379,32.000000,70.282357,70.219181,69.543849,70.250225,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999990,-335.702861
84.075760,69.997972,84.166659,70.156234,0.375890,-0.344738,0.000000,14.238195,83.545014,-0.029072,69.894989,84.086593,70.606515,82.918991,70.118165,83.676262,69.251135,84.088910,-0.000803,0.012916,32.000000,-235.764728,83.082090,-0.023084,0.046374,-0.001241,NaN,-Inf,1.189662,-0.434000,1.001077,0.000000,0.000000,70.268748,70.220969,70.374510,70.362490,70.294193,70.397313,32.000000,70.281997,70.223290,69.544976,70.250857,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.700293
84.076059,69.998077,84.167653,70.156303,0.376147,-0.344597,0.000000,14.238262,83.544900,-0.029093,69.894783,84.086213,70.607022,82.917937,70.118938,83.676983,69.251741,84.089558,-0.000802,0.012926,32.000000,-235.764538,83.083387,-0.023054,0.046016,-0.001272,NaN,-Inf,1.189942,-0.432453,1.001095,0.000000,0.000000,70.268702,70.221255,70.374581,70.362383,70.294317,70.397002,32.000000,70.281662,70.226731,69.545397,70.251201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000207,-335.699707
84.076101,69.998151,84.168647,70.156347,0.374316,-0.344329,0.000000,14.238246,83.544985,-0.029033,69.894450,84.086011,70.606588,82.918762,70.119636,83.675935,69.251609,84.089865,-0.000802,0.012943,32.000000,-235.764632,83.082994,-0.023075,0.045663,-0.001259,NaN,-Inf,1.190026,-0.434052,1.001081,0.000000,0.000000,70.268496,70.220961,70.374019,70.362381,70.293751,70.396150,32.000000,70.281332,70.229664,69.545543,70.251443,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000020,-335.702788
84.076346,69.998093,84.168475,70.156347,0.372501,-0.344272,0.000000,14.238417,83.544620,-0.029141,69.894457,84.082574,70.606188,82.920673,70.119692,83.675020,69.251940,84.091359,-0.000801,0.012964,32.000000,-235.764468,83.085315,-0.023083,0.045259,-0.001265,NaN,-Inf,1.189923,-0.434208,1.001089,0.000000,0.000000,70.268507,70.221479,70.373901,70.362570,70.293505,70.395863,32.000000,70.281895,70.232040,69.546172,70.252155,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000413,-335.701614
84.076545,69.998085,84.169106,70.156314,0.372315,-0.344049,0.000000,14.238558,83.544935,-0.029163,69.894783,84.082439,70.606512,82.920180,70.120092,83.674612,69.252123,84.092777,-0.000799,0.012974,32.000000,-235.764338,83.086883,-0.023202,0.045144,-0.001303,NaN,-Inf,1.189967,-0.433862,1.001101,0.000000,0.000000,70.268848,70.222172,70.374081,70.362650,70.293975,70.396179,32.000000,70.283173,70.234393,69.546555,70.252911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999872,-335.702568
84.076666,69.998099,84.168194,70.156270,0.371997,-0.344004,0.000000,14.238670,83.545602,-0.029000,69.895142,84.081320,70.606598,82.920267,70.120029,83.674301,69.252447,84.092943,-0.000800,0.012972,32.000000,-235.764130,83.088174,-0.023287,0.044769,-0.001299,NaN,-Inf,1.189740,-0.433156,1.001096,0.000000,0.000000,70.269109,70.222496,70.373997,70.362504,70.293842,70.395975,32.000000,70.283849,70.236308,69.546807,70.253222,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000315,-335.702568
84.076866,69.998154,84.167433,70.156248,0.372115,-0.344075,0.000000,14.238755,83.544220,-0.028985,69.895165,84.081840,70.606386,82.919447,70.120081,83.671593,69.252404,84.092588,-0.000800,0.012981,32.000000,-235.763913,83.087715,-0.023264,0.044420,-0.001313,NaN,-Inf,1.189593,-0.432355,1.001101,0.000000,0.000000,70.269373,70.222469,70.373810,70.362574,70.293355,70.395373,32.000000,70.283802,70.237490,69.546503,70.253452,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000216,-335.702274
84.077219,69.998269,84.167437,70.156281,0.372024,-0.344004,0.000000,14.238815,83.544054,-0.028983,69.894768,84.080153,70.606222,82.916269,70.120266,83.672582,69.252245,84.094186,-0.000802,0.012991,32.000000,-235.763752,83.087857,-0.023263,0.044045,-0.001312,NaN,-Inf,1.189522,-0.432561,1.001089,0.000000,0.000000,70.268940,70.222530,70.373523,70.362615,70.292716,70.394568,32.000000,70.284130,70.238035,69.546405,70.253107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000236,-335.703155
84.078073,69.998211,84.166638,70.156281,0.375793,-0.343996,0.000000,14.238937,83.542819,-0.028939,69.894281,84.080945,70.606187,82.916578,70.120766,83.672068,69.253029,84.093671,-0.000802,0.013000,32.000000,-235.763571,83.086149,-0.023292,0.044022,-0.001294,NaN,-Inf,1.189439,-0.432765,1.001077,0.000000,0.000000,70.269080,70.222931,70.373246,70.362586,70.292634,70.394527,32.000000,70.284483,70.238498,69.547109,70.252853,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000089,-335.703155
84.077676,69.998187,84.167998,70.156281,0.375879,-0.343973,0.000000,14.239046,83.538529,-0.028855,69.894325,84.081794,70.606471,82.916660,70.121582,83.673322,69.253779,84.096010,-0.000803,0.013013,32.000000,-235.763412,83.086694,-0.023304,0.044052,-0.001305,NaN,-Inf,1.189310,-0.431497,1.001073,0.000000,0.000000,70.269009,70.223673,70.373352,70.363025,70.292931,70.395144,32.000000,70.284652,70.238754,69.547963,70.253130,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999951,-335.701394
84.077094,69.998170,84.166897,70.156275,0.374885,-0.343886,0.000000,14.239248,83.536804,-0.028843,69.894783,84.083023,70.607520,82.917354,70.122723,83.673743,69.254959,84.095516,-0.000803,0.013010,32.000000,-235.763316,83.084381,-0.023287,0.044166,-0.001288,NaN,-Inf,1.188658,-0.432639,1.001053,0.000000,0.000000,70.269682,70.225188,70.374286,70.364096,70.293865,70.396351,32.000000,70.285362,70.239467,69.549150,70.254317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000285,-335.698899
84.077299,69.998137,84.167693,70.156259,0.374856,-0.343768,0.000000,14.239352,83.534585,-0.028884,69.894832,84.084792,70.608110,82.916280,70.124297,83.674963,69.255250,84.094820,-0.000803,0.013002,32.000000,-235.763195,83.083626,-0.023285,0.044332,-0.001303,NaN,-Inf,1.188908,-0.431762,1.001074,0.000000,0.000000,70.270034,70.226038,70.374824,70.364728,70.294033,70.396577,32.000000,70.286235,70.240102,69.549778,70.255105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999961,-335.702201
84.077989,69.998195,84.166759,70.156316,0.374570,-0.343566,0.000000,14.239443,83.534814,-0.028683,69.895289,84.085673,70.608832,82.915473,70.125531,83.674189,69.255411,84.093702,-0.000802,0.012970,32.000000,-235.763104,83.084009,-0.023247,0.044326,-0.001295,NaN,-Inf,1.189297,-0.433286,1.001068,0.000000,0.000000,70.270282,70.226697,70.375277,70.364979,70.294283,70.396682,32.000000,70.286879,70.239863,69.550547,70.255888,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999990,-335.701761
84.078091,69.998236,84.166167,70.156325,0.374862,-0.343291,0.000000,14.239572,83.533864,-0.028662,69.895494,84.086136,70.609260,82.915221,70.126282,83.674776,69.255676,84.089980,-0.000801,0.012958,32.000000,-235.762969,83.083379,-0.023276,0.044251,-0.001305,NaN,-Inf,1.189122,-0.434061,1.001075,0.000000,0.000000,70.270551,70.227285,70.375957,70.365406,70.294532,70.396965,32.000000,70.287643,70.238706,69.551382,70.256679,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000305,-335.702568
84.077772,69.998294,84.166063,70.156325,0.374851,-0.343388,0.000000,14.239689,83.534004,-0.028615,69.895048,84.086500,70.609418,82.913550,70.126532,83.673931,69.255732,84.088637,-0.000800,0.012976,32.000000,-235.762778,83.082784,-0.023270,0.044040,-0.001279,NaN,-Inf,1.188701,-0.434998,1.001056,0.000000,0.000000,70.270512,70.227300,70.376305,70.365833,70.294441,70.397018,32.000000,70.287667,70.236658,69.551030,70.256832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000000,-335.701247
84.077994,69.998401,84.165985,70.156358,0.378964,-0.343354,0.000000,14.239583,83.533372,-0.028418,69.894995,84.085946,70.609959,82.912805,70.127036,83.676036,69.256091,84.089289,-0.000799,0.013000,32.000000,-235.762876,83.079585,-0.023237,0.043839,-0.001271,NaN,-Inf,1.188670,-0.437849,1.001048,0.000000,0.000000,70.270571,70.227380,70.376687,70.365850,70.294607,70.397139,32.000000,70.288161,70.233910,69.550530,70.257210,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000216,-335.702054
84.078396,69.998476,84.165559,70.156374,0.379079,-0.343453,0.000000,14.239564,83.531232,-0.028426,69.895420,84.087688,70.610844,82.915018,70.127797,83.675836,69.256386,84.088373,-0.000799,0.012956,32.000000,-235.763002,83.078172,-0.023233,0.043658,-0.001271,NaN,-Inf,1.188949,-0.438838,1.001050,0.000000,0.000000,70.271073,70.227853,70.377135,70.366318,70.295673,70.397897,32.000000,70.288891,70.231269,69.550565,70.258003,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999980,-335.702421
84.078541,69.998533,84.163479,70.156336,0.378738,-0.343480,0.000000,14.239596,83.530485,-0.028429,69.895764,84.087496,70.611809,82.914776,70.128784,83.675781,69.256562,84.084692,-0.000799,0.012926,32.000000,-235.762886,83.077898,-0.023202,0.043551,-0.001274,NaN,-Inf,1.188904,-0.438745,1.001047,0.000000,0.000000,70.272046,70.228349,70.378017,70.366765,70.297115,70.398174,32.000000,70.289325,70.228883,69.551095,70.258946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.702788
84.077921,69.998580,84.163904,70.156270,0.378819,-0.343598,0.000000,14.239579,83.530770,-0.028265,69.895539,84.086913,70.611950,82.912659,70.128283,83.676228,69.256751,84.085099,-0.000798,0.012914,32.000000,-235.762911,83.077320,-0.023238,0.043574,-0.001276,NaN,-Inf,1.188697,-0.439675,1.001037,0.000000,0.000000,70.272176,70.227608,70.378022,70.366110,70.297726,70.397810,32.000000,70.289164,70.226340,69.551104,70.259188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000236,-335.701027
84.077299,69.998622,84.163001,70.156204,0.375512,-0.343584,0.000000,14.239574,83.531104,-0.028180,69.895400,84.088130,70.611961,82.913028,70.127513,83.676304,69.257192,84.086264,-0.000797,0.012917,32.000000,-235.762930,83.075801,-0.023236,0.043626,-0.001248,NaN,-Inf,1.188654,-0.442410,1.001010,0.000000,0.000000,70.272127,70.227032,70.377047,70.365737,70.297792,70.396993,32.000000,70.289123,70.223455,69.550625,70.258878,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000236,-335.700000
84.077834,69.998638,84.164734,70.156311,0.375530,-0.343598,0.000000,14.239679,83.531810,-0.028171,69.895289,84.088975,70.612210,82.911717,70.128236,83.677754,69.257408,84.087677,-0.000796,0.012909,32.000000,-235.762808,83.075049,-0.023069,0.043430,-0.001263,NaN,-Inf,1.189133,-0.442315,1.001023,0.000000,0.000000,70.272771,70.227281,70.377251,70.366364,70.298315,70.396798,32.000000,70.290131,70.220963,69.551252,70.259372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.703888
84.078379,69.998644,84.165036,70.156407,0.375501,-0.343569,0.000000,14.239741,83.530444,-0.028082,69.895331,84.087560,70.612340,82.915365,70.129008,83.680819,69.257409,84.087776,-0.000795,0.012935,32.000000,-235.762557,83.073227,-0.022904,0.043336,-0.001258,NaN,-Inf,1.189606,-0.441946,1.001019,0.000000,0.000000,70.273655,70.227781,70.377085,70.366579,70.298393,70.397213,32.000000,70.290633,70.218300,69.551419,70.259548,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.701394
84.077802,69.998638,84.165226,70.156479,0.375672,-0.343406,0.000000,14.239726,83.529965,-0.027927,69.895399,84.088189,70.612666,82.918364,70.129729,83.679511,69.257211,84.088640,-0.000795,0.012951,32.000000,-235.762484,83.074868,-0.022898,0.043458,-0.001277,NaN,-Inf,1.189250,-0.441182,1.001034,0.000000,0.000000,70.274005,70.228110,70.376656,70.366648,70.298350,70.397145,32.000000,70.290341,70.215084,69.551277,70.259450,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999961,-335.701908
84.077456,69.998622,84.166262,70.156512,0.375916,-0.343207,0.000000,14.239689,83.530591,-0.027909,69.895148,84.091276,70.612896,82.920640,70.130503,83.678045,69.257216,84.088177,-0.000793,0.012966,32.000000,-235.762409,83.075739,-0.022937,0.043430,-0.001272,NaN,-Inf,1.188878,-0.441115,1.001031,0.000000,0.000000,70.274222,70.228438,70.376590,70.367075,70.298778,70.396863,32.000000,70.290532,70.212361,69.551250,70.259521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999931,-335.703155
84.077558,69.998630,84.164273,70.156537,0.376026,-0.343099,0.000000,14.239529,83.532113,-0.028100,69.894610,84.087200,70.612701,82.921506,70.131192,83.674427,69.257131,84.088004,-0.000792,0.012981,32.000000,-235.762538,83.073465,-0.022897,0.043532,-0.001282,NaN,-Inf,1.189273,-0.440316,1.001040,0.000000,0.000000,70.274249,70.228432,70.376477,70.366921,70.299010,70.396792,32.000000,70.290544,70.209254,69.550665,70.259755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000187,-335.702421
84.077909,69.998671,84.164450,70.156468,0.376110,-0.342986,0.000000,14.239386,83.531903,-0.028076,69.895147,84.085190,70.613032,82.922243,70.132154,83.672041,69.257323,84.088315,-0.000790,0.012993,32.000000,-235.762646,83.072053,-0.022897,0.043588,-0.001294,NaN,-Inf,1.189496,-0.440643,1.001056,0.000000,0.000000,70.274636,70.228848,70.376820,70.367334,70.300120,70.397114,32.000000,70.290799,70.206307,69.550635,70.260399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000148,-335.700660
84.077810,69.998740,84.164388,70.156416,0.374515,-0.343034,0.000000,14.239375,83.531158,-0.028053,69.896003,84.084784,70.613552,82.922677,70.132736,83.669892,69.257305,84.089690,-0.000790,0.013002,32.000000,-235.762818,83.074618,-0.022917,0.043486,-0.001263,NaN,-Inf,1.189434,-0.440678,1.001031,0.000000,0.000000,70.274937,70.229290,70.377010,70.367914,70.300857,70.397690,32.000000,70.291379,70.203235,69.550706,70.261099,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000167,-335.703081
84.077449,69.998831,84.162255,70.156490,0.372737,-0.343034,0.000000,14.239443,83.531849,-0.028280,69.896353,84.083298,70.614196,82.922502,70.133194,83.667206,69.256890,84.090896,-0.000790,0.013008,32.000000,-235.762734,83.073059,-0.022932,0.043333,-0.001266,NaN,-Inf,1.189233,-0.440654,1.001029,0.000000,0.000000,70.275045,70.229357,70.376814,70.368345,70.301056,70.397539,32.000000,70.291760,70.199424,69.550592,70.260788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000020,-335.702935
84.077350,69.998809,84.162918,70.156567,0.372239,-0.343149,0.000000,14.239410,83.532869,-0.028196,69.895461,84.082262,70.614326,82.924104,70.134059,83.670071,69.256269,84.092349,-0.000790,0.013036,32.000000,-235.762701,83.073591,-0.022918,0.043377,-0.001264,NaN,-Inf,1.189370,-0.439680,1.001030,0.000000,0.000000,70.275379,70.229712,70.376536,70.368759,70.301221,70.397311,32.000000,70.291988,70.194435,69.550407,70.260898,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999990,-335.701908
84.077966,69.998883,84.162440,70.156592,0.372181,-0.343052,0.000000,14.239382,83.531987,-0.028194,69.895079,84.081699,70.614574,82.924796,70.133406,83.669931,69.256587,84.092914,-0.000789,0.013029,32.000000,-235.762798,83.071567,-0.022882,0.043476,-0.001248,NaN,-Inf,1.189711,-0.438427,1.001009,0.000000,0.000000,70.275389,70.229796,70.376118,70.368835,70.301072,70.397461,32.000000,70.292113,70.190530,69.549612,70.261124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999872,-335.700880
84.078352,69.998946,84.161607,70.156595,0.371966,-0.342787,0.000000,14.239278,83.532197,-0.028414,69.895536,84.082132,70.614776,82.925863,70.134061,83.667438,69.257026,84.093267,-0.000789,0.013053,32.000000,-235.762922,83.069823,-0.022870,0.043487,-0.001257,NaN,-Inf,1.189757,-0.436798,1.001018,0.000000,0.000000,70.275529,70.230032,70.376437,70.369565,70.301798,70.398029,32.000000,70.292461,70.187327,69.549317,70.261757,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999951,-335.700880
84.077938,69.998979,84.161207,70.156606,0.374119,-0.342695,0.000000,14.239293,83.530817,-0.028336,69.894731,84.082569,70.614472,82.924602,70.134869,83.667255,69.257398,84.091732,-0.000789,0.013068,32.000000,-235.762834,83.068925,-0.022876,0.043554,-0.001233,NaN,-Inf,1.189403,-0.436721,1.001005,0.000000,0.000000,70.275851,70.230088,70.376208,70.369535,70.301665,70.397788,32.000000,70.292892,70.183467,69.548581,70.262283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000354,-335.700880
84.078710,69.998963,84.158960,70.156655,0.376372,-0.342604,0.000000,14.239300,83.530912,-0.028348,69.894865,84.083562,70.614123,82.922774,70.135018,83.667483,69.257678,84.090420,-0.000789,0.013072,32.000000,-235.762791,83.068456,-0.022883,0.043835,-0.001222,NaN,-Inf,1.189200,-0.436915,1.000990,0.000000,0.000000,70.275832,70.230430,70.376424,70.369095,70.301888,70.397534,32.000000,70.293676,70.179513,69.548327,70.262766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.700880
84.079240,69.999004,84.160092,70.156639,0.376304,-0.342530,0.000000,14.239285,83.529228,-0.028433,69.894408,84.083502,70.613593,82.920448,70.135101,83.666791,69.256989,84.091748,-0.000788,0.013095,32.000000,-235.762918,83.067414,-0.023063,0.044088,-0.001208,NaN,-Inf,1.189519,-0.438355,1.000990,0.000000,0.000000,70.275459,70.229954,70.376004,70.368841,70.301767,70.397616,32.000000,70.293558,70.175850,69.547430,70.262256,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999843,-335.703008
84.079239,69.998968,84.157407,70.156628,0.376105,-0.342635,0.000000,14.239353,83.530599,-0.028451,69.894296,84.083796,70.613182,82.921482,70.134947,83.667497,69.256395,84.091283,-0.000788,0.013071,32.000000,-235.762938,83.065412,-0.023054,0.044229,-0.001159,NaN,-Inf,1.188966,-0.439546,1.000954,0.000000,0.000000,70.275475,70.229393,70.375346,70.369207,70.301864,70.397261,32.000000,70.293788,70.172332,69.547642,70.262222,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.703302
84.079285,69.998933,84.158351,70.156631,0.375827,-0.342769,0.000000,14.239493,83.529670,-0.028475,69.895007,84.084219,70.613540,82.921495,70.134493,83.668066,69.255816,84.090541,-0.000786,0.013063,32.000000,-235.762652,83.065872,-0.023048,0.044370,-0.001173,NaN,-Inf,1.188641,-0.437935,1.000962,0.000000,0.000000,70.275461,70.229707,70.375394,70.368791,70.302033,70.397600,32.000000,70.294077,70.168861,69.547054,70.261785,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.701247
84.080022,69.998974,84.157921,70.156655,0.375591,-0.342787,0.000000,14.239475,83.530485,-0.028458,69.895047,84.087586,70.613652,82.921884,70.134525,83.668254,69.255620,84.091603,-0.000787,0.013074,32.000000,-235.762568,83.064753,-0.023035,0.044474,-0.001132,NaN,-Inf,1.188605,-0.437663,1.000930,0.000000,0.000000,70.275033,70.229619,70.374930,70.368485,70.302369,70.397854,32.000000,70.293493,70.165073,69.546709,70.260996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000020,-335.701981
84.080735,69.999007,84.158681,70.156705,0.375507,-0.342897,0.000000,14.239587,83.530849,-0.028646,69.894935,84.088389,70.613628,82.921382,70.134560,83.667115,69.255635,84.092511,-0.000788,0.013080,32.000000,-235.762458,83.062507,-0.023048,0.044557,-0.001127,NaN,-Inf,1.188537,-0.437599,1.000940,0.000000,0.000000,70.274684,70.229560,70.375002,70.368611,70.302031,70.397598,32.000000,70.293051,70.161482,69.546108,70.261451,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000167,-335.701761
84.079961,69.999095,84.159762,70.156766,0.375370,-0.342981,0.000000,14.239579,83.530592,-0.028602,69.894924,84.087764,70.614143,82.920644,70.134494,83.665705,69.255387,84.094718,-0.000787,0.013105,32.000000,-235.762513,83.062668,-0.023044,0.044791,-0.001107,NaN,-Inf,1.188067,-0.436665,1.000926,0.000000,0.000000,70.274120,70.229602,70.375112,70.368650,70.301755,70.397811,32.000000,70.292343,70.158051,69.546013,70.261933,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.703008
84.079522,69.999155,84.159110,70.156793,0.379548,-0.342892,0.000000,14.239597,83.530261,-0.028607,69.895525,84.089027,70.614437,82.920129,70.134718,83.666921,69.256072,84.093014,-0.000787,0.013087,32.000000,-235.762589,83.064259,-0.023059,0.044914,-0.001106,NaN,-Inf,1.187605,-0.436050,1.000927,0.000000,0.000000,70.274178,70.229590,70.375496,70.369657,70.302044,70.398403,32.000000,70.292022,70.154314,69.546084,70.262178,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000167,-335.702494
84.080055,69.999106,84.160616,70.156744,0.379493,-0.342934,0.000000,14.239799,83.530207,-0.028845,69.895755,84.089651,70.614535,82.923190,70.134186,83.667434,69.255963,84.092087,-0.000787,0.013101,32.000000,-235.762444,83.065746,-0.023061,0.045099,-0.001139,NaN,-Inf,1.188229,-0.434269,1.000949,0.000000,0.000000,70.274202,70.229854,70.375689,70.368904,70.302162,70.398633,32.000000,70.291647,70.151010,69.545941,70.262247,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000167,-335.699927
84.079651,69.999197,84.160310,70.156752,0.379053,-0.342887,0.000000,14.239757,83.530352,-0.028722,69.896153,84.089491,70.615096,82.924749,70.134195,83.670302,69.255675,84.092704,-0.000787,0.013077,32.000000,-235.762461,83.066196,-0.023078,0.045141,-0.001120,NaN,-Inf,1.188596,-0.436138,1.000947,0.000000,0.000000,70.274454,70.230238,70.375846,70.368459,70.302215,70.399080,32.000000,70.291870,70.148019,69.545760,70.263059,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000226,-335.701174
84.079914,69.999288,84.160709,70.156760,0.378759,-0.342997,0.000000,14.239789,83.534826,-0.028731,69.895813,84.088286,70.614802,82.926397,70.134212,83.671319,69.255091,84.090451,-0.000788,0.013071,32.000000,-235.762434,83.066937,-0.023105,0.045141,-0.001144,NaN,-Inf,1.188175,-0.436674,1.000958,0.000000,0.000000,70.274156,70.229833,70.375347,70.367848,70.301546,70.398693,32.000000,70.292039,70.144195,69.545304,70.262637,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000305,-335.701101
84.080190,69.999356,84.161462,70.156774,0.375869,-0.342897,0.000000,14.239659,83.534248,-0.028732,69.895549,84.089753,70.614682,82.925337,70.133935,83.672058,69.254290,84.090514,-0.000788,0.013065,32.000000,-235.762575,83.065657,-0.023109,0.045094,-0.001131,NaN,-Inf,1.188547,-0.435957,1.000959,0.000000,0.000000,70.273999,70.229203,70.374785,70.367137,70.301158,70.398724,32.000000,70.291871,70.140752,69.544843,70.261708,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.700514
84.080356,69.999381,84.162575,70.156799,0.375816,-0.343013,0.000000,14.239670,83.536456,-0.028698,69.895362,84.090806,70.614139,82.928066,70.133233,83.670242,69.253724,84.090659,-0.000788,0.013049,32.000000,-235.762569,83.064518,-0.023126,0.045030,-0.001137,NaN,-Inf,1.188456,-0.436937,1.000961,0.000000,0.000000,70.273259,70.227853,70.374480,70.366230,70.300189,70.398672,32.000000,70.291139,70.136454,69.543946,70.260777,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999931,-335.700880
84.080253,69.999414,84.164196,70.156815,0.375596,-0.343299,0.000000,14.239746,83.534907,-0.028734,69.895062,84.093068,70.613056,82.927186,70.132390,83.672155,69.253517,84.090923,-0.000790,0.013071,32.000000,-235.762402,83.064905,-0.023179,0.044933,-0.001149,NaN,-Inf,1.188332,-0.436093,1.000967,0.000000,0.000000,70.272435,70.226817,70.373801,70.365398,70.299780,70.397969,32.000000,70.290398,70.132590,69.542505,70.260322,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.702054
84.080038,69.999442,84.162382,70.156826,0.375276,-0.343390,0.000000,14.239696,83.534465,-0.028625,69.895378,84.092511,70.612992,82.926471,70.132533,83.671758,69.253914,84.092928,-0.000791,0.013071,32.000000,-235.762432,83.062651,-0.023233,0.044952,-0.001168,NaN,-Inf,1.188242,-0.435426,1.000978,0.000000,0.000000,70.272657,70.226633,70.373624,70.365565,70.300017,70.397883,32.000000,70.289726,70.129813,69.541415,70.259574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000226,-335.701981
84.079675,69.999467,84.162755,70.156840,0.375066,-0.343354,0.000000,14.239656,83.536095,-0.028863,69.895892,84.092650,70.612556,82.926517,70.133001,83.672141,69.254528,84.092860,-0.000792,0.013046,32.000000,-235.762503,83.062352,-0.023245,0.045081,-0.001192,NaN,-Inf,1.188347,-0.435036,1.000998,0.000000,0.000000,70.273432,70.227018,70.374106,70.365284,70.301018,70.398373,32.000000,70.289877,70.126783,69.541414,70.260203,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.700220
84.079123,69.999491,84.162021,70.156865,0.373954,-0.343275,0.000000,14.239562,83.536537,-0.028888,69.895709,84.093410,70.611884,82.926105,70.132959,83.670952,69.254069,84.092552,-0.000793,0.013007,32.000000,-235.762579,83.062560,-0.023235,0.045169,-0.001163,NaN,-Inf,1.188524,-0.434039,1.000979,0.000000,0.000000,70.273583,70.227144,70.373940,70.365375,70.301308,70.398854,32.000000,70.289781,70.124106,69.541862,70.260538,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.703962
84.079329,69.999483,84.163363,70.156881,0.373794,-0.343285,0.000000,14.239677,83.535795,-0.028828,69.894844,84.092999,70.611904,82.925444,70.133099,83.671493,69.253455,84.092588,-0.000793,0.013027,32.000000,-235.762329,83.061611,-0.022923,0.045280,-0.001177,NaN,-Inf,1.188801,-0.434700,1.000988,0.000000,0.000000,70.272949,70.226796,70.374044,70.364882,70.300483,70.398129,32.000000,70.289869,70.120799,69.541268,70.260256,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.701614
84.079622,69.999475,84.163998,70.156947,0.370833,-0.343223,0.000000,14.239716,83.536888,-0.028997,69.894865,84.094279,70.612017,82.926318,70.132798,83.672169,69.253896,84.096689,-0.000793,0.013045,32.000000,-235.762300,83.060798,-0.022926,0.045407,-0.001175,NaN,-Inf,1.189209,-0.434455,1.000986,0.000000,0.000000,70.273294,70.226835,70.373773,70.364955,70.300275,70.398264,32.000000,70.290079,70.117640,69.540767,70.259713,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.701394
84.080147,69.999497,84.163160,70.157014,0.370505,-0.343293,0.000000,14.239634,83.536502,-0.028999,69.895301,84.094087,70.612356,82.929091,70.132909,83.670907,69.253870,84.095810,-0.000794,0.013036,32.000000,-235.762270,83.062614,-0.022958,0.045437,-0.001176,NaN,-Inf,1.189056,-0.433816,1.000999,0.000000,0.000000,70.273637,70.227024,70.373415,70.364717,70.299568,70.397732,32.000000,70.289521,70.114087,69.539977,70.259239,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999872,-335.702201
84.080717,69.999579,84.165546,70.157030,0.369988,-0.343296,0.000000,14.239656,83.534716,-0.029008,69.896451,84.092331,70.613399,82.929621,70.133862,83.671607,69.254634,84.097044,-0.000795,0.013014,32.000000,-235.762249,83.063717,-0.022948,0.045558,-0.001185,NaN,-Inf,1.188845,-0.431408,1.001004,0.000000,0.000000,70.274169,70.228364,70.374322,70.365367,70.300044,70.399223,32.000000,70.289952,70.111310,69.540664,70.259488,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000236,-335.701687
84.080599,69.999612,84.162085,70.156980,0.369598,-0.343327,0.000000,14.239709,83.534024,-0.028998,69.896501,84.093144,70.613527,82.929263,70.133815,83.671930,69.254514,84.095318,-0.000795,0.013000,32.000000,-235.762209,83.063984,-0.022949,0.045717,-0.001161,NaN,-Inf,1.188503,-0.431994,1.000987,0.000000,0.000000,70.274492,70.228381,70.374086,70.365057,70.299497,70.399324,32.000000,70.289475,70.108090,69.540249,70.259165,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000118,-335.704255
84.080491,69.999651,84.163032,70.156980,0.369611,-0.343469,0.000000,14.239773,83.534653,-0.029090,69.896886,84.093709,70.614219,82.927442,70.134048,83.671773,69.255538,84.093609,-0.000797,0.012963,32.000000,-235.762168,83.063355,-0.022950,0.045804,-0.001194,NaN,-Inf,1.188188,-0.431899,1.001009,0.000000,0.000000,70.274794,70.228350,70.374780,70.365448,70.300187,70.400325,32.000000,70.290103,70.105654,69.539796,70.260051,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000089,-335.700514
