OSU 80 Ton Compressor Load Stand
84.080694,69.999700,84.162212,70.156997,0.371940,-0.343561,0.000000,14.239754,83.535313,-0.029121,69.896707,84.092699,70.614356,82.925736,70.133964,83.672258,69.255914,84.091692,-0.000797,0.012936,32.000000,-235.762260,83.061514,-0.022965,0.045881,-0.001140,NaN,-Inf,1.188304,-0.432980,1.000969,0.000000,0.000000,70.275380,70.227859,70.375726,70.365377,70.300398,70.400685,32.000000,70.290572,70.103658,69.539945,70.259945,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999970,-335.701761
84.080743,69.999767,84.161688,70.156997,0.374027,-0.343611,0.000000,14.239757,83.535991,-0.029015,69.896762,84.090366,70.614253,82.925145,70.134139,83.672608,69.256177,84.092310,-0.000798,0.012902,32.000000,-235.762187,83.058859,-0.022959,0.046101,-0.001149,NaN,-Inf,1.188418,-0.435190,1.000982,0.000000,0.000000,70.274838,70.227814,70.376070,70.365378,70.300428,70.401179,32.000000,70.290522,70.101141,69.539655,70.259436,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.700954
84.081180,69.999849,84.162185,70.156972,0.373498,-0.343747,0.000000,14.239880,83.536589,-0.029011,69.897213,84.091953,70.614404,82.924580,70.133499,83.673319,69.256091,84.093865,-0.000799,0.012873,32.000000,-235.762113,83.060580,-0.022958,0.046207,-0.001136,NaN,-Inf,1.188325,-0.436897,1.000970,0.000000,0.000000,70.273479,70.227866,70.376125,70.364931,70.300537,70.400828,32.000000,70.290042,70.099260,69.539795,70.259160,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000187,-335.700367
84.081751,69.999904,84.162425,70.157003,0.372968,-0.343784,0.000000,14.239975,83.538282,-0.029030,69.897416,84.091192,70.614309,82.924803,70.133876,83.674130,69.255727,84.093227,-0.000801,0.012843,32.000000,-235.762093,83.061508,-0.022960,0.046325,-0.001122,NaN,-Inf,1.188357,-0.436732,1.000963,0.000000,0.000000,70.273419,70.228332,70.376345,70.365014,70.300412,70.400740,32.000000,70.289988,70.098106,69.539454,70.258402,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.701541
84.081628,69.999932,84.162163,70.157030,0.372682,-0.343689,0.000000,14.239830,83.537940,-0.029022,69.897247,84.092025,70.614054,82.926154,70.133874,83.672871,69.255768,84.094326,-0.000801,0.012866,32.000000,-235.762171,83.057311,-0.022932,0.046514,-0.001112,NaN,-Inf,1.188137,-0.435566,1.000963,0.000000,0.000000,70.273663,70.227738,70.376093,70.365102,70.299948,70.400671,32.000000,70.289931,70.096453,69.538780,70.257452,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000305,-335.702128
84.081556,69.999932,84.162630,70.156997,0.372590,-0.343616,0.000000,14.239747,83.539874,-0.028980,69.896805,84.094281,70.613644,82.926816,70.134480,83.672624,69.255751,84.093495,-0.000802,0.012867,32.000000,-235.762200,83.056702,-0.022920,0.046818,-0.001117,NaN,-Inf,1.187795,-0.435645,1.000959,0.000000,0.000000,70.273857,70.228261,70.376241,70.364474,70.299723,70.401644,32.000000,70.289946,70.095200,69.538402,70.257323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999911,-335.701101
84.081093,69.999989,84.162911,70.156997,0.372477,-0.343750,0.000000,14.239593,83.537508,-0.028970,69.896747,84.093617,70.613415,82.927090,70.133961,83.670881,69.255555,84.091369,-0.000803,0.012862,32.000000,-235.762399,83.052743,-0.023056,0.047027,-0.001106,NaN,-Inf,1.187908,-0.434923,1.000958,0.000000,0.000000,70.273238,70.227401,70.375743,70.363387,70.298590,70.401548,32.000000,70.289017,70.093868,69.537658,70.256924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000246,-335.702715
84.080815,70.000020,84.164503,70.156980,0.372412,-0.343821,0.000000,14.239547,83.536843,-0.029018,69.897002,84.091281,70.613567,82.927197,70.134718,83.669559,69.254712,84.090984,-0.000803,0.012848,32.000000,-235.762456,83.051232,-0.023199,0.047252,-0.001105,NaN,-Inf,1.187959,-0.435482,1.000964,0.000000,0.000000,70.273408,70.226982,70.375929,70.363602,70.298677,70.401557,32.000000,70.288394,70.092957,69.537150,70.256401,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.701394
84.080575,70.000036,84.165416,70.156958,0.377377,-0.343758,0.000000,14.239587,83.536547,-0.028910,69.896087,84.090068,70.612652,82.925853,70.134508,83.670155,69.253694,84.091057,-0.000803,0.012880,32.000000,-235.762347,83.051637,-0.023200,0.047296,-0.001114,NaN,-Inf,1.188337,-0.436764,1.000973,0.000000,0.000000,70.272819,70.226073,70.375274,70.362578,70.298001,70.400960,32.000000,70.287246,70.090640,69.536014,70.255417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000187,-335.702128
84.080393,70.000053,84.166781,70.156942,0.377458,-0.343857,0.000000,14.239682,83.537157,-0.028886,69.895975,84.091454,70.612197,82.926234,70.133460,83.671649,69.253059,84.092597,-0.000803,0.012868,32.000000,-235.762226,83.051663,-0.023177,0.047372,-0.001127,NaN,-Inf,1.188562,-0.436187,1.000995,0.000000,0.000000,70.272296,70.225571,70.374289,70.361937,70.297729,70.400596,32.000000,70.286289,70.089898,69.534952,70.254641,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000315,-335.701687
84.080088,70.000094,84.166142,70.157000,0.375698,-0.343828,0.000000,14.239584,83.537920,-0.028862,69.896296,84.089689,70.612230,82.927265,70.133596,83.669837,69.253415,84.091534,-0.000804,0.012876,32.000000,-235.762310,83.050437,-0.023196,0.047210,-0.001151,NaN,-Inf,1.188744,-0.435119,1.001009,0.000000,0.000000,70.272051,70.225371,70.374581,70.362392,70.297499,70.401242,32.000000,70.286072,70.089960,69.534241,70.254135,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000089,-335.701541
84.080000,70.000141,84.167561,70.157003,0.375475,-0.343862,0.000000,14.239814,83.540340,-0.028699,69.896000,84.090982,70.612448,82.929385,70.133233,83.669308,69.253411,84.090085,-0.000804,0.012889,32.000000,-235.762054,83.051065,-0.023210,0.046954,-0.001165,NaN,-Inf,1.188888,-0.433414,1.001027,0.000000,0.000000,70.272329,70.225072,70.374104,70.362284,70.296595,70.401196,32.000000,70.285234,70.089792,69.533198,70.253575,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999902,-335.702054
84.079570,70.000196,84.169127,70.156980,0.372661,-0.343786,0.000000,14.239690,83.541381,-0.028690,69.896077,84.089435,70.612897,82.929553,70.133808,83.665008,69.253331,84.088146,-0.000805,0.012896,32.000000,-235.762277,83.051127,-0.023206,0.047038,-0.001156,NaN,-Inf,1.189140,-0.434509,1.001023,0.000000,0.000000,70.272319,70.225437,70.374651,70.362233,70.296387,70.401070,32.000000,70.285369,70.090076,69.532647,70.253437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000334,-335.700293
84.079423,70.000262,84.169792,70.156964,0.372569,-0.343805,0.000000,14.239589,83.542968,-0.028709,69.895296,84.090175,70.612678,82.932327,70.133874,83.660301,69.253566,84.090718,-0.000807,0.012898,32.000000,-235.762480,83.048366,-0.023207,0.046956,-0.001196,NaN,-Inf,1.189248,-0.435511,1.001041,0.000000,0.000000,70.272106,70.224829,70.374605,70.362776,70.296100,70.401232,32.000000,70.284697,70.089736,69.531983,70.253680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999941,-335.701687
84.078635,70.000311,84.168115,70.156947,0.372304,-0.343726,0.000000,14.239530,83.542852,-0.028537,69.894705,84.091002,70.612766,82.932166,70.133851,83.659222,69.253739,84.089047,-0.000808,0.012868,32.000000,-235.762640,83.045013,-0.023210,0.046994,-0.001209,NaN,-Inf,1.189602,-0.436779,1.001065,0.000000,0.000000,70.271702,70.223761,70.374715,70.362720,70.295306,70.401342,32.000000,70.284492,70.089227,69.531379,70.254139,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.702715
84.077912,70.000378,84.166612,70.156936,0.372060,-0.343758,0.000000,14.239389,83.542614,-0.028491,69.895151,84.089839,70.613043,82.932258,70.134015,83.659394,69.253885,84.086114,-0.000809,0.012841,32.000000,-235.762791,83.042782,-0.023224,0.047119,-0.001233,NaN,-Inf,1.189771,-0.435226,1.001075,0.000000,0.000000,70.271977,70.223381,70.375224,70.362810,70.295060,70.401378,32.000000,70.284305,70.089325,69.530995,70.253953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.702861
84.078748,70.000416,84.168319,70.156912,0.371948,-0.343663,0.000000,14.239463,83.542243,-0.028454,69.895424,84.091856,70.613096,82.933275,70.134720,83.659589,69.254135,84.084334,-0.000810,0.012828,32.000000,-235.762645,83.040433,-0.023205,0.047047,-0.001216,NaN,-Inf,1.190367,-0.436561,1.001064,0.000000,0.000000,70.272728,70.223140,70.375208,70.362736,70.294766,70.402038,32.000000,70.284288,70.089657,69.530592,70.253576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000256,-335.701467
84.079208,70.000383,84.167921,70.156854,0.370314,-0.343490,0.000000,14.239429,83.542154,-0.028344,69.894991,84.091058,70.613076,82.935117,70.135688,83.659730,69.254675,84.083043,-0.000810,0.012847,32.000000,-235.762709,83.040136,-0.023177,0.047044,-0.001199,NaN,-Inf,1.190936,-0.438744,1.001055,0.000000,0.000000,70.273180,70.223182,70.375259,70.362422,70.294854,70.402400,32.000000,70.284650,70.090056,69.530331,70.253356,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000187,-335.701394
84.078666,70.000474,84.168867,70.156936,0.370321,-0.343532,0.000000,14.239246,83.542993,-0.028241,69.894487,84.090491,70.613177,82.935014,70.135482,83.659702,69.253960,84.082820,-0.000810,0.012873,32.000000,-235.762798,83.037008,-0.023168,0.047032,-0.001215,NaN,-Inf,1.190394,-0.440231,1.001065,0.000000,0.000000,70.272694,70.222061,70.375282,70.362366,70.294417,70.402083,32.000000,70.284391,70.090011,69.529469,70.252916,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000197,-335.702494
84.078482,70.000493,84.169131,70.156986,0.367334,-0.343590,0.000000,14.239221,83.544152,-0.028212,69.894731,84.089323,70.613607,82.934217,70.136066,83.659392,69.254503,84.080696,-0.000809,0.012894,32.000000,-235.762799,83.036022,-0.023237,0.047099,-0.001198,NaN,-Inf,1.190041,-0.441669,1.001055,0.000000,0.000000,70.272399,70.221489,70.376218,70.363061,70.294307,70.402169,32.000000,70.284597,70.090741,69.528953,70.252526,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999951,-335.701467
84.078977,70.000499,84.168023,70.157019,0.367376,-0.343380,0.000000,14.239288,83.545695,-0.028364,69.894611,84.087231,70.613620,82.932380,70.136340,83.658217,69.254985,84.082304,-0.000807,0.012891,32.000000,-235.762865,83.034438,-0.023248,0.047095,-0.001219,NaN,-Inf,1.190508,-0.441108,1.001073,0.000000,0.000000,70.272976,70.221517,70.377039,70.363510,70.294851,70.402331,32.000000,70.284850,70.092500,69.528551,70.252783,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.702861
84.079181,70.000548,84.168499,70.157052,0.367109,-0.343411,0.000000,14.239353,83.545540,-0.028308,69.895251,84.085005,70.614473,82.933501,70.136945,83.657634,69.255651,84.081537,-0.000807,0.012884,32.000000,-235.762840,83.033945,-0.023230,0.047120,-0.001235,NaN,-Inf,1.190655,-0.443126,1.001078,0.000000,0.000000,70.273077,70.222025,70.378272,70.364901,70.295234,70.402904,32.000000,70.284574,70.093337,69.528571,70.253888,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000000,-335.699780
84.079172,70.000581,84.166798,70.157019,0.367006,-0.343409,0.000000,14.239335,83.545996,-0.028301,69.895312,84.082563,70.614030,82.932701,70.137186,83.658127,69.255143,84.081782,-0.000807,0.012893,32.000000,-235.762896,83.031872,-0.023200,0.047043,-0.001208,NaN,-Inf,1.190317,-0.442492,1.001059,0.000000,0.000000,70.272694,70.221721,70.378093,70.365024,70.295507,70.402443,32.000000,70.284237,70.093998,69.528247,70.253965,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.702861
84.079200,70.000636,84.166723,70.157019,0.367177,-0.343301,0.000000,14.239343,83.547966,-0.028528,69.895098,84.080648,70.615015,82.933237,70.137704,83.657490,69.255513,84.080754,-0.000807,0.012887,32.000000,-235.762932,83.029827,-0.023196,0.047223,-0.001215,NaN,-Inf,1.190226,-0.443691,1.001062,0.000000,0.000000,70.273263,70.221730,70.378553,70.365895,70.295478,70.403629,32.000000,70.284453,70.094863,69.528524,70.253929,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.700514
84.079659,70.000680,84.165517,70.157041,0.369933,-0.343241,0.000000,14.239349,83.552433,-0.028384,69.894981,84.079916,70.615732,82.934460,70.138342,83.657396,69.255930,84.082372,-0.000807,0.012904,32.000000,-235.763002,83.029913,-0.023181,0.047179,-0.001192,NaN,-Inf,1.190264,-0.443013,1.001042,0.000000,0.000000,70.272958,70.221520,70.378509,70.365577,70.295305,70.404129,32.000000,70.284645,70.095099,69.528548,70.254067,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.702641
84.080707,70.000680,84.167728,70.157074,0.372900,-0.343223,0.000000,14.239505,83.554138,-0.028387,69.894489,84.080052,70.616694,82.935822,70.139002,83.659428,69.256108,84.083876,-0.000806,0.012900,32.000000,-235.762846,83.028719,-0.023194,0.047169,-0.001185,NaN,-Inf,1.190300,-0.444097,1.001041,0.000000,0.000000,70.272704,70.221598,70.378478,70.365903,70.295108,70.404213,32.000000,70.284933,70.095618,69.528765,70.254162,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000118,-335.701321
84.081064,70.000664,84.168036,70.157058,0.372677,-0.343278,0.000000,14.239616,83.555573,-0.028464,69.893914,84.080131,70.616744,82.937088,70.138708,83.659885,69.256031,84.085024,-0.000806,0.012918,32.000000,-235.762723,83.026208,-0.023192,0.047250,-0.001157,NaN,-Inf,1.190025,-0.443391,1.001021,0.000000,0.000000,70.272141,70.220911,70.378413,70.365792,70.294264,70.404236,32.000000,70.284702,70.095506,69.527565,70.253496,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999990,-335.700954
84.080828,70.000702,84.166668,70.157052,0.372490,-0.343123,0.000000,14.239652,83.557550,-0.028426,69.894027,84.080417,70.615965,82.937519,70.138638,83.662603,69.256356,84.083053,-0.000806,0.012917,32.000000,-235.762617,83.025906,-0.023200,0.047352,-0.001181,NaN,-Inf,1.189296,-0.442523,1.001035,0.000000,0.000000,70.272238,70.220419,70.377910,70.365770,70.294084,70.404599,32.000000,70.283921,70.095441,69.526806,70.252825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000187,-335.703302
84.080644,70.000757,84.168247,70.157041,0.372349,-0.343249,0.000000,14.239773,83.558657,-0.028461,69.893925,84.078592,70.615476,82.935601,70.138651,83.662905,69.256158,84.082070,-0.000808,0.012894,32.000000,-235.762443,83.024654,-0.023205,0.047424,-0.001171,NaN,-Inf,1.189033,-0.441648,1.001034,0.000000,0.000000,70.271817,70.219499,70.377696,70.365502,70.293098,70.404149,32.000000,70.282894,70.094674,69.526013,70.252163,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.700660
84.080313,70.000790,84.166660,70.157008,0.372349,-0.343055,0.000000,14.239806,83.557558,-0.028440,69.893714,84.079340,70.614549,82.933631,70.139221,83.663083,69.255036,84.080445,-0.000808,0.012883,32.000000,-235.762535,83.020901,-0.023222,0.047470,-0.001163,NaN,-Inf,1.189235,-0.443343,1.001021,0.000000,0.000000,70.270978,70.218789,70.377810,70.365164,70.292287,70.404251,32.000000,70.282623,70.094389,69.525379,70.251768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999843,-335.703008
84.080244,70.000823,84.167895,70.157066,0.372283,-0.342931,0.000000,14.239860,83.560071,-0.028573,69.893263,84.080700,70.613393,82.933207,70.139885,83.661607,69.254200,84.079912,-0.000808,0.012904,32.000000,-235.762422,83.017896,-0.023229,0.047414,-0.001179,NaN,-Inf,1.189418,-0.443827,1.001042,0.000000,0.000000,70.270445,70.217908,70.377378,70.364354,70.291585,70.404366,32.000000,70.282389,70.094049,69.524931,70.251244,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999941,-335.701614
84.080828,70.000878,84.169060,70.157091,0.372338,-0.342808,0.000000,14.239838,83.559581,-0.028531,69.892803,84.080107,70.613037,82.933866,70.139682,83.661232,69.253010,84.080739,-0.000809,0.012900,32.000000,-235.762505,83.014740,-0.023246,0.047506,-0.001152,NaN,-Inf,1.189680,-0.443834,1.001027,0.000000,0.000000,70.269173,70.216669,70.376897,70.363032,70.290511,70.403819,32.000000,70.281722,70.093161,69.523773,70.250880,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000010,-335.700880
84.080574,70.000928,84.168336,70.157080,0.377532,-0.342882,0.000000,14.239847,83.560846,-0.028529,69.891992,84.079601,70.612428,82.934520,70.139815,83.662999,69.251923,84.079620,-0.000810,0.012923,32.000000,-235.762515,83.014685,-0.023229,0.047507,-0.001183,NaN,-Inf,1.189761,-0.443368,1.001042,0.000000,0.000000,70.268581,70.216052,70.376820,70.362386,70.289932,70.403704,32.000000,70.280839,70.092448,69.522956,70.250242,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.702935
84.079730,70.000945,84.169710,70.157030,0.377458,-0.342808,0.000000,14.239807,83.562259,-0.028736,69.891796,84.077928,70.612195,82.935446,70.139847,83.663974,69.251634,84.079810,-0.000811,0.012926,32.000000,-235.762475,83.014425,-0.023222,0.047669,-0.001184,NaN,-Inf,1.189410,-0.441604,1.001049,0.000000,0.000000,70.268040,70.215643,70.376353,70.362040,70.289793,70.403573,32.000000,70.280170,70.091858,69.522166,70.250431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999961,-335.700220
84.079874,70.000953,84.167127,70.157080,0.375300,-0.342769,0.000000,14.239843,83.562491,-0.028588,69.892179,84.078971,70.612782,82.936260,70.140547,83.664147,69.251825,84.081488,-0.000810,0.012949,32.000000,-235.762419,83.014237,-0.023250,0.047579,-0.001171,NaN,-Inf,1.189637,-0.441295,1.001044,0.000000,0.000000,70.268500,70.215738,70.376442,70.362050,70.289811,70.403625,32.000000,70.279869,70.091533,69.522376,70.251360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000187,-335.701174
84.080113,70.000956,84.168893,70.157129,0.375297,-0.342630,0.000000,14.239747,83.561376,-0.028598,69.891670,84.079259,70.613045,82.936332,70.141010,83.664208,69.251848,84.080997,-0.000811,0.012961,32.000000,-235.762521,83.013122,-0.023492,0.047490,-0.001208,NaN,-Inf,1.190241,-0.440873,1.001070,0.000000,0.000000,70.269477,70.216226,70.376341,70.361908,70.289234,70.403736,32.000000,70.279743,70.090452,69.521494,70.250997,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999980,-335.701908
84.079604,70.000958,84.167597,70.157187,0.372978,-0.342496,0.000000,14.239729,83.561911,-0.028695,69.891083,84.080679,70.613051,82.937881,70.140962,83.664453,69.252145,84.082262,-0.000811,0.012967,32.000000,-235.762486,83.009336,-0.023481,0.047468,-0.001161,NaN,-Inf,1.190148,-0.439899,1.001038,0.000000,0.000000,70.269748,70.215942,70.375981,70.361472,70.288861,70.403537,32.000000,70.279507,70.088748,69.521429,70.250891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.701174
84.079057,70.000967,84.170953,70.157262,0.372957,-0.342446,0.000000,14.239741,83.564815,-0.028631,69.891211,84.081293,70.613110,82.939083,70.141444,83.665897,69.251559,84.079983,-0.000812,0.012963,32.000000,-235.762514,83.007174,-0.023455,0.047510,-0.001189,NaN,-Inf,1.189985,-0.440262,1.001056,0.000000,0.000000,70.269591,70.216224,70.375972,70.361281,70.288429,70.403300,32.000000,70.278764,70.087119,69.520986,70.251045,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.701908
84.078694,70.000983,84.169640,70.157295,0.372984,-0.342412,0.000000,14.239699,83.564326,-0.028643,69.890685,84.079894,70.613543,82.939816,70.140965,83.667719,69.251207,84.079044,-0.000812,0.012966,32.000000,-235.762627,83.006638,-0.023484,0.047489,-0.001182,NaN,-Inf,1.190341,-0.439680,1.001047,0.000000,0.000000,70.268493,70.215420,70.375831,70.360713,70.288097,70.402400,32.000000,70.278096,70.085287,69.520220,70.250274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000275,-335.702568
84.079386,70.000956,84.169576,70.157328,0.373267,-0.342352,0.000000,14.239761,83.565208,-0.028616,69.890697,84.078730,70.613580,82.939782,70.140806,83.668394,69.251278,84.079262,-0.000812,0.012938,32.000000,-235.762527,83.004352,-0.023508,0.047514,-0.001236,NaN,-Inf,1.190729,-0.440679,1.001093,0.000000,0.000000,70.268373,70.215383,70.375914,70.361040,70.287508,70.402026,32.000000,70.278013,70.083780,69.519759,70.249648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000069,-335.700734
84.079974,70.000917,84.169914,70.157377,0.373479,-0.342326,0.000000,14.239660,83.567771,-0.028719,69.891335,84.079752,70.613545,82.938697,70.141046,83.668627,69.251663,84.081738,-0.000811,0.012937,32.000000,-235.762700,83.005414,-0.023500,0.047411,-0.001215,NaN,-Inf,1.190997,-0.440979,1.001082,0.000000,0.000000,70.268637,70.215477,70.376928,70.362014,70.288178,70.402506,32.000000,70.278580,70.082883,69.520409,70.249858,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000000,-335.701467
84.079464,70.000901,84.167377,70.157460,0.370912,-0.342488,0.000000,14.239606,83.567229,-0.028663,69.891963,84.079946,70.614261,82.940742,70.141795,83.668483,69.252085,84.082247,-0.000810,0.012913,32.000000,-235.762791,83.005113,-0.023505,0.047383,-0.001205,NaN,-Inf,1.190489,-0.440898,1.001073,0.000000,0.000000,70.269423,70.215886,70.377049,70.362719,70.288033,70.402962,32.000000,70.278845,70.082184,69.520607,70.249977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000354,-335.701614
84.078695,70.000884,84.168660,70.157518,0.371043,-0.342525,0.000000,14.239436,83.568053,-0.028610,69.893125,84.077120,70.615078,82.938122,70.143306,83.668794,69.253023,84.081584,-0.000809,0.012905,32.000000,-235.762957,83.003222,-0.023477,0.047342,-0.001203,NaN,-Inf,1.190042,-0.439563,1.001070,0.000000,0.000000,70.270008,70.216591,70.378819,70.363647,70.289007,70.403944,32.000000,70.279836,70.081172,69.521317,70.250893,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.701541
84.078699,70.000856,84.169552,70.157526,0.368729,-0.342520,0.000000,14.239400,83.568181,-0.028751,69.892881,84.076885,70.615529,82.937375,70.142962,83.668239,69.252686,84.080213,-0.000810,0.012920,32.000000,-235.763068,83.001609,-0.023481,0.047355,-0.001182,NaN,-Inf,1.190380,-0.439631,1.001046,0.000000,0.000000,70.269737,70.215860,70.378684,70.363375,70.287851,70.403158,32.000000,70.279066,70.078408,69.521043,70.250063,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000384,-335.701467
84.079077,70.000848,84.169319,70.157526,0.368868,-0.342506,0.000000,14.239152,83.566656,-0.028744,69.892465,84.076493,70.615831,82.936039,70.143479,83.667909,69.252404,84.082431,-0.000809,0.012889,32.000000,-235.763328,82.999308,-0.023499,0.047496,-0.001209,NaN,-Inf,1.190898,-0.441031,1.001070,0.000000,0.000000,70.269879,70.216026,70.378822,70.363687,70.287525,70.403371,32.000000,70.278802,70.075387,69.521291,70.250187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.702128
84.078714,70.000889,84.169667,70.157559,0.368488,-0.342451,0.000000,14.239036,83.564663,-0.028755,69.892187,84.076875,70.615965,82.934783,70.143431,83.672269,69.252933,84.083294,-0.000809,0.012859,32.000000,-235.763330,82.997260,-0.023532,0.047417,-0.001222,NaN,-Inf,1.190869,-0.441645,1.001081,0.000000,0.000000,70.269885,70.215734,70.379066,70.363371,70.287354,70.403411,32.000000,70.278299,70.072994,69.521304,70.250260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000413,-335.702348
84.078109,70.000914,84.168224,70.157675,0.368635,-0.342383,0.000000,14.238931,83.563952,-0.028800,69.891813,84.077599,70.616540,82.934159,70.143865,83.675859,69.252868,84.083138,-0.000807,0.012882,32.000000,-235.763403,82.995520,-0.023489,0.047458,-0.001203,NaN,-Inf,1.190598,-0.439822,1.001073,0.000000,0.000000,70.269724,70.215320,70.379352,70.363578,70.287300,70.403693,32.000000,70.278622,70.070653,69.521312,70.250419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000207,-335.702935
84.078914,70.000906,84.171926,70.157746,0.368766,-0.342383,0.000000,14.238875,83.562269,-0.028846,69.892895,84.076327,70.616607,82.932368,70.144567,83.678291,69.252858,84.082522,-0.000806,0.012911,32.000000,-235.763492,82.996574,-0.023469,0.047438,-0.001220,NaN,-Inf,1.190891,-0.439752,1.001082,0.000000,0.000000,70.270759,70.215692,70.380079,70.363895,70.287268,70.404392,32.000000,70.278781,70.068994,69.521499,70.250143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000089,-335.702054
84.079517,70.000878,84.170800,70.157771,0.371777,-0.342192,0.000000,14.238772,83.561450,-0.028861,69.892436,84.077654,70.616656,82.932390,70.144920,83.677898,69.252718,84.084039,-0.000805,0.012932,32.000000,-235.763562,82.997132,-0.023538,0.047374,-0.001209,NaN,-Inf,1.191335,-0.439795,1.001072,0.000000,0.000000,70.270840,70.215598,70.380215,70.363794,70.287047,70.404021,32.000000,70.278722,70.066803,69.521383,70.249809,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.701541
84.078447,70.000845,84.170946,70.157746,0.374956,-0.342006,0.000000,14.238500,83.560011,-0.028817,69.892561,84.078619,70.616426,82.931049,70.145071,83.679897,69.252218,84.085036,-0.000804,0.012935,32.000000,-235.763887,82.998140,-0.023561,0.047359,-0.001251,NaN,-Inf,1.190769,-0.440213,1.001106,0.000000,0.000000,70.270054,70.215563,70.380101,70.363809,70.287103,70.403418,32.000000,70.277990,70.063701,69.521380,70.249525,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999990,-335.700660
84.077654,70.000945,84.170754,70.157804,0.375006,-0.342100,0.000000,14.238396,83.560005,-0.028993,69.892830,84.077733,70.616617,82.929272,70.145092,83.677748,69.251413,84.085745,-0.000804,0.012922,32.000000,-235.764068,82.999114,-0.023575,0.047253,-0.001228,NaN,-Inf,1.190322,-0.439019,1.001086,0.000000,0.000000,70.268856,70.215099,70.379992,70.363592,70.286737,70.402807,32.000000,70.277831,70.060411,69.521194,70.249318,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000020,-335.701247
84.078386,70.000978,84.169010,70.157802,0.374935,-0.341990,0.000000,14.238371,83.559928,-0.028999,69.892768,84.077100,70.616341,82.929038,70.145367,83.676001,69.251778,84.087304,-0.000804,0.012898,32.000000,-235.764113,82.999780,-0.023573,0.047216,-0.001236,NaN,-Inf,1.191033,-0.437826,1.001100,0.000000,0.000000,70.269038,70.215161,70.380015,70.363168,70.286682,70.402831,32.000000,70.277457,70.057595,69.521120,70.249102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999941,-335.700807
84.078787,70.001000,84.170874,70.157779,0.374796,-0.341914,0.000000,14.238193,83.559261,-0.029000,69.892689,84.076088,70.616112,82.929557,70.145719,83.676609,69.251773,84.087723,-0.000805,0.012863,32.000000,-235.764421,82.998943,-0.023559,0.047119,-0.001258,NaN,-Inf,1.191683,-0.436529,1.001107,0.000000,0.000000,70.269237,70.215127,70.379312,70.362431,70.286414,70.402675,32.000000,70.276500,70.054005,69.520484,70.248824,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000089,-335.704402
84.078313,70.001066,84.169646,70.157779,0.374688,-0.341911,0.000000,14.238036,83.556161,-0.028988,69.893005,84.077756,70.616432,82.931222,70.145886,83.676803,69.251191,84.087605,-0.000807,0.012830,32.000000,-235.764737,82.998087,-0.023546,0.047103,-0.001225,NaN,-Inf,1.191206,-0.435811,1.001078,0.000000,0.000000,70.268929,70.214716,70.378843,70.362775,70.286074,70.402870,32.000000,70.275471,70.050081,69.520373,70.248615,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.701761
84.077430,70.001090,84.171435,70.157854,0.374712,-0.341898,0.000000,14.237933,83.555703,-0.028975,69.893270,84.079479,70.615998,82.930977,70.145928,83.678160,69.250677,84.087073,-0.000807,0.012827,32.000000,-235.764707,82.997040,-0.023571,0.047139,-0.001240,NaN,-Inf,1.190951,-0.435515,1.001095,0.000000,0.000000,70.268739,70.213941,70.377784,70.361920,70.285579,70.402383,32.000000,70.274894,70.046800,69.519980,70.247940,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000187,-335.701467
84.077078,70.001132,84.170992,70.157961,0.374720,-0.341958,0.000000,14.237868,83.554397,-0.029025,69.893469,84.079296,70.615819,82.929562,70.146078,83.676820,69.250388,84.087567,-0.000808,0.012812,32.000000,-235.764699,82.995857,-0.023595,0.047206,-0.001233,NaN,-Inf,1.191346,-0.435016,1.001086,0.000000,0.000000,70.268989,70.213593,70.377486,70.361820,70.285317,70.401919,32.000000,70.274010,70.043609,69.519403,70.247456,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000039,-335.700220
84.077402,70.001176,84.171004,70.158047,0.380175,-0.341901,0.000000,14.237715,83.552443,-0.028980,69.893878,84.078221,70.616148,82.928118,70.146258,83.677158,69.250809,84.087413,-0.000809,0.012811,32.000000,-235.764731,82.995957,-0.023271,0.047233,-0.001263,NaN,-Inf,1.191983,-0.434870,1.001118,0.000000,0.000000,70.269418,70.213740,70.377630,70.361807,70.285640,70.401914,32.000000,70.273951,70.040462,69.519616,70.247536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.700440
84.077205,70.001209,84.171932,70.158055,0.380055,-0.341932,0.000000,14.237608,83.548682,-0.028974,69.893630,84.078364,70.615538,82.926937,70.146140,83.677917,69.250068,84.087670,-0.000810,0.012823,32.000000,-235.764900,82.993933,-0.023266,0.047311,-0.001267,NaN,-Inf,1.192269,-0.434237,1.001117,0.000000,0.000000,70.269425,70.212975,70.377495,70.361556,70.285833,70.401264,32.000000,70.273173,70.037012,69.518984,70.247224,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000197,-335.700220
84.075854,70.001242,84.171271,70.158022,0.376871,-0.341982,0.000000,14.237415,83.548610,-0.029002,69.893972,84.078975,70.615222,82.926699,70.146248,83.678325,69.249047,84.085128,-0.000812,0.012802,32.000000,-235.765096,82.994817,-0.023279,0.047414,-0.001252,NaN,-Inf,1.192088,-0.434766,1.001113,0.000000,0.000000,70.269922,70.212780,70.377594,70.361402,70.286131,70.401471,32.000000,70.272982,70.033875,69.518804,70.246581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999990,-335.701981
84.075226,70.001330,84.172093,70.158049,0.376776,-0.342032,0.000000,14.237218,83.545929,-0.028965,69.894307,84.079037,70.614953,82.924851,70.146268,83.677915,69.248251,84.085916,-0.000814,0.012801,32.000000,-235.765312,82.994904,-0.023299,0.047374,-0.001275,NaN,-Inf,1.192258,-0.433847,1.001127,0.000000,0.000000,70.268741,70.212599,70.377041,70.360932,70.286457,70.400781,32.000000,70.272226,70.030531,69.518925,70.246167,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999951,-335.701247
84.076292,70.001426,84.170275,70.158107,0.374636,-0.342076,0.000000,14.237096,83.544175,-0.028969,69.894912,84.080969,70.615280,82.925078,70.146850,83.675879,69.248417,84.088651,-0.000814,0.012841,32.000000,-235.765552,82.994075,-0.023299,0.047177,-0.001281,NaN,-Inf,1.193231,-0.434592,1.001135,0.000000,0.000000,70.269106,70.212358,70.377063,70.361028,70.286902,70.400289,32.000000,70.272056,70.027900,69.519091,70.246088,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000325,-335.700514
84.076116,70.001484,84.168600,70.158165,0.374531,-0.341790,0.000000,14.236870,83.543181,-0.028968,69.895172,84.080988,70.615601,82.926030,70.147581,83.673297,69.247993,84.090409,-0.000813,0.012867,32.000000,-235.766038,82.992236,-0.023305,0.046913,-0.001301,NaN,-Inf,1.193754,-0.433248,1.001152,0.000000,0.000000,70.268542,70.211803,70.376848,70.360883,70.286587,70.399945,32.000000,70.272024,70.025491,69.518997,70.245495,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999862,-335.702348
84.075829,70.001567,84.170785,70.158207,0.374631,-0.341733,0.000000,14.236726,83.543642,-0.028781,69.895757,84.078489,70.616015,82.926675,70.147398,83.676371,69.248388,84.093839,-0.000812,0.012880,32.000000,-235.766213,82.991969,-0.023299,0.046812,-0.001257,NaN,-Inf,1.193109,-0.431514,1.001118,0.000000,0.000000,70.268563,70.212027,70.377092,70.361290,70.287255,70.400214,32.000000,70.272173,70.023602,69.519316,70.245810,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000256,-335.702641
84.075826,70.001572,84.169994,70.158215,0.374715,-0.341759,0.000000,14.236469,83.543101,-0.028763,69.895639,84.078060,70.617167,82.927489,70.147153,83.675966,69.249361,84.096264,-0.000812,0.012872,32.000000,-235.766452,82.992109,-0.023309,0.046702,-0.001253,NaN,-Inf,1.193291,-0.429868,1.001100,0.000000,0.000000,70.268535,70.212447,70.378094,70.362047,70.287626,70.399880,32.000000,70.272677,70.021847,69.519569,70.246135,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.701541
84.076164,70.001550,84.170376,70.158220,0.374875,-0.341861,0.000000,14.236344,83.544028,-0.028755,69.896073,84.076778,70.617841,82.926141,70.147537,83.676268,69.250305,84.095351,-0.000810,0.012897,32.000000,-235.766545,82.990745,-0.023293,0.046553,-0.001280,NaN,-Inf,1.193572,-0.427881,1.001129,0.000000,0.000000,70.269321,70.213017,70.378870,70.363466,70.288735,70.400429,32.000000,70.272947,70.020729,69.519426,70.246386,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000039,-335.700880
84.075335,70.001550,84.169745,70.158253,0.371803,-0.341974,0.000000,14.236202,83.542997,-0.028599,69.896643,84.077572,70.618363,82.927355,70.147670,83.672863,69.250447,84.098416,-0.000809,0.012881,32.000000,-235.766601,82.992024,-0.023294,0.046430,-0.001272,NaN,-Inf,1.193579,-0.427169,1.001120,0.000000,0.000000,70.269841,70.213375,70.378636,70.363887,70.288422,70.400228,32.000000,70.272750,70.019015,69.519048,70.245703,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000089,-335.702128
84.075611,70.001641,84.169943,70.158220,0.371790,-0.342087,0.000000,14.236095,83.542612,-0.028542,69.898195,84.078009,70.619014,82.927035,70.148010,83.671430,69.250778,84.098445,-0.000809,0.012872,32.000000,-235.766773,82.989898,-0.023263,0.046293,-0.001286,NaN,-Inf,1.193323,-0.428747,1.001121,0.000000,0.000000,70.270213,70.213722,70.379085,70.364274,70.288639,70.400855,32.000000,70.273233,70.017550,69.519907,70.245743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000246,-335.699560
84.076209,70.001704,84.172605,70.158215,0.369600,-0.342121,0.000000,14.235947,83.542386,-0.028540,69.898519,84.078616,70.619183,82.923479,70.148386,83.672380,69.249862,84.097524,-0.000809,0.012862,32.000000,-235.767043,82.985961,-0.023276,0.046024,-0.001289,NaN,-Inf,1.193899,-0.426760,1.001123,0.000000,0.000000,70.269256,70.213351,70.379407,70.364463,70.289101,70.400551,32.000000,70.273339,70.016080,69.520105,70.245409,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999793,-335.702274
84.076178,70.001762,84.171018,70.158237,0.369771,-0.342252,0.000000,14.235800,83.543224,-0.028484,69.899031,84.079007,70.619175,82.923929,70.148657,83.671871,69.249673,84.097064,-0.000809,0.012835,32.000000,-235.767223,82.983316,-0.023302,0.045913,-0.001296,NaN,-Inf,1.193799,-0.427071,1.001122,0.000000,0.000000,70.269084,70.212539,70.380033,70.365118,70.289478,70.400683,32.000000,70.273251,70.015122,69.520476,70.245290,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000167,-335.701467
84.075487,70.001836,84.172087,70.158286,0.369401,-0.342231,0.000000,14.235629,83.543698,-0.028375,69.899194,84.080546,70.619202,82.924155,70.149127,83.670898,69.249737,84.096713,-0.000810,0.012871,32.000000,-235.767250,82.984918,-0.023338,0.045674,-0.001328,NaN,-Inf,1.193447,-0.426794,1.001147,0.000000,0.000000,70.269280,70.212097,70.380474,70.365705,70.290339,70.401034,32.000000,70.273129,70.014597,69.521121,70.245615,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999813,-335.702128
84.075351,70.001919,84.169814,70.158286,0.369511,-0.342396,0.000000,14.235539,83.541093,-0.028370,69.899499,84.081341,70.619390,82.920955,70.149378,83.672060,69.250248,84.098226,-0.000811,0.012882,32.000000,-235.767341,82.986406,-0.023325,0.045488,-0.001308,NaN,-Inf,1.193526,-0.426925,1.001128,0.000000,0.000000,70.269094,70.212886,70.380752,70.365747,70.290335,70.401482,32.000000,70.273411,70.015255,69.521688,70.245827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000354,-335.701101
84.075793,70.001996,84.169297,70.158281,0.369537,-0.342583,0.000000,14.235390,83.539561,-0.028558,69.899603,84.081929,70.619688,82.919284,70.149958,83.673580,69.250029,84.100451,-0.000810,0.012876,32.000000,-235.767468,82.987483,-0.023312,0.045296,-0.001337,NaN,-Inf,1.194079,-0.427232,1.001149,0.000000,0.000000,70.269161,70.212530,70.380244,70.366043,70.290163,70.401529,32.000000,70.273388,70.015781,69.522339,70.245438,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.701394
84.075968,70.002073,84.167894,70.158275,0.372446,-0.342669,0.000000,14.235288,83.539613,-0.028376,69.900513,84.084261,70.619997,82.919089,70.150367,83.675114,69.250751,84.101442,-0.000810,0.012878,32.000000,-235.767630,82.987984,-0.023312,0.045159,-0.001324,NaN,-Inf,1.194257,-0.426693,1.001124,0.000000,0.000000,70.269397,70.212666,70.381307,70.366700,70.291297,70.402165,32.000000,70.273937,70.016086,69.523159,70.245732,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999990,-335.701541
84.074788,70.002156,84.167813,70.158275,0.375129,-0.342572,0.000000,14.235181,83.539570,-0.028382,69.900535,84.083149,70.620982,82.918213,70.151171,83.675626,69.251778,84.099938,-0.000811,0.012876,32.000000,-235.767704,82.988924,-0.023328,0.044996,-0.001308,NaN,-Inf,1.194026,-0.424929,1.001112,0.000000,0.000000,70.269668,70.213315,70.381748,70.366999,70.291912,70.402374,32.000000,70.274536,70.016707,69.523792,70.245812,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.701027
84.074852,70.002263,84.168622,70.158251,0.374964,-0.342522,0.000000,14.235036,83.539896,-0.028474,69.899695,84.084463,70.620812,82.917534,70.150847,83.674825,69.251641,84.103001,-0.000812,0.012892,32.000000,-235.767660,82.986171,-0.023322,0.044816,-0.001292,NaN,-Inf,1.193983,-0.424961,1.001093,0.000000,0.000000,70.268707,70.213427,70.381231,70.366549,70.292001,70.401442,32.000000,70.273994,70.017047,69.523747,70.245697,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000226,-335.702054
84.075995,70.002381,84.169235,70.158333,0.374801,-0.342480,0.000000,14.234948,83.539788,-0.028412,69.898884,84.086951,70.620269,82.920656,70.150208,83.674088,69.250795,84.104210,-0.000814,0.012890,32.000000,-235.767825,82.986221,-0.023325,0.044716,-0.001314,NaN,-Inf,1.194884,-0.427034,1.001106,0.000000,0.000000,70.267674,70.213141,70.380828,70.365880,70.291667,70.400350,32.000000,70.273163,70.017487,69.524207,70.244561,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.703008
84.075859,70.002486,84.167011,70.158342,0.374633,-0.342370,0.000000,14.234859,83.539443,-0.028432,69.898958,84.086616,70.619766,82.923774,70.150584,83.676597,69.250305,84.105395,-0.000813,0.012892,32.000000,-235.767922,82.987166,-0.023312,0.044680,-0.001328,NaN,-Inf,1.194947,-0.424768,1.001115,0.000000,0.000000,70.267205,70.213792,70.381038,70.365804,70.292504,70.400631,32.000000,70.273253,70.018249,69.524638,70.244569,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000039,-335.701908
84.074963,70.002612,84.166188,70.158361,0.374657,-0.342223,0.000000,14.234790,83.540591,-0.028594,69.899019,84.085218,70.619984,82.922941,70.150242,83.678447,69.250101,84.104228,-0.000814,0.012909,32.000000,-235.768049,82.987554,-0.023306,0.044472,-0.001331,NaN,-Inf,1.194271,-0.423083,1.001109,0.000000,0.000000,70.265960,70.213655,70.380598,70.365248,70.292674,70.399830,32.000000,70.273240,70.019251,69.524985,70.243855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000275,-335.702054
84.075711,70.002714,84.166972,70.158416,0.374573,-0.342218,0.000000,14.234844,83.540916,-0.028430,69.899151,84.086402,70.620723,82.924423,70.150265,83.677196,69.249723,84.103935,-0.000814,0.012904,32.000000,-235.768057,82.987398,-0.023182,0.044350,-0.001295,NaN,-Inf,1.194471,-0.421768,1.001084,0.000000,0.000000,70.265566,70.214012,70.380415,70.365678,70.292951,70.399867,32.000000,70.273887,70.019693,69.525559,70.243465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000216,-335.702641
84.076617,70.002805,84.168090,70.158375,0.380118,-0.342126,0.000000,14.234857,83.540861,-0.028535,69.899807,84.086601,70.621431,82.925873,70.150334,83.677437,69.250375,84.103283,-0.000816,0.012876,32.000000,-235.768099,82.987513,-0.023315,0.044179,-0.001309,NaN,-Inf,1.195219,-0.422376,1.001085,0.000000,0.000000,70.265795,70.214626,70.380713,70.365412,70.293133,70.399878,32.000000,70.274201,70.020223,69.526019,70.242889,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.699633
84.076176,70.002877,84.167962,70.158383,0.380049,-0.342166,0.000000,14.234808,83.543192,-0.028539,69.899645,84.085705,70.622735,82.925165,70.150689,83.677025,69.250811,84.105664,-0.000818,0.012845,32.000000,-235.768028,82.988526,-0.023329,0.044114,-0.001312,NaN,-Inf,1.194802,-0.422202,1.001085,0.000000,0.000000,70.265106,70.214958,70.380576,70.365334,70.293909,70.399423,32.000000,70.274579,70.020303,69.526586,70.242801,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000167,-335.701908
84.075654,70.002987,84.169354,70.158413,0.378982,-0.342184,0.000000,14.234959,83.544023,-0.028564,69.900724,84.085819,70.623331,82.924246,70.150750,83.676849,69.251278,84.105691,-0.000818,0.012847,32.000000,-235.767945,82.988155,-0.023309,0.044020,-0.001322,NaN,-Inf,1.194263,-0.423306,1.001088,0.000000,0.000000,70.264980,70.215209,70.380127,70.365465,70.294293,70.399736,32.000000,70.274602,70.020394,69.527585,70.242899,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.702274
84.076539,70.003072,84.169622,70.158479,0.376092,-0.342171,0.000000,14.235024,83.547036,-0.028591,69.900394,84.084083,70.623481,82.923448,70.150506,83.674703,69.251606,84.104732,-0.000818,0.012840,32.000000,-235.767894,82.987095,-0.023172,0.043770,-0.001315,NaN,-Inf,1.194641,-0.422089,1.001092,0.000000,0.000000,70.265075,70.214940,70.379801,70.365214,70.294424,70.399572,32.000000,70.274915,70.020544,69.528205,70.242493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.700220
84.077360,70.003039,84.171301,70.158529,0.375258,-0.342176,0.000000,14.234986,83.547955,-0.028499,69.900141,84.085193,70.623590,82.925888,70.150366,83.674332,69.251671,84.103888,-0.000818,0.012832,32.000000,-235.767918,82.985162,-0.023178,0.043686,-0.001346,NaN,-Inf,1.195114,-0.422537,1.001114,0.000000,0.000000,70.265576,70.214934,70.379522,70.365379,70.295008,70.399671,32.000000,70.274483,70.021284,69.528721,70.242143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000374,-335.700807
84.076947,70.003086,84.171805,70.158581,0.374166,-0.342286,0.000000,14.235019,83.548509,-0.028679,69.900606,84.087698,70.624282,82.926655,70.150793,83.676065,69.251667,84.103428,-0.000819,0.012830,32.000000,-235.767898,82.985051,-0.023047,0.043640,-0.001347,NaN,-Inf,1.194584,-0.423533,1.001107,0.000000,0.000000,70.265476,70.214946,70.379520,70.365580,70.295465,70.399432,32.000000,70.274796,70.021964,69.529455,70.242263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.702788
84.076821,70.003152,84.171487,70.158620,0.374143,-0.342244,0.000000,14.235115,83.550538,-0.028487,69.900676,84.089509,70.624457,82.926725,70.150802,83.675732,69.251891,84.105303,-0.000818,0.012827,32.000000,-235.767744,82.985391,-0.023062,0.043471,-0.001367,NaN,-Inf,1.193981,-0.424182,1.001117,0.000000,0.000000,70.265177,70.214763,70.379645,70.365767,70.295810,70.399358,32.000000,70.275348,70.022624,69.530623,70.241798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000266,-335.701761
84.077195,70.003201,84.171413,70.158617,0.374261,-0.342284,0.000000,14.235172,83.551536,-0.028494,69.900415,84.088234,70.624243,82.924849,70.150970,83.677066,69.252209,84.103799,-0.000816,0.012826,32.000000,-235.767608,82.986980,-0.023028,0.043246,-0.001387,NaN,-Inf,1.194315,-0.424498,1.001128,0.000000,0.000000,70.264988,70.214687,70.379316,70.364991,70.295639,70.399038,32.000000,70.275339,70.022983,69.531642,70.241319,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.702274
84.077449,70.003177,84.169813,70.158551,0.374353,-0.342333,0.000000,14.235118,83.551456,-0.028657,69.900089,84.090235,70.624816,82.923251,70.151340,83.678114,69.252735,84.104206,-0.000817,0.012814,32.000000,-235.767713,82.986533,-0.022892,0.043072,-0.001384,NaN,-Inf,1.194468,-0.423419,1.001126,0.000000,0.000000,70.265506,70.214981,70.379731,70.365210,70.295859,70.399216,32.000000,70.275695,70.023407,69.532796,70.241177,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999921,-335.701908
84.077788,70.003188,84.172737,70.158463,0.375216,-0.342409,0.000000,14.235039,83.551065,-0.028466,69.900234,84.091532,70.626006,82.921932,70.151548,83.679902,69.253795,84.106923,-0.000817,0.012821,32.000000,-235.767826,82.987894,-0.022886,0.042779,-0.001393,NaN,-Inf,1.194258,-0.424781,1.001121,0.000000,0.000000,70.266026,70.215703,70.380304,70.365468,70.296694,70.400283,32.000000,70.277140,70.024407,69.534433,70.241875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000275,-335.701541
84.078359,70.003185,84.173510,70.158457,0.370455,-0.342522,0.000000,14.235098,83.554025,-0.028560,69.900281,84.093757,70.625995,82.920882,70.151574,83.680263,69.253370,84.106905,-0.000816,0.012814,32.000000,-235.767900,82.989269,-0.023041,0.042533,-0.001361,NaN,-Inf,1.194057,-0.425027,1.001099,0.000000,0.000000,70.265642,70.216112,70.380465,70.365459,70.296775,70.400269,32.000000,70.277641,70.024699,69.534853,70.241607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.702421
84.078079,70.003168,84.175415,70.158499,0.370710,-0.342441,0.000000,14.234975,83.555648,-0.028553,69.900686,84.093211,70.626673,82.920484,70.151933,83.678517,69.253296,84.107034,-0.000815,0.012816,32.000000,-235.768018,82.990314,-0.023025,0.042348,-0.001417,NaN,-Inf,1.193832,-0.424199,1.001129,0.000000,0.000000,70.265759,70.217408,70.380971,70.365766,70.296552,70.400556,32.000000,70.278687,70.025004,69.536371,70.241638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000197,-335.700807
84.078113,70.003243,84.175698,70.158523,0.368895,-0.342383,0.000000,14.235049,83.557698,-0.028539,69.900841,84.092864,70.627233,82.920845,70.152249,83.677612,69.253996,84.109836,-0.000814,0.012831,32.000000,-235.767849,82.990791,-0.023030,0.042104,-0.001426,NaN,-Inf,1.193433,-0.423786,1.001132,0.000000,0.000000,70.265554,70.218015,70.381079,70.365928,70.296224,70.400518,32.000000,70.278740,70.025021,69.537426,70.242374,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000020,-335.702421
84.078560,70.003279,84.174703,70.158537,0.368955,-0.342213,0.000000,14.235028,83.560332,-0.028550,69.901020,84.093168,70.627698,82.921793,70.153051,83.676945,69.254882,84.111399,-0.000812,0.012825,32.000000,-235.767885,82.991552,-0.022914,0.042049,-0.001458,NaN,-Inf,1.193611,-0.423622,1.001158,0.000000,0.000000,70.266585,70.218324,70.381650,70.366275,70.296301,70.400894,32.000000,70.279294,70.025242,69.538349,70.242359,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000039,-335.703522
84.078463,70.003306,84.176720,70.158490,0.368672,-0.342252,0.000000,14.234981,83.562513,-0.028467,69.900521,84.092541,70.628352,82.920641,70.153029,83.674439,69.254491,84.113272,-0.000813,0.012801,32.000000,-235.767889,82.992138,-0.022923,0.042057,-0.001468,NaN,-Inf,1.193662,-0.422376,1.001161,0.000000,0.000000,70.265837,70.218776,70.381659,70.365886,70.296111,70.400625,32.000000,70.279158,70.024822,69.539319,70.241940,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000020,-335.701174
84.078351,70.003336,84.178195,70.158452,0.368727,-0.342381,0.000000,14.234931,83.562665,-0.028644,69.900291,84.092205,70.628792,82.920158,70.152668,83.674723,69.254425,84.116373,-0.000813,0.012781,32.000000,-235.767844,82.992954,-0.023060,0.042139,-0.001458,NaN,-Inf,1.193387,-0.422175,1.001143,0.000000,0.000000,70.266108,70.219909,70.381432,70.365580,70.296453,70.400788,32.000000,70.279151,70.024930,69.540810,70.242650,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000118,-335.703081
84.078186,70.003361,84.177892,70.158452,0.368614,-0.342520,0.000000,14.234959,83.562722,-0.028647,69.899802,84.092958,70.629402,82.919295,70.153275,83.671857,69.254286,84.116476,-0.000814,0.012768,32.000000,-235.767745,82.992803,-0.023021,0.042139,-0.001487,NaN,-Inf,1.193482,-0.420484,1.001169,0.000000,0.000000,70.266246,70.220271,70.381327,70.365264,70.296477,70.400584,32.000000,70.279142,70.024881,69.541732,70.242622,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999833,-335.702421
