OSU 80 Ton Compressor Load Stand
84.078065,70.003422,84.178281,70.158534,0.374366,-0.342470,0.000000,14.234996,83.565761,-0.028670,69.899726,84.092235,70.629173,82.918698,70.153531,83.670514,69.253495,84.116913,-0.000815,0.012781,32.000000,-235.767688,82.994974,-0.023022,0.042085,-0.001504,NaN,-Inf,1.193590,-0.418264,1.001188,0.000000,0.000000,70.266095,70.220025,70.380521,70.364909,70.296595,70.400458,32.000000,70.278298,70.023996,69.542013,70.242057,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000246,-335.702201
84.077485,70.003485,84.178603,70.158573,0.374305,-0.342449,0.000000,14.234965,83.564741,-0.028860,69.899291,84.093451,70.629337,82.918521,70.153699,83.669416,69.253572,84.117378,-0.000817,0.012772,32.000000,-235.767866,82.996929,-0.023165,0.042064,-0.001498,NaN,-Inf,1.193728,-0.418053,1.001186,0.000000,0.000000,70.265823,70.219828,70.380511,70.364331,70.296370,70.400436,32.000000,70.278231,70.023044,69.543327,70.241751,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.700440
84.077861,70.003535,84.178935,70.158601,0.374127,-0.342323,0.000000,14.234989,83.566213,-0.028856,69.899708,84.093681,70.629744,82.917182,70.153912,83.669592,69.254561,84.117450,-0.000816,0.012765,32.000000,-235.767881,82.995075,-0.023330,0.041961,-0.001520,NaN,-Inf,1.193873,-0.416960,1.001192,0.000000,0.000000,70.265766,70.220310,70.381488,70.364864,70.297359,70.400798,32.000000,70.278473,70.022821,69.545263,70.242387,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.702861
84.077545,70.003518,84.179425,70.158716,0.374166,-0.342160,0.000000,14.234969,83.566682,-0.028975,69.899002,84.095494,70.629569,82.918167,70.154388,83.667796,69.254996,84.118597,-0.000816,0.012779,32.000000,-235.767804,82.995854,-0.023348,0.041782,-0.001535,NaN,-Inf,1.194340,-0.416712,1.001203,0.000000,0.000000,70.265595,70.220981,70.381215,70.364874,70.297472,70.400049,32.000000,70.278043,70.022467,69.545610,70.242216,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.702494
84.077335,70.003562,84.178427,70.158766,0.373726,-0.342045,0.000000,14.235029,83.566070,-0.028981,69.898626,84.093590,70.629029,82.919437,70.154458,83.666221,69.255638,84.119803,-0.000816,0.012807,32.000000,-235.767738,82.998673,-0.023283,0.041720,-0.001528,NaN,-Inf,1.194129,-0.417653,1.001202,0.000000,0.000000,70.266041,70.221560,70.380778,70.364577,70.297225,70.400101,32.000000,70.278294,70.021807,69.545801,70.241882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000118,-335.702128
84.077886,70.003595,84.179701,70.158796,0.373613,-0.342092,0.000000,14.235108,83.566284,-0.029046,69.898465,84.092539,70.629182,82.918896,70.154631,83.666321,69.255721,84.120587,-0.000816,0.012826,32.000000,-235.767495,83.002513,-0.023324,0.041675,-0.001556,NaN,-Inf,1.194332,-0.417290,1.001212,0.000000,0.000000,70.266046,70.222091,70.380421,70.363657,70.296711,70.399665,32.000000,70.278522,70.020491,69.546236,70.241791,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.701467
84.078272,70.003584,84.179226,70.158813,0.373618,-0.342171,0.000000,14.235153,83.567013,-0.029138,69.898754,84.090582,70.629663,82.917635,70.154694,83.666410,69.255663,84.120525,-0.000816,0.012804,32.000000,-235.767587,83.002912,-0.023205,0.041739,-0.001539,NaN,-Inf,1.194521,-0.417095,1.001202,0.000000,0.000000,70.265594,70.222668,70.380325,70.363050,70.295511,70.399200,32.000000,70.278293,70.019051,69.546489,70.241468,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999970,-335.701834
84.078170,70.003543,84.180166,70.158846,0.379703,-0.341958,0.000000,14.235236,83.566817,-0.029083,69.897971,84.090845,70.629778,82.916321,70.154332,83.664692,69.255659,84.120439,-0.000815,0.012800,32.000000,-235.767468,83.002742,-0.023355,0.041711,-0.001547,NaN,-Inf,1.194171,-0.416633,1.001211,0.000000,0.000000,70.265481,70.221917,70.379978,70.362853,70.295484,70.398771,32.000000,70.278175,70.017063,69.547116,70.240933,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999607,-335.702494
84.077775,70.003551,84.180906,70.158851,0.379664,-0.341885,0.000000,14.235282,83.567776,-0.029062,69.897974,84.089682,70.629657,82.915869,70.153862,83.661512,69.256476,84.119149,-0.000815,0.012779,32.000000,-235.767306,83.003574,-0.023335,0.041712,-0.001542,NaN,-Inf,1.193892,-0.416618,1.001201,0.000000,0.000000,70.265796,70.222567,70.380229,70.362796,70.295797,70.398826,32.000000,70.278670,70.015410,69.547978,70.241716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.701101
84.078271,70.003559,84.180239,70.158857,0.378164,-0.341769,0.000000,14.235445,83.568195,-0.029083,69.897484,84.089278,70.629754,82.916004,70.154295,83.659884,69.255958,84.120234,-0.000815,0.012780,32.000000,-235.767155,83.006914,-0.023337,0.041605,-0.001557,NaN,-Inf,1.193921,-0.416673,1.001213,0.000000,0.000000,70.265809,70.222581,70.379242,70.362515,70.295723,70.398159,32.000000,70.278430,70.013981,69.548682,70.241941,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000256,-335.700220
84.079168,70.003584,84.181336,70.158837,0.375423,-0.341759,0.000000,14.235502,83.568205,-0.029110,69.897313,84.091302,70.628711,82.917998,70.153982,83.658337,69.255021,84.120922,-0.000816,0.012794,32.000000,-235.767114,83.008640,-0.023222,0.041715,-0.001563,NaN,-Inf,1.194204,-0.418387,1.001227,0.000000,0.000000,70.264840,70.222424,70.378415,70.361427,70.295477,70.397345,32.000000,70.277450,70.011493,69.548763,70.242046,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000216,-335.702935
84.078965,70.003543,84.179923,70.158862,0.374644,-0.341709,0.000000,14.235632,83.567779,-0.029205,69.897604,84.092975,70.628769,82.918870,70.154093,83.659129,69.255177,84.119158,-0.000815,0.012783,32.000000,-235.767116,83.010354,-0.023227,0.041936,-0.001562,NaN,-Inf,1.193869,-0.417115,1.001213,0.000000,0.000000,70.264801,70.222464,70.378836,70.361238,70.295367,70.397434,32.000000,70.277625,70.009662,69.549692,70.241920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.701541
84.078080,70.003573,84.178285,70.158854,0.373485,-0.341922,0.000000,14.235617,83.566024,-0.029110,69.897618,84.093062,70.629455,82.914688,70.153917,83.658239,69.255495,84.119692,-0.000815,0.012779,32.000000,-235.767058,83.011097,-0.023369,0.041878,-0.001547,NaN,-Inf,1.193271,-0.415701,1.001215,0.000000,0.000000,70.264666,70.222400,70.378336,70.361020,70.295206,70.397145,32.000000,70.277473,70.007972,69.550143,70.241640,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.701321
84.078572,70.003592,84.179426,70.158843,0.373419,-0.342063,0.000000,14.235790,83.566381,-0.029134,69.897062,84.093241,70.629780,82.914213,70.154425,83.656580,69.255553,84.121798,-0.000815,0.012780,32.000000,-235.766918,83.012767,-0.023417,0.041925,-0.001535,NaN,-Inf,1.193370,-0.417081,1.001201,0.000000,0.000000,70.264642,70.222317,70.377755,70.360808,70.294713,70.397195,32.000000,70.277304,70.006803,69.550472,70.241458,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.701834
84.079507,70.003570,84.178383,70.158868,0.373353,-0.342181,0.000000,14.235850,83.566069,-0.029165,69.897282,84.096254,70.629459,82.913118,70.154859,83.654422,69.255829,84.122329,-0.000815,0.012769,32.000000,-235.766743,83.011856,-0.023437,0.041963,-0.001520,NaN,-Inf,1.194014,-0.417028,1.001192,0.000000,0.000000,70.265498,70.222867,70.377981,70.361009,70.294748,70.397387,32.000000,70.277981,70.005843,69.551109,70.242048,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000266,-335.701247
84.079618,70.003488,84.179357,70.158926,0.373435,-0.342357,0.000000,14.235896,83.566092,-0.029153,69.897914,84.095536,70.629139,82.911274,70.155883,83.654541,69.256029,84.124548,-0.000815,0.012768,32.000000,-235.766609,83.012788,-0.023448,0.042114,-0.001523,NaN,-Inf,1.193691,-0.415625,1.001200,0.000000,0.000000,70.266241,70.223477,70.378136,70.361143,70.295280,70.397625,32.000000,70.278248,70.005540,69.551852,70.242655,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000334,-335.702788
84.078247,70.003471,84.177930,70.158942,0.371441,-0.342546,0.000000,14.235917,83.565752,-0.029079,69.898218,84.094802,70.628759,82.910398,70.156888,83.652607,69.256460,84.125421,-0.000814,0.012770,32.000000,-235.766637,83.012818,-0.023339,0.042154,-0.001499,NaN,-Inf,1.193021,-0.415531,1.001176,0.000000,0.000000,70.266444,70.223925,70.377794,70.361370,70.295556,70.397740,32.000000,70.278122,70.005648,69.552596,70.243164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999882,-335.702274
84.077888,70.003488,84.176306,70.158937,0.369238,-0.342735,0.000000,14.235933,83.564491,-0.028999,69.898221,84.094810,70.628282,82.911752,70.157303,83.650324,69.256443,84.125339,-0.000813,0.012750,32.000000,-235.766674,83.015684,-0.023186,0.042250,-0.001514,NaN,-Inf,1.192861,-0.414191,1.001186,0.000000,0.000000,70.266692,70.224405,70.377834,70.361608,70.295451,70.397820,32.000000,70.277971,70.006271,69.553513,70.243495,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.703081
84.078653,70.003518,84.175705,70.158923,0.368412,-0.342750,0.000000,14.236075,83.565614,-0.028992,69.897601,84.094696,70.627495,82.911847,70.157582,83.651057,69.256113,84.124659,-0.000814,0.012757,32.000000,-235.766536,83.016107,-0.023168,0.042355,-0.001513,NaN,-Inf,1.193797,-0.414015,1.001186,0.000000,0.000000,70.266694,70.224279,70.377666,70.361374,70.295121,70.397798,32.000000,70.277874,70.007093,69.553917,70.243378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000275,-335.703008
84.078582,70.003543,84.175263,70.158915,0.367612,-0.343007,0.000000,14.236070,83.564971,-0.028990,69.897234,84.094411,70.627365,82.912463,70.158328,83.650370,69.256013,84.126867,-0.000815,0.012763,32.000000,-235.766543,83.017521,-0.023192,0.042500,-0.001481,NaN,-Inf,1.194062,-0.414054,1.001171,0.000000,0.000000,70.266441,70.224573,70.377932,70.361039,70.295284,70.397836,32.000000,70.278202,70.008631,69.554360,70.243418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999862,-335.702054
84.078021,70.003551,84.174692,70.158898,0.367470,-0.343076,0.000000,14.236128,83.565693,-0.028809,69.897463,84.093150,70.627613,82.912585,70.158950,83.650673,69.256206,84.130273,-0.000815,0.012758,32.000000,-235.766390,83.016881,-0.023201,0.042587,-0.001458,NaN,-Inf,1.193561,-0.414197,1.001154,0.000000,0.000000,70.266414,70.225110,70.378428,70.360800,70.294859,70.397821,32.000000,70.279266,70.010224,69.554787,70.243931,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000354,-335.701394
84.077954,70.003548,84.174292,70.158882,0.367303,-0.343076,0.000000,14.236321,83.563797,-0.028809,69.897710,84.091910,70.627719,82.914512,70.159379,83.650713,69.256609,84.130543,-0.000814,0.012741,32.000000,-235.766167,83.018584,-0.023203,0.042634,-0.001446,NaN,-Inf,1.193636,-0.412563,1.001150,0.000000,0.000000,70.266534,70.225807,70.378795,70.360509,70.294616,70.397696,32.000000,70.279758,70.011238,69.555420,70.244524,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999744,-335.702128
84.078347,70.003546,84.175683,70.158887,0.367381,-0.343023,0.000000,14.236382,83.561860,-0.028821,69.897757,84.090482,70.628119,82.913673,70.159498,83.651304,69.256328,84.129896,-0.000814,0.012752,32.000000,-235.766124,83.019912,-0.023130,0.042571,-0.001446,NaN,-Inf,1.194033,-0.410390,1.001150,0.000000,0.000000,70.266735,70.226406,70.378745,70.360338,70.294745,70.397841,32.000000,70.280078,70.012469,69.556187,70.245106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.701541
84.077769,70.003554,84.175745,70.158937,0.367245,-0.343055,0.000000,14.236422,83.561869,-0.028642,69.897422,84.091164,70.628322,82.914515,70.159663,83.650442,69.255729,84.129707,-0.000815,0.012762,32.000000,-235.766056,83.018692,-0.023126,0.042545,-0.001438,NaN,-Inf,1.194077,-0.410605,1.001146,0.000000,0.000000,70.266737,70.227035,70.378580,70.359949,70.294907,70.397853,32.000000,70.280435,70.014265,69.556277,70.245549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000236,-335.700293
84.077182,70.003661,84.176390,70.158970,0.373075,-0.343317,0.000000,14.236463,83.562163,-0.028671,69.897341,84.090804,70.629026,82.916331,70.160048,83.649066,69.255751,84.128712,-0.000815,0.012813,32.000000,-235.766013,83.020155,-0.023167,0.042586,-0.001447,NaN,-Inf,1.193801,-0.410775,1.001158,0.000000,0.000000,70.266548,70.227572,70.378624,70.359666,70.295395,70.397778,32.000000,70.281367,70.015940,69.556451,70.245733,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.702788
84.077197,70.003735,84.174229,70.159025,0.373020,-0.343165,0.000000,14.236612,83.563591,-0.028646,69.896867,84.090947,70.628900,82.918930,70.160391,83.647030,69.255315,84.127416,-0.000814,0.012836,32.000000,-235.765922,83.019587,-0.023200,0.042764,-0.001460,NaN,-Inf,1.194213,-0.410306,1.001165,0.000000,0.000000,70.266092,70.228019,70.378315,70.359331,70.295446,70.397418,32.000000,70.281492,70.017275,69.556902,70.245732,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.700367
84.077083,70.003802,84.171161,70.159074,0.372789,-0.342965,0.000000,14.236599,83.562537,-0.028719,69.896898,84.090477,70.629100,82.920702,70.161048,83.645756,69.255533,84.126376,-0.000814,0.012830,32.000000,-235.765922,83.021878,-0.023204,0.042869,-0.001478,NaN,-Inf,1.194727,-0.411020,1.001180,0.000000,0.000000,70.265887,70.228773,70.377840,70.359420,70.295440,70.396844,32.000000,70.281511,70.019018,69.557579,70.245499,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.701614
84.076834,70.003884,84.169563,70.159091,0.372774,-0.342798,0.000000,14.236756,83.562284,-0.028633,69.896943,84.090286,70.629691,82.922337,70.160930,83.647803,69.255852,84.126616,-0.000813,0.012811,32.000000,-235.765794,83.021131,-0.023192,0.042869,-0.001454,NaN,-Inf,1.194790,-0.411484,1.001154,0.000000,0.000000,70.265878,70.228884,70.377418,70.359588,70.295832,70.396746,32.000000,70.281339,70.021540,69.558234,70.246029,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000266,-335.700954
84.076849,70.003873,84.170910,70.159091,0.372296,-0.342850,0.000000,14.236893,83.557639,-0.028619,69.896705,84.091313,70.629393,82.924085,70.159851,83.647350,69.256414,84.125111,-0.000814,0.012790,32.000000,-235.765684,83.023418,-0.023175,0.042807,-0.001401,NaN,-Inf,1.194936,-0.412424,1.001119,0.000000,0.000000,70.265576,70.229213,70.376402,70.359804,70.296176,70.396729,32.000000,70.281866,70.024586,69.558363,70.245814,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.702201
84.077044,70.003906,84.169800,70.159058,0.372157,-0.342997,0.000000,14.237004,83.554696,-0.028684,69.896331,84.091530,70.629456,82.926518,70.160151,83.647124,69.255991,84.123712,-0.000816,0.012805,32.000000,-235.765556,83.025388,-0.023417,0.042717,-0.001371,NaN,-Inf,1.195191,-0.412576,1.001103,0.000000,0.000000,70.265718,70.229529,70.376021,70.359659,70.295978,70.396531,32.000000,70.282372,70.026947,69.559576,70.245770,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.701467
84.077202,70.003923,84.169537,70.159096,0.371950,-0.343044,0.000000,14.237156,83.555156,-0.028617,69.897108,84.090822,70.630163,82.928491,70.160975,83.648760,69.256363,84.121857,-0.000816,0.012794,32.000000,-235.765329,83.028109,-0.023413,0.042641,-0.001393,NaN,-Inf,1.195171,-0.414183,1.001119,0.000000,0.000000,70.265700,70.230366,70.376427,70.360028,70.296160,70.397476,32.000000,70.283322,70.029838,69.560317,70.246581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.701101
84.077205,70.003928,84.168284,70.159163,0.378014,-0.343149,0.000000,14.237207,83.555506,-0.028604,69.898050,84.092394,70.630585,82.931747,70.161924,83.649535,69.257334,84.120286,-0.000817,0.012811,32.000000,-235.765188,83.030761,-0.023399,0.042546,-0.001381,NaN,-Inf,1.195067,-0.414732,1.001103,0.000000,0.000000,70.266408,70.231580,70.377589,70.360870,70.297015,70.398435,32.000000,70.284252,70.032671,69.561657,70.247335,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000226,-335.701027
84.076906,70.003928,84.166709,70.159212,0.377893,-0.343160,0.000000,14.237211,83.554993,-0.028750,69.897700,84.091739,70.630452,82.933601,70.161596,83.650935,69.257736,84.120623,-0.000817,0.012844,32.000000,-235.765241,83.032828,-0.023406,0.042523,-0.001381,NaN,-Inf,1.194974,-0.416393,1.001098,0.000000,0.000000,70.266109,70.231965,70.376536,70.360389,70.296741,70.398103,32.000000,70.284472,70.034542,69.561798,70.247015,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.700734
84.076830,70.003978,84.168169,70.159121,0.373587,-0.343238,0.000000,14.237400,83.551845,-0.028546,69.897998,84.091756,70.631181,82.932626,70.162051,83.653902,69.258551,84.119349,-0.000816,0.012841,32.000000,-235.765013,83.032308,-0.023418,0.042410,-0.001366,NaN,-Inf,1.194978,-0.418454,1.001083,0.000000,0.000000,70.267255,70.232560,70.377100,70.360576,70.297202,70.398535,32.000000,70.285820,70.037694,69.563163,70.248016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000236,-335.700734
84.077260,70.004016,84.167504,70.159141,0.373629,-0.343228,0.000000,14.237618,83.551748,-0.028551,69.898709,84.092382,70.631360,82.932983,70.162899,83.655846,69.258354,84.120540,-0.000815,0.012843,32.000000,-235.764660,83.029619,-0.023403,0.042319,-0.001340,NaN,-Inf,1.195186,-0.418623,1.001068,0.000000,0.000000,70.267643,70.233371,70.376861,70.361141,70.297837,70.398556,32.000000,70.286671,70.040409,69.563787,70.248686,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000207,-335.699560
84.077737,70.004044,84.167720,70.159185,0.371995,-0.343089,0.000000,14.237676,83.551988,-0.028614,69.897799,84.093872,70.630611,82.933601,70.163091,83.655900,69.257566,84.119288,-0.000815,0.012852,32.000000,-235.764672,83.031639,-0.023382,0.042230,-0.001381,NaN,-Inf,1.195288,-0.420324,1.001086,0.000000,0.000000,70.267577,70.233077,70.375649,70.360124,70.297384,70.398630,32.000000,70.287064,70.042505,69.564024,70.249035,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.704549
84.078008,70.004055,84.166330,70.159174,0.371929,-0.343089,0.000000,14.237859,83.551430,-0.028586,69.897441,84.094581,70.630931,82.933921,70.163154,83.655879,69.256806,84.118513,-0.000816,0.012849,32.000000,-235.764544,83.033675,-0.023366,0.042200,-0.001351,NaN,-Inf,1.194724,-0.419379,1.001070,0.000000,0.000000,70.267424,70.232812,70.375496,70.360275,70.297514,70.398598,32.000000,70.287625,70.044000,69.564437,70.249023,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000285,-335.702128
84.077711,70.004126,84.165361,70.159152,0.371832,-0.343063,0.000000,14.238025,83.550251,-0.028494,69.897756,84.098861,70.631232,82.936209,70.162875,83.655226,69.255891,84.116414,-0.000817,0.012845,32.000000,-235.764336,83.038879,-0.023364,0.042136,-0.001351,NaN,-Inf,1.194724,-0.419379,1.001070,0.000000,0.000000,70.267389,70.233034,70.375514,70.360238,70.297395,70.398246,32.000000,70.287469,70.046426,69.565597,70.248681,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.701394
84.077176,70.004181,84.166382,70.159107,0.371950,-0.342997,0.000000,14.238163,83.548018,-0.028466,69.898163,84.098626,70.632159,82.935737,70.163184,83.653428,69.256878,84.114964,-0.000818,0.012848,32.000000,-235.764351,83.041491,-0.023337,0.042184,-0.001334,NaN,-Inf,1.194546,-0.419158,1.001050,0.000000,0.000000,70.267857,70.233298,70.375337,70.361309,70.298072,70.398907,32.000000,70.287889,70.048984,69.566716,70.249419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000197,-335.702421
84.077240,70.004242,84.164778,70.159055,0.371927,-0.342952,0.000000,14.238346,83.547864,-0.028515,69.898822,84.097407,70.632595,82.936205,70.163442,83.655484,69.257194,84.114704,-0.000818,0.012871,32.000000,-235.764133,83.045385,-0.023335,0.042080,-0.001334,NaN,-Inf,1.194825,-0.419701,1.001042,0.000000,0.000000,70.268255,70.233016,70.374965,70.362207,70.298891,70.399800,32.000000,70.288695,70.051330,69.567830,70.250086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000246,-335.701614
84.077290,70.004324,84.165246,70.159014,0.367088,-0.343007,0.000000,14.238571,83.549125,-0.028409,69.899084,84.095873,70.633191,82.935763,70.163558,83.655320,69.257046,84.115552,-0.000817,0.012897,32.000000,-235.763832,83.046634,-0.023322,0.042040,-0.001317,NaN,-Inf,1.195268,-0.422192,1.001041,0.000000,0.000000,70.268141,70.232670,70.374910,70.362090,70.299288,70.399816,32.000000,70.289022,70.052860,69.568215,70.250345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000374,-335.701761
84.077331,70.004300,84.164490,70.159088,0.367051,-0.342997,0.000000,14.238761,83.550180,-0.028400,69.899428,84.094836,70.633390,82.935270,70.164093,83.656810,69.257215,84.113056,-0.000818,0.012883,32.000000,-235.763716,83.047824,-0.023311,0.041884,-0.001317,NaN,-Inf,1.195268,-0.422192,1.001041,0.000000,0.000000,70.268488,70.232568,70.374809,70.362432,70.299448,70.399760,32.000000,70.289036,70.054390,69.568451,70.250273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000462,-335.703081
84.077167,70.004319,84.164470,70.159141,0.365687,-0.342934,0.000000,14.238604,83.548426,-0.028531,69.899109,84.094687,70.633370,82.934925,70.164148,83.658837,69.257354,84.110867,-0.000818,0.012859,32.000000,-235.763766,83.048673,-0.023331,0.041847,-0.001341,NaN,-Inf,1.195314,-0.421456,1.001046,0.000000,0.000000,70.268768,70.233210,70.374487,70.362252,70.299321,70.399928,32.000000,70.288578,70.055686,69.568872,70.250578,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999961,-335.701541
84.077239,70.004360,84.164673,70.159174,0.365516,-0.343076,0.000000,14.238664,83.546737,-0.028302,69.899131,84.092951,70.634292,82.933315,70.163780,83.660448,69.257256,84.110636,-0.000819,0.012861,32.000000,-235.763716,83.051225,-0.023357,0.041762,-0.001318,NaN,-Inf,1.195263,-0.423357,1.001037,0.000000,0.000000,70.269300,70.232730,70.374498,70.363034,70.298938,70.400884,32.000000,70.289128,70.057181,69.569679,70.251218,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000177,-335.701981
84.077441,70.004402,84.164882,70.159190,0.365126,-0.343238,0.000000,14.238771,83.545903,-0.028317,69.898921,84.092720,70.634594,82.933102,70.164128,83.657987,69.256907,84.109734,-0.000820,0.012861,32.000000,-235.763645,83.052263,-0.023378,0.041479,-0.001334,NaN,-Inf,1.195395,-0.425018,1.001038,0.000000,0.000000,70.269184,70.232585,70.373908,70.362718,70.298804,70.401373,32.000000,70.289940,70.058052,69.569670,70.251737,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000207,-335.701101
84.078077,70.004443,84.166062,70.159132,0.365294,-0.343021,0.000000,14.238934,83.546435,-0.028379,69.899109,84.091127,70.634682,82.933798,70.164867,83.659375,69.257042,84.109127,-0.000821,0.012848,32.000000,-235.763546,83.054421,-0.023092,0.041537,-0.001340,NaN,-Inf,1.195386,-0.425080,1.001040,0.000000,0.000000,70.269746,70.233002,70.374082,70.363107,70.298999,70.402219,32.000000,70.290861,70.059310,69.570169,70.252980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000128,-335.702715
84.078131,70.004501,84.166375,70.159130,0.365440,-0.342929,0.000000,14.238917,83.546222,-0.028225,69.899336,84.089994,70.635129,82.933942,70.165153,83.660470,69.257409,84.107281,-0.000822,0.012830,32.000000,-235.763529,83.054491,-0.023032,0.041325,-0.001335,NaN,-Inf,1.195287,-0.425357,1.001040,0.000000,0.000000,70.270751,70.233119,70.373921,70.363411,70.299191,70.402518,32.000000,70.290841,70.060650,69.570662,70.254258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.701541
84.077375,70.004564,84.166901,70.159130,0.368441,-0.342832,0.000000,14.239074,83.545811,-0.028245,69.899229,84.088927,70.636030,82.936319,70.165561,83.660679,69.258401,84.105714,-0.000822,0.012831,32.000000,-235.763223,83.056371,-0.023037,0.041207,-0.001357,NaN,-Inf,1.194887,-0.425914,1.001046,0.000000,0.000000,70.270992,70.233082,70.374077,70.363314,70.299625,70.402558,32.000000,70.291072,70.062041,69.571120,70.255084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000079,-335.701687
84.076804,70.004622,84.165502,70.159080,0.371221,-0.342882,0.000000,14.239094,83.546003,-0.028308,69.899045,84.089391,70.635487,82.938811,70.165196,83.660686,69.258028,84.105153,-0.000823,0.012839,32.000000,-235.763277,83.057073,-0.023041,0.040973,-0.001367,NaN,-Inf,1.194907,-0.427564,1.001050,0.000000,0.000000,70.270408,70.232298,70.373842,70.362917,70.299323,70.402161,32.000000,70.290932,70.062377,69.570456,70.254479,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000325,-335.702201
84.078023,70.004671,84.165157,70.159072,0.371200,-0.342850,0.000000,14.239226,83.545235,-0.028450,69.899535,84.089678,70.635828,82.939702,70.165068,83.661182,69.257804,84.105361,-0.000823,0.012853,32.000000,-235.762967,83.058113,-0.023050,0.040804,-0.001386,NaN,-Inf,1.195495,-0.429643,1.001065,0.000000,0.000000,70.270487,70.232481,70.374684,70.362926,70.300066,70.401975,32.000000,70.291488,70.063320,69.570395,70.254603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000305,-335.701908
84.078862,70.004721,84.164695,70.159030,0.371336,-0.342640,0.000000,14.239346,83.546167,-0.028463,69.899621,84.089335,70.636025,82.939125,70.164892,83.662444,69.257987,84.105070,-0.000822,0.012893,32.000000,-235.762772,83.056343,-0.023048,0.040705,-0.001382,NaN,-Inf,1.195950,-0.429661,1.001055,0.000000,0.000000,70.270586,70.232012,70.374176,70.362301,70.300540,70.401491,32.000000,70.291560,70.063148,69.570152,70.254512,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000413,-335.702788
84.078527,70.004759,84.165250,70.159022,0.371268,-0.342604,0.000000,14.239283,83.547110,-0.028489,69.899165,84.089170,70.635955,82.941565,70.164079,83.660892,69.257647,84.104169,-0.000822,0.012887,32.000000,-235.762800,83.056223,-0.023051,0.040766,-0.001358,NaN,-Inf,1.195152,-0.429293,1.001036,0.000000,0.000000,70.270492,70.232175,70.373790,70.361617,70.300342,70.400940,32.000000,70.291739,70.062878,69.569679,70.254327,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.701614
84.077828,70.004776,84.165187,70.159113,0.371106,-0.342614,0.000000,14.239360,83.544727,-0.028676,69.898661,84.089209,70.636143,82.943234,70.163708,83.659893,69.257081,84.101796,-0.000823,0.012892,32.000000,-235.762705,83.056289,-0.023052,0.040543,-0.001342,NaN,-Inf,1.194618,-0.429677,1.001021,0.000000,0.000000,70.270258,70.232099,70.373270,70.361462,70.299498,70.400449,32.000000,70.291248,70.062059,69.569167,70.253520,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000266,-335.703448
84.078078,70.004867,84.166170,70.159146,0.371035,-0.342674,0.000000,14.239383,83.543756,-0.028670,69.898957,84.090170,70.636844,82.942981,70.163625,83.661125,69.256803,84.100258,-0.000823,0.012895,32.000000,-235.762684,83.059328,-0.023063,0.040526,-0.001362,NaN,-Inf,1.194891,-0.429964,1.001031,0.000000,0.000000,70.270598,70.232140,70.372787,70.361808,70.300139,70.400729,32.000000,70.291126,70.061897,69.569673,70.253528,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000207,-335.701541
84.078881,70.004919,84.166193,70.159168,0.370938,-0.342782,0.000000,14.239425,83.543020,-0.028691,69.899316,84.089988,70.637106,82.939990,70.163658,83.660961,69.257260,84.101240,-0.000824,0.012923,32.000000,-235.762660,83.060892,-0.023070,0.040512,-0.001379,NaN,-Inf,1.195393,-0.431044,1.001039,0.000000,0.000000,70.270221,70.231908,70.372201,70.362868,70.300137,70.400449,32.000000,70.291240,70.061773,69.569798,70.253608,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.701101
84.078798,70.004930,84.164968,70.159165,0.376947,-0.342756,0.000000,14.239453,83.545357,-0.028808,69.899241,84.090033,70.637092,82.940683,70.164483,83.658531,69.257254,84.100542,-0.000825,0.012934,32.000000,-235.762692,83.061877,-0.023092,0.040542,-0.001376,NaN,-Inf,1.195309,-0.431836,1.001048,0.000000,0.000000,70.270344,70.232160,70.371939,70.363300,70.300552,70.400653,32.000000,70.291410,70.061988,69.570075,70.253532,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999843,-335.701394
84.078750,70.004897,84.165473,70.159124,0.376928,-0.342651,0.000000,14.239532,83.544748,-0.028872,69.899798,84.089962,70.637897,82.939970,70.164824,83.657806,69.257674,84.100577,-0.000824,0.012929,32.000000,-235.762596,83.064390,-0.023092,0.040689,-0.001366,NaN,-Inf,1.194804,-0.431611,1.001038,0.000000,0.000000,70.270602,70.232351,70.372639,70.364000,70.300796,70.400610,32.000000,70.291931,70.061786,69.570284,70.254042,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000148,-335.702201
84.079015,70.004864,84.164897,70.159149,0.372171,-0.342438,0.000000,14.239620,83.545310,-0.028906,69.900389,84.088938,70.637751,82.939354,70.164732,83.658111,69.258087,84.100484,-0.000823,0.012922,32.000000,-235.762352,83.064096,-0.023221,0.040693,-0.001344,NaN,-Inf,1.194872,-0.432089,1.001025,0.000000,0.000000,70.270745,70.232366,70.372994,70.364935,70.300449,70.401047,32.000000,70.291913,70.061888,69.570665,70.253974,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000315,-335.701687
84.079654,70.004858,84.166207,70.159179,0.372281,-0.342583,0.000000,14.239633,83.546170,-0.028988,69.900729,84.089170,70.638369,82.937960,70.164894,83.658435,69.258729,84.100446,-0.000824,0.012929,32.000000,-235.762255,83.066191,-0.023325,0.040586,-0.001347,NaN,-Inf,1.194874,-0.432486,1.001031,0.000000,0.000000,70.271016,70.232285,70.373228,70.365116,70.300099,70.401104,32.000000,70.291463,70.061029,69.570378,70.254067,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.701981
84.079742,70.004886,84.166923,70.159182,0.370843,-0.342708,0.000000,14.239773,83.547710,-0.028974,69.900635,84.088730,70.638179,82.937976,70.164646,83.660255,69.258734,84.100403,-0.000826,0.012938,32.000000,-235.762079,83.064117,-0.023338,0.040564,-0.001341,NaN,-Inf,1.194655,-0.432964,1.001021,0.000000,0.000000,70.271150,70.231718,70.372942,70.365352,70.299601,70.400768,32.000000,70.291309,70.060321,69.569843,70.254097,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.700514
84.079053,70.004952,84.167627,70.159124,0.370712,-0.343044,0.000000,14.239674,83.548176,-0.028989,69.900557,84.089234,70.637683,82.937242,70.165572,83.659940,69.258858,84.099142,-0.000826,0.012957,32.000000,-235.762145,83.063472,-0.023299,0.040574,-0.001355,NaN,-Inf,1.194207,-0.433630,1.001029,0.000000,0.000000,70.271569,70.231589,70.373179,70.365834,70.300137,70.401258,32.000000,70.291937,70.059613,69.569774,70.254325,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999872,-335.700220
84.079231,70.005059,84.165484,70.159174,0.370799,-0.343070,0.000000,14.239656,83.549724,-0.029043,69.900831,84.089237,70.638601,82.937163,70.166176,83.659279,69.258612,84.100351,-0.000826,0.012956,32.000000,-235.762106,83.062740,-0.023311,0.040695,-0.001367,NaN,-Inf,1.194173,-0.433666,1.001037,0.000000,0.000000,70.272169,70.231666,70.373709,70.366023,70.300355,70.401323,32.000000,70.291798,70.059494,69.569875,70.254780,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999931,-335.702348
84.079684,70.005084,84.165931,70.159212,0.371420,-0.342971,0.000000,14.239596,83.551366,-0.029080,69.901154,84.089373,70.639807,82.933330,70.166860,83.662316,69.258933,84.098933,-0.000826,0.012953,32.000000,-235.762102,83.062506,-0.023324,0.040844,-0.001388,NaN,-Inf,1.194718,-0.434667,1.001053,0.000000,0.000000,70.272349,70.231676,70.374121,70.366016,70.300610,70.401826,32.000000,70.291771,70.059440,69.569099,70.255432,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000197,-335.701834
84.079696,70.005090,84.165741,70.159240,0.371357,-0.342986,0.000000,14.239589,83.550421,-0.029081,69.900851,84.089548,70.638928,82.932872,70.166284,83.664077,69.258976,84.099747,-0.000826,0.012944,32.000000,-235.762218,83.063280,-0.023349,0.040909,-0.001349,NaN,-Inf,1.194701,-0.433580,1.001026,0.000000,0.000000,70.272251,70.231458,70.373784,70.365373,70.300614,70.400714,32.000000,70.291555,70.058486,69.567663,70.255111,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.700293
84.079249,70.005139,84.166007,70.159256,0.371263,-0.342871,0.000000,14.239691,83.549435,-0.029103,69.900434,84.088764,70.638664,82.932205,70.165994,83.663842,69.258826,84.097654,-0.000827,0.012941,32.000000,-235.762121,83.063264,-0.023345,0.040983,-0.001336,NaN,-Inf,1.194411,-0.434886,1.001026,0.000000,0.000000,70.272524,70.230731,70.373119,70.365380,70.300612,70.400779,32.000000,70.291412,70.057715,69.566966,70.255363,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000236,-335.701174
84.078947,70.005180,84.165159,70.159231,0.371371,-0.342785,0.000000,14.239642,83.547996,-0.029196,69.900675,84.089939,70.639135,82.930591,70.166412,83.662503,69.259463,84.096891,-0.000826,0.012932,32.000000,-235.762116,83.062711,-0.023301,0.041083,-0.001331,NaN,-Inf,1.194407,-0.434364,1.001023,0.000000,0.000000,70.272687,70.230334,70.373504,70.365682,70.300778,70.400604,32.000000,70.290835,70.057204,69.566155,70.255908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000000,-335.700660
84.079402,70.005227,84.163105,70.159267,0.370161,-0.342708,0.000000,14.239736,83.549512,-0.029182,69.901344,84.093038,70.639015,82.931039,70.166943,83.661670,69.259190,84.096732,-0.000827,0.012917,32.000000,-235.762067,83.065409,-0.023273,0.041159,-0.001344,NaN,-Inf,1.194768,-0.435668,1.001032,0.000000,0.000000,70.272344,70.230572,70.373813,70.365817,70.301028,70.400946,32.000000,70.290741,70.056237,69.565707,70.256175,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.700147
84.079684,70.005288,84.163285,70.159320,0.370085,-0.342882,0.000000,14.239592,83.549936,-0.029094,69.900682,84.092810,70.638254,82.933549,70.166248,83.659981,69.259030,84.094154,-0.000828,0.012923,32.000000,-235.762200,83.067652,-0.023300,0.041298,-0.001341,NaN,-Inf,1.195020,-0.436836,1.001025,0.000000,0.000000,70.271824,70.230566,70.373445,70.366091,70.300258,70.400499,32.000000,70.289987,70.054948,69.565394,70.255364,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.701687
84.078968,70.005370,84.161562,70.159344,0.369878,-0.343039,0.000000,14.239579,83.551120,-0.029061,69.900474,84.092784,70.638873,82.935192,70.166340,83.661673,69.258804,84.094074,-0.000828,0.012949,32.000000,-235.762139,83.069716,-0.023348,0.041441,-0.001291,NaN,-Inf,1.194750,-0.436673,1.000996,0.000000,0.000000,70.271615,70.230431,70.373616,70.366411,70.300698,70.400438,32.000000,70.289498,70.054082,69.565428,70.255192,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.701467
84.078474,70.005486,84.163856,70.159361,0.370287,-0.342984,0.000000,14.239413,83.552533,-0.029055,69.900491,84.089459,70.638740,82.936429,70.166523,83.664210,69.259182,84.094759,-0.000827,0.012956,32.000000,-235.762213,83.068012,-0.023287,0.041698,-0.001292,NaN,-Inf,1.194615,-0.438304,1.000994,0.000000,0.000000,70.271440,70.230390,70.373217,70.366170,70.300270,70.400143,32.000000,70.289087,70.053086,69.564913,70.254325,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999951,-335.702494
84.078552,70.005491,84.165076,70.159389,0.370571,-0.343128,0.000000,14.239360,83.553137,-0.029060,69.899841,84.087267,70.639146,82.935704,70.166307,83.664623,69.259827,84.095606,-0.000827,0.012964,32.000000,-235.762318,83.066953,-0.023282,0.041985,-0.001269,NaN,-Inf,1.195196,-0.438134,1.000982,0.000000,0.000000,70.271686,70.230279,70.372898,70.366029,70.300175,70.400300,32.000000,70.289087,70.052430,69.564290,70.254392,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.700147
84.078909,70.005475,84.163996,70.159430,0.373802,-0.342984,0.000000,14.239223,83.555745,-0.028885,69.899384,84.086475,70.639718,82.935677,70.166783,83.665024,69.259366,84.095786,-0.000825,0.012977,32.000000,-235.762509,83.065005,-0.023304,0.042213,-0.001304,NaN,-Inf,1.195653,-0.438035,1.001016,0.000000,0.000000,70.271529,70.230657,70.373268,70.366122,70.300637,70.400737,32.000000,70.289441,70.052438,69.564281,70.254891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000393,-335.700514
84.079421,70.005525,84.165179,70.159488,0.376839,-0.343065,0.000000,14.239245,83.556778,-0.028930,69.898888,84.089302,70.639678,82.936916,70.166420,83.665945,69.258929,84.096290,-0.000824,0.012969,32.000000,-235.762480,83.061430,-0.023312,0.042357,-0.001315,NaN,-Inf,1.195605,-0.438091,1.001029,0.000000,0.000000,70.270889,70.230987,70.373113,70.365522,70.299697,70.400105,32.000000,70.288589,70.052378,69.563154,70.254694,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000285,-335.702274
84.079087,70.005574,84.162999,70.159512,0.376789,-0.342986,0.000000,14.239046,83.558011,-0.028931,69.898457,84.091257,70.638986,82.939517,70.166930,83.666431,69.258284,84.096404,-0.000824,0.012952,32.000000,-235.762771,83.062141,-0.023333,0.042425,-0.001278,NaN,-Inf,1.195340,-0.437506,1.001012,0.000000,0.000000,70.270252,70.231069,70.373025,70.364999,70.299813,70.399777,32.000000,70.288356,70.051838,69.561920,70.254664,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.700954
84.079272,70.005646,84.164982,70.159477,0.376697,-0.342897,0.000000,14.238967,83.556081,-0.028709,69.898674,84.093484,70.639459,82.940729,70.168142,83.665940,69.258842,84.098546,-0.000822,0.012958,32.000000,-235.762833,83.062134,-0.023311,0.042485,-0.001295,NaN,-Inf,1.195035,-0.436718,1.001020,0.000000,0.000000,70.270790,70.231643,70.373751,70.364929,70.300070,70.400361,32.000000,70.288999,70.053311,69.561929,70.255699,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000354,-335.701101
84.079364,70.005712,84.163806,70.159463,0.376800,-0.342958,0.000000,14.239056,83.556526,-0.028797,69.899007,84.092632,70.639873,82.940955,70.168105,83.665807,69.258933,84.101753,-0.000823,0.012997,32.000000,-235.762824,83.059509,-0.023314,0.042598,-0.001255,NaN,-Inf,1.195317,-0.435995,1.000998,0.000000,0.000000,70.270453,70.231775,70.374200,70.364768,70.300216,70.401051,32.000000,70.290054,70.054648,69.561942,70.255598,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000000,-335.702421
84.079440,70.005745,84.164823,70.159554,0.376860,-0.343039,0.000000,14.239189,83.556872,-0.028795,69.898630,84.093661,70.639914,82.941667,70.168520,83.664351,69.259254,84.101671,-0.000821,0.013014,32.000000,-235.762693,83.058832,-0.023309,0.042586,-0.001282,NaN,-Inf,1.195259,-0.435065,1.001019,0.000000,0.000000,70.270455,70.231242,70.373949,70.364206,70.300015,70.401256,32.000000,70.289960,70.056045,69.561094,70.255115,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000256,-335.700807
84.079077,70.005811,84.163992,70.159603,0.377023,-0.342732,0.000000,14.239105,83.558280,-0.028810,69.899299,84.094652,70.640686,82.940330,70.168790,83.666885,69.259713,84.101697,-0.000820,0.013000,32.000000,-235.762821,83.059156,-0.023284,0.042717,-0.001260,NaN,-Inf,1.195262,-0.432927,1.001004,0.000000,0.000000,70.271025,70.231538,70.374396,70.364723,70.300130,70.401160,32.000000,70.289851,70.057640,69.560593,70.254706,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999872,-335.699413
84.078584,70.005855,84.164023,70.159642,0.377280,-0.342777,0.000000,14.239146,83.559026,-0.028779,69.899947,84.095821,70.641023,82.942916,70.169563,83.668187,69.259664,84.102055,-0.000818,0.013011,32.000000,-235.762758,83.058822,-0.023299,0.042735,-0.001276,NaN,-Inf,1.195241,-0.433306,1.001016,0.000000,0.000000,70.271834,70.231771,70.374907,70.364845,70.300181,70.401907,32.000000,70.289475,70.059171,69.560523,70.254989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000039,-335.701981
84.078562,70.005874,84.163714,70.159692,0.382976,-0.342876,0.000000,14.239064,83.558286,-0.028791,69.899691,84.097359,70.640791,82.942391,70.169916,83.670268,69.259028,84.102205,-0.000818,0.013043,32.000000,-235.762771,83.059529,-0.023294,0.042776,-0.001270,NaN,-Inf,1.195559,-0.433747,1.001010,0.000000,0.000000,70.271623,70.231344,70.374981,70.364675,70.299733,70.401579,32.000000,70.289164,70.060043,69.559660,70.254250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000138,-335.700587
84.079204,70.005866,84.161320,70.159774,0.382976,-0.342761,0.000000,14.238954,83.559602,-0.028918,69.900107,84.097198,70.641032,82.939947,70.169672,83.670181,69.258568,84.104093,-0.000817,0.013056,32.000000,-235.762997,83.058891,-0.023308,0.042917,-0.001281,NaN,-Inf,1.195947,-0.433447,1.001016,0.000000,0.000000,70.270971,70.231327,70.375040,70.364381,70.299476,70.401149,32.000000,70.288973,70.060923,69.558901,70.253234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000069,-335.699413
84.079531,70.005858,84.162737,70.159849,0.378127,-0.342732,0.000000,14.238919,83.560120,-0.028682,69.899654,84.095019,70.641459,82.938692,70.170024,83.670514,69.258210,84.103316,-0.000817,0.013084,32.000000,-235.763070,83.060340,-0.023309,0.043027,-0.001275,NaN,-Inf,1.195980,-0.432709,1.001013,0.000000,0.000000,70.270581,70.230887,70.374776,70.364228,70.299332,70.401013,32.000000,70.288647,70.061371,69.558273,70.252715,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000000,-335.702788
84.079346,70.005877,84.161950,70.159906,0.378245,-0.342593,0.000000,14.238922,83.562378,-0.028681,69.899076,84.096201,70.641132,82.937481,70.169411,83.669967,69.257823,84.101786,-0.000816,0.013111,32.000000,-235.763091,83.061904,-0.023322,0.043089,-0.001224,NaN,-Inf,1.195527,-0.430937,1.000977,0.000000,0.000000,70.270389,70.230438,70.374297,70.363754,70.298331,70.400638,32.000000,70.288297,70.061372,69.557826,70.252681,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000089,-335.701394
84.079152,70.005913,84.162932,70.160000,0.376978,-0.342708,0.000000,14.238969,83.561740,-0.028730,69.898501,84.096247,70.640802,82.935388,70.169072,83.671271,69.257825,84.100533,-0.000816,0.013075,32.000000,-235.763204,83.063485,-0.023350,0.043033,-0.001228,NaN,-Inf,1.195291,-0.431119,1.000990,0.000000,0.000000,70.270043,70.230192,70.374051,70.363814,70.297309,70.400520,32.000000,70.287984,70.061738,69.557400,70.252476,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000167,-335.701174
84.079734,70.005954,84.163430,70.160182,0.376913,-0.342740,0.000000,14.239131,83.560204,-0.028560,69.899135,84.096692,70.641576,82.934352,70.170153,83.673217,69.258165,84.100048,-0.000817,0.013074,32.000000,-235.763144,83.064054,-0.023318,0.042901,-0.001211,NaN,-Inf,1.195439,-0.431794,1.000982,0.000000,0.000000,70.270780,70.230273,70.374102,70.364401,70.297828,70.401193,32.000000,70.288624,70.062849,69.557610,70.253284,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000157,-335.702421
84.080073,70.005979,84.162333,70.160108,0.377057,-0.342708,0.000000,14.239075,83.562175,-0.028581,69.899692,84.096992,70.642305,82.932474,70.170850,83.673538,69.258290,84.101638,-0.000815,0.013080,32.000000,-235.763230,83.066788,-0.023329,0.043030,-0.001242,NaN,-Inf,1.195610,-0.432667,1.000996,0.000000,0.000000,70.271316,70.230369,70.374264,70.364887,70.298646,70.401439,32.000000,70.288538,70.063334,69.557402,70.254226,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999941,-335.701541
84.080017,70.005998,84.163350,70.160116,0.377741,-0.342483,0.000000,14.239068,83.561785,-0.028536,69.900260,84.097812,70.641755,82.933647,70.171300,83.672932,69.259444,84.101216,-0.000812,0.013071,32.000000,-235.763142,83.064888,-0.023330,0.043217,-0.001241,NaN,-Inf,1.195246,-0.433343,1.000995,0.000000,0.000000,70.271614,70.230726,70.374475,70.364973,70.298936,70.402044,32.000000,70.288375,70.063767,69.557703,70.254727,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.701027
84.079438,70.006023,84.161977,70.160157,0.377634,-0.342441,0.000000,14.238937,83.562611,-0.028561,69.899913,84.098610,70.642022,82.932577,70.171153,83.674038,69.259401,84.100863,-0.000813,0.013060,32.000000,-235.763407,83.062980,-0.023323,0.043230,-0.001224,NaN,-Inf,1.195035,-0.432363,1.000978,0.000000,0.000000,70.272124,70.230783,70.375179,70.364300,70.298906,70.402623,32.000000,70.288341,70.063313,69.556933,70.254523,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000167,-335.701761
84.079339,70.006064,84.161713,70.160182,0.377694,-0.342415,0.000000,14.239019,83.563897,-0.028461,69.899364,84.098949,70.642127,82.933181,70.170905,83.675149,69.259060,84.098954,-0.000811,0.013068,32.000000,-235.763321,83.062125,-0.023300,0.043415,-0.001231,NaN,-Inf,1.195094,-0.433811,1.000991,0.000000,0.000000,70.272210,70.230944,70.375211,70.363672,70.298361,70.402804,32.000000,70.288190,70.062712,69.555746,70.254709,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000266,-335.700880
84.079841,70.006155,84.161295,70.160223,0.377768,-0.342378,0.000000,14.238959,83.563840,-0.028448,69.898689,84.100273,70.641809,82.932693,70.171126,83.674926,69.259032,84.100070,-0.000813,0.013091,32.000000,-235.763324,83.061416,-0.023301,0.043587,-0.001221,NaN,-Inf,1.195520,-0.434015,1.000982,0.000000,0.000000,70.272344,70.230618,70.374556,70.363258,70.297715,70.402850,32.000000,70.287950,70.062240,69.554904,70.254403,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999911,-335.702861
84.079788,70.006191,84.162467,70.160298,0.376614,-0.342541,0.000000,14.239038,83.565204,-0.028555,69.898564,84.099702,70.642042,82.933519,70.171014,83.675696,69.259765,84.102753,-0.000813,0.013108,32.000000,-235.763306,83.060597,-0.023316,0.043694,-0.001210,NaN,-Inf,1.195630,-0.434998,1.000980,0.000000,0.000000,70.272616,70.230454,70.374517,70.362800,70.297800,70.402973,32.000000,70.288180,70.061984,69.554457,70.254775,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000000,-335.701834
84.079383,70.006213,84.162586,70.160353,0.376726,-0.342543,0.000000,14.239054,83.564091,-0.028311,69.898509,84.101128,70.641674,82.933466,70.171198,83.675003,69.259586,84.103029,-0.000812,0.013115,32.000000,-235.763385,83.060940,-0.023331,0.043867,-0.001183,NaN,-Inf,1.195372,-0.434197,1.000969,0.000000,0.000000,70.272370,70.230378,70.373929,70.362731,70.297913,70.403057,32.000000,70.288501,70.062437,69.554624,70.254442,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999911,-335.703448
84.079249,70.006262,84.161055,70.160336,0.376551,-0.342394,0.000000,14.239028,83.563072,-0.028324,69.898462,84.101450,70.641857,82.933731,70.172025,83.674506,69.259912,84.103592,-0.000811,0.013105,32.000000,-235.763483,83.061458,-0.023358,0.043982,-0.001196,NaN,-Inf,1.195445,-0.433064,1.000983,0.000000,0.000000,70.272572,70.230339,70.374370,70.362251,70.298084,70.403427,32.000000,70.289382,70.062388,69.554230,70.254511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000148,-335.701394
84.079713,70.006262,84.161154,70.160369,0.377170,-0.342276,0.000000,14.239026,83.562356,-0.028394,69.898693,84.099770,70.641623,82.933427,70.172222,83.672904,69.259314,84.104458,-0.000812,0.013107,32.000000,-235.763411,83.064821,-0.023312,0.044076,-0.001206,NaN,-Inf,1.195748,-0.432695,1.000990,0.000000,0.000000,70.272310,70.230053,70.374633,70.361577,70.297547,70.403259,32.000000,70.289251,70.062012,69.554004,70.254490,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999980,-335.700734
84.080065,70.006290,84.162051,70.160369,0.377689,-0.342163,0.000000,14.239153,83.562603,-0.028209,69.898369,84.099876,70.640785,82.932326,70.172458,83.672624,69.259498,84.105726,-0.000812,0.013093,32.000000,-235.763223,83.065917,-0.023234,0.044153,-0.001177,NaN,-Inf,1.195891,-0.432628,1.000973,0.000000,0.000000,70.271893,70.229403,70.374353,70.361102,70.297163,70.402730,32.000000,70.288830,70.060942,69.553157,70.253969,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999951,-335.701761
84.079603,70.006336,84.163307,70.160372,0.380312,-0.342213,0.000000,14.239161,83.562675,-0.028223,69.897403,84.097734,70.639359,82.933697,70.172030,83.670452,69.258587,84.104218,-0.000812,0.013142,32.000000,-235.763308,83.065343,-0.023251,0.044228,-0.001180,NaN,-Inf,1.195569,-0.431429,1.000969,0.000000,0.000000,70.270808,70.228460,70.373564,70.360569,70.296880,70.401622,32.000000,70.287933,70.059207,69.551969,70.252872,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.703081
84.079380,70.006394,84.164347,70.160413,0.382966,-0.342131,0.000000,14.239188,83.561630,-0.028200,69.897611,84.097484,70.639425,82.932801,70.171993,83.669229,69.258630,84.102626,-0.000810,0.013155,32.000000,-235.763238,83.064264,-0.023280,0.044289,-0.001176,NaN,-Inf,1.195352,-0.430733,1.000975,0.000000,0.000000,70.270960,70.228100,70.374264,70.361406,70.296758,70.402015,32.000000,70.287998,70.059153,69.552122,70.253023,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000108,-335.701687
84.079727,70.006345,84.163897,70.160389,0.380503,-0.342068,0.000000,14.239071,83.561477,-0.028200,69.896898,84.096540,70.639426,82.933434,70.172475,83.667290,69.258369,84.102734,-0.000810,0.013157,32.000000,-235.763454,83.063803,-0.023271,0.044234,-0.001203,NaN,-Inf,1.195721,-0.430870,1.000996,0.000000,0.000000,70.270612,70.227715,70.374104,70.361591,70.296238,70.401905,32.000000,70.288112,70.059001,69.551746,70.253210,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000118,-335.700220
84.079880,70.006356,84.166296,70.160430,0.378030,-0.342068,0.000000,14.239095,83.563191,-0.028075,69.897250,84.097167,70.639939,82.935579,70.172868,83.669889,69.257794,84.103499,-0.000810,0.013169,32.000000,-235.763541,83.065911,-0.023252,0.044294,-0.001212,NaN,-Inf,1.195933,-0.432018,1.001011,0.000000,0.000000,70.270568,70.228169,70.374433,70.361733,70.296757,70.402520,32.000000,70.288772,70.058638,69.552238,70.253386,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999852,-335.702274
84.080281,70.006356,84.165247,70.160493,0.377710,-0.342129,0.000000,14.239059,83.563440,-0.028143,69.896851,84.094845,70.640667,82.935397,70.173273,83.670663,69.257939,84.102594,-0.000810,0.013153,32.000000,-235.763699,83.063800,-0.023282,0.044347,-0.001212,NaN,-Inf,1.195641,-0.431682,1.001001,0.000000,0.000000,70.270908,70.227966,70.374859,70.361471,70.296819,70.402320,32.000000,70.289295,70.058288,69.552054,70.253536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000246,-335.701247
84.080435,70.006273,84.166007,70.160535,0.377495,-0.342068,0.000000,14.239124,83.565609,-0.028320,69.896736,84.093761,70.640700,82.933014,70.173007,83.670113,69.257292,84.102993,-0.000810,0.013177,32.000000,-235.763683,83.061942,-0.023291,0.044366,-0.001246,NaN,-Inf,1.195548,-0.430575,1.001028,0.000000,0.000000,70.271033,70.227017,70.374484,70.361033,70.296908,70.401928,32.000000,70.288508,70.058375,69.551315,70.253317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000197,-335.703155
84.080409,70.006248,84.166486,70.160518,0.377387,-0.341922,0.000000,14.239185,83.565601,-0.028291,69.897027,84.089890,70.641601,82.930884,70.173611,83.670205,69.257706,84.103114,-0.000809,0.013174,32.000000,-235.763731,83.062204,-0.023314,0.044533,-0.001217,NaN,-Inf,1.195269,-0.431351,1.001011,0.000000,0.000000,70.270828,70.226766,70.374754,70.360781,70.296921,70.402157,32.000000,70.288854,70.058991,69.550624,70.253377,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999961,-335.703008
84.080428,70.006224,84.165585,70.160518,0.377348,-0.341974,0.000000,14.239248,83.565198,-0.028298,69.897318,84.089873,70.642156,82.928352,70.173432,83.666668,69.258144,84.102043,-0.000810,0.013185,32.000000,-235.763745,83.061469,-0.023318,0.044493,-0.001232,NaN,-Inf,1.195078,-0.430426,1.001018,0.000000,0.000000,70.270851,70.227303,70.375246,70.361173,70.296820,70.402330,32.000000,70.289308,70.059384,69.550146,70.254674,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-14.999951,-335.704255
84.080424,70.006237,84.166028,70.160537,0.382767,-0.341888,0.000000,14.239261,83.565817,-0.028470,69.897548,84.091538,70.642240,82.928543,70.174080,83.667792,69.258650,84.102372,-0.000809,0.013199,32.000000,-235.763821,83.062198,-0.023332,0.044398,-0.001234,NaN,-Inf,1.195071,-0.430755,1.001024,0.000000,0.000000,70.271357,70.227216,70.375631,70.361173,70.296861,70.402573,32.000000,70.288947,70.059808,69.550130,70.255295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000049,-335.703228
84.080599,70.006328,84.166560,70.160579,0.382693,-0.341780,0.000000,14.239328,83.564849,-0.028515,69.897639,84.091834,70.642282,82.929241,70.174268,83.668772,69.259153,84.103379,-0.000809,0.013182,32.000000,-235.763692,83.060818,-0.023330,0.044299,-0.001223,NaN,-Inf,1.195034,-0.431937,1.001013,0.000000,0.000000,70.271884,70.227241,70.375756,70.361563,70.297152,70.403084,32.000000,70.289051,70.059581,69.549371,70.255494,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000098,-335.701981
84.080385,70.006328,84.168937,70.160579,0.377395,-0.341798,0.000000,14.239293,83.563511,-0.028525,69.897306,84.091743,70.641852,82.928774,70.174327,83.669070,69.258564,84.103051,-0.000810,0.013183,32.000000,-235.763701,83.061940,-0.023360,0.044291,-0.001231,NaN,-Inf,1.195051,-0.432214,1.001018,0.000000,0.000000,70.272117,70.227163,70.375511,70.361683,70.297421,70.403043,32.000000,70.289117,70.058578,69.548953,70.255160,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000216,-335.703522
84.080480,70.006345,84.168973,70.160661,0.377295,-0.341790,0.000000,14.239355,83.561245,-0.028637,69.897894,84.091328,70.642290,82.929337,70.174566,83.668744,69.259543,84.103900,-0.000811,0.013206,32.000000,-235.763694,83.060391,-0.023379,0.044305,-0.001223,NaN,-Inf,1.195020,-0.432017,1.001022,0.000000,0.000000,70.272709,70.227589,70.376437,70.362360,70.297969,70.403462,32.000000,70.289823,70.058602,69.549346,70.255275,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000295,-335.701687
84.080625,70.006358,84.168923,70.160747,0.376317,-0.341843,0.000000,14.239310,83.559815,-0.028749,69.898641,84.091788,70.642724,82.929741,70.174532,83.669884,69.259830,84.102074,-0.000812,0.013220,32.000000,-235.763581,83.061210,-0.023144,0.044483,-0.001272,NaN,-Inf,1.195169,-0.431657,1.001053,0.000000,0.000000,70.272602,70.228449,70.377220,70.363379,70.298246,70.403278,32.000000,70.290058,70.057916,69.549075,70.254591,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000216,-335.704109
84.080533,70.006350,84.171053,70.160755,0.376236,-0.341911,0.000000,14.239323,83.558301,-0.028767,69.898555,84.093763,70.642242,82.931700,70.174986,83.669690,69.260184,84.103493,-0.000812,0.013203,32.000000,-235.763480,83.062445,-0.023108,0.044605,-0.001273,NaN,-Inf,1.195119,-0.432047,1.001052,0.000000,0.000000,70.272395,70.227811,70.377193,70.364078,70.298821,70.403235,32.000000,70.289508,70.055918,69.548583,70.254148,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000118,-335.702935
84.080915,70.006392,84.170855,70.160705,0.376068,-0.342055,0.000000,14.239363,83.561100,-0.028839,69.898143,84.092779,70.642208,82.934009,70.174978,83.670051,69.259640,84.102241,-0.000813,0.013235,32.000000,-235.763436,83.061137,-0.023103,0.044591,-0.001251,NaN,-Inf,1.195032,-0.433601,1.001050,0.000000,0.000000,70.272176,70.227778,70.377197,70.363763,70.298970,70.402045,32.000000,70.289223,70.053748,69.548222,70.253812,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000059,-335.701247
84.080997,70.006438,84.170851,70.160689,0.377143,-0.342194,0.000000,14.239345,83.561539,-0.028902,69.897725,84.091039,70.641643,82.937222,70.175130,83.670546,69.259751,84.103246,-0.000813,0.013243,32.000000,-235.763393,83.060838,-0.023137,0.044568,-0.001295,NaN,-Inf,1.195087,-0.432970,1.001077,0.000000,0.000000,70.271619,70.228345,70.377250,70.363890,70.299276,70.401940,32.000000,70.289325,70.052145,69.548329,70.253487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000010,-335.700367
84.081228,70.006480,84.170259,70.160717,0.377104,-0.342192,0.000000,14.239288,83.560767,-0.028895,69.897292,84.088744,70.641210,82.936879,70.174808,83.670610,69.259754,84.104278,-0.000812,0.013248,32.000000,-235.763442,83.060926,-0.023163,0.044508,-0.001278,NaN,-Inf,1.194863,-0.433296,1.001070,0.000000,0.000000,70.271103,70.228024,70.377310,70.363785,70.299436,70.401345,32.000000,70.289108,70.050475,69.547716,70.253088,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000216,-335.702348
84.081282,70.006504,84.171580,70.160799,0.376954,-0.342121,0.000000,14.239425,83.561328,-0.028907,69.898436,84.086837,70.642623,82.937077,70.175273,83.668367,69.260525,84.103042,-0.000812,0.013270,32.000000,-235.763391,83.060801,-0.023138,0.044560,-0.001279,NaN,-Inf,1.194852,-0.432708,1.001069,0.000000,0.000000,70.271645,70.228853,70.378895,70.364835,70.300117,70.402515,32.000000,70.290298,70.049500,69.548405,70.253464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000305,-335.699413
84.081205,70.006529,84.171791,70.160807,0.376884,-0.342333,0.000000,14.239462,83.562020,-0.029017,69.898694,84.086575,70.643000,82.936412,70.175277,83.669069,69.260851,84.102768,-0.000812,0.013252,32.000000,-235.763315,83.062138,-0.023133,0.044586,-0.001273,NaN,-Inf,1.194734,-0.431995,1.001059,0.000000,0.000000,70.271681,70.229108,70.378896,70.365263,70.300205,70.402765,32.000000,70.290860,70.048176,69.548604,70.253329,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-15.000030,-335.701174
