OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, April 24, 2019
5:55:02 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.770977,60.441547,159.951865,157.647749,102.924107,95.589834,29.139622,14.191715,157.171375,2.771387,59.064738,50.605232,156.483601,160.956852,154.274064,157.766605,107.248125,156.520933,-0.000767,-1.742275,32.000000,-235.816988,157.846023,-0.023019,27.554871,0.676764,385053.769352,0.929922,20.406789,0.789199,3.215850,18.734427,9.895587,182.210810,32.000000,186.038991,193.547571,176.034156,185.563567,32.000000,167.878680,71.177668,82.935378,94.218906,42.052771,56.826258,65.658127,45.283631,27.443038,62.617055,59.589288,40.283128
49.769945,60.450962,159.919255,157.644168,102.872685,95.589952,29.272068,14.191744,157.170221,2.771209,59.074983,50.607944,156.479511,160.953083,154.269934,157.763815,107.243379,156.516892,-0.000769,-1.742304,32.000000,-235.816788,157.844402,-0.023004,27.556049,0.676676,385063.663609,0.955261,20.407170,0.790799,3.215383,28.402747,16.355261,182.208365,32.000000,186.029161,193.540218,176.029879,185.558780,32.000000,167.870319,71.184637,82.928074,94.223833,42.052771,56.785014,65.658127,45.284885,27.443038,62.632323,59.588747,40.387750
49.772188,60.458211,159.935694,157.640838,102.845549,95.589996,29.331664,14.191601,157.167780,2.771521,59.077586,50.609462,156.475729,160.950470,154.266119,157.759424,107.238845,156.512431,-0.000768,-1.742321,32.000000,-235.816958,157.843808,-0.022999,27.558432,0.676365,385077.134393,0.955206,20.410871,0.791417,3.213758,2.792371,5.961388,182.209328,32.000000,186.019785,193.536778,176.027774,185.548154,32.000000,167.872775,71.191312,82.920958,94.229991,42.052771,56.754496,65.658127,45.287894,27.443038,62.646754,59.597126,40.338594
49.775059,60.462493,159.971902,157.637531,102.826256,95.589994,29.216164,14.191555,157.168164,2.771353,59.074297,50.610980,156.472371,160.947935,154.262706,157.757318,107.234855,156.508398,-0.000769,-1.742319,32.000000,-235.816975,157.841876,-0.023001,27.559705,0.676246,385098.163502,0.950931,20.421355,0.794402,3.213169,16.190685,9.003598,182.206010,32.000000,186.014353,193.534641,176.019122,185.536452,32.000000,167.878890,71.198225,82.914417,94.237089,42.052771,56.765740,65.658127,45.288923,27.443038,62.658118,59.599427,40.365226
49.779811,60.463004,159.954822,157.634017,102.794814,95.589981,29.164837,14.191761,157.166577,2.771522,59.068250,50.609849,156.468475,160.945521,154.259126,157.755190,107.230787,156.507554,-0.000769,-1.742314,32.000000,-235.816697,157.836883,-0.022989,27.560944,0.676231,385114.035561,0.948970,20.426282,0.796997,3.213355,11.731680,11.839126,182.198319,32.000000,186.010990,193.529362,176.007154,185.527041,32.000000,167.883676,71.205389,82.908184,94.245148,42.052771,56.743154,65.658127,45.283113,27.443038,62.661390,59.596565,40.393986
49.785059,60.460448,159.869085,157.629623,102.858540,95.598623,29.913329,14.191641,157.164921,2.771680,59.060517,50.614308,156.464360,160.944923,154.256102,157.752231,107.226926,156.503508,-0.000770,-1.744051,32.000000,-235.816792,157.833515,-0.022998,27.564267,0.676306,385124.942432,0.952672,20.427590,0.799230,3.213897,11.793976,7.286579,182.192356,32.000000,186.012324,193.520161,175.996190,185.523132,32.000000,167.880198,71.212876,82.902384,94.254918,42.052771,56.697709,65.658127,45.280199,27.443038,62.661729,59.590527,40.338153
49.782604,60.457107,159.792253,157.624758,102.932400,95.599171,29.916539,14.191598,157.163502,2.771519,59.051631,50.618978,156.460117,160.941492,154.253820,157.749782,107.223742,156.502164,-0.000771,-1.745433,32.000000,-235.816696,157.833777,-0.023033,27.568563,0.676148,385129.201380,0.954250,20.423180,0.802930,3.213247,5.732631,12.896785,182.189752,32.000000,186.009978,193.512081,175.990918,185.520470,32.000000,167.872872,71.220264,82.896593,94.265924,42.052771,56.606035,65.658127,45.279850,27.443038,62.660025,59.584616,40.398828
49.792967,60.453141,159.788239,157.619709,103.003817,95.603218,29.168762,14.191623,157.162715,2.771636,59.041495,50.622303,156.455485,160.940729,154.251931,157.747135,107.220001,156.502103,-0.000772,-1.745432,32.000000,-235.816650,157.832865,-0.023072,27.573703,0.675740,385164.892449,0.930343,20.415190,0.805030,3.211186,10.960116,6.303095,182.187657,32.000000,186.005972,193.505187,175.986155,185.514111,32.000000,167.863842,71.227647,82.890082,94.277377,42.052771,56.561108,65.658127,45.277381,27.443038,62.657175,59.600922,40.377332
49.796360,60.448714,159.922593,157.614761,103.035413,95.615359,29.280543,14.191675,157.162111,2.771922,59.028808,50.626390,156.451258,160.942297,154.248816,157.746036,107.216398,156.503854,-0.000773,-1.746592,32.000000,-235.816628,157.834233,-0.023184,27.580768,0.675383,385170.067781,0.930291,20.414390,0.807629,3.209801,7.472427,9.491732,182.188709,32.000000,185.999796,193.501976,175.981832,185.502114,32.000000,167.860717,71.234850,82.883192,94.289312,42.052771,56.599510,65.658127,45.268302,27.443038,62.653310,59.599850,40.292812
49.800262,60.443347,160.060484,157.609654,103.086810,95.619518,29.248771,14.191889,157.163350,2.772000,59.012488,50.631270,156.446756,160.946393,154.245817,157.748026,107.212480,156.505785,-0.000773,-1.746738,32.000000,-235.816350,157.836566,-0.023177,27.587723,0.675124,385181.415059,0.953952,20.399695,0.811343,3.209052,14.372430,60.259421,182.184478,32.000000,185.997623,193.502122,175.973691,185.490272,32.000000,167.861762,71.242173,82.876508,94.300936,42.052771,56.686135,65.658127,45.264329,27.443038,62.648521,59.600234,40.384888
49.805432,60.436508,160.051234,157.604322,103.153806,95.631610,29.161405,14.191902,157.164175,2.771803,58.992870,50.634440,156.441131,160.948481,154.243009,157.750083,107.208858,156.504130,-0.000774,-1.746752,32.000000,-235.816280,157.835856,-0.023158,27.594065,0.675471,385229.433191,0.950349,20.391756,0.815710,3.211532,23.948756,16.303824,182.177646,32.000000,185.997320,193.498038,175.964920,185.480508,32.000000,167.858945,71.249772,82.870393,94.313698,42.052771,56.682404,65.658127,45.262564,27.443038,62.642197,59.598326,40.382174
49.810148,60.428000,160.125420,157.598639,103.235803,95.643908,29.161705,14.191874,157.165586,2.771839,58.970477,50.639801,156.435225,160.952805,154.240463,157.751114,107.206048,156.503322,-0.000775,-1.746778,32.000000,-235.816309,157.838064,-0.023149,27.599766,0.675773,385243.794519,0.951327,20.382350,0.820469,3.214049,11.362195,12.816386,182.171680,32.000000,185.997398,193.489068,175.956622,185.474961,32.000000,167.849117,71.256959,82.864620,94.326369,42.052771,56.657219,65.658127,45.252380,27.443038,62.633721,59.595287,40.395086
49.809589,60.417630,160.378547,157.592475,103.346025,95.656316,29.157165,14.192046,157.168212,2.771910,58.948102,50.642778,156.429806,160.958830,154.237877,157.754139,107.203208,156.504581,-0.000776,-1.746786,32.000000,-235.816094,157.838653,-0.023165,27.604669,0.675582,385287.440611,0.954172,20.370159,0.823369,3.213530,7.626926,21.681346,182.169697,32.000000,185.992549,193.481100,175.951216,185.473891,32.000000,167.835600,71.264287,82.858851,94.339353,42.052771,56.783111,65.658127,45.253800,27.443038,62.621189,59.590615,40.269041
49.812338,60.405849,160.335551,157.585438,103.427807,95.672612,29.148263,14.192009,157.170847,2.771728,58.927073,50.643605,156.424356,160.960640,154.235047,157.755265,107.199790,156.506375,-0.000778,-1.746743,32.000000,-235.816090,157.841713,-0.023211,27.609306,0.675724,385328.101499,0.954164,20.356770,0.825828,3.214715,18.155156,59.892982,182.167514,32.000000,185.986686,193.474549,175.946087,185.467085,32.000000,167.827601,71.271548,82.853143,94.352701,42.052771,56.822219,65.658127,45.251422,27.443038,62.607251,59.590173,40.304551
49.810595,60.394283,160.196832,157.578190,103.472019,95.680682,29.141658,14.192078,157.174487,2.771666,58.906859,50.648826,156.418900,160.963201,154.231575,157.757883,107.196221,156.507227,-0.000777,-1.746742,32.000000,-235.815938,157.845110,-0.023277,27.612061,0.676600,385371.090063,0.954422,20.346977,0.829215,3.219833,14.378705,21.360934,182.165157,32.000000,185.982697,193.470803,175.939569,185.456274,32.000000,167.822631,71.278200,82.847881,94.365803,42.052771,56.731171,65.658127,45.248567,27.443038,62.592728,59.583318,40.387089
49.810663,60.382893,160.247684,157.570806,103.531014,95.684755,29.173577,14.192192,157.177342,2.772047,58.888556,50.650737,156.412603,160.967439,154.227302,157.761623,107.193028,156.508749,-0.000778,-1.746733,32.000000,-235.815879,157.843565,-0.023251,27.614425,0.676378,385426.471027,0.954788,20.332351,0.833415,3.218792,1.213132,15.732386,182.157341,32.000000,185.983428,193.472203,175.926621,185.445270,32.000000,167.823196,71.285161,82.843029,94.379762,42.052771,56.672787,65.658127,45.247878,27.443038,62.578449,59.593330,40.377772
49.809677,60.371639,160.473002,157.563367,103.593816,95.696875,29.168344,14.192282,157.178427,2.772099,58.871196,50.651691,156.405303,160.972834,154.222898,157.763618,107.190132,156.512857,-0.000778,-1.746728,32.000000,-235.815842,157.840967,-0.023237,27.614077,0.675868,385451.969244,0.955093,20.322590,0.837354,3.216120,12.503838,13.749120,182.149251,32.000000,185.986396,193.467205,175.912741,185.437463,32.000000,167.820704,71.292533,82.838106,94.394002,42.052771,56.791609,65.658127,45.249759,27.443038,62.564403,59.593694,40.312255
49.810518,60.360427,160.484340,157.555517,103.621351,95.705001,29.165096,14.192367,157.178841,2.772120,58.856523,50.652959,156.398537,160.973335,154.218252,157.763694,107.187329,156.513061,-0.000778,-1.746145,32.000000,-235.815936,157.841923,-0.023242,27.612053,0.676001,385460.375014,0.954058,20.311129,0.841210,3.217136,9.596869,9.561744,182.141984,32.000000,185.988001,193.458673,175.900323,185.431633,32.000000,167.813053,71.299799,82.833478,94.408301,42.052771,56.865473,65.658127,45.246347,27.443038,62.550335,59.583770,40.402203
49.805890,60.349847,160.333083,157.547623,103.650322,95.705022,29.172983,14.192425,157.179815,2.772227,58.846622,50.652350,156.391893,160.971466,154.213630,157.764185,107.184134,156.515396,-0.000780,-1.744393,32.000000,-235.815981,157.840973,-0.023256,27.607690,0.676904,385501.385132,0.954342,20.300895,0.845895,3.221723,9.436278,17.865041,182.138968,32.000000,185.983182,193.451051,175.892095,185.427473,32.000000,167.807433,71.307444,82.828570,94.423080,42.052771,56.760299,65.658127,45.250333,27.443038,62.536678,59.603371,40.315923
49.812851,60.340644,160.214671,157.540064,103.663918,95.705216,29.164856,14.192663,157.177568,2.772162,58.841916,50.650532,156.385556,160.971783,154.208745,157.762368,107.180646,156.513345,-0.000780,-1.743232,32.000000,-235.815793,157.838792,-0.023275,27.601708,0.677021,385524.449664,0.954484,20.288813,0.848786,3.221897,9.758530,7.952179,182.138865,32.000000,185.979155,193.446724,175.886359,185.417766,32.000000,167.802451,71.315578,82.823805,94.438567,42.052771,56.663118,65.658127,45.247366,27.443038,62.523870,59.592740,40.361484
49.813174,60.333563,160.120659,157.533220,103.699017,95.705331,29.167069,14.192836,157.175706,2.772309,58.842456,50.648430,156.379599,160.970419,154.202867,157.759863,107.177889,156.508987,-0.000782,-1.743243,32.000000,-235.815721,157.835481,-0.023239,27.596171,0.676619,385520.661245,0.954297,20.283023,0.852998,3.219159,16.878525,12.807353,182.135698,32.000000,185.977186,193.444214,175.877022,185.406553,32.000000,167.798730,71.323736,82.819539,94.454285,42.052771,56.592461,65.658127,45.240695,27.443038,62.515578,59.594815,40.301470
49.811141,60.329366,160.069211,157.527274,103.648717,95.705153,29.158405,14.192891,157.171894,2.772186,58.845919,50.646467,156.373518,160.967130,154.196887,157.755877,107.174662,156.505474,-0.000781,-1.744999,32.000000,-235.815691,157.829578,-0.023239,27.591001,0.676226,385511.563347,0.954395,20.266615,0.855593,3.216332,6.755164,11.457150,182.125942,32.000000,185.976689,193.443290,175.861721,185.396083,32.000000,167.795599,71.331285,82.814221,94.469980,42.052771,56.537914,65.658127,45.244242,27.443038,62.510009,59.590320,40.337126
49.814430,60.327165,160.112864,157.521864,103.598454,95.705142,29.153795,14.192995,157.168275,2.772190,58.847909,50.644305,156.367043,160.964070,154.190543,157.752337,107.171305,156.503515,-0.000781,-1.745564,32.000000,-235.815522,157.826886,-0.023255,27.586278,0.676002,385507.827159,0.954299,20.259200,0.856453,3.214424,3.408063,13.884402,182.117273,32.000000,185.978149,193.435937,175.846022,185.387913,32.000000,167.784937,71.338365,82.808601,94.485602,42.052771,56.514050,65.658127,45.240311,27.443038,62.507227,59.597411,40.338227
49.803647,60.326055,160.120944,157.516830,103.571769,95.705271,29.161828,14.193295,157.163964,2.772776,58.847331,50.643100,156.360990,160.962252,154.183811,157.749269,107.167873,156.496972,-0.000782,-1.747297,32.000000,-235.815142,157.822984,-0.023257,27.585369,0.675960,385509.422653,0.954613,20.257106,0.858151,3.213522,2.923521,6.499161,182.109990,32.000000,185.974591,193.427351,175.831596,185.381563,32.000000,167.771996,71.345917,82.802501,94.501431,42.052771,56.529609,65.658127,45.250756,27.443038,62.507296,59.593507,40.267281
49.806319,60.325132,160.107983,157.512007,103.585350,95.705289,29.162799,14.193401,157.160532,2.773307,58.845636,50.640627,156.355540,160.960824,154.178586,157.745375,107.165666,156.493166,-0.000780,-1.749061,32.000000,-235.815061,157.819877,-0.023260,27.584490,0.676183,385510.626150,0.954689,20.251501,0.860655,3.214186,12.731586,18.234964,182.107674,32.000000,185.967430,193.420940,175.820707,185.376650,32.000000,167.762370,71.353844,82.796723,94.518068,42.052771,56.496846,65.658127,45.247397,27.443038,62.507760,59.598021,40.315263
49.797368,60.323681,160.298929,157.507579,103.577810,95.705397,29.170154,14.193596,157.156077,2.773671,58.843411,50.638148,156.350465,160.961204,154.173168,157.741527,107.163906,156.489952,-0.000780,-1.750204,32.000000,-235.814729,157.812533,-0.023245,27.583460,0.676386,385523.108043,0.954651,20.261553,0.861238,3.215045,9.369270,59.934915,182.108971,32.000000,185.962258,193.417932,175.814044,185.366745,32.000000,167.757049,71.360964,82.790963,94.535450,42.052771,56.564256,65.658127,45.252673,27.443038,62.507715,59.593930,40.403010
49.794102,60.321856,160.366784,157.503095,103.574974,95.705520,29.554417,14.193660,157.152675,2.774144,58.843242,50.638011,156.345633,160.961348,154.167661,157.738937,107.161712,156.484667,-0.000781,-1.750227,32.000000,-235.814611,157.806552,-0.023219,27.582184,0.677157,385531.699045,0.954506,20.265678,0.862151,3.219024,10.292378,13.513427,182.104651,32.000000,185.958030,193.415742,175.802741,185.356504,32.000000,167.756713,71.368223,82.785723,94.552765,42.052771,56.618427,65.658127,45.259464,27.443038,62.507141,59.602486,40.264493
49.797128,60.320004,160.480487,157.497090,103.615302,95.705572,29.965071,14.193703,157.146818,2.774143,58.846117,50.640646,156.338404,160.957075,154.161396,157.732975,107.159333,156.478189,-0.000783,-1.750220,32.000000,-235.814473,157.800121,-0.023242,27.579032,0.677157,385531.699045,0.954506,20.265678,0.862151,3.219024,6.825208,12.122879,182.092206,32.000000,185.956843,193.412772,175.784548,185.346671,32.000000,167.753820,71.377844,82.779756,94.577595,42.052771,56.662708,65.658127,45.256950,27.443038,62.506241,59.599732,40.346811
49.792976,60.319199,160.544214,157.492640,103.656850,95.705543,29.159108,14.193843,157.142360,2.774361,58.845879,50.643423,156.333161,160.952869,154.156560,157.726182,107.156968,156.473483,-0.000783,-1.750800,32.000000,-235.814341,157.794366,-0.023270,27.576048,0.677482,385536.214127,0.942161,20.267236,0.862042,3.220598,11.871456,7.162011,182.085679,32.000000,185.960272,193.405428,175.774442,185.342920,32.000000,167.744261,71.384668,82.774464,94.595050,42.052771,56.699459,65.658127,45.261239,27.443038,62.506898,59.595454,40.371609
49.797263,60.318316,160.499618,157.488278,103.669799,95.705557,29.149030,14.193981,157.139470,2.774276,58.845314,50.643741,156.328657,160.950723,154.152707,157.721718,107.155826,156.470136,-0.000785,-1.752544,32.000000,-235.814296,157.789454,-0.023271,27.571762,0.677933,385536.225623,0.929183,20.262250,0.861602,3.222686,28.215402,7.017186,182.078795,32.000000,185.955230,193.402011,175.767252,185.341012,32.000000,167.737057,71.392250,82.770331,94.613378,42.052771,56.680675,65.658127,45.260113,27.443038,62.507384,59.591835,40.371022
49.798129,60.316997,160.450226,157.484228,103.603502,95.705391,29.240737,14.194074,157.137621,2.774337,58.840873,50.645062,156.324337,160.944694,154.149091,157.715735,107.153542,156.468226,-0.000785,-1.754283,32.000000,-235.814185,157.785372,-0.023287,27.567748,0.678292,385541.985450,0.954951,20.265743,0.861919,3.224234,8.650245,18.275218,182.076318,32.000000,185.949667,193.399857,175.766360,185.333653,32.000000,167.730012,71.399465,82.766018,94.631238,42.052771,56.627327,65.658127,45.254178,27.443038,62.507447,59.598434,40.249746
49.789448,60.314079,160.386394,157.480115,103.576742,95.705467,29.184675,14.194056,157.135916,2.774591,58.831396,50.644517,156.320457,160.940674,154.144432,157.711169,107.151278,156.468457,-0.000785,-1.754856,32.000000,-235.814035,157.782069,-0.023290,27.563366,0.678169,385540.143734,0.955188,20.260424,0.861603,3.223061,9.778745,9.769356,182.073502,32.000000,185.945865,193.402829,175.765108,185.322173,32.000000,167.728586,71.405867,82.761437,94.648594,42.052771,56.592177,65.658127,45.263263,27.443038,62.506147,59.595523,40.371022
49.790818,60.309306,160.421604,157.475796,103.556350,95.705706,29.159318,14.194094,157.133585,2.774899,58.818297,50.643315,156.316033,160.937409,154.139641,157.709461,107.147832,156.467689,-0.000786,-1.754833,32.000000,-235.813995,157.779495,-0.023295,27.557535,0.678073,385541.375106,0.952169,20.258207,0.863056,3.222013,16.134923,31.291771,182.066308,32.000000,185.942819,193.405628,175.757141,185.312185,32.000000,167.731585,71.411113,82.756822,94.664141,42.052771,56.556123,65.658127,45.266070,27.443038,62.502536,59.586740,40.391125
49.788915,60.302422,160.513399,157.471125,103.568155,95.705740,29.273391,14.194344,157.129006,2.774881,58.806245,50.643370,156.311497,160.934600,154.136047,157.707230,107.145584,156.467864,-0.000786,-1.754847,32.000000,-235.813878,157.777838,-0.023294,27.552105,0.678063,385547.952252,0.954175,20.264276,0.865420,3.221293,10.049004,18.039673,182.057445,32.000000,185.944751,193.401715,175.749413,185.305368,32.000000,167.722492,71.416890,82.752475,94.678901,42.052771,56.612131,65.658127,45.267635,27.443038,62.494356,59.595936,40.375057
49.792898,60.294013,160.503642,157.465749,103.587960,95.705512,29.904805,14.194363,157.124400,2.775189,58.797046,50.642142,156.307077,160.931524,154.132887,157.702450,107.144003,156.461720,-0.000786,-1.756575,32.000000,-235.813999,157.770769,-0.023286,27.547513,0.678310,385548.247695,0.954966,20.258084,0.868532,3.221911,11.915803,9.208740,182.052013,32.000000,185.943504,193.396368,175.743459,185.302599,32.000000,167.712996,71.422305,82.748306,94.692602,42.052771,56.622312,65.658127,45.263772,27.443038,62.484678,59.591038,40.242996
49.787780,60.286726,160.432575,157.460390,103.592311,95.705478,29.182545,14.194512,157.119689,2.775219,58.791243,50.640471,156.301474,160.929281,154.129423,157.696172,107.141624,156.459073,-0.000785,-1.757152,32.000000,-235.813828,157.765240,-0.023261,27.543083,0.678792,385545.225004,0.951268,20.253171,0.870856,3.223878,7.435757,23.344099,182.047978,32.000000,185.935148,193.392882,175.741028,185.301680,32.000000,167.700438,71.427123,82.743352,94.704053,42.052771,56.571164,65.658127,45.269352,27.443038,62.475030,59.591205,40.391491
49.792784,60.281010,160.538723,157.455165,103.615601,95.705515,29.150030,14.194699,157.114850,2.775246,58.788514,50.641430,156.295786,160.925118,154.124598,157.690096,107.139153,156.455166,-0.000786,-1.757760,32.000000,-235.813547,157.758661,-0.023304,27.539539,0.678796,385533.969662,0.931078,20.240639,0.869763,3.223424,12.966899,19.755945,182.047380,32.000000,185.926893,193.390382,175.741558,185.293692,32.000000,167.691126,71.431351,82.738117,94.715166,42.052771,56.570581,65.658127,45.266999,27.443038,62.466951,59.589111,40.366106
49.791232,60.277317,160.732060,157.450192,103.641924,95.705494,29.144303,14.194785,157.111345,2.775319,58.785215,50.642170,156.291954,160.922083,154.119723,157.683667,107.136768,156.449620,-0.000785,-1.759503,32.000000,-235.813434,157.754643,-0.023354,27.538284,0.678702,385532.998514,0.954211,20.238650,0.870989,3.222328,16.656269,9.479545,182.042448,32.000000,185.922287,193.389573,175.739101,185.284536,32.000000,167.690103,71.434732,82.733310,94.724237,42.052771,56.675761,65.658127,45.268286,27.443038,62.463194,59.599132,40.249379
49.789735,60.274373,160.796322,157.445789,103.631616,95.705383,29.889833,14.194989,157.105311,2.775533,58.781159,50.639814,156.287505,160.915877,154.114952,157.679236,107.134664,156.445459,-0.000785,-1.757864,32.000000,-235.813190,157.750450,-0.023368,27.538301,0.679100,385526.836217,0.955155,20.227754,0.871758,3.224136,28.876140,35.548475,182.033208,32.000000,185.918558,193.390039,175.731771,185.277673,32.000000,167.692388,71.437961,82.728743,94.732443,42.052771,56.746752,65.658127,45.271957,27.443038,62.460134,59.585403,40.302130
49.793709,60.270727,160.760602,157.441660,103.608499,95.705399,29.174842,14.195036,157.101159,2.775718,58.772323,50.637366,156.283087,160.910908,154.109928,157.676907,107.132448,156.442098,-0.000784,-1.756474,32.000000,-235.813169,157.745118,-0.023337,27.538579,0.679843,385527.314138,0.955366,20.225666,0.871730,3.228120,25.108143,21.844853,182.023987,32.000000,185.916717,193.381488,175.725711,185.274964,32.000000,167.687560,71.441432,82.723783,94.739337,42.052771,56.729877,65.658127,45.270077,27.443038,62.456912,59.597460,40.347838
49.783210,60.266072,160.799895,157.437523,103.595784,95.701156,29.142429,14.195075,157.095623,2.775825,58.761627,50.634841,156.278547,160.904494,154.104661,157.669092,107.129672,156.436965,-0.000783,-1.757039,32.000000,-235.813177,157.741034,-0.023318,27.537394,0.680090,385528.328303,0.931559,20.224273,0.872021,3.229508,12.076481,15.036229,182.016852,32.000000,185.906686,193.372292,175.721506,185.275491,32.000000,167.681638,71.444405,82.719526,94.744257,42.052771,56.724346,65.658127,45.274112,27.443038,62.452661,59.597637,40.391785
49.778300,60.260103,160.818394,157.433095,103.628432,95.688807,29.888715,14.195085,157.090496,2.775485,58.755122,50.630537,156.273480,160.897502,154.100946,157.662672,107.127375,156.429962,-0.000784,-1.757179,32.000000,-235.813203,157.736199,-0.023309,27.535231,0.679897,385525.335267,0.954296,20.216512,0.872774,3.228532,6.823473,21.231733,182.013280,32.000000,185.895707,193.364568,175.724667,185.278297,32.000000,167.674122,71.447345,82.714754,94.747392,42.052771,56.741321,65.658127,45.287438,27.443038,62.445557,59.593438,40.352020
49.777693,60.254687,160.653240,157.428465,103.632867,95.696875,29.196131,14.195083,157.082264,2.775449,58.755517,50.627506,156.268770,160.887716,154.095645,157.654349,107.124884,156.420698,-0.000784,-1.757039,32.000000,-235.813139,157.724638,-0.023390,27.533166,0.680169,385514.252114,0.955525,20.222729,0.873315,3.230003,8.762235,15.870177,182.008905,32.000000,185.885225,193.361284,175.726042,185.275197,32.000000,167.668846,71.449576,82.710260,94.749733,42.052771,56.666988,65.658127,45.290097,27.443038,62.438949,59.601345,40.330450
49.777451,60.251525,160.531524,157.424143,103.637848,95.696896,29.251721,14.195209,157.073348,2.775308,58.758486,50.626574,156.264844,160.877715,154.089654,157.643666,107.122162,156.414444,-0.000784,-1.757018,32.000000,-235.813056,157.716421,-0.023419,27.530974,0.680259,385464.487860,0.931633,20.221843,0.872563,3.230693,12.535306,10.708407,182.001203,32.000000,185.877470,193.358350,175.723007,185.269674,32.000000,167.669368,71.451678,82.705601,94.749976,42.052771,56.573120,65.658127,45.291332,27.443038,62.434192,59.593625,40.378726
49.775982,60.250151,160.539949,157.420171,103.629098,95.684600,29.159578,14.195264,157.066059,2.775319,58.762388,50.622869,156.260152,160.867435,154.084049,157.635835,107.118623,156.406304,-0.000785,-1.756994,32.000000,-235.813005,157.708107,-0.023290,27.529864,0.679766,385494.786893,0.953812,20.217056,0.871021,3.227414,10.520297,7.302360,181.987771,32.000000,185.873448,193.357823,175.716201,185.264413,32.000000,167.666382,71.453382,82.700921,94.750456,42.052771,56.538376,65.658127,45.292861,27.443038,62.432651,59.603420,40.291785
49.772770,60.250101,160.467572,157.416590,103.588282,95.672289,29.282871,14.195419,157.056508,2.775688,58.764954,50.620823,156.255623,160.856519,154.078444,157.627144,107.116190,156.397217,-0.000785,-1.756974,32.000000,-235.812800,157.702286,-0.023152,27.529095,0.679374,385495.904935,0.951997,20.214145,0.871019,3.224985,9.765665,12.645099,181.978352,32.000000,185.870278,193.348648,175.710304,185.262732,32.000000,167.659178,71.454536,82.696946,94.750831,42.052771,56.519420,65.658127,45.300180,27.443038,62.433953,59.599181,40.289951
49.768454,60.249912,160.258676,157.413814,103.542530,95.660106,29.539462,14.195478,157.044717,2.775940,58.767054,50.617606,156.251851,160.845694,154.073182,157.618431,107.113966,156.388310,-0.000786,-1.757587,32.000000,-235.812724,157.692079,-0.023133,27.526884,0.679365,385452.495735,0.954910,20.214292,0.871012,3.225249,7.641200,9.683468,181.971017,32.000000,185.861176,193.341396,175.708238,185.264890,32.000000,167.647700,71.455800,82.693745,94.751217,42.052771,56.378543,65.658127,45.305846,27.443038,62.435121,59.594893,40.368014
49.766601,60.249178,160.298873,157.411055,103.473698,95.656101,29.301662,14.195473,157.033155,2.776406,58.771608,50.611556,156.247998,160.833250,154.068263,157.608290,107.111193,156.378851,-0.000788,-1.759328,32.000000,-235.812900,157.681779,-0.023108,27.525277,0.679072,385409.085683,0.950834,20.217569,0.869489,3.224003,28.520308,12.070055,181.969891,32.000000,185.847882,193.334099,175.711207,185.264347,32.000000,167.636976,71.456909,82.689373,94.751460,42.052771,56.340307,65.658127,45.312618,27.443038,62.435830,59.601453,40.322673
49.763931,60.248373,160.323228,157.408324,103.390217,95.651994,29.579107,14.195527,157.022435,2.776460,58.774082,50.607522,156.244800,160.822784,154.063444,157.597297,107.108165,156.370836,-0.000788,-1.761076,32.000000,-235.812737,157.674183,-0.023082,27.522276,0.678340,385366.751479,0.942544,20.221849,0.867833,3.220085,22.908040,25.694358,181.967546,32.000000,185.836888,193.331058,175.714730,185.257985,32.000000,167.633301,71.457269,82.685064,94.751192,42.052771,56.393495,65.658127,45.317769,27.443038,62.435754,59.600204,40.279239
49.765193,60.247969,160.192269,157.405632,103.318119,95.639945,30.005862,14.195614,157.011889,2.776764,58.774322,50.604449,156.241677,160.811304,154.058813,157.586550,107.106513,156.359276,-0.000789,-1.762816,32.000000,-235.812578,157.665464,-0.023079,27.519599,0.678517,385355.733396,0.950191,20.223034,0.866487,3.221013,28.387970,60.481918,181.961012,32.000000,185.828368,193.329165,175.712090,185.253926,32.000000,167.631597,71.457173,82.682149,94.751194,42.052771,56.297548,65.658127,45.321063,27.443038,62.436538,59.590340,40.370949
49.760726,60.246732,160.199742,157.403225,103.314366,95.639961,29.141501,14.195681,157.002934,2.776818,58.771110,50.603469,156.237859,160.801779,154.054342,157.577123,107.103514,156.350032,-0.000790,-1.763984,32.000000,-235.812505,157.653939,-0.023072,27.516551,0.678685,385345.441852,0.941291,20.224995,0.866023,3.221675,15.740245,9.782237,181.949742,32.000000,185.823321,193.325421,175.707298,185.250088,32.000000,167.631484,71.457057,82.678436,94.750903,42.052771,56.248826,65.658127,45.328521,27.443038,62.436523,59.594893,40.257816
49.760168,60.244314,160.273053,157.400639,103.310041,95.639829,29.963587,14.195675,156.992786,2.776495,58.764732,50.602578,156.234205,160.791747,154.050102,157.566486,107.101922,156.340271,-0.000790,-1.763992,32.000000,-235.812481,157.644932,-0.023052,27.513294,0.678172,385298.298321,0.927760,20.223283,0.862640,3.218962,8.271174,26.051748,181.942627,32.000000,185.820883,193.316109,175.704660,185.251854,32.000000,167.622292,71.456295,82.675543,94.750410,42.052771,56.273791,65.658127,45.331378,27.443038,62.435255,59.597529,40.350773
49.758003,60.240607,160.237193,157.397653,103.318877,95.639688,29.180313,14.195468,156.984422,2.776645,58.755193,50.600543,156.230976,160.782138,154.046263,157.557834,107.099369,156.333415,-0.000789,-1.763995,32.000000,-235.812652,157.637859,-0.023070,27.512060,0.678332,385304.591190,0.955370,20.226674,0.861613,3.219401,7.497506,31.001576,181.936280,32.000000,185.809356,193.308891,175.703488,185.253073,32.000000,167.612973,71.455446,82.672677,94.749357,42.052771,56.249700,65.658127,45.336001,27.443038,62.432278,59.596526,40.360457
49.756040,60.235504,160.298597,157.394047,103.351848,95.639557,29.247881,14.195409,156.978594,2.776436,58.744682,50.597863,156.226654,160.774913,154.043546,157.549100,107.096010,156.325459,-0.000790,-1.763990,32.000000,-235.812597,157.630467,-0.023070,27.510839,0.678683,385304.176265,0.929162,20.224833,0.858952,3.220911,7.257796,8.674041,181.934983,32.000000,185.796587,193.303209,175.709082,185.249097,32.000000,167.608319,71.454673,82.669195,94.748566,42.052771,56.258928,65.658127,45.343216,27.443038,62.426276,59.595041,40.176378
49.753310,60.229173,160.283845,157.389460,103.384903,95.639690,29.268267,14.195500,156.970574,2.776892,58.737899,50.594352,156.222951,160.765661,154.039587,157.541391,107.092676,156.317297,-0.000791,-1.763400,32.000000,-235.812583,157.622922,-0.023079,27.507769,0.678604,385305.245007,0.954138,20.223369,0.858518,3.220330,7.252396,12.471593,181.934249,32.000000,185.787850,193.300492,175.713728,185.242451,32.000000,167.608836,71.453096,82.666016,94.748819,42.052771,56.247082,65.658127,45.347627,27.443038,62.419071,59.594048,40.373003
49.747979,60.223847,160.248767,157.384923,103.369106,95.639703,29.414086,14.195557,156.961376,2.776966,58.737747,50.590660,156.218327,160.759483,154.035322,157.533802,107.089589,156.307573,-0.000791,-1.763867,32.000000,-235.812609,157.613216,-0.023059,27.506525,0.678873,385305.860514,0.951961,20.220300,0.858412,3.221691,10.272736,9.833630,181.925924,32.000000,185.780719,193.297663,175.712402,185.235702,32.000000,167.613718,71.450662,82.663156,94.748386,42.052771,56.230258,65.658127,45.358277,27.443038,62.411965,59.599919,40.325828
49.742798,60.220432,160.289511,157.380721,103.343854,95.639685,29.149553,14.195554,156.950842,2.776526,58.743966,50.586653,156.214497,160.749466,154.032318,157.523715,107.087087,156.300892,-0.000792,-1.763867,32.000000,-235.812589,157.602466,-0.023056,27.504694,0.678924,385305.844746,0.951341,20.216797,0.858189,3.221571,18.248717,11.036792,181.916440,32.000000,185.777265,193.290627,175.710857,185.233333,32.000000,167.611776,71.448775,82.660869,94.747820,42.052771,56.228223,65.658127,45.368887,27.443038,62.406273,59.592504,40.369335
49.746806,60.219830,160.271432,157.377140,103.312983,95.631463,30.005467,14.195584,156.941960,2.776107,58.752600,50.585460,156.210883,160.737792,154.027018,157.515099,107.084455,156.291465,-0.000794,-1.763851,32.000000,-235.812569,157.591116,-0.023277,27.502594,0.678892,385308.323294,0.946723,20.216994,0.857041,3.221212,9.343038,6.821965,181.908041,32.000000,185.773592,193.280135,175.712581,185.233639,32.000000,167.598913,71.446924,82.658560,94.745820,42.052771,56.206712,65.658127,45.373366,27.443038,62.406620,59.601424,40.254881
49.745781,60.221407,160.259753,157.375083,103.300210,95.623217,29.142603,14.195613,156.937370,2.775656,58.756985,50.584163,156.208514,160.730803,154.023272,157.508775,107.082238,156.284860,-0.000794,-1.763879,32.000000,-235.812737,157.585120,-0.023240,27.502064,0.679143,385312.257674,0.955415,20.218946,0.856630,3.222366,15.858475,17.232885,181.904075,32.000000,185.766566,193.274603,175.714969,185.233721,32.000000,167.591908,71.445472,82.656566,94.744125,42.052771,56.188718,65.658127,45.374166,27.443038,62.408268,59.584193,40.363392
49.745336,60.223663,160.097800,157.372231,103.274221,95.611021,29.227927,14.195615,156.930065,2.775515,58.759951,50.582280,156.205149,160.719688,154.018130,157.497949,107.078606,156.277180,-0.000794,-1.765055,32.000000,-235.812777,157.576714,-0.023365,27.501772,0.679018,385280.509025,0.927998,20.214191,0.855157,3.221743,11.425870,16.721021,181.899461,32.000000,185.755041,193.266252,175.719561,185.229377,32.000000,167.582297,71.442854,82.653234,94.740828,42.052771,56.094359,65.658127,45.379502,27.443038,62.412899,59.601080,40.351506
49.743123,60.224872,160.019857,157.369424,103.201512,95.598869,29.242115,14.195536,156.922690,2.775415,58.754341,50.580887,156.202966,160.710023,154.012193,157.489571,107.075955,156.271403,-0.000796,-1.766232,32.000000,-235.812886,157.566335,-0.023296,27.501529,0.678948,385253.340637,0.955418,20.216831,0.854495,3.221575,21.107030,14.005704,181.899518,32.000000,185.746260,193.262376,175.726109,185.220550,32.000000,167.576157,71.439411,82.650188,94.736459,42.052771,56.019187,65.658127,45.384465,27.443038,62.416989,59.597991,40.265666
49.733868,60.223537,159.813292,157.366229,103.170925,95.594796,29.207655,14.195547,156.914773,2.775064,58.743280,50.577592,156.200712,160.703275,154.007294,157.481839,107.073022,156.265559,-0.000796,-1.766223,32.000000,-235.812844,157.560563,-0.023298,27.500468,0.678288,385214.138682,0.952522,20.219547,0.854781,3.218348,19.204078,9.400025,181.891509,32.000000,185.739987,193.257345,175.723418,185.213451,32.000000,167.574304,71.436147,82.647019,94.730332,42.052771,55.913894,65.658127,45.399218,27.443038,62.416772,59.593900,40.349379
49.737549,60.218162,159.702770,157.362452,103.217443,95.594896,29.494783,14.195667,156.911222,2.774814,58.729234,50.578486,156.197165,160.699931,154.002860,157.477329,107.070581,156.259478,-0.000796,-1.765066,32.000000,-235.812724,157.554842,-0.023192,27.498388,0.677958,385172.938033,0.951989,20.223050,0.854914,3.216924,13.861511,21.885288,181.886020,32.000000,185.733335,193.244298,175.720408,185.207074,32.000000,167.568809,71.432886,82.644373,94.724473,42.052771,55.783444,65.658127,45.403845,27.443038,62.412041,59.592976,40.320545
49.734979,60.210789,159.721139,157.358329,103.289108,95.594985,29.248693,14.195607,156.905263,2.774696,58.715175,50.578334,156.193402,160.695212,153.998450,157.473295,107.067456,156.253344,-0.000796,-1.763331,32.000000,-235.812613,157.548099,-0.023159,27.496645,0.677317,385166.501177,0.953263,20.231305,0.855300,3.213369,11.657833,12.202702,181.879242,32.000000,185.726103,193.229785,175.715258,185.203531,32.000000,167.556401,71.429212,82.641361,94.717583,42.052771,55.765006,65.658127,45.408587,27.443038,62.404099,59.588403,40.347985
49.729742,60.202413,159.617692,157.354052,103.397755,95.595048,29.179794,14.195610,156.900994,2.774384,58.706383,50.577435,156.189877,160.692295,153.994567,157.468870,107.064046,156.246944,-0.000796,-1.761580,32.000000,-235.812656,157.545561,-0.023254,27.495011,0.676903,385161.903286,0.943894,20.222115,0.855092,3.210910,7.395354,9.786936,181.879405,32.000000,185.713810,193.215154,175.713330,185.204609,32.000000,167.549413,71.425167,82.637695,94.710060,42.052771,55.719954,65.658127,45.423680,27.443038,62.393746,59.601591,40.165080
49.741299,60.195382,159.470870,157.349968,103.464633,95.594919,29.877735,14.195598,156.895972,2.773863,58.703046,50.576689,156.185190,160.688237,153.990852,157.464293,107.060372,156.243792,-0.000796,-1.761602,32.000000,-235.812673,157.543184,-0.023254,27.494590,0.677039,385160.313553,0.951872,20.217405,0.855543,3.211445,9.606206,12.020358,181.874653,32.000000,185.704029,193.203498,175.709467,185.199355,32.000000,167.543514,71.421802,82.633790,94.701400,42.052771,55.595581,65.658127,45.418948,27.443038,62.383786,59.599398,40.320252
49.736159,60.190966,159.355823,157.345903,103.486691,95.594749,29.192656,14.195693,156.890989,2.773809,58.700137,50.575327,156.181549,160.686125,153.986142,157.457187,107.057799,156.238259,-0.000797,-1.761600,32.000000,-235.812636,157.539362,-0.023233,27.495123,0.676754,385159.837825,0.954209,20.214456,0.856164,3.209703,1.213551,7.147217,181.870761,32.000000,185.695616,193.192215,175.705916,185.192531,32.000000,167.542141,71.417618,82.629913,94.693047,42.052771,55.462997,65.658127,45.425910,27.443038,62.376969,59.599004,40.338227
49.735791,60.187638,159.312315,157.342261,103.498593,95.594917,29.153776,14.195660,156.889693,2.773472,58.697937,50.574025,156.177759,160.682041,153.981865,157.452723,107.055355,156.233925,-0.000797,-1.760995,32.000000,-235.812592,157.534923,-0.023165,27.493662,0.676054,385149.764615,0.931662,20.195449,0.858463,3.206005,13.643222,6.297350,181.859381,32.000000,185.688920,193.185188,175.694963,185.185757,32.000000,167.547667,71.413398,82.626644,94.684629,42.052771,55.427630,65.658127,45.432136,27.443038,62.372812,59.591766,40.365373
49.741538,60.184989,159.197360,157.339012,103.523575,95.595027,29.142225,14.195847,156.884956,2.772953,58.696439,50.574418,156.173935,160.678921,153.977228,157.450395,107.052024,156.233054,-0.000797,-1.759243,32.000000,-235.812415,157.535372,-0.023292,27.491220,0.675679,385151.130260,0.953621,20.196359,0.858625,3.204023,16.228279,24.047061,181.852309,32.000000,185.683808,193.169602,175.685145,185.181554,32.000000,167.539448,71.408763,82.623104,94.676387,42.052771,55.331967,65.658127,45.430811,27.443038,62.369702,59.589720,40.350626
49.734238,60.182573,159.069800,157.335834,103.537594,95.595087,29.919096,14.195804,156.883086,2.772543,58.697133,50.573635,156.171398,160.675379,153.973103,157.449428,107.049451,156.229717,-0.000798,-1.759230,32.000000,-235.812631,157.529245,-0.023295,27.490281,0.675555,385152.720708,0.954894,20.193413,0.859181,3.203172,14.100682,9.143640,181.843312,32.000000,185.676289,193.156204,175.674386,185.178292,32.000000,167.532773,71.404485,82.619642,94.668351,42.052771,55.231163,65.658127,45.440840,27.443038,62.367365,59.603696,40.317831
49.736443,60.181326,158.964157,157.332675,103.534494,95.595200,29.852488,14.195655,156.880229,2.772087,58.696358,50.573183,156.168410,160.671351,153.968789,157.446517,107.045700,156.225197,-0.000796,-1.758034,32.000000,-235.812868,157.525933,-0.023266,27.489076,0.675105,385152.218354,0.955146,20.184810,0.862132,3.200491,8.457218,20.809198,181.841498,32.000000,185.663311,193.143164,175.667543,185.178848,32.000000,167.522918,71.400391,82.615794,94.660727,42.052771,55.109021,65.658127,45.448023,27.443038,62.366133,59.591776,40.371829
49.740067,60.179449,158.856309,157.329969,103.552597,95.595315,29.941948,14.195560,156.879390,2.771478,58.691300,50.574289,156.165061,160.671181,153.964628,157.447290,107.041978,156.223190,-0.000797,-1.756821,32.000000,-235.812854,157.522718,-0.023254,27.486693,0.674756,385158.429228,0.930490,20.189958,0.863250,3.198396,28.488909,25.819224,181.836547,32.000000,185.654640,193.135391,175.663980,185.170395,32.000000,167.513999,71.396596,82.611296,94.654698,42.052771,55.028985,65.658127,45.449611,27.443038,62.364719,59.606400,40.344610
49.737237,60.176053,158.789621,157.327503,103.514624,95.595271,29.930035,14.195611,156.880533,2.771339,58.681378,50.577633,156.161986,160.670731,153.960064,157.446242,107.037665,156.222006,-0.000798,-1.756794,32.000000,-235.812776,157.522905,-0.023137,27.483181,0.674371,385162.712699,0.932518,20.186424,0.865031,3.196130,21.402098,26.239893,181.829458,32.000000,185.643782,193.126682,175.653825,185.162521,32.000000,167.505638,71.392378,82.607169,94.648512,42.052771,54.930188,65.658127,45.457118,27.443038,62.362723,59.602850,40.393106
49.741369,60.171008,158.674134,157.324761,103.518419,95.595284,29.942073,14.195607,156.881312,2.771382,58.673752,50.580335,156.158706,160.674190,153.956390,157.447835,107.034249,156.221056,-0.000800,-1.756798,32.000000,-235.812879,157.524211,-0.022958,27.478177,0.673977,385165.284401,0.929654,20.180793,0.867877,3.193729,6.133413,22.598496,181.819528,32.000000,185.638571,193.122906,175.640700,185.155655,32.000000,167.498898,71.388105,82.603716,94.644447,42.052771,54.858435,65.658127,45.461212,27.443038,62.355977,59.591658,40.385402
49.747048,60.164330,158.596586,157.320987,103.568021,95.595307,29.915766,14.195693,156.883017,2.771371,58.668773,50.580939,156.154728,160.676654,153.952807,157.451912,107.031150,156.221369,-0.000800,-1.755632,32.000000,-235.812908,157.524624,-0.022953,27.475488,0.673850,385170.988815,0.930074,20.180328,0.871676,3.192570,10.208504,26.638539,181.812907,32.000000,185.636216,193.111751,175.627523,185.153123,32.000000,167.487668,71.383484,82.599896,94.641272,42.052771,54.777402,65.658127,45.459361,27.443038,62.347505,59.596359,40.354294
49.745481,60.159060,158.594118,157.316730,103.615693,95.591434,29.158200,14.195638,156.883015,2.771510,58.668832,50.582283,156.151024,160.678982,153.948468,157.453807,107.028137,156.223647,-0.000799,-1.754913,32.000000,-235.812939,157.525252,-0.022889,27.472148,0.673475,385168.200646,0.929603,20.171003,0.874678,3.189983,16.383298,18.183899,181.808251,32.000000,185.627981,193.101743,175.617503,185.148764,32.000000,167.480359,71.378057,82.596314,94.638329,42.052771,54.659918,65.658127,45.461972,27.443038,62.340040,59.599535,40.359870
49.742847,60.156315,158.749203,157.312553,103.603877,95.587450,29.184519,14.195641,156.887576,2.771573,58.675546,50.580740,156.147379,160.680100,153.945854,157.455689,107.025206,156.225707,-0.000799,-1.754918,32.000000,-235.812977,157.528779,-0.022743,27.467832,0.673167,385161.721766,0.930287,20.158442,0.877911,3.188060,12.593438,7.029189,181.807451,32.000000,185.618465,193.091200,175.610411,185.145070,32.000000,167.472154,71.372890,82.592506,94.636155,42.052771,54.727581,65.658127,45.471967,27.443038,62.335567,59.594097,40.291125
49.739310,60.155993,158.823276,157.308645,103.568559,95.587418,29.160136,14.195694,156.888247,2.771533,58.687205,50.577670,156.143934,160.683406,153.942886,157.456824,107.022140,156.225567,-0.000798,-1.754926,32.000000,-235.812884,157.529682,-0.022647,27.462973,0.673223,385146.101310,0.954438,20.154795,0.881918,3.188111,21.225363,12.194012,181.809237,32.000000,185.609885,193.085694,175.605944,185.137664,32.000000,167.469453,71.367392,82.588311,94.634053,42.052771,54.746639,65.658127,45.475509,27.443038,62.335743,59.597834,40.356569
49.741181,60.160140,158.814436,157.305492,103.533364,95.587560,29.177470,14.195631,156.887970,2.770964,58.699539,50.577115,156.142018,160.683457,153.938654,157.457442,107.020440,156.226533,-0.000798,-1.754950,32.000000,-235.812951,157.529720,-0.022751,27.457822,0.673907,385133.875639,0.953586,20.154779,0.885747,3.191398,7.389237,16.122110,181.804814,32.000000,185.603331,193.079309,175.595176,185.133439,32.000000,167.471458,71.362754,82.584792,94.632503,42.052771,54.710962,65.658127,45.485974,27.443038,62.340502,59.591766,40.344316
49.750707,60.164998,158.967630,157.302794,103.460398,95.587510,29.134337,14.195628,156.891157,2.770383,58.710480,50.576088,156.139285,160.685205,153.934809,157.461662,107.017023,156.228095,-0.000797,-1.754970,32.000000,-235.812975,157.530310,-0.022744,27.453300,0.674350,385141.174753,0.954457,20.158122,0.888753,3.193114,18.919443,19.072175,181.797185,32.000000,185.598381,193.070196,175.585457,185.127467,32.000000,167.471629,71.357797,82.580145,94.629569,42.052771,54.717766,65.658127,45.477991,27.443038,62.348107,59.590625,40.339254
49.751808,60.170194,159.163000,157.300262,103.414945,95.587583,29.463702,14.195774,156.894899,2.770146,58.718323,50.575483,156.137249,160.686520,153.930708,157.464782,107.014192,156.229761,-0.000796,-1.753813,32.000000,-235.812828,157.533461,-0.022730,27.450117,0.674424,385149.055548,0.953862,20.160330,0.890873,3.192816,10.403746,8.006624,181.789514,32.000000,185.597801,193.056952,175.573235,185.126365,32.000000,167.467957,71.352626,82.575654,94.625173,42.052771,54.819973,65.658127,45.480287,27.443038,62.355436,59.593713,40.393619
49.748500,60.174473,159.169688,157.297754,103.452212,95.587612,29.924325,14.195802,156.898225,2.769686,58.722099,50.578219,156.135699,160.691028,153.927367,157.469542,107.011716,156.232868,-0.000796,-1.752061,32.000000,-235.812677,157.534848,-0.022636,27.447563,0.674981,385154.686601,0.955085,20.155319,0.894971,3.195284,10.826558,21.559075,181.786443,32.000000,185.590476,193.045657,175.566383,185.124606,32.000000,167.462956,71.347827,82.570865,94.619028,42.052771,54.824420,65.658127,45.486002,27.443038,62.363636,59.594687,40.334925
49.758110,60.178686,159.232176,157.295333,103.457080,95.587646,29.146030,14.195831,156.903784,2.769649,58.723628,50.580726,156.133529,160.694226,153.925111,157.475576,107.008563,156.234877,-0.000795,-1.750311,32.000000,-235.812709,157.538442,-0.022653,27.445612,0.675768,385165.473432,0.944400,20.159374,0.898530,3.199140,22.715128,17.361295,181.781138,32.000000,185.581600,193.035632,175.560103,185.121114,32.000000,167.455655,71.343569,82.565346,94.611007,42.052771,54.825529,65.658127,45.488464,27.443038,62.371125,59.595415,40.352974
49.762033,60.181057,159.200221,157.292720,103.463755,95.587633,29.152895,14.195848,156.906763,2.768781,58.722467,50.583170,156.132207,160.700233,153.921965,157.481279,107.005243,156.239491,-0.000794,-1.748563,32.000000,-235.812605,157.543003,-0.022820,27.445298,0.675915,385177.874267,0.929941,20.167079,0.902359,3.199487,10.130820,8.195483,181.781746,32.000000,185.572640,193.029023,175.560168,185.112601,32.000000,167.455560,71.339592,82.559650,94.602961,42.052771,54.787504,65.658127,45.481748,27.443038,62.376262,59.594657,40.242116
49.767614,60.181846,159.230774,157.289770,103.433346,95.587717,29.160666,14.195787,156.908771,2.768583,58.717790,50.586320,156.130867,160.705764,153.918679,157.484729,107.002707,156.244908,-0.000793,-1.747957,32.000000,-235.812625,157.548917,-0.022788,27.446375,0.676066,385182.308557,0.954582,20.161336,0.906387,3.200125,11.663939,6.465573,181.773002,32.000000,185.566789,193.024022,175.551136,185.108768,32.000000,167.450122,71.334605,82.554462,94.594743,42.052771,54.743282,65.658127,45.479689,27.443038,62.379680,59.599535,40.383128
49.772415,60.181541,159.390441,157.286416,103.472184,95.587822,29.231172,14.195804,156.915363,2.768322,58.711904,50.589661,156.127527,160.712857,153.915553,157.492696,106.999132,156.248663,-0.000793,-1.747946,32.000000,-235.812675,157.554649,-0.022819,27.449136,0.675907,385188.740476,0.954281,20.159645,0.911717,3.199231,2.936951,15.099732,181.766123,32.000000,185.559973,193.014287,175.545912,185.103761,32.000000,167.446115,71.329876,82.547975,94.585874,42.052771,54.779832,65.658127,45.475067,27.443038,62.379902,59.589543,40.342776
49.774058,60.179551,159.436883,157.282866,103.533935,95.587843,29.313244,14.195801,156.922537,2.767756,58.705383,50.595840,156.124942,160.721499,153.912435,157.499774,106.997327,156.252937,-0.000792,-1.747965,32.000000,-235.812760,157.562161,-0.022910,27.451255,0.675920,385191.131046,0.953911,20.154654,0.916615,3.199486,13.973353,8.773544,181.756252,32.000000,185.557459,193.002878,175.539016,185.105854,32.000000,167.435327,71.324662,82.541586,94.575816,42.052771,54.854413,65.658127,45.475240,27.443038,62.378689,59.598109,40.260164
49.780353,60.176306,159.290583,157.278281,103.582945,95.591853,29.155331,14.195774,156.930293,2.767361,58.695368,50.604016,156.121699,160.731554,153.908956,157.509282,106.994119,156.263248,-0.000790,-1.746814,32.000000,-235.812658,157.573134,-0.023045,27.455112,0.676378,385194.825764,0.951510,20.149375,0.921826,3.202385,8.265046,6.860241,181.750988,32.000000,185.544556,192.989620,175.535544,185.108110,32.000000,167.421966,71.317711,82.532199,94.562235,42.052771,54.712431,65.658127,45.473858,27.443038,62.375702,59.596310,40.428175
