OSU 80 Ton Compressor Load Stand
50.062150,60.020559,160.440705,156.921177,104.258726,96.189024,29.215010,14.191233,157.404159,2.766235,58.529970,50.854207,155.771814,161.253186,153.593816,158.002433,106.938018,156.719705,-0.000774,-1.739493,32.000000,-235.816686,158.077533,-0.023094,27.611877,0.676152,387269.284380,0.941515,19.708150,1.178992,3.205103,21.691832,14.848057,181.249096,32.000000,185.045925,192.691838,175.276170,184.738951,32.000000,167.049175,71.068443,82.170506,94.477135,42.052771,53.622051,65.658127,44.135839,27.443038,62.170598,59.589337,40.495306
50.058350,60.014599,160.302822,156.917144,104.237046,96.201317,29.496166,14.191032,157.413861,2.766748,58.529750,50.854702,155.768311,161.262217,153.591103,158.012384,106.939543,156.728306,-0.000775,-1.739491,32.000000,-235.816849,158.086785,-0.023079,27.612900,0.676314,387304.712883,0.949483,19.695968,1.184330,3.205743,26.166556,13.241664,181.244133,32.000000,185.046124,192.685772,175.275644,184.733745,32.000000,167.045871,71.072283,82.166148,94.489438,42.052771,53.538759,65.658127,44.116441,27.443038,62.162158,59.593841,40.444389
50.055447,60.013371,160.340182,156.914175,104.250475,96.209253,29.202242,14.190942,157.425035,2.767492,58.533356,50.855288,155.765751,161.267810,153.588695,158.020736,106.940354,156.736964,-0.000776,-1.739505,32.000000,-235.816996,158.097338,-0.023027,27.613513,0.676199,387342.992865,0.951525,19.689000,1.187998,3.204830,17.615647,11.988887,181.246031,32.000000,185.040381,192.678819,175.282774,184.733002,32.000000,167.044480,71.076905,82.161605,94.502526,42.052771,53.474870,65.658127,44.100130,27.443038,62.158216,59.585963,40.547030
50.056634,60.013895,160.468644,156.911905,104.241830,96.217305,29.302866,14.190950,157.434402,2.768154,58.536359,50.854225,155.763634,161.276154,153.587338,158.028378,106.940304,156.746534,-0.000775,-1.739504,32.000000,-235.816967,158.104945,-0.023014,27.614616,0.675793,387384.845926,0.942639,19.686958,1.190213,3.202319,8.057536,10.812772,181.249170,32.000000,185.035766,192.675673,175.293527,184.730278,32.000000,167.045106,71.081214,82.156433,94.515732,42.052771,53.561704,65.658127,44.076693,27.443038,62.157785,59.596142,40.459870
50.055538,60.015025,160.416219,156.910234,104.209517,96.217216,29.838799,14.190910,157.440791,2.768272,58.534678,50.851893,155.762833,161.285566,153.585429,158.037255,106.941126,156.756814,-0.000775,-1.739518,32.000000,-235.817041,158.116993,-0.022988,27.616458,0.676009,387415.835410,0.952263,19.688723,1.193166,3.203251,13.074413,7.785780,181.256365,32.000000,185.032830,192.671361,175.306383,184.722160,32.000000,167.048005,71.085279,82.151262,94.528387,42.052771,53.551038,65.658127,44.060029,27.443038,62.159872,59.597775,40.507559
50.057142,60.015610,160.383423,156.909060,104.232152,96.217216,29.191686,14.190915,157.448605,2.768617,58.532733,50.850235,155.762072,161.292914,153.582336,158.047278,106.942007,156.766655,-0.000775,-1.739519,32.000000,-235.816943,158.126087,-0.022985,27.617988,0.676497,387448.120254,0.949049,19.688024,1.197377,3.205742,8.850781,14.219063,181.251043,32.000000,185.032953,192.672308,175.309684,184.713719,32.000000,167.052958,71.089227,82.146249,94.540846,42.052771,53.507536,65.658127,44.031125,27.443038,62.160794,59.588688,40.489804
50.050413,60.014357,160.430842,156.907760,104.196513,96.217486,29.251188,14.190771,157.456008,2.768936,58.529962,50.851381,155.760035,161.297690,153.580199,158.053830,106.943422,156.772308,-0.000775,-1.739547,32.000000,-235.817089,158.131538,-0.022964,27.618930,0.676275,387448.525017,0.932027,19.690284,1.201025,3.204765,18.127201,9.989599,181.248323,32.000000,185.037234,192.666604,175.312259,184.709234,32.000000,167.056043,71.092964,82.140152,94.553498,42.052771,53.502011,65.658127,44.015250,27.443038,62.159960,59.584813,40.437933
50.046362,60.011686,160.479618,156.906058,104.193618,96.209295,29.213526,14.190791,157.464775,2.769357,58.519233,50.852912,155.759111,161.303609,153.577746,158.059295,106.945792,156.780387,-0.000774,-1.739559,32.000000,-235.817084,158.140393,-0.022985,27.619992,0.676100,387446.803867,0.952656,19.689215,1.204423,3.204007,7.465855,11.718425,181.243434,32.000000,185.042025,192.658919,175.315633,184.706520,32.000000,167.052296,71.097259,82.133924,94.565544,42.052771,53.532931,65.658127,44.000222,27.443038,62.157223,59.592445,40.373663
50.051038,60.007029,160.449479,156.904070,104.196280,96.209356,29.526711,14.190786,157.473673,2.770204,58.501838,50.852349,155.757913,161.309229,153.576049,158.066606,106.948434,156.789052,-0.000774,-1.739546,32.000000,-235.817009,158.147915,-0.023006,27.621013,0.676335,387448.757233,0.950858,19.694901,1.205464,3.205385,1.707650,14.635508,181.245482,32.000000,185.037744,192.651164,175.325018,184.708437,32.000000,167.048121,71.101532,82.127427,94.577729,42.052771,53.528607,65.658127,43.970509,27.443038,62.152438,59.595985,40.436025
50.042283,59.999816,160.329383,156.901915,104.214658,96.209684,29.257093,14.190724,157.481032,2.771059,58.482287,50.851724,155.756384,161.314735,153.575384,158.071448,106.950166,156.797085,-0.000774,-1.739541,32.000000,-235.817105,158.155591,-0.023029,27.622445,0.676482,387411.017437,0.952081,19.696408,1.206606,3.206619,1.944357,16.273932,181.250954,32.000000,185.033227,192.649443,175.339025,184.705410,32.000000,167.049157,71.106009,82.120289,94.590631,42.052771,53.450735,65.658127,43.960609,27.443038,62.142126,59.605643,40.506605
50.044679,59.989239,160.362367,156.899626,104.261923,96.209765,29.162387,14.190918,157.489898,2.771397,58.462720,50.849918,155.754410,161.321864,153.573416,158.080833,106.951331,156.804768,-0.000774,-1.739508,32.000000,-235.816899,158.163033,-0.023015,27.623292,0.676273,387397.504669,0.941875,19.686928,1.207731,3.205717,14.601639,8.057933,181.256646,32.000000,185.028445,192.647219,175.349898,184.700314,32.000000,167.050674,71.109267,82.113115,94.603407,42.052771,53.392314,65.658127,43.940204,27.443038,62.128555,59.601689,40.543435
50.048296,59.978020,160.555423,156.897275,104.315940,96.209762,29.148314,14.191022,157.497789,2.771824,58.443384,50.845684,155.751819,161.330054,153.571227,158.088797,106.952445,156.810700,-0.000774,-1.739510,32.000000,-235.816758,158.170055,-0.023005,27.623487,0.675912,387392.233350,0.950723,19.688744,1.209490,3.203878,9.581405,11.078614,181.251887,32.000000,185.027512,192.646059,175.349995,184.694491,32.000000,167.060660,71.112803,82.104721,94.616484,42.052771,53.495546,65.658127,43.916913,27.443038,62.112859,59.594638,40.418931
50.040789,59.966600,160.484608,156.894829,104.380557,96.209794,29.158465,14.190929,157.506997,2.772160,58.428000,50.841938,155.750084,161.335679,153.569885,158.097217,106.954146,156.818808,-0.000774,-1.739534,32.000000,-235.816829,158.177001,-0.022976,27.623520,0.675953,387375.700223,0.953734,19.675696,1.211666,3.204384,3.239245,23.572868,181.249128,32.000000,185.031193,192.637909,175.350335,184.691529,32.000000,167.061141,71.116536,82.096959,94.630380,42.052771,53.496058,65.658127,43.901454,27.443038,62.096177,59.600657,40.458769
50.039782,59.955422,160.387252,156.892255,104.398390,96.209799,29.318586,14.190866,157.513758,2.772177,58.415619,50.842478,155.748179,161.340978,153.568551,158.104747,106.956868,156.827815,-0.000775,-1.739527,32.000000,-235.816907,158.183314,-0.022953,27.623861,0.676582,387357.901687,0.954090,19.660747,1.213130,3.208010,16.233586,21.891791,181.247424,32.000000,185.032409,192.630447,175.353913,184.693241,32.000000,167.059580,71.119721,82.090101,94.644021,42.052771,53.433414,65.658127,43.882804,27.443038,62.079954,59.594962,40.558402
50.030951,59.946543,160.378726,156.889840,104.412689,96.197459,29.910025,14.190788,157.523626,2.772237,58.401598,50.840438,155.746415,161.346327,153.566960,158.111951,106.959054,156.832135,-0.000775,-1.741254,32.000000,-235.817072,158.189675,-0.022975,27.624722,0.676407,387345.356360,0.953887,19.657069,1.214953,3.207076,14.450709,10.331143,181.247695,32.000000,185.025749,192.623673,175.360025,184.696468,32.000000,167.056893,71.123787,82.082615,94.656949,42.052771,53.403878,65.658127,43.869749,27.443038,62.065871,59.591530,40.535805
50.026422,59.937473,160.302874,156.887430,104.447268,96.193469,29.474133,14.190745,157.532376,2.772205,58.382163,50.838484,155.743948,161.355721,153.566505,158.121758,106.960941,156.838677,-0.000776,-1.741843,32.000000,-235.817172,158.199587,-0.022722,27.627386,0.676039,387327.284475,0.948670,19.646930,1.216146,3.205195,10.972595,19.173651,181.252424,32.000000,185.020957,192.621100,175.374819,184.691589,32.000000,167.054323,71.127553,82.074608,94.670448,42.052771,53.352648,65.658127,43.856444,27.443038,62.052699,59.602211,40.567646
50.033346,59.926907,160.298444,156.884976,104.464985,96.193532,29.202647,14.190512,157.544724,2.772071,58.356214,50.839403,155.742379,161.365255,153.564833,158.129473,106.963305,156.846012,-0.000777,-1.741869,32.000000,-235.817375,158.208827,-0.022739,27.628903,0.675997,387268.990476,0.929950,19.647159,1.215837,3.205590,14.600503,9.997277,181.253019,32.000000,185.018061,192.621383,175.384426,184.685683,32.000000,167.058814,71.130146,82.067479,94.683794,42.052771,53.321599,65.658127,43.834463,27.443038,62.039202,59.597696,40.433751
50.027992,59.913544,160.324710,156.882427,104.483919,96.193543,29.256578,14.190548,157.553992,2.772152,58.325302,50.838365,155.740198,161.375690,153.565019,158.139613,106.964563,156.859016,-0.000777,-1.740730,32.000000,-235.817333,158.219661,-0.022703,27.631159,0.675676,387241.200403,0.943736,19.642761,1.216792,3.204364,12.056223,8.902952,181.251122,32.000000,185.017254,192.620892,175.389406,184.678901,32.000000,167.068535,71.133398,82.060254,94.697611,42.052771,53.310507,65.658127,43.811980,27.443038,62.019626,59.598749,40.513061
50.036318,59.895524,160.505502,156.879609,104.583391,96.193622,29.165042,14.190531,157.564260,2.772525,58.290693,50.838335,155.737311,161.388331,153.564688,158.150519,106.966732,156.873731,-0.000779,-1.740731,32.000000,-235.817416,158.231912,-0.022722,27.634526,0.675505,387219.518260,0.952338,19.625053,1.217616,3.203832,7.548631,12.827477,181.247603,32.000000,185.020989,192.613920,175.391696,184.676952,32.000000,167.062091,71.136612,82.053015,94.710556,42.052771,53.392312,65.658127,43.792152,27.443038,61.995518,59.593772,40.517463
50.037152,59.875366,160.534847,156.876439,104.731636,96.193879,29.153329,14.190572,157.576361,2.772866,58.253388,50.840176,155.734440,161.400862,153.564817,158.162330,106.969536,156.889634,-0.000780,-1.740753,32.000000,-235.817446,158.243738,-0.022756,27.639720,0.675596,387204.408673,0.950661,19.617213,1.222010,3.204700,17.407782,60.062224,181.249645,32.000000,185.021285,192.606966,175.398052,184.680542,32.000000,167.055420,71.139766,82.045835,94.723342,42.052771,53.426461,65.658127,43.765579,27.443038,61.967553,59.598886,40.509980
50.031698,59.853587,160.478907,156.872733,104.854291,96.193813,29.902897,14.190519,157.589356,2.773063,58.216681,50.839624,155.731285,161.419369,153.565222,158.174864,106.971736,156.902450,-0.000782,-1.740766,32.000000,-235.817501,158.257519,-0.022735,27.644408,0.676021,387172.554721,0.953425,19.590605,1.226235,3.207780,16.592870,9.158942,181.248445,32.000000,185.020873,192.601666,175.402656,184.683293,32.000000,167.047648,71.142770,82.038843,94.736400,42.052771,53.376759,65.658127,43.746045,27.443038,61.936409,59.599427,40.441235
50.029558,59.830704,160.530738,156.868305,104.996743,96.193873,29.273769,14.190595,157.602295,2.773769,58.185853,50.834614,155.729190,161.433989,153.565538,158.188400,106.974328,156.915309,-0.000784,-1.740766,32.000000,-235.817427,158.269573,-0.022691,27.649228,0.675960,387143.072289,0.953742,19.569586,1.230341,3.208313,10.591555,13.858202,181.256223,32.000000,185.019295,192.600533,175.413465,184.677386,32.000000,167.047683,71.146240,82.031832,94.750149,42.052771,53.384481,65.658127,43.737759,27.443038,61.902769,59.603735,40.546810
50.026955,59.809320,160.541468,156.863290,105.077795,96.193763,29.473106,14.190716,157.613419,2.774463,58.164853,50.827187,155.726868,161.446110,153.565126,158.199407,106.977571,156.929378,-0.000785,-1.740781,32.000000,-235.817494,158.280797,-0.022730,27.653323,0.675671,387115.160156,0.929892,19.553434,1.233708,3.207545,15.820359,6.816877,181.254747,32.000000,185.023013,192.605170,175.415660,184.671345,32.000000,167.054185,71.149506,82.025324,94.764118,42.052771,53.392591,65.658127,43.711973,27.443038,61.870440,59.600194,40.547250
50.020265,59.791663,160.552154,156.858728,105.132546,96.187516,29.886984,14.190782,157.623958,2.774717,58.153805,50.819428,155.722819,161.456473,153.564252,158.207424,106.979810,156.941095,-0.000785,-1.740783,32.000000,-235.817528,158.291512,-0.022774,27.655923,0.675723,387084.166910,0.949864,19.532758,1.236703,3.208718,14.158751,21.255799,181.254094,32.000000,185.026985,192.605518,175.414591,184.666269,32.000000,167.059102,71.152798,82.018353,94.778722,42.052771,53.389311,65.658127,43.706634,27.443038,61.841383,59.602879,40.409687
50.010971,59.777916,160.531941,156.854977,105.109780,96.175210,29.492745,14.190658,157.633660,2.775425,58.149267,50.809449,155.718942,161.464391,153.561789,158.214258,106.982661,156.949546,-0.000785,-1.740810,32.000000,-235.817705,158.298345,-0.022813,27.657158,0.675654,387053.286042,0.943439,19.514060,1.239572,3.209099,7.409995,13.549556,181.247832,32.000000,185.033309,192.599571,175.408617,184.664088,32.000000,167.050561,71.155544,82.010759,94.793048,42.052771,53.381693,65.658127,43.693466,27.443038,61.817576,59.604099,40.376818
49.995546,59.768263,160.359253,156.852394,105.090665,96.163014,29.239132,14.190783,157.641683,2.776146,58.151544,50.798917,155.716424,161.469723,153.558579,158.220940,106.985711,156.956376,-0.000784,-1.740814,32.000000,-235.817517,158.304935,-0.022844,27.658683,0.675643,387006.471777,0.930407,19.503304,1.242423,3.209742,9.306017,20.784590,181.250640,32.000000,185.030719,192.594015,175.406544,184.666760,32.000000,167.043741,71.157017,82.004243,94.807151,42.052771,53.299761,65.658127,43.691387,27.443038,61.802505,59.602702,40.529055
49.988287,59.762790,160.233071,156.851108,104.964110,96.146600,29.176567,14.190763,157.648589,2.776890,58.162136,50.782390,155.713594,161.475530,153.555907,158.229124,106.989016,156.964254,-0.000784,-1.740837,32.000000,-235.817465,158.311085,-0.022786,27.660087,0.675560,386941.217112,0.942882,19.499146,1.243242,3.209934,12.156590,11.935627,181.254645,32.000000,185.028144,192.593136,175.402633,184.663614,32.000000,167.036220,71.161163,81.995556,94.827158,42.052771,53.157715,65.658127,43.679953,27.443038,61.790300,59.596113,40.381587
49.975967,59.761677,160.171692,156.851804,104.885802,96.130394,29.269387,14.190842,157.651811,2.777414,58.173748,50.769132,155.713224,161.478418,153.552995,158.228619,106.991780,156.968668,-0.000785,-1.740854,32.000000,-235.817423,158.311366,-0.022903,27.659677,0.675000,386884.923805,0.951238,19.505412,1.243159,3.207471,17.293416,6.971465,181.258180,32.000000,185.028579,192.595107,175.396706,184.656842,32.000000,167.037226,71.164342,81.989858,94.842136,42.052771,53.137550,65.658127,43.673983,27.443038,61.785971,59.601089,40.452020
49.968032,59.761924,160.098155,156.852551,104.833891,96.114020,29.215204,14.190943,157.652363,2.777810,58.182747,50.760564,155.713332,161.478933,153.551149,158.229131,106.993601,156.968963,-0.000785,-1.740841,32.000000,-235.817388,158.311732,-0.023042,27.658845,0.674475,386810.725667,0.953253,19.507430,1.243275,3.205412,13.596902,9.200349,181.256775,32.000000,185.032549,192.598499,175.389457,184.652737,32.000000,167.041702,71.166400,81.986321,94.852207,42.052771,53.065684,65.658127,43.677056,27.443038,61.784036,59.597234,40.488923
49.967342,59.763779,160.030704,156.854094,104.752687,96.089507,29.219743,14.190899,157.651490,2.777950,58.198143,50.749200,155.712589,161.475701,153.548723,158.227904,106.997041,156.969884,-0.000785,-1.740810,32.000000,-235.817529,158.311492,-0.023092,27.657320,0.674474,386778.227493,0.929246,19.513198,1.243462,3.205602,12.620909,21.250399,181.254405,32.000000,185.038899,192.597316,175.376859,184.648197,32.000000,167.042785,71.170085,81.981253,94.867693,42.052771,53.007199,65.658127,43.666373,27.443038,61.785390,59.591107,40.264639
49.950265,59.768054,160.206990,156.857157,104.614597,96.064958,29.957158,14.190878,157.648278,2.778960,58.216527,50.737340,155.711428,161.472848,153.544585,158.225601,107.000396,156.973950,-0.000784,-1.740817,32.000000,-235.817600,158.310870,-0.023048,27.652540,0.674057,386683.862143,0.952092,19.527475,1.240737,3.204012,10.415082,15.633188,181.251706,32.000000,185.044632,192.589993,175.361196,184.643225,32.000000,167.040485,71.174546,81.973941,94.885262,42.052771,53.050238,65.658127,43.663559,27.443038,61.789154,59.597677,40.377772
49.948518,59.772571,160.318959,156.860008,104.576758,96.052791,29.968501,14.191013,157.646373,2.779012,58.226655,50.731194,155.711806,161.470483,153.542158,158.224803,107.002865,156.975893,-0.000783,-1.740836,32.000000,-235.817573,158.308728,-0.022968,27.649831,0.673692,386581.825563,0.951721,19.530042,1.237697,3.202706,28.547668,9.080027,181.256977,32.000000,185.043617,192.585429,175.355902,184.643529,32.000000,167.034615,71.178574,81.969060,94.898235,42.052771,53.129194,65.658127,43.653723,27.443038,61.793737,59.601355,40.542775
49.938951,59.775951,160.362206,156.863078,104.527164,96.040566,29.192607,14.191035,157.646902,2.779127,58.231425,50.724742,155.712549,161.471423,153.540042,158.223877,107.004690,156.976223,-0.000782,-1.742003,32.000000,-235.817643,158.307428,-0.022948,27.646914,0.674522,386493.608315,0.928416,19.551952,1.236107,3.207330,8.033488,14.434355,181.263012,32.000000,185.042876,192.583292,175.354942,184.637793,32.000000,167.034814,71.182703,81.964030,94.910358,42.052771,53.129165,65.658127,43.648243,27.443038,61.798155,59.588678,40.477918
49.930878,59.777731,160.419644,156.866150,104.456534,96.028367,29.347041,14.191107,157.647961,2.780056,58.231964,50.719346,155.713602,161.469979,153.538575,158.224537,107.006666,156.975894,-0.000784,-1.741994,32.000000,-235.817546,158.307510,-0.022898,27.642792,0.674939,386446.637492,0.927994,19.558275,1.234482,3.209684,7.326770,60.338517,181.264515,32.000000,185.042333,192.580775,175.349333,184.631017,32.000000,167.039418,71.186829,81.959147,94.922069,42.052771,53.160167,65.658127,43.651139,27.443038,61.800958,59.594303,40.294060
49.930337,59.777451,160.409944,156.869009,104.417882,96.015996,30.003278,14.191337,157.649352,2.780381,58.228413,50.713944,155.714459,161.469092,153.537825,158.226184,107.008413,156.978520,-0.000785,-1.741987,32.000000,-235.817357,158.308357,-0.022909,27.638340,0.675222,386405.303406,0.952746,19.571537,1.232799,3.211165,10.022142,11.396497,181.261634,32.000000,185.047344,192.580003,175.341475,184.625815,32.000000,167.046295,71.191138,81.955117,94.934269,42.052771,53.150633,65.658127,43.638385,27.443038,61.799336,59.605102,40.465592
49.922624,59.774228,160.263686,156.871516,104.386078,95.995714,29.258852,14.191420,157.649607,2.780573,58.220344,50.707783,155.715241,161.471203,153.537515,158.229334,107.010406,156.979532,-0.000785,-1.741987,32.000000,-235.817281,158.309720,-0.022920,27.633850,0.675553,386359.714062,0.947785,19.581656,1.230681,3.212834,16.295721,6.916121,181.259463,32.000000,185.054540,192.574333,175.333230,184.623970,32.000000,167.044392,71.195696,81.951423,94.945683,42.052771,53.060028,65.658127,43.633024,27.443038,61.794895,59.592513,40.377918
49.912621,59.769203,160.240567,156.873549,104.376704,95.983620,29.287685,14.191473,157.651459,2.780603,58.209206,50.702231,155.716273,161.472807,153.538432,158.232454,107.012739,156.980412,-0.000787,-1.742002,32.000000,-235.817215,158.311494,-0.022946,27.630080,0.675549,386307.200619,0.926946,19.581934,1.230074,3.212675,21.942804,11.707251,181.260546,32.000000,185.055947,192.569813,175.326792,184.623842,32.000000,167.043634,71.201394,81.948298,94.957054,42.052771,53.015205,65.658127,43.633654,27.443038,61.787738,59.594244,40.375938
49.912931,59.762682,160.393444,156.874971,104.394235,95.983767,29.277672,14.191563,157.657196,2.780703,58.196583,50.699375,155.716636,161.473225,153.540126,158.235597,107.014917,156.981752,-0.000788,-1.741988,32.000000,-235.817067,158.313005,-0.022996,27.625957,0.675080,386222.619437,0.950482,19.586682,1.228522,3.210242,11.172565,15.867453,181.264729,32.000000,185.053430,192.565334,175.323686,184.623713,32.000000,167.041571,71.207299,81.944919,94.968187,42.052771,53.062264,65.658127,43.623191,27.443038,61.777966,59.598631,40.504551
49.903505,59.754975,160.518709,156.875651,104.383529,95.975578,29.180786,14.191704,157.662513,2.780719,58.184303,50.697342,155.716971,161.478265,153.542159,158.238220,107.017879,156.983271,-0.000787,-1.741995,32.000000,-235.816970,158.314806,-0.022994,27.623595,0.675130,386170.273705,0.949624,19.591992,1.226570,3.210422,5.945579,6.729500,181.272749,32.000000,185.052369,192.564903,175.324394,184.618135,32.000000,167.045603,71.213388,81.942442,94.979356,42.052771,53.135110,65.658127,43.624870,27.443038,61.765604,59.604473,40.451433
49.902810,59.746740,160.573266,156.876120,104.440089,95.967340,29.246010,14.191829,157.667978,2.781116,58.175006,50.691619,155.717974,161.481431,153.543925,158.241825,107.020752,156.986569,-0.000788,-1.741984,32.000000,-235.816820,158.317922,-0.022992,27.621975,0.675772,386158.422753,0.949927,19.585151,1.224974,3.213465,12.109645,7.812400,181.275428,32.000000,185.052018,192.565905,175.319969,184.612294,32.000000,167.052771,71.219828,81.940618,94.989888,42.052771,53.165252,65.658127,43.618732,27.443038,61.752695,59.601886,40.410347
49.904962,59.739412,160.560796,156.876931,104.474556,95.967463,29.266313,14.191892,157.670429,2.781322,58.171870,50.686641,155.718293,161.482518,153.545839,158.244458,107.022881,156.989190,-0.000789,-1.741972,32.000000,-235.816749,158.317598,-0.022987,27.619720,0.676342,386117.382842,0.953178,19.587185,1.222673,3.216582,9.502924,26.270578,181.275644,32.000000,185.054607,192.563766,175.311994,184.607888,32.000000,167.059067,71.226588,81.939593,95.000089,42.052771,53.173256,65.658127,43.610517,27.443038,61.740138,59.596270,40.461924
49.896960,59.733894,160.402847,156.878015,104.456881,95.963424,29.292486,14.192083,157.672258,2.781110,58.174905,50.678765,155.718642,161.484675,153.546617,158.247658,107.024573,156.988625,-0.000789,-1.741986,32.000000,-235.816678,158.318403,-0.022989,27.617761,0.676514,386068.967912,0.950964,19.579668,1.221231,3.217720,9.445863,6.649147,181.274071,32.000000,185.060378,192.556663,175.303186,184.607972,32.000000,167.058065,71.233741,81.939034,95.009661,42.052771,53.078755,65.658127,43.611745,27.443038,61.728843,59.593723,40.262145
49.900432,59.731092,160.331493,156.879307,104.429800,95.950982,29.251213,14.192280,157.674622,2.781090,58.183716,50.671224,155.720084,161.485255,153.547454,158.250326,107.027195,156.986355,-0.000790,-1.742001,32.000000,-235.816505,158.319435,-0.022973,27.616495,0.676484,386054.787917,0.950242,19.570115,1.220241,3.217331,18.689038,6.806427,181.276332,32.000000,185.061307,192.549727,175.298300,184.611304,32.000000,167.053965,71.241284,81.938947,95.018886,42.052771,53.011098,65.658127,43.597123,27.443038,61.723361,59.594067,40.549525
49.891110,59.732963,160.261164,156.880992,104.397726,95.938731,29.259017,14.192312,157.677186,2.781262,58.193505,50.664807,155.721548,161.485563,153.548402,158.250114,107.029620,156.987064,-0.000790,-1.743489,32.000000,-235.816490,158.317747,-0.022879,27.614867,0.676028,386034.277708,0.949507,19.572869,1.218305,3.214682,16.494143,10.402701,181.279568,32.000000,185.059466,192.544361,175.295661,184.611524,32.000000,167.051757,71.248943,81.938986,95.027765,42.052771,52.970045,65.658127,43.594317,27.443038,61.722337,59.597047,40.553633
49.879191,59.735757,160.155678,156.882935,104.363889,95.926532,29.196038,14.192487,157.677898,2.781458,58.202031,50.661451,155.723239,161.485867,153.548863,158.249584,107.031555,156.989109,-0.000790,-1.745261,32.000000,-235.816334,158.316435,-0.022729,27.615174,0.675659,385973.614908,0.950644,19.566477,1.214696,3.213028,6.942552,7.554699,181.287058,32.000000,185.057282,192.543534,175.297797,184.605675,32.000000,167.055364,71.256072,81.939267,95.036261,42.052771,52.885104,65.658127,43.599329,27.443038,61.724219,59.593949,40.342996
49.882279,59.738818,160.186447,156.885043,104.299500,95.914310,29.339109,14.192656,157.676586,2.781554,58.207037,50.659519,155.724754,161.486579,153.548610,158.249050,107.033266,156.990493,-0.000789,-1.746993,32.000000,-235.816151,158.315324,-0.022772,27.615989,0.675483,385928.082480,0.950469,19.577985,1.212579,3.212219,16.744566,11.603620,181.287981,32.000000,185.060045,192.545428,175.293676,184.601817,32.000000,167.063018,71.263020,81.939161,95.044183,42.052771,52.850088,65.658127,43.593938,27.443038,61.727441,59.595188,40.481733
49.877844,59.741489,160.313871,156.887223,104.291364,95.902214,29.276265,14.192813,157.676975,2.782071,58.207521,50.656013,155.726435,161.488551,153.549268,158.252602,107.035229,156.992007,-0.000789,-1.748762,32.000000,-235.815973,158.316538,-0.022791,27.617183,0.675177,385887.015369,0.952655,19.593103,1.211531,3.210872,2.964928,7.756373,181.287659,32.000000,185.063985,192.543686,175.288803,184.599762,32.000000,167.065538,71.270651,81.939815,95.053107,42.052771,52.900420,65.658127,43.588767,27.443038,61.729840,59.606144,40.458256
49.874568,59.741192,160.373379,156.889571,104.289814,95.890094,29.236051,14.192887,157.677371,2.782565,58.204451,50.652604,155.728477,161.489165,153.550577,158.258258,107.037111,156.995679,-0.000788,-1.748792,32.000000,-235.815728,158.318792,-0.022846,27.618712,0.675148,385836.844908,0.947832,19.592970,1.210422,3.211290,14.074291,9.530896,181.285939,32.000000,185.069733,192.537411,175.283539,184.600415,32.000000,167.063841,71.277386,81.941397,95.062121,42.052771,52.940144,65.658127,43.588677,27.443038,61.729413,59.591874,40.458989
49.868380,59.739307,160.427558,156.891802,104.265251,95.877968,29.820003,14.193041,157.679828,2.782871,58.200839,50.649643,155.730545,161.487912,153.551632,158.259359,107.038998,157.001344,-0.000787,-1.749992,32.000000,-235.815558,158.319889,-0.022861,27.619161,0.675565,385791.037339,0.949846,19.600226,1.209115,3.214130,16.472400,19.044314,181.290242,32.000000,185.070302,192.532052,175.281018,184.604931,32.000000,167.059962,71.284377,81.942896,95.071269,42.052771,52.961467,65.658127,43.585235,27.443038,61.726427,59.599299,40.443215
49.866295,59.736359,160.448527,156.893716,104.301771,95.865731,29.280290,14.193422,157.681701,2.783596,58.198663,50.643442,155.732332,161.488738,153.553499,158.262876,107.041242,157.004771,-0.000787,-1.749974,32.000000,-235.815246,158.322484,-0.022863,27.619808,0.675700,385740.667891,0.951101,19.603317,1.208828,3.215534,28.100503,6.053957,181.293081,32.000000,185.070079,192.528832,175.278269,184.605123,32.000000,167.058965,71.291466,81.944451,95.080691,42.052771,52.965572,65.658127,43.581603,27.443038,61.721151,59.586298,40.540280
49.858936,59.732872,160.478125,156.895117,104.309078,95.853451,29.185137,14.193546,157.683837,2.784101,58.201252,50.640093,155.734431,161.489477,153.554043,158.262035,107.044308,157.004755,-0.000787,-1.749957,32.000000,-235.815164,158.322861,-0.022945,27.620129,0.675877,385690.253035,0.932480,19.607831,1.209402,3.217020,6.581961,9.939394,181.295527,32.000000,185.069421,192.528536,175.276281,184.602612,32.000000,167.062783,71.298218,81.946536,95.089402,42.052771,52.973319,65.658127,43.585329,27.443038,61.714701,59.588599,40.515336
49.853450,59.731677,160.414043,156.896232,104.277429,95.841173,29.316618,14.193653,157.685337,2.783978,58.209506,50.631216,155.736686,161.487561,153.554137,158.259652,107.045928,157.005325,-0.000786,-1.749956,32.000000,-235.814987,158.319500,-0.022984,27.621355,0.675881,385634.635682,0.949583,19.607039,1.208647,3.217575,9.168210,6.093530,181.292000,32.000000,185.072831,192.532175,175.270336,184.599844,32.000000,167.072953,71.304722,81.948700,95.098029,42.052771,52.957190,65.658127,43.586276,27.443038,61.710425,59.605476,40.418271
49.847856,59.733141,160.407709,156.897543,104.212024,95.829080,29.200886,14.193722,157.686320,2.784303,58.223157,50.621254,155.738375,161.482912,153.554574,158.256673,107.047188,157.000725,-0.000785,-1.749927,32.000000,-235.814884,158.319131,-0.023031,27.622409,0.675987,385580.333554,0.952703,19.611162,1.205573,3.218643,11.742055,19.189158,181.288103,32.000000,185.077597,192.530440,175.264373,184.599312,32.000000,167.076370,71.311115,81.950693,95.107009,42.052771,52.900098,65.658127,43.588275,27.443038,61.709145,59.593851,40.314749
49.837798,59.737224,160.524757,156.899257,104.120515,95.816947,29.298401,14.193843,157.685151,2.784498,58.241335,50.613827,155.740201,161.476288,153.554749,158.253618,107.049122,156.999786,-0.000784,-1.749948,32.000000,-235.814672,158.317595,-0.023064,27.622279,0.675708,385530.381169,0.948421,19.615641,1.204202,3.217712,10.909547,12.498055,181.286456,32.000000,185.080032,192.524213,175.261356,184.601848,32.000000,167.075297,71.317683,81.953272,95.115273,42.052771,52.951250,65.658127,43.597554,27.443038,61.711690,59.600440,40.532797
49.834374,59.743885,160.543215,156.901579,104.005196,95.804798,29.273456,14.193983,157.682123,2.784475,58.262065,50.609244,155.742539,161.471507,153.555003,158.248997,107.050405,156.997245,-0.000784,-1.749964,32.000000,-235.814534,158.316018,-0.023068,27.622041,0.675652,385484.546472,0.952180,19.622892,1.200943,3.217946,12.235519,9.746288,181.288829,32.000000,185.077360,192.518065,175.262689,184.607616,32.000000,167.072162,71.324254,81.955478,95.123063,42.052771,52.976299,65.658127,43.595662,27.443038,61.719805,59.595503,40.486942
49.823488,59.753727,160.551542,156.904959,103.932311,95.784589,29.365533,14.194007,157.679544,2.785058,58.281197,50.607789,155.745224,161.467107,153.555222,158.246810,107.051364,156.992439,-0.000782,-1.749954,32.000000,-235.814533,158.313389,-0.023062,27.623601,0.676141,385444.092403,0.949112,19.637381,1.198601,3.220944,16.658177,17.006863,181.292907,32.000000,185.074021,192.514490,175.265579,184.608295,32.000000,167.073550,71.330985,81.957343,95.130851,42.052771,52.985264,65.658127,43.602637,27.443038,61.731002,59.595611,40.546297
49.811698,59.763613,160.439455,156.908774,103.891320,95.772401,29.314672,14.194084,157.676645,2.785606,58.296130,50.606487,155.749091,161.464489,153.555337,158.246197,107.053154,156.988401,-0.000783,-1.749971,32.000000,-235.814577,158.310210,-0.023350,27.624223,0.676190,385403.037050,0.949889,19.647584,1.196214,3.221536,9.784456,18.253936,181.293206,32.000000,185.073230,192.513993,175.266309,184.606379,32.000000,167.078381,71.337512,81.960585,95.138146,42.052771,52.913490,65.658127,43.613400,27.443038,61.743805,59.599378,40.444536
49.813802,59.772648,160.361015,156.912869,103.839549,95.760189,29.252746,14.194271,157.673439,2.785796,58.307699,50.606211,155.752774,161.464363,153.556204,158.245530,107.054542,156.987750,-0.000783,-1.749993,32.000000,-235.814416,158.310118,-0.023368,27.626642,0.676201,385339.851245,0.946963,19.668690,1.193169,3.222407,20.401680,60.228338,181.289620,32.000000,185.078068,192.517507,175.264011,184.604506,32.000000,167.085680,71.344406,81.964632,95.145877,42.052771,52.836446,65.658127,43.611493,27.443038,61.756725,59.591579,40.365153
49.813056,59.779935,160.425813,156.917088,103.778671,95.748109,29.839890,14.194365,157.672055,2.785376,58.314987,50.605592,155.755213,161.462137,153.557097,158.246042,107.055319,156.987085,-0.000784,-1.749993,32.000000,-235.814260,158.309512,-0.023347,27.628269,0.675876,385307.528445,0.948757,19.690777,1.189624,3.220919,28.768422,23.300458,181.284210,32.000000,185.084975,192.515312,175.261791,184.605679,32.000000,167.087284,71.351170,81.967756,95.152698,42.052771,52.832390,65.658127,43.614875,27.443038,61.765934,59.597372,40.387016
49.805343,59.784724,160.545829,156.920668,103.741558,95.736133,29.178469,14.194565,157.669016,2.785103,58.319039,50.604086,155.758307,161.461799,153.558014,158.246965,107.057414,156.984856,-0.000783,-1.749985,32.000000,-235.814039,158.307385,-0.023327,27.629324,0.675431,385265.465384,0.950623,19.697635,1.187954,3.219209,8.100352,22.223237,181.282510,32.000000,185.086886,192.511556,175.262657,184.607419,32.000000,167.086359,71.357306,81.971291,95.159189,42.052771,52.904815,65.658127,43.616378,27.443038,61.772792,59.598719,40.437199
49.805253,59.788123,160.646139,156.923908,103.752564,95.723895,29.922224,14.194659,157.668325,2.784834,58.319968,50.604291,155.761351,161.462082,153.559808,158.249693,107.058703,156.982652,-0.000783,-1.749982,32.000000,-235.813920,158.306304,-0.023324,27.630220,0.675564,385225.028842,0.931834,19.705693,1.186888,3.220558,28.465890,19.341129,181.283889,32.000000,185.085115,192.508637,175.267883,184.611711,32.000000,167.084931,71.363536,81.975038,95.165401,42.052771,52.942331,65.658127,43.623337,27.443038,61.777485,59.602653,40.344536
49.808614,59.790110,160.803854,156.926991,103.786524,95.724097,29.264250,14.194811,157.669397,2.784615,58.318442,50.605831,155.763528,161.463065,153.561566,158.249927,107.059478,156.984101,-0.000783,-1.749982,32.000000,-235.813577,158.305813,-0.023335,27.630435,0.676009,385183.822937,0.953012,19.718467,1.183825,3.223466,13.368863,18.517248,181.287531,32.000000,185.084704,192.509666,175.277397,184.609267,32.000000,167.089926,71.368877,81.977964,95.171333,42.052771,53.043676,65.658127,43.616337,27.443038,61.780202,59.592169,40.532137
49.801645,59.790662,160.830423,156.930102,103.818034,95.724178,29.181649,14.194915,157.672510,2.784531,58.316013,50.607892,155.766060,161.467607,153.562837,158.252589,107.060427,156.982679,-0.000782,-1.749997,32.000000,-235.813419,158.308364,-0.023309,27.631246,0.676272,385136.807942,0.929215,19.721958,1.181578,3.225486,7.348979,15.707652,181.287073,32.000000,185.086266,192.513180,175.281306,184.606420,32.000000,167.096776,71.373950,81.981321,95.176796,42.052771,53.061246,65.658127,43.620089,27.443038,61.779842,59.594716,40.548057
49.801950,59.791280,160.715359,156.933063,103.833070,95.724283,29.168779,14.194945,157.675088,2.784017,58.312871,50.607568,155.769032,161.473085,153.564374,158.256969,107.061653,156.984101,-0.000782,-1.750016,32.000000,-235.813338,158.309551,-0.023325,27.631606,0.676793,385136.470713,0.950044,19.720467,1.181434,3.228435,10.777110,19.030508,181.282702,32.000000,185.091788,192.516816,175.280222,184.605390,32.000000,167.101725,71.378949,81.985285,95.183266,42.052771,52.984827,65.658127,43.622055,27.443038,61.779549,59.594726,40.414896
49.795801,59.791157,160.734082,156.935704,103.803913,95.716216,29.156067,14.195059,157.680734,2.783529,58.307648,50.605671,155.771657,161.478387,153.566248,158.262903,107.063189,156.987785,-0.000783,-1.750030,32.000000,-235.813284,158.314999,-0.023335,27.632030,0.676971,385140.076931,0.952881,19.728233,1.179867,3.229420,23.721461,16.450872,181.277937,32.000000,185.100275,192.514873,175.279531,184.608725,32.000000,167.104159,71.383386,81.989642,95.189034,42.052771,52.988025,65.658127,43.626791,27.443038,61.778758,59.598503,40.418931
49.798501,59.790096,160.690106,156.938049,103.844923,95.716205,29.166023,14.195119,157.687234,2.783286,58.300786,50.605938,155.774832,161.481296,153.567954,158.266796,107.065394,156.992919,-0.000783,-1.749450,32.000000,-235.813157,158.320360,-0.023352,27.632114,0.676540,385139.008764,0.953298,19.728535,1.179258,3.227090,11.935590,7.222064,181.277902,32.000000,185.102811,192.513324,175.282846,184.612801,32.000000,167.103462,71.388081,81.994487,95.194735,42.052771,52.987096,65.658127,43.630155,27.443038,61.776902,59.598719,40.478432
49.799135,59.787903,160.612545,156.940121,103.928574,95.708248,29.917883,14.195097,157.691913,2.782629,58.291534,50.607455,155.777786,161.485107,153.570234,158.274082,107.067211,157.000126,-0.000784,-1.748895,32.000000,-235.813003,158.326827,-0.023354,27.633158,0.676628,385107.757866,0.953763,19.734776,1.179323,3.227864,3.125552,40.885215,181.281786,32.000000,185.103305,192.513724,175.289109,184.615527,32.000000,167.103531,71.392530,81.999131,95.200357,42.052771,52.912020,65.658127,43.625254,27.443038,61.772604,59.592759,40.357596
49.796588,59.783889,160.730891,156.941630,103.973857,95.696170,29.177629,14.195139,157.699889,2.782226,58.277667,50.610166,155.780389,161.493619,153.571863,158.280012,107.068551,157.006551,-0.000782,-1.748885,32.000000,-235.812998,158.335219,-0.023349,27.634058,0.676423,385100.486965,0.953377,19.730920,1.179346,3.226806,7.197014,12.001276,181.288820,32.000000,185.102925,192.517556,175.297241,184.610784,32.000000,167.111584,71.396632,82.003390,95.204915,42.052771,52.930240,65.658127,43.631141,27.443038,61.766549,59.596123,40.524140
49.801042,59.778144,160.796980,156.942704,104.035437,95.692301,29.459244,14.195192,157.708573,2.782409,58.263828,50.611736,155.782458,161.500998,153.573302,158.285445,107.069811,157.016045,-0.000782,-1.747709,32.000000,-235.812925,158.342405,-0.023304,27.635010,0.676048,385062.589733,0.929323,19.728072,1.180660,3.225208,7.365363,24.284561,181.290603,32.000000,185.105661,192.521211,175.299076,184.606653,32.000000,167.123338,71.400820,82.007874,95.208904,42.052771,52.996401,65.658127,43.626335,27.443038,61.758361,59.587832,40.544609
49.805349,59.771533,160.684044,156.943428,104.120935,95.700285,29.228075,14.195177,157.718930,2.782190,58.252968,50.612393,155.783285,161.508669,153.574350,158.291306,107.070846,157.023257,-0.000780,-1.747685,32.000000,-235.812972,158.350066,-0.023358,27.636231,0.676394,385007.980450,0.952823,19.726695,1.182109,3.227749,11.180561,60.268943,181.288755,32.000000,185.110171,192.522050,175.299372,184.604014,32.000000,167.130437,71.403930,82.012378,95.212364,42.052771,52.938212,65.658127,43.619453,27.443038,61.747657,59.592769,40.496847
49.800792,59.764922,160.648981,156.943889,104.162973,95.700384,29.142020,14.195320,157.726608,2.782369,58.248695,50.611085,155.784393,161.517788,153.575264,158.299629,107.072345,157.033604,-0.000779,-1.747692,32.000000,-235.812912,158.357776,-0.023338,27.637739,0.676513,384980.268511,0.943569,19.716338,1.184972,3.228787,10.437388,19.309110,181.286863,32.000000,185.117847,192.517587,175.298941,184.607129,32.000000,167.130634,71.407241,82.017289,95.214971,42.052771,52.897646,65.658127,43.622219,27.443038,61.736917,59.609449,40.514895
49.801608,59.761221,160.549374,156.944526,104.201098,95.700356,29.406695,14.195364,157.732802,2.782379,58.251249,50.607624,155.786035,161.521408,153.575865,158.304197,107.073415,157.043237,-0.000779,-1.747699,32.000000,-235.812913,158.363831,-0.023341,27.638690,0.676063,384999.945979,0.951004,19.705268,1.187068,3.226241,22.755640,16.322576,181.288396,32.000000,185.120000,192.514618,175.301132,184.613072,32.000000,167.129159,71.410351,82.022340,95.216862,42.052771,52.846788,65.658127,43.624798,27.443038,61.728925,59.601866,40.383935
49.796547,59.760581,160.436704,156.945739,104.167841,95.700332,29.368669,14.195364,157.738259,2.781816,58.258196,50.606337,155.788197,161.525673,153.577158,158.308995,107.074051,157.050439,-0.000778,-1.747680,32.000000,-235.812923,158.371183,-0.023077,27.639749,0.675950,384992.453423,0.953893,19.703375,1.190063,3.225832,18.376486,11.987275,181.291165,32.000000,185.121090,192.512709,175.305462,184.615430,32.000000,167.131056,71.413733,82.027043,95.218397,42.052771,52.770112,65.658127,43.625370,27.443038,61.724500,59.613393,40.496113
49.797199,59.762246,160.359097,156.947436,104.111173,95.688049,29.382979,14.195430,157.745609,2.781793,58.263576,50.604873,155.790942,161.532947,153.577747,158.317464,107.075344,157.055069,-0.000778,-1.747683,32.000000,-235.812792,158.379726,-0.023069,27.642001,0.675548,384985.146867,0.945281,19.698830,1.193176,3.223779,30.457187,6.092494,181.296459,32.000000,185.122631,192.515864,175.311144,184.614345,32.000000,167.138975,71.416357,82.032102,95.219950,42.052771,52.689663,65.658127,43.629357,27.443038,61.724463,59.599565,40.558109
49.797013,59.765461,160.467936,156.949524,104.056267,95.683856,29.153592,14.195404,157.755323,2.781573,58.262066,50.604785,155.793346,161.540880,153.577290,158.328012,107.076178,157.062219,-0.000779,-1.747671,32.000000,-235.812795,158.389882,-0.023069,27.644335,0.675178,384986.948816,0.946609,19.703428,1.195666,3.221844,28.244996,7.225312,181.296660,32.000000,185.128091,192.521261,175.310541,184.612866,32.000000,167.150566,71.418057,82.036305,95.220186,42.052771,52.706710,65.658127,43.628202,27.443038,61.727771,59.601139,40.524727
49.791163,59.766194,160.693302,156.951889,104.028316,95.684396,29.229295,14.195290,157.765270,2.781460,58.251900,50.609531,155.795297,161.551586,153.577694,158.338684,107.076637,157.072721,-0.000779,-1.747664,32.000000,-235.812960,158.400177,-0.023088,27.646603,0.674745,384936.430731,0.946017,19.704418,1.196384,3.220243,12.918450,9.670685,181.294270,32.000000,185.135204,192.521432,175.308531,184.612703,32.000000,167.160795,71.419186,82.040537,95.219382,42.052771,52.822635,65.658127,43.637584,27.443038,61.728722,59.598700,40.530082
49.797551,59.761485,160.879494,156.954455,104.021938,95.693303,29.185551,14.195110,157.779203,2.781181,58.225273,50.618344,155.798308,161.566887,153.578326,158.355130,107.077667,157.086344,-0.000779,-1.746182,32.000000,-235.813069,158.418363,-0.023074,27.649216,0.675062,384922.299670,0.953431,19.707825,1.198653,3.222441,16.724889,16.771038,181.294395,32.000000,185.146743,192.515301,175.308236,184.617159,32.000000,167.160181,71.420636,82.046740,95.218495,42.052771,52.968323,65.658127,43.629440,27.443038,61.722971,59.594775,40.549965
49.800026,59.756267,160.885697,156.955291,104.081430,95.697444,29.905925,14.195005,157.788454,2.781095,58.208092,50.621767,155.799755,161.575484,153.579099,158.363691,107.078336,157.094004,-0.000779,-1.745008,32.000000,-235.813124,158.428259,-0.023069,27.650332,0.675913,384928.599337,0.951091,19.714616,1.202753,3.227346,14.198987,18.397973,181.297389,32.000000,185.148245,192.513922,175.311342,184.623431,32.000000,167.157453,71.421875,82.050136,95.219121,42.052771,52.966427,65.658127,43.629527,27.443038,61.717362,59.592317,40.514969
49.805827,59.745567,160.988186,156.956020,104.192889,95.709800,29.356629,14.194835,157.804229,2.780788,58.181428,50.626619,155.801578,161.587650,153.580617,158.379198,107.078965,157.104536,-0.000779,-1.743235,32.000000,-235.813230,158.445821,-0.023038,27.651697,0.676485,384952.961904,0.952459,19.703293,1.207636,3.230671,13.799777,16.603354,181.302473,32.000000,185.151485,192.514261,175.316970,184.626151,32.000000,167.157831,71.423282,82.054623,95.220480,42.052771,52.997147,65.658127,43.622339,27.443038,61.700671,59.599152,40.487016
49.813605,59.725993,161.056882,156.955573,104.357495,95.725930,29.939846,14.195042,157.825183,2.780217,58.149268,50.628763,155.803694,161.604988,153.580764,158.399497,107.080114,157.121910,-0.000779,-1.740877,32.000000,-235.813085,158.466485,-0.023067,27.650822,0.676467,384960.130145,0.929493,19.695512,1.210292,3.230635,7.438710,13.177266,181.306580,32.000000,185.157295,192.518427,175.320713,184.621788,32.000000,167.163999,71.424007,82.059642,95.221529,42.052771,53.064659,65.658127,43.612235,27.443038,61.672604,59.602643,40.525680
49.821481,59.711716,160.971386,156.954072,104.445298,95.738011,29.350904,14.195063,157.838462,2.779719,58.133127,50.631989,155.803876,161.619128,153.581985,158.412176,107.081124,157.134612,-0.000778,-1.739097,32.000000,-235.813259,158.480038,-0.023038,27.648326,0.676798,384992.010461,0.946859,19.678810,1.214235,3.232316,11.249540,13.829136,181.306144,32.000000,185.164976,192.522474,175.318691,184.619787,32.000000,167.173757,71.424786,82.063235,95.222068,42.052771,53.045089,65.658127,43.602517,27.443038,61.650421,59.601148,40.538006
49.828449,59.699933,160.840427,156.952521,104.525018,95.750060,29.294619,14.195162,157.850462,2.779611,58.124655,50.634233,155.803632,161.633195,153.582468,158.423943,107.082275,157.146382,-0.000779,-1.737320,32.000000,-235.813185,158.493101,-0.023068,27.644826,0.677030,385025.368266,0.928363,19.651184,1.220626,3.233191,30.819816,9.566528,181.302708,32.000000,185.174735,192.519325,175.317167,184.621289,32.000000,167.176040,71.425058,82.066690,95.222752,42.052771,52.949348,65.658127,43.594994,27.443038,61.630142,59.596880,40.427882
49.826111,59.691347,160.730669,156.951229,104.560764,95.762222,29.300500,14.195182,157.860673,2.779106,58.123810,50.636760,155.803867,161.643509,153.582453,158.435220,107.082740,157.160958,-0.000778,-1.737316,32.000000,-235.813263,158.503557,-0.023057,27.641430,0.676735,385049.621978,0.946910,19.628754,1.225130,3.230963,18.780113,29.077777,181.307691,32.000000,185.177154,192.515121,175.320268,184.626249,32.000000,167.172384,71.424760,82.069612,95.222509,42.052771,52.859896,65.658127,43.592552,27.443038,61.613378,59.612773,40.466106
49.831060,59.686657,160.671607,156.950508,104.599170,95.774520,29.866864,14.195284,157.870541,2.778582,58.127990,50.636039,155.804071,161.652078,153.583585,158.447349,107.082761,157.171689,-0.000778,-1.737297,32.000000,-235.813200,158.515335,-0.023020,27.639165,0.676313,385076.756404,0.948674,19.609763,1.229085,3.227883,20.871443,31.109896,181.314898,32.000000,185.178484,192.513630,175.326192,184.630369,32.000000,167.170434,71.425083,82.072087,95.222627,42.052771,52.827190,65.658127,43.586884,27.443038,61.604953,59.590478,40.523406
49.823106,59.687028,160.678447,156.951078,104.584288,95.786737,29.225280,14.195333,157.879642,2.778403,58.133046,50.639175,155.804657,161.660521,153.583355,158.459693,107.084215,157.180019,-0.000777,-1.737320,32.000000,-235.813133,158.524227,-0.023149,27.635811,0.676101,385115.890723,0.948631,19.603596,1.234945,3.225832,7.854798,15.985276,181.325067,32.000000,185.180010,192.515407,175.333526,184.626949,32.000000,167.173297,71.425867,82.074830,95.222662,42.052771,52.806960,65.658127,43.588113,27.443038,61.601348,59.570602,40.549305
49.826014,59.687827,160.672727,156.952375,104.559015,95.798781,29.252425,14.195463,157.888396,2.777803,58.132054,50.642117,155.805681,161.671097,153.581711,158.470439,107.085490,157.190556,-0.000777,-1.737322,32.000000,-235.813012,158.529647,-0.023228,27.632279,0.675957,385156.906559,0.930648,19.593785,1.239581,3.224326,13.223727,18.129689,181.325302,32.000000,185.183655,192.517938,175.332190,184.622902,32.000000,167.177597,71.426413,82.077538,95.220884,42.052771,52.798387,65.658127,43.588366,27.443038,61.600470,59.564278,40.532504
49.834129,59.687514,160.685118,156.953971,104.562511,95.806990,29.950516,14.195416,157.897108,2.777976,58.122432,50.643163,155.807698,161.679402,153.581026,158.480480,107.087048,157.201630,-0.000777,-1.738818,32.000000,-235.813139,158.538756,-0.023229,27.632047,0.676258,385209.068930,0.951368,19.602385,1.241742,3.224979,15.045311,22.120743,181.324988,32.000000,185.191389,192.521680,175.329231,184.620840,32.000000,167.185696,71.427056,82.079457,95.218905,42.052771,52.796014,65.658127,43.575887,27.443038,61.600211,59.579069,40.418050
49.832562,59.684546,160.693849,156.955439,104.622722,95.815090,29.300025,14.195423,157.905266,2.777563,58.102616,50.646664,155.807943,161.690616,153.579286,158.492004,107.088611,157.213307,-0.000776,-1.739409,32.000000,-235.813179,158.549081,-0.023224,27.634060,0.676367,385254.496119,0.950546,19.600175,1.245038,3.224675,9.922380,15.308357,181.324436,32.000000,185.199241,192.518793,175.325542,184.623282,32.000000,167.184077,71.427270,82.080937,95.215157,42.052771,52.789910,65.658127,43.571674,27.443038,61.594238,59.601729,40.536832
49.838131,59.675281,160.672662,156.955380,104.642519,95.827178,29.662897,14.195560,157.915606,2.777036,58.081602,50.649722,155.808398,161.703087,153.578175,158.501636,107.089642,157.226936,-0.000775,-1.739407,32.000000,-235.812993,158.558556,-0.023210,27.635761,0.676368,385278.958188,0.928303,19.591465,1.248284,3.224399,12.787267,19.869996,181.329903,32.000000,185.199151,192.518369,175.325185,184.626838,32.000000,167.180851,71.427467,82.082514,95.211479,42.052771,52.758466,65.658127,43.569464,27.443038,61.582220,59.611416,40.470581
