OSU 80 Ton Compressor Load Stand
49.843391,59.664038,160.725551,156.954276,104.683849,95.839413,29.248399,14.195714,157.926307,2.776719,58.062899,50.652920,155.807728,161.714831,153.578068,158.511419,107.090075,157.240856,-0.000774,-1.739403,32.000000,-235.812787,158.571588,-0.023188,27.639732,0.676422,385306.149352,0.949018,19.590119,1.251787,3.224676,18.578351,19.890450,181.338694,32.000000,185.198939,192.518928,175.331369,184.630484,32.000000,167.178745,71.428050,82.083356,95.207178,42.052771,52.786556,65.658127,43.555478,27.443038,61.565723,59.570061,40.486576
49.837927,59.652214,160.844388,156.952300,104.807671,95.851570,29.159753,14.195704,157.936634,2.776508,58.046776,50.655452,155.807566,161.723435,153.578227,158.521626,107.090831,157.252430,-0.000773,-1.739379,32.000000,-235.812716,158.582688,-0.023176,27.641279,0.676292,385338.160466,0.937388,19.575092,1.256669,3.223890,13.640274,10.069457,181.348828,32.000000,185.197183,192.522845,175.338646,184.629054,32.000000,167.182627,71.428597,82.084199,95.200988,42.052771,52.842554,65.658127,43.560439,27.443038,61.546326,59.570218,40.403964
49.848542,59.641209,160.952632,156.949625,104.907521,95.863721,29.227231,14.195671,157.947263,2.776703,58.035706,50.656977,155.806771,161.735395,153.577373,158.530871,107.092050,157.265159,-0.000772,-1.740559,32.000000,-235.812793,158.593030,-0.023163,27.641149,0.676384,385369.199219,0.950655,19.558407,1.262273,3.224611,2.996479,18.019036,181.350766,32.000000,185.199710,192.525617,175.339479,184.629035,32.000000,167.191071,71.429557,82.084962,95.195304,42.052771,52.896928,65.658127,43.547245,27.443038,61.528626,59.578725,40.565152
49.848286,59.632439,160.961068,156.946681,104.975365,95.875836,29.361065,14.195585,157.957462,2.776845,58.033498,50.656620,155.805508,161.744288,153.577035,158.539362,107.092466,157.275696,-0.000772,-1.742324,32.000000,-235.812961,158.602546,-0.023129,27.639124,0.676917,385405.673506,0.953751,19.552236,1.266537,3.227349,11.667076,7.568140,181.347616,32.000000,185.206881,192.525536,175.336212,184.632282,32.000000,167.193080,71.430479,82.085914,95.188487,42.052771,52.933176,65.658127,43.538245,27.443038,61.513003,59.593949,40.443436
49.847375,59.627372,160.851690,156.943866,105.023863,95.887919,29.344829,14.195630,157.964049,2.776904,58.039115,50.655165,155.804960,161.750341,153.575660,158.546254,107.093318,157.284145,-0.000772,-1.744102,32.000000,-235.812933,158.613393,-0.023109,27.637641,0.677224,385431.708575,0.951419,19.530251,1.270838,3.228833,12.569933,10.291621,181.348914,32.000000,185.215338,192.523319,175.334315,184.638167,32.000000,167.192559,71.431348,82.086425,95.180351,42.052771,52.879238,65.658127,43.535960,27.443038,61.501058,59.575332,40.486576
49.848835,59.625828,160.664606,156.941390,104.951531,95.895921,29.217379,14.195710,157.969359,2.776979,58.048626,50.652242,155.804005,161.756964,153.574114,158.552987,107.094600,157.293081,-0.000772,-1.745297,32.000000,-235.812983,158.621130,-0.023121,27.637882,0.677383,385469.007382,0.947186,19.521745,1.274993,3.229019,15.338406,18.418432,181.350851,32.000000,185.213835,192.522527,175.333970,184.644987,32.000000,167.186326,71.432131,82.086524,95.170885,42.052771,52.763895,65.658127,43.532057,27.443038,61.494399,59.593900,40.498755
49.843523,59.627625,160.582752,156.939461,104.866044,95.903971,29.238398,14.195785,157.972389,2.777318,58.061980,50.648606,155.803460,161.758885,153.572962,158.558591,107.095689,157.301895,-0.000772,-1.745321,32.000000,-235.812837,158.625525,-0.023129,27.638273,0.677111,385510.526709,0.947835,19.517621,1.277806,3.226884,8.344990,8.489825,181.359863,32.000000,185.212645,192.523381,175.340091,184.646641,32.000000,167.187092,71.433626,82.086294,95.161878,42.052771,52.684082,65.658127,43.528265,27.443038,61.494924,59.583387,40.475717
49.836917,59.630087,160.668637,156.938947,104.802169,95.910591,29.444113,14.195845,157.974286,2.777681,58.073245,50.645241,155.803788,161.758155,153.570697,158.560531,107.096437,157.303522,-0.000774,-1.745322,32.000000,-235.812786,158.628078,-0.023111,27.639205,0.676283,385573.834494,0.951526,19.521857,1.283131,3.221738,12.285259,6.031964,181.364096,32.000000,185.211370,192.527699,175.344624,184.644656,32.000000,167.190342,71.434193,82.085974,95.155918,42.052771,52.694530,65.658127,43.533053,27.443038,61.496186,59.623808,40.503890
49.833152,59.636824,160.598050,156.938589,104.752771,95.902203,29.230898,14.195924,157.973433,2.778052,58.099670,50.640655,155.803288,161.753347,153.566559,158.557676,107.098497,157.303519,-0.000772,-1.745317,32.000000,-235.812744,158.626805,-0.023100,27.643413,0.676283,385573.834494,0.951526,19.521857,1.283131,3.221738,11.753178,8.707779,181.367831,32.000000,185.212860,192.534913,175.346559,184.643424,32.000000,167.198007,71.435695,82.086181,95.144617,42.052771,52.670362,65.658127,43.539062,27.443038,61.501850,59.589809,40.362511
49.835571,59.643779,160.625553,156.939053,104.682582,95.890031,29.819779,14.195932,157.970493,2.778136,58.117377,50.640437,155.802337,161.753244,153.563852,158.556819,107.099272,157.301689,-0.000772,-1.747034,32.000000,-235.812739,158.628527,-0.023115,27.647836,0.676714,385606.553078,0.945088,19.531154,1.283089,3.223888,8.306397,12.175765,181.364757,32.000000,185.219349,192.534822,175.344482,184.644864,32.000000,167.194719,71.436670,82.086285,95.137088,42.052771,52.652634,65.658127,43.529728,27.443038,61.509060,59.590605,40.513428
49.833533,59.649137,160.608560,156.939668,104.644833,95.885879,29.877744,14.195975,157.968313,2.778316,58.124811,50.639876,155.802237,161.753905,153.561858,158.556135,107.100605,157.301415,-0.000771,-1.747611,32.000000,-235.812730,158.627958,-0.023148,27.650048,0.676364,385580.290801,0.951994,19.541787,1.281027,3.222715,10.638486,10.522595,181.364894,32.000000,185.223022,192.532852,175.343122,184.649468,32.000000,167.189383,71.437028,82.086336,95.131576,42.052771,52.687937,65.658127,43.531000,27.443038,61.515440,59.591796,40.535952
49.835814,59.656020,160.459957,156.940624,104.622602,95.893878,29.496498,14.196078,157.966899,2.778405,58.132138,50.640991,155.802817,161.752757,153.559462,158.554623,107.102652,157.300578,-0.000771,-1.747608,32.000000,-235.812669,158.626258,-0.023171,27.653267,0.676249,385537.003614,0.933043,19.546239,1.279458,3.223111,7.394948,12.703072,181.367727,32.000000,185.224641,192.532559,175.344696,184.657614,32.000000,167.180288,71.437776,82.086497,95.123010,42.052771,52.587129,65.658127,43.527729,27.443038,61.524219,59.593654,40.536025
49.835519,59.660891,160.390203,156.941381,104.648413,95.897828,29.184471,14.196028,157.966263,2.777980,58.132638,50.641855,155.803157,161.752001,153.557693,158.555719,107.104089,157.300051,-0.000772,-1.748211,32.000000,-235.812768,158.627392,-0.023192,27.655484,0.675564,385561.344453,0.943333,19.558228,1.275598,3.219772,7.825659,7.988653,181.370925,32.000000,185.224944,192.535341,175.346356,184.661218,32.000000,167.173293,71.437809,82.086035,95.114911,42.052771,52.484167,65.658127,43.523084,27.443038,61.531379,59.603017,40.504771
49.834279,59.660889,160.521089,156.941242,104.706473,95.901865,30.008793,14.196175,157.968613,2.777751,58.125609,50.645962,155.804121,161.755596,153.556413,158.560410,107.105443,157.301501,-0.000771,-1.748803,32.000000,-235.812622,158.630390,-0.023184,27.656167,0.675297,385580.733456,0.953476,19.563406,1.273932,3.218391,11.368780,6.999636,181.376673,32.000000,185.224360,192.541995,175.348365,184.659215,32.000000,167.173858,71.437275,82.085700,95.107186,42.052771,52.534639,65.658127,43.522394,27.443038,61.532392,59.589681,40.468601
49.847536,59.657756,160.637847,156.940789,104.825380,95.901776,29.972375,14.196076,157.969992,2.777431,58.111208,50.651231,155.805071,161.759121,153.555298,158.564245,107.106330,157.304661,-0.000771,-1.748817,32.000000,-235.812637,158.636841,-0.023181,27.656430,0.675297,385580.733456,0.953476,19.563406,1.273932,3.218391,13.915415,9.301157,181.374941,32.000000,185.229839,192.550943,175.343879,184.658142,32.000000,167.180661,71.436503,82.085114,95.099597,42.052771,52.614773,65.658127,43.508358,27.443038,61.525615,59.573778,40.528542
49.844190,59.649940,160.728273,156.939654,104.891454,95.901752,29.234974,14.196146,157.974201,2.777105,58.091655,50.658940,155.804285,161.765983,153.555336,158.569392,107.107639,157.306089,-0.000773,-1.748226,32.000000,-235.812426,158.643912,-0.023086,27.656012,0.675796,385595.042429,0.927349,19.564685,1.273207,3.221098,12.241759,6.934913,181.374928,32.000000,185.233934,192.552416,175.341239,184.658373,32.000000,167.180997,71.435596,82.084168,95.093492,42.052771,52.641945,65.658127,43.505488,27.443038,61.515037,59.609577,40.465152
49.850771,59.640293,160.912979,156.937938,105.009545,95.913940,29.143190,14.196084,157.980818,2.776893,58.069802,50.663085,155.802667,161.772444,153.554887,158.577028,107.108584,157.312541,-0.000773,-1.747623,32.000000,-235.812420,158.650173,-0.023107,27.655065,0.676025,385580.551954,0.928196,19.547838,1.273690,3.222583,16.099115,19.283726,181.373175,32.000000,185.236839,192.551592,175.337847,184.660081,32.000000,167.176816,71.433514,82.083156,95.087239,42.052771,52.745552,65.658127,43.497989,27.443038,61.501051,59.600263,40.518344
49.857190,59.628813,160.993819,156.935358,105.069937,95.926254,29.143937,14.196111,157.988047,2.776922,58.051261,50.664952,155.800628,161.778180,153.554680,158.580398,107.109772,157.320315,-0.000774,-1.747633,32.000000,-235.812493,158.655589,-0.023182,27.653836,0.676399,385570.922881,0.951658,19.543483,1.272999,3.224614,9.440912,10.122534,181.378102,32.000000,185.235247,192.553465,175.341971,184.666264,32.000000,167.169155,71.431370,82.082257,95.082627,42.052771,52.816593,65.658127,43.482999,27.443038,61.481690,59.588668,40.513135
49.851621,59.616078,161.026664,156.931718,105.111991,95.934403,29.161384,14.196038,157.991022,2.777004,58.039078,50.667131,155.798190,161.781145,153.553800,158.584573,107.110163,157.327886,-0.000774,-1.747644,32.000000,-235.812595,158.661073,-0.023161,27.651074,0.677064,385601.472252,0.954614,19.527029,1.274854,3.227893,16.896277,12.098485,181.379556,32.000000,185.234905,192.557389,175.344502,184.661655,32.000000,167.168042,71.428319,82.080689,95.078494,42.052771,52.840000,65.658127,43.485390,27.443038,61.462587,59.566078,40.527368
49.854017,59.606495,161.008534,156.927849,105.173373,95.942447,29.156791,14.196035,157.992217,2.776931,58.035573,50.664118,155.796279,161.782256,153.552574,158.584301,107.111652,157.330506,-0.000774,-1.747661,32.000000,-235.812490,158.664466,-0.023044,27.648296,0.677367,385630.354618,0.954548,19.508909,1.277035,3.229099,13.638545,11.709441,181.384288,32.000000,185.235255,192.563212,175.346858,184.657147,32.000000,167.166982,71.424708,82.079794,95.075477,42.052771,52.856501,65.658127,43.476313,27.443038,61.445279,59.614120,40.547177
49.847225,59.600051,160.770626,156.924573,105.202247,95.949531,29.169085,14.196095,157.993400,2.776895,58.042272,50.659308,155.792980,161.782657,153.550284,158.584304,107.113447,157.333891,-0.000774,-1.747663,32.000000,-235.812491,158.666438,-0.023054,27.647507,0.677659,385650.320220,0.954142,19.501936,1.279927,3.230119,9.909931,7.185071,181.380548,32.000000,185.240086,192.573750,175.342378,184.654599,32.000000,167.168987,71.421072,82.078425,95.073367,42.052771,52.736534,65.658127,43.477115,27.443038,61.431011,59.590468,40.492959
49.847518,59.597265,160.647767,156.921968,105.153681,95.945256,29.928005,14.196272,157.989643,2.776900,58.055059,50.652903,155.790581,161.780655,153.548072,158.584394,107.115618,157.334251,-0.000774,-1.747671,32.000000,-235.812473,158.665716,-0.023193,27.646749,0.677673,385666.394832,0.954298,19.489872,1.279574,3.229600,10.002500,23.903340,181.380655,32.000000,185.244074,192.575373,175.340027,184.654870,32.000000,167.166434,71.417729,82.077386,95.070194,42.052771,52.613972,65.658127,43.477840,27.443038,61.423481,59.616235,40.453780
49.840321,59.600538,160.527118,156.920417,105.025827,95.933003,30.022149,14.196323,157.986167,2.776973,58.071556,50.648846,155.788742,161.776692,153.545122,158.582122,107.117507,157.333605,-0.000773,-1.747688,32.000000,-235.812479,158.662796,-0.023201,27.646442,0.676953,385688.656518,0.954093,19.490455,1.279246,3.225267,11.173705,7.652534,181.379863,32.000000,185.245920,192.577265,175.337216,184.654337,32.000000,167.162424,71.413459,82.076332,95.065895,42.052771,52.549830,65.658127,43.473425,27.443038,61.423962,59.605672,40.517170
49.826659,59.607006,160.393178,156.919651,104.904552,95.920668,29.162643,14.196393,157.981355,2.777026,58.090420,50.644935,155.787136,161.771742,153.543156,158.578199,107.118887,157.331165,-0.000773,-1.747717,32.000000,-235.812289,158.661346,-0.023221,27.648208,0.676491,385663.693981,0.929844,19.487365,1.277232,3.222784,7.639773,11.078507,181.384662,32.000000,185.242486,192.577269,175.338002,184.659588,32.000000,167.156416,71.409196,82.075337,95.061223,42.052771,52.452575,65.658127,43.488099,27.443038,61.429123,59.597490,40.459870
49.823615,59.615073,160.308287,156.919444,104.793896,95.908430,29.192376,14.196289,157.978930,2.777039,58.105246,50.640190,155.785745,161.767049,153.541359,158.570655,107.120466,157.329219,-0.000773,-1.747766,32.000000,-235.812370,158.656662,-0.023361,27.650903,0.676082,385619.891122,0.926965,19.498084,1.275063,3.220828,9.248295,11.683048,181.388606,32.000000,185.243823,192.582109,175.337802,184.657757,32.000000,167.161545,71.405072,82.074743,95.056512,42.052771,52.371352,65.658127,43.488251,27.443038,61.438045,59.586229,40.401029
49.811745,59.625080,160.470189,156.920104,104.658385,95.892242,29.152496,14.196305,157.976029,2.777546,58.118107,50.635180,155.786247,161.763655,153.537170,158.567210,107.122378,157.326180,-0.000775,-1.747817,32.000000,-235.812376,158.650853,-0.023397,27.655560,0.675660,385584.744741,0.954467,19.518688,1.272625,3.219023,1.566175,7.371408,181.387158,32.000000,185.244263,192.587814,175.330134,184.656331,32.000000,167.164440,71.399252,82.073855,95.048975,42.052771,52.411902,65.658127,43.497814,27.443038,61.450958,59.581656,40.490904
49.811102,59.630704,160.584399,156.921043,104.620522,95.880075,29.152926,14.196219,157.974219,2.777610,58.126440,50.631418,155.785940,161.759702,153.535585,158.564638,107.124478,157.322726,-0.000775,-1.747837,32.000000,-235.812378,158.647399,-0.023470,27.660157,0.675253,385544.865072,0.953458,19.529903,1.270202,3.217516,11.765554,6.334703,181.382643,32.000000,185.250146,192.591757,175.321715,184.656463,32.000000,167.170598,71.395501,82.074017,95.043175,42.052771,52.493763,65.658127,43.502253,27.443038,61.456790,59.608161,40.458182
49.807015,59.634397,160.462274,156.922041,104.547186,95.867839,29.606621,14.196042,157.970613,2.777636,58.132898,50.629186,155.785929,161.758073,153.533335,158.561242,107.126698,157.320949,-0.000776,-1.747863,32.000000,-235.812576,158.643533,-0.023455,27.664014,0.675795,385496.734264,0.954876,19.552197,1.266972,3.221533,7.195906,24.469472,181.379574,32.000000,185.254933,192.590796,175.314636,184.660014,32.000000,167.169587,71.391126,82.074627,95.036679,42.052771,52.437618,65.658127,43.502784,27.443038,61.461105,59.615960,40.486429
49.807901,59.637647,160.318782,156.923061,104.517721,95.855664,29.229973,14.196024,157.967656,2.777459,58.136483,50.626715,155.786214,161.755145,153.531477,158.561932,107.128435,157.321371,-0.000777,-1.747873,32.000000,-235.812585,158.641492,-0.023441,27.668069,0.676038,385451.122843,0.954769,19.558485,1.263375,3.223868,7.949010,13.994142,181.378450,32.000000,185.254551,192.589847,175.310677,184.665092,32.000000,167.165173,71.385357,82.074641,95.029283,42.052771,52.352534,65.658127,43.505378,27.443038,61.464375,59.591559,40.520765
49.804167,59.639648,160.255326,156.923835,104.455677,95.843287,29.315477,14.196149,157.966184,2.777723,58.140748,50.625447,155.786728,161.753898,153.530599,158.560712,107.130416,157.322840,-0.000776,-1.747882,32.000000,-235.812399,158.641299,-0.023306,27.671632,0.675470,385405.140068,0.940112,19.566408,1.260385,3.221680,10.085730,23.977346,181.382281,32.000000,185.253489,192.592629,175.311358,184.667730,32.000000,167.163245,71.379603,82.074052,95.021735,42.052771,52.292937,65.658127,43.504698,27.443038,61.465508,59.620129,40.427368
49.800315,59.641038,160.180815,156.924274,104.440236,95.839238,29.380848,14.196148,157.964831,2.777396,58.147536,50.626493,155.786892,161.752580,153.529631,158.560249,107.131971,157.321962,-0.000776,-1.746961,32.000000,-235.812412,158.640868,-0.023407,27.673321,0.674760,385356.896147,0.952095,19.568742,1.258831,3.218742,30.367515,16.547355,181.385513,32.000000,185.254459,192.597077,175.310837,184.666136,32.000000,167.162779,71.373532,82.074369,95.013956,42.052771,52.213481,65.658127,43.510007,27.443038,61.466239,59.606666,40.415556
49.799006,59.643148,160.087321,156.924738,104.401026,95.839259,29.185892,14.196249,157.964596,2.777291,58.153562,50.625305,155.787083,161.753119,153.528838,158.561245,107.132864,157.320803,-0.000776,-1.745811,32.000000,-235.812325,158.639580,-0.023385,27.672459,0.674128,385293.281835,0.947210,19.579985,1.255551,3.216462,13.813419,9.959599,181.383812,32.000000,185.256108,192.600115,175.306569,184.665294,32.000000,167.161875,71.369279,82.074911,95.009419,42.052771,52.181897,65.658127,43.511870,27.443038,61.466629,59.610796,40.542775
49.795284,59.647833,160.018843,156.926259,104.330053,95.822929,29.993490,14.196163,157.965864,2.777774,58.163948,50.623811,155.787597,161.748864,153.530152,158.561233,107.136277,157.318703,-0.000776,-1.745834,32.000000,-235.812299,158.639705,-0.023351,27.668615,0.674128,385293.281835,0.947210,19.579985,1.255551,3.216462,1.736655,12.622878,181.380132,32.000000,185.265095,192.602112,175.299011,184.666354,32.000000,167.161102,71.361403,82.076270,94.999501,42.052771,52.066165,65.658127,43.515000,27.443038,61.470135,59.588904,40.523846
49.800637,59.651520,160.118541,156.927648,104.315832,95.810544,29.136823,14.196055,157.966219,2.777663,58.167557,50.620038,155.788401,161.745514,153.530132,158.561662,107.139427,157.319814,-0.000778,-1.745851,32.000000,-235.812367,158.639519,-0.023352,27.662888,0.673828,385295.490648,0.953571,19.583450,1.254156,3.214669,16.158093,20.776242,181.377380,32.000000,185.270352,192.598987,175.292888,184.670022,32.000000,167.157240,71.354517,82.076932,94.991400,42.052771,52.086947,65.658127,43.516544,27.443038,61.474203,59.569648,40.470802
49.800420,59.654834,160.022450,156.929051,104.298238,95.798330,29.291669,14.196046,157.968867,2.777515,58.170985,50.616992,155.788916,161.747042,153.529801,158.563265,107.141841,157.320441,-0.000780,-1.745840,32.000000,-235.812379,158.638680,-0.023232,27.659045,0.673619,385231.976305,0.927825,19.591989,1.249832,3.213534,11.545443,9.594861,181.378623,32.000000,185.270400,192.596160,175.289241,184.673707,32.000000,167.154916,71.347488,82.076917,94.983697,42.052771,52.074509,65.658127,43.512004,27.443038,61.476525,59.578125,40.536465
49.794815,59.656458,159.893260,156.930200,104.249024,95.786197,29.358601,14.196166,157.969536,2.777529,58.174891,50.615740,155.789644,161.750203,153.530527,158.565215,107.144388,157.320706,-0.000780,-1.745242,32.000000,-235.812301,158.640788,-0.023355,27.656774,0.673965,385177.014955,0.954877,19.590134,1.247164,3.215191,10.018274,8.405561,181.382639,32.000000,185.270645,192.596309,175.289314,184.673626,32.000000,167.155001,71.340689,82.077386,94.976117,42.052771,51.964575,65.658127,43.513806,27.443038,61.478114,59.601335,40.535365
49.798140,59.659068,159.940067,156.931486,104.199202,95.773983,29.809508,14.196296,157.971633,2.777397,58.175287,50.618502,155.790824,161.752329,153.530930,158.567484,107.147063,157.324241,-0.000781,-1.743478,32.000000,-235.812140,158.643003,-0.023317,27.657864,0.673639,385128.056591,0.949721,19.593673,1.245021,3.213275,6.924718,26.873467,181.387648,32.000000,185.271965,192.598766,175.291266,184.672063,32.000000,167.161335,71.333963,82.077896,94.968050,42.052771,51.939968,65.658127,43.516485,27.443038,61.479778,59.599614,40.458769
49.799505,59.660654,160.000424,156.932579,104.178356,95.765973,29.165792,14.196276,157.974423,2.777295,58.172826,50.620165,155.790995,161.755298,153.531010,158.571796,107.148526,157.325463,-0.000781,-1.742313,32.000000,-235.812128,158.645363,-0.023403,27.659030,0.673235,385027.358627,0.933043,19.600267,1.241446,3.211768,8.971495,7.712326,181.385096,32.000000,185.273840,192.600070,175.289166,184.671109,32.000000,167.165152,71.329440,82.078019,94.962748,42.052771,51.968818,65.658127,43.511574,27.443038,61.480477,59.571949,40.516216
49.792584,59.660154,160.015880,156.935251,104.159975,95.749638,29.180962,14.196189,157.982084,2.777163,58.164109,50.624499,155.791790,161.760726,153.533042,158.580431,107.151491,157.330523,-0.000782,-1.739945,32.000000,-235.812118,158.652679,-0.023313,27.659545,0.673235,385027.358627,0.933043,19.600267,1.241446,3.211768,7.013076,13.115202,181.384944,32.000000,185.277296,192.596571,175.290007,184.671620,32.000000,167.168444,71.321454,82.079354,94.952680,42.052771,51.959144,65.658127,43.521961,27.443038,61.478926,59.613019,40.528615
49.798319,59.657079,160.026336,156.937172,104.206629,95.745478,29.309915,14.196149,157.988361,2.776696,58.153354,50.625202,155.792998,161.766611,153.533772,158.587000,107.153510,157.333918,-0.000782,-1.741116,32.000000,-235.812214,158.661619,-0.023399,27.661443,0.673355,384993.468659,0.953532,19.600439,1.240513,3.212892,17.009044,10.756795,181.383989,32.000000,185.280662,192.592203,175.292229,184.677559,32.000000,167.162710,71.315492,82.080262,94.943983,42.052771,51.948101,65.658127,43.519041,27.443038,61.473767,59.582157,40.533971
49.804424,59.652856,160.033946,156.938759,104.235079,95.734785,29.937910,14.196168,157.997166,2.776490,58.139130,50.629486,155.793355,161.774980,153.535721,158.596106,107.155130,157.341595,-0.000782,-1.742283,32.000000,-235.812249,158.670911,-0.023518,27.664282,0.673374,384926.322185,0.953018,19.607103,1.239742,3.213649,6.271213,22.574741,181.387458,32.000000,185.280842,192.587764,175.297326,184.683508,32.000000,167.154703,71.309504,82.080759,94.934280,42.052771,51.930439,65.658127,43.509208,27.443038,61.466609,59.608633,40.533971
49.809088,59.646613,160.091671,156.939959,104.267866,95.734801,29.140361,14.196142,158.008042,2.776459,58.124758,50.633911,155.793247,161.785068,153.538147,158.606563,107.156375,157.351624,-0.000783,-1.742278,32.000000,-235.812326,158.682073,-0.023496,27.665445,0.673254,384898.528506,0.948656,19.598092,1.239196,3.213489,10.737490,21.391719,181.390187,32.000000,185.281487,192.586847,175.303177,184.681563,32.000000,167.150578,71.302902,82.080372,94.923722,42.052771,51.952357,65.658127,43.502991,27.443038,61.457192,59.604197,40.555247
49.802728,59.638894,160.043508,156.940635,104.317715,95.734717,29.850109,14.196102,158.018277,2.776235,58.116895,50.634685,155.793356,161.793148,153.540249,158.619061,107.157822,157.360325,-0.000784,-1.741151,32.000000,-235.812431,158.687649,-0.023510,27.665852,0.673046,384843.485208,0.928517,19.587549,1.240904,3.213248,17.908772,35.094021,181.392781,32.000000,185.282258,192.589524,175.306584,184.679491,32.000000,167.154310,71.296207,82.079967,94.912703,42.052771,51.901256,65.658127,43.505059,27.443038,61.444146,59.587517,40.420985
49.805267,59.632366,160.157336,156.940677,104.348895,95.734656,29.200069,14.196178,158.029445,2.776142,58.117461,50.635119,155.793042,161.800637,153.541870,158.628728,107.159167,157.369164,-0.000784,-1.739989,32.000000,-235.812467,158.695284,-0.023416,27.667513,0.673148,384830.635469,0.953816,19.576478,1.244006,3.214106,9.874989,9.934289,181.391791,32.000000,185.284999,192.591528,175.307946,184.678291,32.000000,167.159064,71.290368,82.080056,94.902488,42.052771,51.904708,65.658127,43.508071,27.443038,61.432248,59.594382,40.508953
49.801603,59.629961,160.308577,156.941538,104.282263,95.726552,29.192474,14.196143,158.037795,2.776084,58.124468,50.631058,155.792592,161.809582,153.543589,158.638823,107.160930,157.378229,-0.000785,-1.739996,32.000000,-235.812482,158.706637,-0.023441,27.669000,0.673037,384822.231486,0.931248,19.575344,1.246332,3.213549,20.991930,20.559094,181.390422,32.000000,185.288029,192.588202,175.309911,184.680120,32.000000,167.157177,71.284369,82.080677,94.893229,42.052771,52.014831,65.658127,43.507895,27.443038,61.424187,59.586534,40.517023
49.800899,59.630049,160.290122,156.942793,104.208080,95.722502,29.202800,14.196212,158.044996,2.776528,58.134528,50.631864,155.793535,161.815564,153.545338,158.647798,107.163021,157.387607,-0.000785,-1.740037,32.000000,-235.812420,158.714651,-0.023295,27.670655,0.673359,384810.137093,0.951909,19.566186,1.248819,3.215671,11.563781,11.896434,181.390366,32.000000,185.287627,192.584461,175.315769,184.687409,32.000000,167.154664,71.278311,82.081126,94.884274,42.052771,52.024797,65.658127,43.510118,27.443038,61.419873,59.587921,40.481660
49.794938,59.634698,160.226353,156.944892,104.130018,95.710343,29.210099,14.196156,158.049684,2.776531,58.145662,50.630309,155.794255,161.820916,153.546756,158.652994,107.165694,157.395259,-0.000786,-1.740043,32.000000,-235.812452,158.721858,-0.023255,27.671231,0.673865,384773.600767,0.952147,19.567576,1.250985,3.218944,9.655528,18.401144,181.393017,32.000000,185.285742,192.582169,175.324478,184.694162,32.000000,167.153543,71.272711,82.081349,94.876353,42.052771,51.964380,65.658127,43.515659,27.443038,61.423484,59.605072,40.660603
49.787896,59.640781,160.101083,156.947433,104.047738,95.706238,29.157402,14.196155,158.056043,2.776534,58.157728,50.629064,155.794839,161.824672,153.548031,158.658143,107.168340,157.399758,-0.000788,-1.740043,32.000000,-235.812418,158.725105,-0.023298,27.672402,0.673498,384710.558394,0.951563,19.579210,1.253603,3.217724,27.828760,12.810861,181.398180,32.000000,185.283026,192.582039,175.333736,184.693465,32.000000,167.157623,71.266951,82.081662,94.869627,42.052771,51.894107,65.658127,43.521791,27.443038,61.430208,59.602633,40.552973
49.793375,59.647285,160.006429,156.950293,103.999104,95.706055,29.860007,14.196141,158.063243,2.776663,58.168532,50.628911,155.796241,161.827734,153.548228,158.663247,107.169644,157.407661,-0.000788,-1.740645,32.000000,-235.812414,158.729993,-0.023356,27.673106,0.673498,384710.558394,0.951563,19.579210,1.253603,3.217724,12.333498,11.564808,181.395592,32.000000,185.285028,192.587618,175.337129,184.691368,32.000000,167.166072,71.260982,82.081769,94.862612,42.052771,51.816536,65.658127,43.519734,27.443038,61.437368,59.577958,40.518857
49.799843,59.653178,159.765409,156.953259,103.977038,95.706107,29.957327,14.196189,158.069241,2.777099,58.178985,50.628484,155.797683,161.834657,153.549553,158.668506,107.172099,157.414873,-0.000789,-1.741261,32.000000,-235.812443,158.736599,-0.023385,27.673442,0.673092,384701.514438,0.953405,19.592585,1.252906,3.215663,6.331889,10.340217,181.394550,32.000000,185.292737,192.589972,175.341367,184.692894,32.000000,167.171195,71.256084,82.081556,94.856893,42.052771,51.681279,65.658127,43.516927,27.443038,61.444326,59.584714,40.516069
49.801944,59.658665,159.713691,156.956238,103.989714,95.705918,29.173698,14.196114,158.073486,2.777202,58.187586,50.629368,155.798704,161.840029,153.550455,158.677507,107.174047,157.421495,-0.000789,-1.741245,32.000000,-235.812448,158.742725,-0.023358,27.675855,0.672668,384703.124914,0.930874,19.593417,1.255027,3.213408,16.052386,6.838532,181.391149,32.000000,185.298904,192.586656,175.343754,184.693860,32.000000,167.171356,71.250856,82.081110,94.850032,42.052771,51.566289,65.658127,43.511629,27.443038,61.450441,59.592228,40.450846
49.798732,59.663949,159.708641,156.959140,104.018037,95.705845,29.329844,14.196248,158.078533,2.777463,58.194621,50.630943,155.800775,161.847583,153.552945,158.683696,107.176579,157.428879,-0.000789,-1.741272,32.000000,-235.812269,158.749218,-0.023352,27.680119,0.671708,384702.213342,0.927732,19.592614,1.255698,3.208151,9.070293,11.427316,181.395420,32.000000,185.298562,192.584606,175.352531,184.702525,32.000000,167.165046,71.247535,82.081513,94.844202,42.052771,51.546200,65.658127,43.512418,27.443038,61.456149,59.592769,40.476377
49.802294,59.669150,159.640258,156.962394,104.028607,95.705974,29.163915,14.196387,158.088847,2.777468,58.198724,50.635358,155.802860,161.857755,153.555830,158.691470,107.178859,157.439159,-0.000790,-1.741267,32.000000,-235.812134,158.759281,-0.023368,27.684961,0.671440,384703.432698,0.952619,19.595927,1.256620,3.206977,11.770308,9.086592,181.400475,32.000000,185.296513,192.586029,175.363911,184.708074,32.000000,167.163320,71.244824,82.081320,94.839342,42.052771,51.470442,65.658127,43.516051,27.443038,61.461808,59.563648,40.415483
49.806140,59.672840,159.740246,156.965267,104.089346,95.706050,29.289396,14.196502,158.099292,2.777614,58.197717,50.639163,155.805699,161.868498,153.558723,158.699485,107.180987,157.448232,-0.000790,-1.741272,32.000000,-235.811996,158.767135,-0.023387,27.688345,0.671373,384707.040080,0.947628,19.604535,1.257289,3.207082,9.523187,11.494608,181.409278,32.000000,185.294638,192.586230,175.373887,184.708222,32.000000,167.166023,71.242196,82.081192,94.834602,42.052771,51.488064,65.658127,43.505686,27.443038,61.466371,59.609773,40.532944
49.807139,59.674763,159.748952,156.967897,104.161654,95.706821,29.153697,14.196385,158.111065,2.777715,58.194015,50.642236,155.807352,161.878302,153.561846,158.709497,107.182932,157.460947,-0.000792,-1.741258,32.000000,-235.812009,158.779603,-0.023363,27.689126,0.670972,384707.519674,0.952959,19.606048,1.259464,3.205480,12.323092,13.833038,181.408394,32.000000,185.297871,192.591668,175.371914,184.707849,32.000000,167.174973,71.239178,82.080989,94.831161,42.052771,51.494574,65.658127,43.505793,27.443038,61.468786,59.594943,40.412768
49.810648,59.674664,159.845733,156.970422,104.232828,95.714857,29.165737,14.196396,158.121058,2.777833,58.184523,50.645233,155.807923,161.889044,153.564831,158.722323,107.184638,157.474725,-0.000792,-1.741270,32.000000,-235.812023,158.790394,-0.023297,27.688060,0.671205,384706.404499,0.948806,19.605757,1.261267,3.207240,9.344958,16.973150,181.407428,32.000000,185.304743,192.590384,175.367595,184.711491,32.000000,167.178311,71.236418,82.080466,94.828057,42.052771,51.504684,65.658127,43.501443,27.443038,61.466859,59.591845,40.559209
49.817203,59.671202,159.966336,156.972979,104.309920,95.727153,29.157140,14.196299,158.135307,2.777564,58.169794,50.650570,155.808936,161.905006,153.566616,158.737721,107.186144,157.489765,-0.000793,-1.741276,32.000000,-235.812185,158.802932,-0.023321,27.685697,0.671211,384707.799448,0.953213,19.606647,1.264832,3.207350,6.964881,6.478645,181.405279,32.000000,185.310752,192.587080,175.363767,184.715402,32.000000,167.180673,71.234082,82.080597,94.825702,42.052771,51.573745,65.658127,43.491104,27.443038,61.461712,59.591727,40.432944
49.819461,59.666125,160.072717,156.975090,104.350267,95.739443,29.241302,14.196243,158.150040,2.777546,58.156582,50.659908,155.810361,161.919954,153.568780,158.754382,107.187278,157.501183,-0.000793,-1.741262,32.000000,-235.812260,158.818096,-0.023301,27.683159,0.671601,384734.896731,0.952826,19.602915,1.269095,3.209068,9.510360,16.389093,181.409209,32.000000,185.306682,192.583800,175.364812,184.721262,32.000000,167.177220,71.231834,82.080881,94.824526,42.052771,51.603522,65.658127,43.489732,27.443038,61.453780,59.572824,40.488556
49.826270,59.660399,160.096137,156.976809,104.450085,95.751673,29.648572,14.196245,158.163668,2.777574,58.146275,50.664474,155.810209,161.934815,153.571900,158.768401,107.188673,157.516750,-0.000793,-1.740669,32.000000,-235.812267,158.836167,-0.023309,27.682742,0.672083,384772.906023,0.953083,19.592669,1.274105,3.211066,13.273796,9.088336,181.418936,32.000000,185.305329,192.585123,175.371075,184.721940,32.000000,167.182341,71.230217,82.081555,94.824365,42.052771,51.657598,65.658127,43.483104,27.443038,61.443502,59.577801,40.494352
49.830574,59.654991,159.966081,156.978192,104.481364,95.763767,29.245588,14.196162,158.177625,2.777574,58.136866,50.671360,155.811079,161.952146,153.573283,158.786117,107.189979,157.530818,-0.000793,-1.740062,32.000000,-235.812384,158.853687,-0.023292,27.682873,0.672581,384812.445968,0.950401,19.585255,1.277919,3.213056,6.110614,8.173978,181.425978,32.000000,185.303961,192.587320,175.376426,184.720155,32.000000,167.185562,71.228022,82.081654,94.824605,42.052771,51.554712,65.658127,43.472280,27.443038,61.433879,59.590596,40.462951
49.833465,59.650309,159.965787,156.979551,104.520541,95.775895,29.137210,14.196111,158.194064,2.777822,58.130299,50.676458,155.811701,161.968707,153.575195,158.800832,107.191273,157.544767,-0.000794,-1.740075,32.000000,-235.812377,158.869066,-0.023249,27.684183,0.672660,384847.893241,0.937311,19.572482,1.283267,3.213087,16.990899,16.320072,181.425869,32.000000,185.306716,192.592633,175.376977,184.716946,32.000000,167.193757,71.225763,82.081641,94.825643,42.052771,51.503544,65.658127,43.471185,27.443038,61.424920,59.577397,40.699047
49.841983,59.646743,160.049177,156.980915,104.549788,95.787975,29.161071,14.195998,158.210733,2.778019,58.131060,50.680308,155.812234,161.985227,153.577593,158.814807,107.193281,157.558470,-0.000793,-1.740077,32.000000,-235.812555,158.883776,-0.023187,27.684689,0.672203,384884.857350,0.950242,19.562621,1.288055,3.210199,7.497168,7.964073,181.424487,32.000000,185.313786,192.592622,175.375405,184.718728,32.000000,167.193522,71.224777,82.082435,94.828404,42.052771,51.521453,65.658127,43.456271,27.443038,61.417083,59.570543,40.542041
49.844112,59.645080,160.028227,156.982343,104.588983,95.800197,29.167933,14.195844,158.224238,2.778633,58.137734,50.683807,155.812532,162.000403,153.580115,158.829205,107.195176,157.571745,-0.000795,-1.740070,32.000000,-235.812816,158.900206,-0.023232,27.685625,0.672199,384923.802115,0.953825,19.554948,1.292802,3.210007,21.487316,6.983580,181.426881,32.000000,185.318795,192.590777,175.377300,184.722660,32.000000,167.191718,71.223832,82.084464,94.832675,42.052771,51.515039,65.658127,43.450105,27.443038,61.410826,59.610255,40.489950
49.849235,59.646111,160.042978,156.983895,104.565498,95.804242,29.174880,14.195740,158.240342,2.778779,58.148532,50.686372,155.812540,162.016958,153.581941,158.844194,107.196496,157.585431,-0.000795,-1.740060,32.000000,-235.812882,158.915468,-0.023289,27.685666,0.672459,384958.806754,0.952976,19.542568,1.296729,3.211132,7.040569,13.296667,181.430494,32.000000,185.315926,192.590068,175.379790,184.728270,32.000000,167.187256,71.222759,82.085470,94.838110,42.052771,51.496540,65.658127,43.440729,27.443038,61.410357,59.597588,40.470068
49.844608,59.650908,160.060423,156.985715,104.547501,95.816296,29.176353,14.195687,158.251968,2.778959,58.161574,50.686113,155.813430,162.029012,153.584197,158.855203,107.198040,157.598297,-0.000796,-1.740039,32.000000,-235.812955,158.930806,-0.023218,27.686846,0.672408,385001.009676,0.952825,19.538705,1.300583,3.210574,13.865088,13.751424,181.440439,32.000000,185.313679,192.593314,175.386601,184.725988,32.000000,167.192262,71.222198,82.086295,94.843500,42.052771,51.459289,65.658127,43.439504,27.443038,61.413499,59.608288,40.529495
49.854569,59.657080,160.171095,156.987529,104.567124,95.828555,29.168702,14.195600,158.265757,2.779069,58.176557,50.685920,155.815553,162.043401,153.583758,158.867487,107.199423,157.611367,-0.000797,-1.740015,32.000000,-235.813032,158.946393,-0.023157,27.687583,0.672428,385013.062614,0.952533,19.534436,1.305190,3.210540,18.454959,11.936969,181.445190,32.000000,185.313766,192.599631,175.387404,184.723679,32.000000,167.199255,71.221423,82.087473,94.850409,42.052771,51.528598,65.658127,43.430737,27.443038,61.419453,59.591255,40.532137
49.853878,59.664422,160.180049,156.989592,104.506289,95.828686,29.158856,14.195600,158.277343,2.778937,58.191659,50.686671,155.817143,162.058564,153.583561,158.878927,107.199401,157.621568,-0.000795,-1.740009,32.000000,-235.813066,158.958924,-0.023191,27.690330,0.672612,385067.811200,0.952714,19.544020,1.309218,3.211188,10.916964,14.623140,181.447672,32.000000,185.314592,192.604781,175.381961,184.721695,32.000000,167.207748,71.220984,82.088562,94.857348,42.052771,51.555060,65.658127,43.418529,27.443038,61.427412,59.572942,40.671828
49.854183,59.672731,160.157127,156.992158,104.446675,95.828802,29.154292,14.195401,158.290542,2.779185,58.202789,50.689819,155.819220,162.072892,153.584724,158.890634,107.200616,157.633438,-0.000795,-1.739992,32.000000,-235.813348,158.973841,-0.023187,27.696085,0.672965,385116.025340,0.952892,19.539886,1.313494,3.212767,1.220177,10.430243,181.445183,32.000000,185.321906,192.603747,175.374641,184.723108,32.000000,167.209973,71.220801,82.090512,94.864611,42.052771,51.500072,65.658127,43.418128,27.443038,61.437493,59.612508,40.571462
49.859438,59.679300,160.288422,156.995152,104.364671,95.832678,29.896650,14.195206,158.305974,2.779309,58.206560,50.696152,155.821993,162.086383,153.585208,158.903720,107.202041,157.643295,-0.000794,-1.740008,32.000000,-235.813511,158.987982,-0.023179,27.703144,0.672954,385126.131137,0.953248,19.547943,1.317933,3.212991,15.876127,21.750897,181.449854,32.000000,185.324003,192.601859,175.371616,184.729091,32.000000,167.210314,71.219782,82.092177,94.869994,42.052771,51.549891,65.658127,43.411803,27.443038,61.445955,59.603607,40.563685
49.859081,59.682853,160.259528,156.998302,104.344229,95.844885,29.937698,14.195159,158.321091,2.779411,58.205448,50.700057,155.824245,162.098684,153.585705,158.913329,107.202350,157.657704,-0.000794,-1.740009,32.000000,-235.813568,159.003254,-0.023131,27.709778,0.672745,385134.652175,0.953413,19.555937,1.321857,3.212511,11.675247,23.056771,181.454176,32.000000,185.322535,192.602702,175.367498,184.733005,32.000000,167.207341,71.218838,82.093385,94.874707,42.052771,51.553263,65.658127,43.398422,27.443038,61.451457,59.584783,40.628175
49.868916,59.683914,160.221044,157.001304,104.376862,95.857083,29.168197,14.195036,158.338300,2.779260,58.201594,50.706605,155.827051,162.113509,153.586818,158.926852,107.203471,157.671299,-0.000794,-1.739994,32.000000,-235.813699,159.017026,-0.023099,27.713695,0.673013,385152.133729,0.929685,19.557070,1.324700,3.214806,9.433168,6.622616,181.464702,32.000000,185.322492,192.606705,175.367919,184.730908,32.000000,167.208852,71.218125,82.094947,94.879294,42.052771,51.502716,65.658127,43.393663,27.443038,61.452650,59.576443,40.540574
49.884670,59.683007,160.234723,157.003853,104.431841,95.869298,29.157715,14.194960,158.355139,2.779272,58.193069,50.713717,155.828839,162.131702,153.586820,158.939918,107.204935,157.687954,-0.000794,-1.740008,32.000000,-235.813874,159.030140,-0.023084,27.716622,0.672845,385205.843495,0.928545,19.560994,1.330627,3.214250,9.206091,16.492233,181.467062,32.000000,185.328105,192.613539,175.360186,184.729138,32.000000,167.213329,71.216436,82.096131,94.883158,42.052771,51.484169,65.658127,43.367087,27.443038,61.449614,59.612665,40.700882
49.894637,59.680196,160.358487,157.005573,104.519938,95.881625,29.156501,14.194803,158.375080,2.779208,58.184562,50.720440,155.830270,162.150768,153.588652,158.955646,107.206619,157.704591,-0.000793,-1.739430,32.000000,-235.814041,159.046661,-0.023091,27.718579,0.672568,385247.554455,0.952959,19.551883,1.335393,3.212844,8.772108,9.681640,181.469194,32.000000,185.333162,192.619624,175.348512,184.728180,32.000000,167.219531,71.214658,82.098102,94.888240,42.052771,51.522300,65.658127,43.345063,27.443038,61.444750,59.582511,40.403304
49.907033,59.676341,160.471138,157.006660,104.618379,95.893842,29.160945,14.194632,158.394264,2.779064,58.178224,50.726085,155.831034,162.169167,153.590532,158.971048,107.208557,157.720512,-0.000794,-1.737650,32.000000,-235.814170,159.064581,-0.022877,27.720110,0.672418,385282.924240,0.953089,19.534688,1.341138,3.212104,16.561332,15.961745,181.469219,32.000000,185.341331,192.619210,175.335532,184.729189,32.000000,167.219835,71.213308,82.100173,94.893041,42.052771,51.586202,65.658127,43.329306,27.443038,61.438212,59.608308,40.495453
49.914435,59.672843,160.567477,157.007244,104.669573,95.906166,29.364766,14.194611,158.411728,2.778622,58.175913,50.729780,155.833022,162.188777,153.592753,158.990030,107.210605,157.738669,-0.000792,-1.736476,32.000000,-235.814190,159.081536,-0.022861,27.723532,0.672761,385319.561789,0.953035,19.521574,1.346654,3.213942,16.661812,10.058848,181.475215,32.000000,185.342749,192.618831,175.327380,184.738188,32.000000,167.221622,71.212783,82.102510,94.898460,42.052771,51.641792,65.658127,43.305936,27.443038,61.430155,59.603253,40.709319
49.915045,59.671104,160.592549,157.007454,104.711792,95.918580,29.164549,14.194517,158.429732,2.778850,58.170453,50.733825,155.834766,162.206981,153.594440,159.005135,107.212849,157.755340,-0.000791,-1.736456,32.000000,-235.814131,159.102664,-0.022863,27.727098,0.673044,385352.147123,0.952741,19.504905,1.351606,3.215401,12.296464,11.596018,181.483158,32.000000,185.342752,192.619778,175.322612,184.742978,32.000000,167.222368,71.212251,82.104321,94.903406,42.052771,51.656624,65.658127,43.295385,27.443038,61.425863,59.593497,40.528542
49.927175,59.669620,160.457653,157.007873,104.739043,95.930949,29.153162,14.194221,158.448017,2.779008,58.159225,50.737412,155.836324,162.224328,153.596518,159.020894,107.215161,157.773652,-0.000790,-1.736444,32.000000,-235.814350,159.120924,-0.022831,27.728757,0.673293,385388.940090,0.946087,19.493757,1.357416,3.216855,18.450727,7.653477,181.490241,32.000000,185.344412,192.622576,175.318675,184.741303,32.000000,167.226201,71.210857,82.106226,94.906981,42.052771,51.589963,65.658127,43.276734,27.443038,61.421807,59.608878,40.701982
49.935271,59.665834,160.319168,157.007795,104.788845,95.943056,29.935202,14.194023,158.467575,2.779297,58.146503,50.743705,155.837964,162.243149,153.597942,159.038906,107.216642,157.792127,-0.000790,-1.736457,32.000000,-235.814533,159.137187,-0.022830,27.728378,0.673366,385432.135471,0.952688,19.491389,1.362386,3.217318,30.261595,7.326720,181.491776,32.000000,185.350579,192.629411,175.307812,184.739457,32.000000,167.241365,71.209299,82.107654,94.909527,42.052771,51.501966,65.658127,43.254413,27.443038,61.416212,59.574516,40.682393
49.935125,59.658916,160.410160,157.007158,104.841752,95.959380,29.979485,14.193879,158.491727,2.779288,58.138222,50.749178,155.838028,162.270158,153.600158,159.061197,107.219154,157.812362,-0.000789,-1.736429,32.000000,-235.814687,159.159856,-0.022857,27.728186,0.672762,385468.446563,0.952924,19.477370,1.367997,3.213834,28.581090,9.447764,181.492679,32.000000,185.363639,192.633449,175.290972,184.740802,32.000000,167.248871,71.208773,82.110316,94.911672,42.052771,51.476038,65.658127,43.238413,27.443038,61.404073,59.623709,40.579899
49.950928,59.654599,160.470732,157.006707,104.868772,95.979751,29.489916,14.193856,158.508558,2.779301,58.139924,50.751640,155.838601,162.286683,153.600884,159.077907,107.220753,157.827545,-0.000788,-1.736413,32.000000,-235.814728,159.177141,-0.022848,27.730981,0.672232,385504.222149,0.927972,19.465220,1.374509,3.210540,9.094436,18.117652,181.495885,32.000000,185.370050,192.631858,175.282857,184.743638,32.000000,167.246707,71.208436,82.111661,94.911225,42.052771,51.528694,65.658127,43.212638,27.443038,61.394394,59.575981,40.609979
49.953970,59.652530,160.610510,157.006615,104.881178,95.983935,29.168046,14.193679,158.523257,2.779545,58.146923,50.754367,155.839347,162.301726,153.600912,159.091878,107.222367,157.844167,-0.000786,-1.736391,32.000000,-235.814999,159.194056,-0.022852,27.735544,0.672676,385557.187200,0.926745,19.458452,1.380749,3.212371,11.139669,16.135631,181.501716,32.000000,185.371656,192.631998,175.280479,184.749709,32.000000,167.240885,71.209242,82.113046,94.909052,42.052771,51.565755,65.658127,43.191745,27.443038,61.389530,59.598945,40.671241
49.950677,59.655168,160.685785,157.007395,104.884052,95.984079,29.195760,14.193482,158.537624,2.780000,58.154505,50.757096,155.841023,162.316820,153.601093,159.108141,107.225116,157.859994,-0.000786,-1.736389,32.000000,-235.815243,159.209413,-0.022818,27.742720,0.672740,385620.341767,0.941991,19.437813,1.385719,3.212568,11.777176,11.946693,181.512328,32.000000,185.372902,192.634771,175.281536,184.750225,32.000000,167.240527,71.210007,82.114853,94.906336,42.052771,51.624330,65.658127,43.184761,27.443038,61.389159,59.561239,40.701909
49.949148,59.658690,160.894597,157.008605,104.875334,95.984045,29.497871,14.193371,158.552721,2.779782,58.156857,50.761164,155.843117,162.330262,153.601101,159.124590,107.227229,157.872550,-0.000784,-1.736366,32.000000,-235.815353,159.226732,-0.022797,27.749667,0.673127,385629.791573,0.952359,19.432601,1.391294,3.215170,1.410712,20.808540,181.516336,32.000000,185.374525,192.639740,175.276662,184.749409,32.000000,167.242104,71.210667,82.116687,94.901576,42.052771,51.706629,65.658127,43.169837,27.443038,61.391686,59.596408,40.569407
49.950044,59.661397,160.942389,157.010095,104.887819,95.988144,29.484844,14.193264,158.569756,2.779711,58.150517,50.766392,155.845383,162.346856,153.601526,159.140552,107.229465,157.886537,-0.000783,-1.736378,32.000000,-235.815460,159.243005,-0.022833,27.751332,0.673273,385631.046545,0.951532,19.438641,1.395391,3.216889,6.262782,25.601712,181.518015,32.000000,185.380231,192.645499,175.267001,184.749482,32.000000,167.248828,71.211533,82.118233,94.895901,42.052771,51.796214,65.658127,43.157540,27.443038,61.395502,59.613491,40.703449
49.956041,59.661586,160.805899,157.011714,104.937269,96.000206,29.731331,14.193004,158.590340,2.779490,58.135621,50.773003,155.846522,162.364067,153.602001,159.159860,107.232266,157.901628,-0.000783,-1.736340,32.000000,-235.815706,159.260055,-0.022881,27.750389,0.673883,385632.881363,0.941827,19.443742,1.398706,3.221168,2.720282,11.130585,181.517066,32.000000,185.389278,192.645016,175.257088,184.753944,32.000000,167.250499,71.211672,82.119139,94.889253,42.052771,51.733768,65.658127,43.142113,27.443038,61.393915,59.610629,40.673222
49.965644,59.655371,160.748179,157.012351,105.028463,96.012234,29.495441,14.192646,158.606960,2.779573,58.117709,50.779415,155.847495,162.381334,153.602609,159.177762,107.234854,157.917147,-0.000783,-1.736341,32.000000,-235.816051,159.276022,-0.023009,27.748401,0.674038,385647.995702,0.942271,19.445523,1.402520,3.222067,28.512116,12.665915,181.519277,32.000000,185.391690,192.643987,175.250238,184.756939,32.000000,167.248669,71.211919,82.120455,94.881310,42.052771,51.649190,65.658127,43.111460,27.443038,61.386199,59.618694,40.583861
49.965843,59.647469,160.824919,157.012351,105.081113,96.024341,29.281195,14.192440,158.624366,2.779681,58.102684,50.783748,155.848378,162.397339,153.603930,159.197427,107.237013,157.936318,-0.000783,-1.736331,32.000000,-235.816234,159.292270,-0.023134,27.748260,0.673572,385687.868838,0.934454,19.439519,1.406244,3.218948,16.760717,9.368892,181.523733,32.000000,185.390869,192.644892,175.248223,184.759997,32.000000,167.247963,71.212390,82.121469,94.872198,42.052771,51.677243,65.658127,43.102131,27.443038,61.374179,59.602024,40.689876
49.971780,59.639116,161.012570,157.011845,105.165625,96.048038,29.745734,14.192356,158.640791,2.779321,58.092503,50.788105,155.849269,162.416274,153.605100,159.214108,107.238647,157.951254,-0.000783,-1.736313,32.000000,-235.816305,159.307555,-0.023174,27.752078,0.673351,385717.906725,0.941831,19.423388,1.410367,3.217174,7.853016,7.524403,181.530555,32.000000,185.388846,192.649973,175.252902,184.758112,32.000000,167.248853,71.212663,82.121542,94.861290,42.052771,51.765161,65.658127,43.078988,27.443038,61.359694,59.595169,40.674910
49.976488,59.631549,161.116836,157.010965,105.213402,96.064444,29.340617,14.192305,158.658971,2.779072,58.089538,50.790094,155.850470,162.433156,153.606342,159.228697,107.241396,157.962961,-0.000782,-1.736304,32.000000,-235.816373,159.321134,-0.023115,27.757790,0.673701,385752.448891,0.948817,19.415281,1.416496,3.218697,15.804337,6.466457,181.532828,32.000000,185.390113,192.657645,175.252958,184.755934,32.000000,167.256334,71.213064,82.122057,94.849454,42.052771,51.853024,65.658127,43.063058,27.443038,61.346855,59.592277,40.666105
