OSU 80 Ton Compressor Load Stand
49.977636,59.628038,161.093835,157.010084,105.213079,96.072315,29.561631,14.192272,158.672521,2.779560,58.092661,50.789152,155.850943,162.444694,153.607623,159.242328,107.245006,157.977060,-0.000781,-1.737466,32.000000,-235.816455,159.335110,-0.023005,27.761811,0.674354,385831.209013,0.934087,19.400797,1.421319,3.222070,13.414518,6.077316,181.533694,32.000000,185.393642,192.664427,175.249095,184.755927,32.000000,167.259872,71.213426,82.122205,94.837370,42.052771,51.831294,65.658127,43.045262,27.443038,61.337857,59.593349,40.708365
49.981913,59.626895,161.111718,157.009774,105.181031,96.072291,29.262157,14.192213,158.682852,2.779840,58.098628,50.784356,155.851367,162.455785,153.608820,159.253202,107.248812,157.991822,-0.000780,-1.737475,32.000000,-235.816513,159.346893,-0.023033,27.764547,0.674636,385879.033206,0.947029,19.388370,1.423630,3.223853,21.859470,9.342459,181.534989,32.000000,185.402280,192.665674,175.246719,184.760942,32.000000,167.258348,71.213692,82.121846,94.824115,42.052771,51.862275,65.658127,43.025722,27.443038,61.332476,59.619156,40.464785
49.979706,59.627617,161.191898,157.009922,105.145109,96.072220,29.398737,14.192105,158.693547,2.779622,58.104368,50.782877,155.852945,162.465800,153.609756,159.265381,107.252633,157.998798,-0.000780,-1.738037,32.000000,-235.816607,159.354607,-0.023067,27.765423,0.674484,385899.318462,0.939993,19.383672,1.426115,3.223318,8.623205,18.339194,181.537643,32.000000,185.404120,192.667830,175.245044,184.767318,32.000000,167.254407,71.213824,82.120688,94.810172,42.052771,51.857857,65.658127,43.009745,27.443038,61.330487,59.616343,40.439694
49.989062,59.629703,161.346849,157.010417,105.161607,96.072275,29.415242,14.192005,158.702564,2.779605,58.106999,50.780357,155.854596,162.472845,153.611070,159.273702,107.255958,158.007539,-0.000780,-1.738617,32.000000,-235.816650,159.361451,-0.023025,27.764512,0.674420,385888.057973,0.949521,19.378114,1.428689,3.223400,11.737132,21.482750,181.544654,32.000000,185.403156,192.670878,175.244238,184.772464,32.000000,167.253094,71.214935,82.118736,94.796477,42.052771,51.976760,65.658127,42.991386,27.443038,61.331436,59.574634,40.672709
49.984267,59.631014,161.342276,157.010350,105.139127,96.072391,29.151215,14.192006,158.712046,2.779282,58.102676,50.779770,155.856256,162.481540,153.611549,159.282708,107.259185,158.015938,-0.000778,-1.739112,32.000000,-235.816576,159.369667,-0.023004,27.764752,0.674720,385883.274084,0.945157,19.381115,1.427884,3.225147,13.700736,21.493492,181.552997,32.000000,185.402313,192.677882,175.246493,184.771495,32.000000,167.257365,71.215603,82.115948,94.782513,42.052771,52.002226,65.658127,42.972189,27.443038,61.331654,59.611967,40.707925
49.982281,59.629741,161.304530,157.009953,105.134665,96.072417,29.247694,14.192029,158.721903,2.779329,58.089760,50.779829,155.857437,162.489107,153.611389,159.293039,107.262311,158.024083,-0.000778,-1.740763,32.000000,-235.816497,159.381919,-0.023026,27.768132,0.675175,385874.323069,0.944438,19.373544,1.428335,3.227643,7.656765,9.587032,181.556898,32.000000,185.405503,192.685268,175.243289,184.770264,32.000000,167.266877,71.216418,82.112649,94.767932,42.052771,51.988227,65.658127,42.961743,27.443038,61.329656,59.597372,40.665152
49.991554,59.625210,161.351271,157.009156,105.169103,96.072456,29.208308,14.192115,158.732740,2.778961,58.070087,50.781227,155.858371,162.499478,153.612007,159.301495,107.265443,158.033133,-0.000776,-1.740742,32.000000,-235.816418,159.391693,-0.023015,27.770520,0.675228,385873.441948,0.953096,19.379803,1.428739,3.227861,13.621252,9.434616,181.555512,32.000000,185.410959,192.688258,175.235840,184.770645,32.000000,167.273108,71.217567,82.109058,94.753490,42.052771,51.997011,65.658127,42.934662,27.443038,61.323945,59.576778,40.475497
49.984426,59.616745,161.412561,157.007890,105.279916,96.072422,29.849918,14.191849,158.743026,2.778821,58.044502,50.779415,155.859412,162.507668,153.612956,159.311110,107.268482,158.043868,-0.000775,-1.740747,32.000000,-235.816648,159.400427,-0.023032,27.772589,0.675027,385867.792344,0.949991,19.380581,1.429132,3.227234,11.384191,12.187481,181.555462,32.000000,185.417621,192.686216,175.231062,184.775694,32.000000,167.273997,71.218365,82.105129,94.739079,42.052771,52.035159,65.658127,42.923842,27.443038,61.309740,59.587153,40.631696
49.993634,59.603432,161.451700,157.006003,105.356567,96.068483,29.202972,14.191688,158.753892,2.779155,58.018317,50.781729,155.860296,162.520227,153.614123,159.321682,107.271546,158.054082,-0.000775,-1.740755,32.000000,-235.816922,159.408819,-0.023052,27.772778,0.675003,385850.591408,0.951067,19.366479,1.429911,3.227571,18.798168,13.536529,181.558774,32.000000,185.419438,192.685457,175.231807,184.784997,32.000000,167.271707,71.219629,82.100788,94.725435,42.052771,52.070846,65.658127,42.901921,27.443038,61.290850,59.613658,40.616069
49.988438,59.589169,161.445457,157.004340,105.404535,96.064491,29.247620,14.191623,158.763412,2.779075,57.992103,50.782983,155.859986,162.530856,153.615467,159.335134,107.273795,158.065375,-0.000774,-1.740746,32.000000,-235.817098,159.417893,-0.023083,27.773742,0.675254,385839.184775,0.930749,19.365370,1.431510,3.229257,12.501645,12.077435,181.563251,32.000000,185.419079,192.685155,175.235857,184.787345,32.000000,167.270520,71.220499,82.095199,94.712283,42.052771,52.079168,65.658127,42.887270,27.443038,61.268888,59.616294,40.525460
49.990246,59.574076,161.501007,157.002825,105.503052,96.076766,29.202596,14.191501,158.775154,2.778749,57.965708,50.782873,155.860000,162.541090,153.616499,159.345771,107.276958,158.076667,-0.000774,-1.740734,32.000000,-235.817273,159.427255,-0.023078,27.775279,0.675214,385795.112418,0.951103,19.342554,1.432860,3.229445,10.396266,16.696331,181.568372,32.000000,185.419827,192.692145,175.241443,184.785062,32.000000,167.274949,71.222092,82.090357,94.700635,42.052771,52.083964,65.658127,42.876677,27.443038,61.245484,59.578096,40.633897
49.993003,59.558274,161.653564,157.001382,105.556987,96.089019,29.210321,14.191516,158.786192,2.778288,57.939846,50.780348,155.859995,162.550719,153.616923,159.354969,107.280457,158.088872,-0.000774,-1.740747,32.000000,-235.817244,159.435235,-0.023128,27.776327,0.675184,385761.362622,0.949684,19.333655,1.435491,3.229656,18.852915,15.009349,181.569844,32.000000,185.423590,192.701104,175.240608,184.784526,32.000000,167.282073,71.224175,82.085357,94.691412,42.052771,52.178135,65.658127,42.852488,27.443038,61.220472,59.613983,40.695159
49.987334,59.541929,161.592834,156.999948,105.663066,96.097252,29.322716,14.191601,158.794538,2.778103,57.917297,50.775422,155.859589,162.558894,153.618015,159.365475,107.283815,158.099802,-0.000773,-1.740752,32.000000,-235.817167,159.443959,-0.023077,27.776985,0.675380,385785.141290,0.951194,19.316695,1.437206,3.230650,21.367367,13.929033,181.569283,32.000000,185.429653,192.703599,175.238988,184.787153,32.000000,167.283441,71.227003,82.079892,94.684243,42.052771,52.218363,65.658127,42.838449,27.443038,61.194852,59.615242,40.546517
49.992211,59.526973,161.429617,156.998280,105.749726,96.097050,29.434219,14.191523,158.803821,2.778282,57.899534,50.770326,155.859113,162.567466,153.619535,159.377578,107.287630,158.106239,-0.000772,-1.740754,32.000000,-235.817197,159.451819,-0.022983,27.776136,0.675923,385806.619941,0.950966,19.298047,1.438979,3.233524,13.097377,11.003139,181.566116,32.000000,185.434054,192.701948,175.238167,184.791479,32.000000,167.282950,71.229933,82.073776,94.678666,42.052771,52.117341,65.658127,42.826723,27.443038,61.169880,59.604994,40.716656
49.983472,59.513864,161.478009,156.996580,105.775283,96.088891,29.356511,14.191436,158.812293,2.778653,57.887287,50.765213,155.859346,162.572282,153.621169,159.384553,107.291769,158.114514,-0.000771,-1.740760,32.000000,-235.817293,159.458289,-0.022994,27.775839,0.675790,385816.920260,0.947479,19.287553,1.440344,3.232676,23.057367,10.347471,181.571132,32.000000,185.432345,192.701421,175.243066,184.799219,32.000000,167.282230,71.233668,82.067924,94.675829,42.052771,52.088396,65.658127,42.808926,27.443038,61.146821,59.598749,40.481660
49.970255,59.503058,161.632480,156.995054,105.799507,96.088972,29.506636,14.191227,158.818507,2.778968,57.879887,50.756812,155.859570,162.575754,153.622352,159.389581,107.295350,158.119273,-0.000770,-1.740782,32.000000,-235.817496,159.464935,-0.023023,27.776246,0.675129,385787.329799,0.943749,19.267563,1.439308,3.229095,11.299657,9.342515,181.576608,32.000000,185.430331,192.704067,175.249987,184.801565,32.000000,167.280379,71.237855,82.061903,94.674732,42.052771,52.187347,65.658127,42.809931,27.443038,61.128646,59.580230,40.525240
49.959767,59.495038,161.693470,156.994265,105.779385,96.076687,29.846837,14.191174,158.821294,2.779396,57.877099,50.748466,155.860457,162.577515,153.622647,159.394569,107.298599,158.125737,-0.000771,-1.740776,32.000000,-235.817559,159.466850,-0.023039,27.776657,0.675344,385736.534896,0.946316,19.263476,1.438745,3.230628,28.170831,9.402772,181.581017,32.000000,185.429575,192.707070,175.255605,184.800074,32.000000,167.284490,71.241897,82.055254,94.674277,42.052771,52.256151,65.658127,42.809511,27.443038,61.113078,59.610904,40.464052
49.941960,59.488924,161.686979,156.994014,105.763758,96.069653,29.334083,14.191073,158.822370,2.779729,57.878405,50.740693,155.861394,162.577147,153.622662,159.396441,107.301992,158.129319,-0.000770,-1.740795,32.000000,-235.817670,159.467267,-0.023027,27.775414,0.676045,385726.072619,0.941749,19.266314,1.437219,3.234574,12.927024,21.472581,181.576670,32.000000,185.433372,192.714026,175.254370,184.798593,32.000000,167.293233,71.245481,82.048757,94.675239,42.052771,52.270500,65.658127,42.807898,27.443038,61.100166,59.580604,40.698827
49.937344,59.484509,161.515405,156.994374,105.774514,96.057530,29.311655,14.191000,158.822091,2.780608,57.879646,50.732281,155.861875,162.576560,153.622845,159.394084,107.305732,158.131557,-0.000772,-1.741964,32.000000,-235.817692,159.468325,-0.023006,27.773460,0.676297,385667.611364,0.931090,19.269124,1.436762,3.236474,9.122604,10.852987,181.574654,32.000000,185.439710,192.715113,175.253744,184.799461,32.000000,167.290072,71.249282,82.042756,94.677657,42.052771,52.201670,65.658127,42.808904,27.443038,61.089957,59.599467,40.730302
49.929133,59.481582,161.454307,156.995423,105.725261,96.045077,29.321231,14.191067,158.822227,2.780812,57.881236,50.724466,155.862610,162.574325,153.622185,159.393157,107.308687,158.133351,-0.000772,-1.743140,32.000000,-235.817833,159.466103,-0.023031,27.773041,0.676484,385637.514747,0.947652,19.281401,1.434917,3.237498,7.270060,13.071347,181.572194,32.000000,185.441344,192.714431,175.252714,184.802103,32.000000,167.286557,71.252806,82.036172,94.680868,42.052771,52.138987,65.658127,42.802956,27.443038,61.082928,59.608741,40.609539
49.917104,59.479769,161.554234,156.997385,105.639259,96.032739,29.383431,14.191146,158.819638,2.781153,57.888555,50.715983,155.863824,162.573249,153.621755,159.391385,107.311116,158.133404,-0.000772,-1.743159,32.000000,-235.817707,159.464524,-0.023040,27.775035,0.675885,385579.573299,0.948343,19.281754,1.432144,3.234361,9.472430,21.046689,181.576797,32.000000,185.436319,192.714681,175.254996,184.808645,32.000000,167.283354,71.256346,82.028748,94.685255,42.052771,52.204143,65.658127,42.803984,27.443038,61.076949,59.613707,40.691124
49.905313,59.479714,161.627776,156.999828,105.601040,96.020638,29.449208,14.191146,158.816654,2.781329,57.902327,50.703834,155.865643,162.567376,153.621329,159.387417,107.314041,158.130717,-0.000773,-1.743142,32.000000,-235.817630,159.460249,-0.023088,27.777299,0.675695,385526.637822,0.948075,19.287309,1.429963,3.233669,13.522811,14.215917,181.584129,32.000000,185.432416,192.718081,175.259111,184.808980,32.000000,167.282790,71.260173,82.021431,94.691455,42.052771,52.228171,65.658127,42.808512,27.443038,61.072753,59.618320,40.527515
49.893308,59.481907,161.714341,157.002858,105.542229,96.004416,29.627491,14.191183,158.811296,2.781463,57.919838,50.689596,155.867532,162.559361,153.619667,159.381430,107.317632,158.126503,-0.000772,-1.743137,32.000000,-235.817499,159.453243,-0.023058,27.776350,0.676363,385431.877243,0.944205,19.310056,1.423471,3.238689,6.523409,7.215354,181.586778,32.000000,185.430493,192.720241,175.258778,184.808006,32.000000,167.284800,71.263675,82.014513,94.699052,42.052771,52.307278,65.658127,42.815792,27.443038,61.071080,59.611691,40.558476
49.882647,59.486836,161.798347,157.006582,105.459965,95.980037,29.927981,14.191193,158.804842,2.781970,57.937258,50.676722,155.869581,162.551101,153.618490,159.372274,107.321285,158.122093,-0.000773,-1.743148,32.000000,-235.817639,159.445054,-0.022980,27.773695,0.676363,385431.877243,0.944205,19.310056,1.423471,3.238689,8.548791,19.214906,181.582244,32.000000,185.433284,192.725869,175.251953,184.806908,32.000000,167.292168,71.267298,82.007907,94.707732,42.052771,52.346225,65.658127,42.814793,27.443038,61.075309,59.585147,40.478138
49.865888,59.493595,161.832781,157.010892,105.334722,95.967786,29.159786,14.191174,158.796275,2.782165,57.952642,50.665563,155.871778,162.541771,153.618429,159.365391,107.325463,158.117090,-0.000773,-1.743168,32.000000,-235.817642,159.435068,-0.022984,27.769196,0.676744,385371.354165,0.938619,19.324656,1.418060,3.241203,7.191893,7.885698,181.579831,32.000000,185.439479,192.726166,175.244692,184.809959,32.000000,167.295191,71.271269,82.002019,94.718658,42.052771,52.411870,65.658127,42.826814,27.443038,61.081317,59.601365,40.676890
49.868435,59.499492,161.807142,157.015342,105.229432,95.955425,29.168565,14.191316,158.786682,2.782376,57.966440,50.653827,155.874096,162.531541,153.618216,159.355278,107.329388,158.108790,-0.000772,-1.744330,32.000000,-235.817496,159.425869,-0.023219,27.761723,0.677096,385279.904925,0.929189,19.340608,1.412503,3.243580,14.478446,22.205522,181.580319,32.000000,185.440270,192.726346,175.238565,184.812987,32.000000,167.296358,71.274575,81.995913,94.730488,42.052771,52.396287,65.658127,42.826867,27.443038,61.087618,59.592484,40.544169
49.853487,59.504866,161.757577,157.020044,105.116841,95.943242,29.147264,14.191296,158.777340,2.782506,57.981727,50.642128,155.876753,162.520826,153.618842,159.343357,107.332956,158.103287,-0.000773,-1.746075,32.000000,-235.817559,159.413612,-0.023278,27.755881,0.677480,385242.127987,0.953916,19.364696,1.406163,3.245360,6.729728,18.704544,181.583896,32.000000,185.436629,192.727518,175.237959,184.816395,32.000000,167.297361,71.278255,81.989848,94.742549,42.052771,52.383888,65.658127,42.827850,27.443038,61.092713,59.609429,40.519591
49.842163,59.510059,161.735124,157.025109,104.997037,95.931001,29.908772,14.191340,158.765826,2.782480,57.998900,50.633118,155.880723,162.509517,153.619884,159.329943,107.336801,158.095801,-0.000773,-1.747836,32.000000,-235.817498,159.401957,-0.023230,27.752752,0.677459,385191.264907,0.953467,19.367957,1.398654,3.244681,9.243947,9.953241,181.593092,32.000000,185.435271,192.731294,175.242990,184.815459,32.000000,167.302318,71.282312,81.984910,94.756368,42.052771,52.370504,65.658127,42.838706,27.443038,61.097447,59.603627,40.461190
49.837454,59.517082,161.849749,157.030896,104.885065,95.906633,29.153667,14.191436,158.752340,2.782629,58.015731,50.620267,155.884665,162.496794,153.619871,159.314511,107.340035,158.086461,-0.000772,-1.747870,32.000000,-235.817440,159.389814,-0.023177,27.754420,0.677558,385152.197049,0.954371,19.388792,1.392708,3.244659,12.585330,10.381498,181.594686,32.000000,185.435472,192.735753,175.240642,184.814036,32.000000,167.306158,71.285956,81.979962,94.770627,42.052771,52.431467,65.658127,42.839763,27.443038,61.103961,59.580122,40.541601
49.814496,59.524418,161.861137,157.036911,104.750945,95.882238,29.920193,14.191474,158.737823,2.782890,58.030433,50.606502,155.888622,162.482973,153.620430,159.298426,107.343088,158.074521,-0.000771,-1.747876,32.000000,-235.817443,159.376045,-0.023187,27.756386,0.677627,385110.239408,0.930199,19.405700,1.385628,3.244946,7.117828,12.681850,181.593857,32.000000,185.438232,192.737919,175.234438,184.813700,32.000000,167.311066,71.289634,81.975432,94.785814,42.052771,52.468152,65.658127,42.854572,27.443038,61.111613,59.564917,40.538226
49.809717,59.531301,161.766532,157.042927,104.651597,95.853744,29.262856,14.191470,158.724364,2.783167,58.040242,50.597373,155.892804,162.471149,153.621775,159.284737,107.346375,158.062351,-0.000770,-1.747879,32.000000,-235.817486,159.364724,-0.023217,27.755701,0.677903,385018.119261,0.954166,19.417593,1.378360,3.247552,10.520193,7.764441,181.592198,32.000000,185.445950,192.734785,175.228270,184.819644,32.000000,167.308517,71.293471,81.971455,94.801904,42.052771,52.441817,65.658127,42.868073,27.443038,61.119754,59.616107,40.531403
49.804118,59.536964,161.708157,157.048713,104.598383,95.817130,29.216534,14.191448,158.714641,2.783697,58.045151,50.589579,155.897565,162.459523,153.623118,159.270776,107.350334,158.050803,-0.000769,-1.747884,32.000000,-235.817465,159.354228,-0.023267,27.751203,0.678048,384939.196990,0.929974,19.448686,1.370149,3.249278,1.515162,11.937848,181.595997,32.000000,185.446937,192.731330,175.226719,184.825706,32.000000,167.309592,71.297769,81.968139,94.819075,42.052771,52.395355,65.658127,42.871868,27.443038,61.125307,59.612026,40.551506
49.791889,59.539775,161.616141,157.053770,104.536556,95.792704,29.506244,14.191194,158.703739,2.784041,58.044400,50.580606,155.901800,162.448463,153.624792,159.258952,107.353965,158.043541,-0.000769,-1.747878,32.000000,-235.817713,159.344954,-0.023276,27.745312,0.677603,384829.691269,0.950699,19.460515,1.361604,3.247690,16.523410,6.822039,181.601607,32.000000,185.444860,192.728191,175.227873,184.829087,32.000000,167.314385,71.302116,81.964850,94.837421,42.052771,52.367119,65.658127,42.882290,27.443038,61.128161,59.606331,40.462951
49.788260,59.540124,161.627406,157.058435,104.519673,95.768378,29.320038,14.191059,158.692501,2.783698,58.039917,50.572504,155.906619,162.436318,153.626681,159.247937,107.357183,158.035594,-0.000769,-1.746676,32.000000,-235.817806,159.335842,-0.023275,27.739096,0.677336,384686.620987,0.951975,19.471974,1.352656,3.246883,9.788846,9.398078,181.610690,32.000000,185.443528,192.728185,175.233932,184.827122,32.000000,167.323145,71.307388,81.962022,94.856320,42.052771,52.339655,65.658127,42.892851,27.443038,61.127902,59.606430,40.704183
49.778262,59.538549,161.625854,157.062645,104.528585,95.756423,29.697263,14.191122,158.683389,2.783877,58.034901,50.567187,155.911215,162.426430,153.628953,159.237288,107.360892,158.024126,-0.000770,-1.746704,32.000000,-235.817782,159.325622,-0.023242,27.735310,0.677147,384593.377349,0.942649,19.487446,1.345888,3.245833,22.678618,6.232132,181.610643,32.000000,185.446192,192.730193,175.234705,184.824938,32.000000,167.335867,71.312612,81.959452,94.875145,42.052771,52.367523,65.658127,42.898894,27.443038,61.124112,59.606390,40.562071
49.766364,59.535590,161.522084,157.066335,104.587682,95.736259,29.233865,14.191174,158.676551,2.783952,58.031147,50.560937,155.915008,162.415678,153.632366,159.227237,107.364707,158.017254,-0.000771,-1.746717,32.000000,-235.817703,159.315850,-0.023245,27.733909,0.677217,384492.405183,0.948472,19.491551,1.339235,3.246296,9.593398,17.474571,181.609230,32.000000,185.450243,192.728126,175.234899,184.824888,32.000000,167.340799,71.318218,81.956806,94.894395,42.052771,52.333131,65.658127,42.915281,27.443038,61.117333,59.621634,40.536392
49.760885,59.533084,161.379391,157.070083,104.569438,95.724155,29.536077,14.191182,158.668448,2.784088,58.028864,50.556900,155.918736,162.405101,153.635897,159.217068,107.368892,158.010883,-0.000770,-1.746708,32.000000,-235.817716,159.308568,-0.023255,27.735285,0.677352,384442.296550,0.936510,19.500329,1.330570,3.246916,20.751785,6.446302,181.609031,32.000000,185.458326,192.722196,175.236212,184.828382,32.000000,167.338603,71.324044,81.955477,94.913025,42.052771,52.247767,65.658127,42.923386,27.443038,61.110972,59.616441,40.506385
49.754605,59.531721,161.451259,157.074318,104.562986,95.703878,29.361258,14.191226,158.661736,2.784610,58.030090,50.551765,155.922601,162.396203,153.639131,159.208051,107.373103,158.004951,-0.000770,-1.746715,32.000000,-235.817776,159.302519,-0.023235,27.736113,0.677023,384358.785634,0.951397,19.509692,1.323785,3.245608,18.162508,19.463675,181.612920,32.000000,185.459401,192.716786,175.240737,184.835990,32.000000,167.335445,71.330213,81.954843,94.931330,42.052771,52.235700,65.658127,42.936944,27.443038,61.105633,59.590084,40.536979
49.744119,59.531661,161.436971,157.078908,104.545159,95.679638,29.292144,14.191222,158.652857,2.785118,58.036503,50.543984,155.926027,162.386835,153.642287,159.194977,107.377126,157.996201,-0.000770,-1.745138,32.000000,-235.817785,159.292986,-0.023261,27.735277,0.676462,384302.531523,0.941651,19.512860,1.316847,3.243097,30.259393,8.027177,181.619347,32.000000,185.458807,192.712939,175.246580,184.839308,32.000000,167.336063,71.336776,81.954451,94.949941,42.052771,52.287246,65.658127,42.953655,27.443038,61.101928,59.589789,40.533751
49.732486,59.533062,161.402376,157.083722,104.497977,95.655472,29.367799,14.191129,158.642072,2.785721,58.046631,50.533826,155.929857,162.375088,153.645055,159.182891,107.381558,157.987658,-0.000770,-1.744569,32.000000,-235.817978,159.281495,-0.023275,27.731566,0.676642,384216.104034,0.947185,19.518003,1.310073,3.244951,16.456977,19.574925,181.626135,32.000000,185.458413,192.713120,175.251558,184.838830,32.000000,167.342307,71.342981,81.954455,94.968663,42.052771,52.246681,65.658127,42.964662,27.443038,61.101368,59.603332,40.480266
49.723465,59.537769,161.487042,157.088678,104.405364,95.631080,29.286178,14.191246,158.631504,2.786233,58.057222,50.527376,155.933639,162.364516,153.647135,159.171067,107.385562,157.977134,-0.000770,-1.744566,32.000000,-235.817973,159.274229,-0.023290,27.728631,0.676577,384118.205393,0.949399,19.528807,1.302267,3.245348,17.859383,6.422515,181.629505,32.000000,185.462729,192.716026,175.250204,184.839545,32.000000,167.355085,71.349450,81.954750,94.987349,42.052771,52.294500,65.658127,42.983714,27.443038,61.103980,59.581125,40.487529
49.713969,59.543355,161.560905,157.093774,104.352449,95.614818,29.163705,14.191496,158.621055,2.786447,58.064350,50.521744,155.936654,162.353714,153.649848,159.159730,107.389905,157.968789,-0.000771,-1.744549,32.000000,-235.817648,159.265944,-0.023162,27.727094,0.676538,384022.490497,0.946961,19.542263,1.294144,3.245411,11.478572,13.366172,181.628679,32.000000,185.468735,192.713884,175.246202,184.842545,32.000000,167.361449,71.355876,81.955468,95.005630,42.052771,52.332828,65.658127,42.999734,27.443038,61.108827,59.611504,40.420838
49.714548,59.548520,161.594268,157.098775,104.302241,95.610701,29.303865,14.191605,158.612525,2.786758,58.065339,50.518691,155.940020,162.343852,153.652875,159.148508,107.394511,157.959021,-0.000771,-1.744557,32.000000,-235.817488,159.257475,-0.023123,27.725141,0.676873,383928.906197,0.949559,19.556317,1.285591,3.247703,17.978479,16.466891,181.630325,32.000000,185.473850,192.709212,175.242751,184.847755,32.000000,167.363052,71.362096,81.956860,95.023322,42.052771,52.376086,65.658127,43.007154,27.443038,61.114967,59.606872,40.496187
49.708350,59.551966,161.542672,157.103446,104.261679,95.598442,29.417293,14.191628,158.603236,2.787183,58.063737,50.516766,155.943782,162.334307,153.656890,159.138695,107.399676,157.950779,-0.000772,-1.744570,32.000000,-235.817331,159.250201,-0.023115,27.722206,0.677197,383868.684208,0.953599,19.571745,1.277640,3.249809,13.497308,9.544211,181.635910,32.000000,185.475792,192.706428,175.244471,184.857380,32.000000,167.366689,71.368778,81.958591,95.041206,42.052771,52.368164,65.658127,43.022254,27.443038,61.117433,59.609577,40.521058
49.700455,59.552370,161.368859,157.107228,104.280508,95.586136,29.889703,14.191862,158.592384,2.787854,58.063851,50.512942,155.946405,162.323008,153.660694,159.130143,107.403756,157.941042,-0.000772,-1.744575,32.000000,-235.817066,159.241298,-0.023107,27.719023,0.677339,383849.951651,0.948998,19.576311,1.268812,3.250442,11.837489,19.541274,181.643211,32.000000,185.476113,192.705317,175.250512,184.860600,32.000000,167.372043,71.374282,81.959722,95.058569,42.052771,52.280687,65.658127,43.041223,27.443038,61.117006,59.592838,40.413282
49.701610,59.553290,161.342452,157.110865,104.331351,95.573982,29.162024,14.192016,158.581560,2.788000,58.067119,50.507886,155.948801,162.312135,153.663040,159.120113,107.407526,157.933534,-0.000773,-1.744577,32.000000,-235.816864,159.233308,-0.023136,27.715423,0.677231,383799.574903,0.945356,19.586183,1.260084,3.249810,25.467143,13.252303,181.646522,32.000000,185.477922,192.708337,175.253210,184.859608,32.000000,167.380481,71.378964,81.961315,95.074815,42.052771,52.231998,65.658127,43.048099,27.443038,61.115499,59.590546,40.536979
49.688996,59.555062,161.458800,157.114370,104.340101,95.561948,29.719921,14.192089,158.573599,2.788185,58.072099,50.505010,155.951967,162.299692,153.665695,159.107718,107.411962,157.923347,-0.000773,-1.744594,32.000000,-235.816788,159.224237,-0.023180,27.714359,0.676706,383748.425003,0.930458,19.594771,1.251795,3.246829,9.790173,11.782501,181.647919,32.000000,185.483740,192.715163,175.250424,184.860105,32.000000,167.393414,71.384209,81.963607,95.091998,42.052771,52.287951,65.658127,43.065818,27.443038,61.114739,59.579512,40.562878
49.687540,59.558021,161.461885,157.117758,104.332064,95.557872,29.161645,14.192075,158.563101,2.788418,58.076348,50.498701,155.954476,162.289907,153.668476,159.099401,107.416267,157.915110,-0.000774,-1.744602,32.000000,-235.816721,159.216695,-0.023124,27.714447,0.676597,383693.158884,0.953533,19.594493,1.244779,3.246222,1.340712,6.854794,181.649099,32.000000,185.493573,192.716378,175.245998,184.863662,32.000000,167.395144,71.388996,81.965969,95.108641,42.052771,52.328017,65.658127,43.082462,27.443038,61.116543,59.590458,40.535878
49.684613,59.560354,161.422526,157.120827,104.246504,95.545855,29.196457,14.192293,158.554606,2.788911,58.082072,50.493718,155.957230,162.279639,153.670552,159.091808,107.420004,157.906968,-0.000776,-1.745174,32.000000,-235.816473,159.206525,-0.023116,27.716770,0.677129,383647.275672,0.935781,19.609344,1.235939,3.249387,7.238932,10.861866,181.649825,32.000000,185.499138,192.715877,175.241900,184.869230,32.000000,167.395744,71.393656,81.968265,95.123736,42.052771,52.303967,65.658127,43.090629,27.443038,61.117763,59.606813,40.505871
49.671631,59.563692,161.385634,157.123919,104.202236,95.534409,29.168563,14.192345,158.543866,2.789395,58.092020,50.487061,155.960459,162.267740,153.673146,159.083872,107.423703,157.893715,-0.000775,-1.745762,32.000000,-235.816330,159.196537,-0.023136,27.717326,0.677141,383627.343744,0.953693,19.613813,1.228073,3.249545,7.448245,6.779217,181.655819,32.000000,185.499955,192.716546,175.242658,184.877759,32.000000,167.397389,71.399161,81.970773,95.138910,42.052771,52.286530,65.658127,43.112502,27.443038,61.119419,59.620592,40.536759
49.667722,59.568308,161.388910,157.127108,104.112849,95.519315,29.165254,14.192494,158.530472,2.789373,58.103261,50.479778,155.962940,162.257313,153.675452,159.072507,107.427625,157.885032,-0.000775,-1.745936,32.000000,-235.816196,159.187166,-0.023189,27.715352,0.676901,383577.107753,0.952504,19.619182,1.220816,3.248944,9.567897,16.172969,181.664220,32.000000,185.499835,192.720067,175.246608,184.879965,32.000000,167.403953,71.404401,81.972895,95.154249,42.052771,52.272179,65.658127,43.133742,27.443038,61.122536,59.591225,40.431917
49.660463,59.574474,161.461050,157.130471,104.024080,95.504315,29.159106,14.192502,158.519494,2.789266,58.113880,50.473466,155.965557,162.244971,153.677164,159.060586,107.431397,157.870897,-0.000775,-1.747297,32.000000,-235.816209,159.175699,-0.023181,27.712177,0.676851,383537.133673,0.953583,19.635985,1.211385,3.249050,19.605866,13.803371,181.670047,32.000000,185.502139,192.723042,175.246510,184.880989,32.000000,167.417724,71.409628,81.975129,95.169032,42.052771,52.313964,65.658127,43.147973,27.443038,61.129014,59.608633,40.429569
49.655721,59.580871,161.418481,157.134027,103.951602,95.492064,29.914432,14.192522,158.508953,2.789311,58.125682,50.469904,155.968570,162.232112,153.679249,159.050345,107.435174,157.861420,-0.000774,-1.746711,32.000000,-235.816077,159.164736,-0.023113,27.705422,0.676865,383477.343415,0.953635,19.644654,1.203709,3.249372,13.295239,25.639120,181.669289,32.000000,185.509827,192.728246,175.241990,184.884442,32.000000,167.433069,71.415409,81.978016,95.184457,42.052771,52.323847,65.658127,43.170622,27.443038,61.135746,59.578932,40.467133
49.654007,59.587289,161.269981,157.137571,103.944977,95.479939,29.162629,14.192530,158.498697,2.789363,58.137065,50.464778,155.971738,162.220864,153.682225,159.038974,107.439722,157.850132,-0.000774,-1.746106,32.000000,-235.815915,159.154405,-0.023133,27.697727,0.677208,383422.771608,0.953855,19.658351,1.193823,3.251300,16.967109,13.972644,181.670981,32.000000,185.521556,192.727584,175.240353,184.891654,32.000000,167.438898,71.421825,81.981935,95.199938,42.052771,52.258839,65.658127,43.181861,27.443038,61.142640,59.616323,40.420325
49.649188,59.593579,161.306166,157.141306,103.921398,95.467748,29.933140,14.192604,158.487253,2.789171,58.144253,50.462908,155.974830,162.211959,153.685140,159.027343,107.443722,157.843656,-0.000772,-1.747842,32.000000,-235.815814,159.143809,-0.023325,27.692366,0.677210,383377.156008,0.929764,19.669667,1.185948,3.250753,11.962049,24.332886,181.672354,32.000000,185.527318,192.726191,175.241877,184.898727,32.000000,167.440120,71.427885,81.985977,95.214545,42.052771,52.242224,65.658127,43.199556,27.443038,61.149601,59.580682,40.548718
49.654392,59.599588,161.275482,157.145432,103.921293,95.455405,29.962600,14.192778,158.478925,2.789221,58.145400,50.462272,155.978213,162.201886,153.688877,159.017165,107.447345,157.834536,-0.000771,-1.749624,32.000000,-235.815640,159.132330,-0.023407,27.691975,0.676817,383329.359937,0.953665,19.677864,1.176518,3.247874,28.873894,19.327667,181.679257,32.000000,185.527952,192.726011,175.249020,184.905688,32.000000,167.445516,71.433695,81.989330,95.228603,42.052771,52.238840,65.658127,43.211869,27.443038,61.155993,59.600430,40.524360
49.645814,59.602663,161.182048,157.149323,103.867772,95.451342,29.923721,14.192780,158.470702,2.789223,58.141686,50.460749,155.981947,162.195822,153.693216,159.010566,107.450462,157.829709,-0.000770,-1.751383,32.000000,-235.815562,159.124211,-0.023422,27.694830,0.677070,383283.903841,0.929112,19.689154,1.169717,3.248919,27.767752,33.578101,181.688658,32.000000,185.529980,192.730032,175.259824,184.906501,32.000000,167.451825,71.438843,81.992734,95.241967,42.052771,52.191659,65.658127,43.227226,27.443038,61.159609,59.582984,40.535291
49.639263,59.603418,161.174332,157.153008,103.833907,95.439159,29.952483,14.192864,158.463657,2.789501,58.136787,50.459372,155.986006,162.189212,153.697108,159.005832,107.453429,157.822973,-0.000769,-1.753140,32.000000,-235.815404,159.117157,-0.023433,27.698727,0.676825,383231.471035,0.927987,19.689763,1.162151,3.247960,7.769582,25.062857,181.694195,32.000000,185.532794,192.733021,175.265706,184.907947,32.000000,167.460306,71.443568,81.996455,95.255147,42.052771,52.160389,65.658127,43.248396,27.443038,61.160176,59.615694,40.481733
49.640227,59.602679,161.187667,157.156474,103.826007,95.426869,29.155657,14.192980,158.457935,2.789548,58.130016,50.457048,155.989158,162.182045,153.701473,159.000100,107.455911,157.816205,-0.000770,-1.753729,32.000000,-235.815345,159.111329,-0.023461,27.702350,0.676512,383219.229545,0.929337,19.701737,1.156946,3.246639,6.041493,7.961028,181.694378,32.000000,185.538040,192.734552,175.267618,184.911369,32.000000,167.468150,71.448184,81.999755,95.266808,42.052771,52.168147,65.658127,43.257743,27.443038,61.157420,59.572293,40.513868
49.631208,59.601269,161.125736,157.159711,103.870432,95.414678,29.154111,14.193130,158.452769,2.789799,58.122049,50.455323,155.992134,162.176832,153.706571,158.995439,107.458986,157.810398,-0.000770,-1.752003,32.000000,-235.815233,159.106599,-0.023478,27.703482,0.676394,383170.169994,0.928462,19.709291,1.151065,3.246912,26.151640,11.799114,181.695206,32.000000,185.547376,192.730725,175.269189,184.921011,32.000000,167.467980,71.453346,82.003417,95.277884,42.052771,52.159793,65.658127,43.284107,27.443038,61.153216,59.579099,40.435365
49.629811,59.598623,161.007398,157.162026,103.893659,95.402398,29.148868,14.193194,158.448864,2.790434,58.116982,50.449833,155.994365,162.172160,153.710592,158.992006,107.461408,157.804251,-0.000768,-1.750246,32.000000,-235.815135,159.100396,-0.023520,27.700548,0.676246,383114.490215,0.953692,19.707553,1.145656,3.247118,9.104840,10.535453,181.698641,32.000000,185.551252,192.728987,175.272279,184.930168,32.000000,167.470799,71.458411,82.006685,95.288613,42.052771,52.076338,65.658127,43.301452,27.443038,61.147822,59.606951,40.569627
49.630065,59.596642,160.965724,157.164156,103.888660,95.390124,29.938088,14.193249,158.445505,2.790767,58.121210,50.445888,155.996303,162.165386,153.715147,158.987407,107.463697,157.799594,-0.000769,-1.749680,32.000000,-235.815051,159.096016,-0.023528,27.694625,0.676036,383064.369469,0.953808,19.715502,1.140068,3.246460,29.967133,60.482796,181.703601,32.000000,185.551488,192.729032,175.278141,184.936437,32.000000,167.474580,71.463308,82.009423,95.299002,42.052771,52.042974,65.658127,43.316937,27.443038,61.142299,59.611908,40.558035
49.630063,59.596931,161.174233,157.166417,103.900919,95.378187,29.168619,14.193311,158.440582,2.790802,58.133603,50.444119,155.999184,162.161111,153.719135,158.981557,107.466417,157.794502,-0.000769,-1.749687,32.000000,-235.815014,159.093024,-0.023338,27.689209,0.675607,383007.954886,0.953880,19.714307,1.134988,3.244167,9.515884,11.608125,181.713039,32.000000,185.553923,192.733369,175.287457,184.937103,32.000000,167.484120,71.468022,82.012716,95.308623,42.052771,52.101318,65.658127,43.333884,27.443038,61.137719,59.614622,40.484228
49.629734,59.601094,161.393627,157.169126,103.890675,95.365968,29.166896,14.193523,158.437408,2.790940,58.147414,50.441182,156.002636,162.156140,153.722150,158.978789,107.469023,157.788944,-0.000769,-1.749692,32.000000,-235.814807,159.088233,-0.023301,27.685334,0.675507,382951.966424,0.928604,19.712063,1.130684,3.243311,9.553685,12.175451,181.715179,32.000000,185.558685,192.739201,175.289486,184.938749,32.000000,167.498474,71.472918,82.015911,95.317680,42.052771,52.254510,65.658127,43.344060,27.443038,61.141480,59.601463,40.506238
49.622165,59.608760,161.385760,157.173210,103.830891,95.365952,29.160585,14.193573,158.432148,2.791242,58.157610,50.437012,156.005873,162.150837,153.725467,158.974691,107.472001,157.787249,-0.000770,-1.749708,32.000000,-235.814794,159.083218,-0.023281,27.682734,0.676300,382898.945766,0.952982,19.712353,1.125761,3.247512,16.283480,13.774240,181.715843,32.000000,185.563988,192.741438,175.289383,184.941688,32.000000,167.508001,71.477603,82.019275,95.326567,42.052771,52.320599,65.658127,43.363446,27.443038,61.148617,59.607334,40.526854
49.617976,59.615799,161.252766,157.177607,103.802349,95.357806,29.150543,14.193900,158.428537,2.791541,58.160274,50.438674,156.009604,162.147401,153.729466,158.972063,107.475320,157.784185,-0.000770,-1.749718,32.000000,-235.814427,159.080824,-0.023237,27.683280,0.677109,382850.474828,0.952934,19.716856,1.120751,3.251954,9.555968,13.335713,181.715184,32.000000,185.573503,192.740761,175.288669,184.948746,32.000000,167.506956,71.482255,82.023276,95.334603,42.052771,52.237338,65.658127,43.388402,27.443038,61.157021,59.584931,40.535071
49.615783,59.621080,161.308697,157.181920,103.881749,95.349520,29.650736,14.194029,158.427092,2.792164,58.155815,50.439853,156.013951,162.150864,153.734101,158.969171,107.478280,157.783167,-0.000770,-1.749715,32.000000,-235.814288,159.079082,-0.023179,27.686056,0.677262,382859.477132,0.953319,19.732379,1.117039,3.252292,22.032155,14.062175,181.719940,32.000000,185.577479,192.740881,175.292697,184.958698,32.000000,167.503366,71.486223,82.026765,95.341944,42.052771,52.247951,65.658127,43.400146,27.443038,61.164563,59.582718,40.699194
49.615752,59.623471,161.299807,157.185753,103.997716,95.349481,29.174375,14.194110,158.429502,2.792485,58.145941,50.443493,156.016993,162.154550,153.739348,158.970245,107.479460,157.786830,-0.000770,-1.749720,32.000000,-235.814174,159.079033,-0.023183,27.690096,0.676784,382832.803997,0.953672,19.743767,1.112394,3.249886,7.538644,13.521219,181.725378,32.000000,185.578731,192.744375,175.297676,184.963037,32.000000,167.503654,71.488863,82.029713,95.348677,42.052771,52.246070,65.658127,43.424712,27.443038,61.165914,59.608111,40.575057
49.620900,59.621262,161.214348,157.188713,104.059097,95.353528,29.922643,14.194090,158.433884,2.792701,58.132643,50.446436,156.020371,162.159585,153.743772,158.972652,107.481041,157.792883,-0.000769,-1.749680,32.000000,-235.814168,159.085407,-0.023226,27.693641,0.676901,382802.069555,0.937561,19.751325,1.108995,3.251157,29.123390,6.795477,181.734395,32.000000,185.580680,192.750290,175.303232,184.964061,32.000000,167.508852,71.491938,82.033065,95.355809,42.052771,52.206985,65.658127,43.433838,27.443038,61.162874,59.619539,40.419518
49.625686,59.616799,161.255472,157.190617,104.123941,95.349518,29.167584,14.194263,158.440076,2.793045,58.116685,50.447392,156.022864,162.166588,153.747526,158.978732,107.482868,157.796232,-0.000771,-1.748518,32.000000,-235.814077,159.090561,-0.023247,27.695891,0.676773,382802.838153,0.952876,19.753748,1.109399,3.250980,23.339025,7.007210,181.735046,32.000000,185.585746,192.758398,175.302079,184.965578,32.000000,167.522079,71.494371,82.035967,95.362546,42.052771,52.199100,65.658127,43.443403,27.443038,61.156009,59.591441,40.664051
49.622998,59.607557,161.411370,157.191696,104.202220,95.341135,29.940792,14.194368,158.446209,2.793653,58.089714,50.447764,156.025277,162.175121,153.753981,158.988138,107.485132,157.804088,-0.000770,-1.748539,32.000000,-235.813965,159.100270,-0.023175,27.697646,0.676338,382810.193407,0.928976,19.746195,1.110437,3.248920,7.963758,6.589496,181.734956,32.000000,185.594289,192.759415,175.301074,184.969740,32.000000,167.533822,71.497684,82.039002,95.371688,42.052771,52.306262,65.658127,43.465251,27.443038,61.141220,59.605672,40.570728
49.628348,59.602039,161.457317,157.191858,104.262492,95.349282,29.158548,14.194542,158.450247,2.793359,58.072923,50.447837,156.026354,162.180626,153.757190,158.995075,107.486178,157.810041,-0.000770,-1.748536,32.000000,-235.813843,159.105307,-0.023121,27.696879,0.676326,382781.977336,0.952872,19.736765,1.110059,3.249436,17.131547,7.072363,181.735119,32.000000,185.597437,192.759335,175.301534,184.974883,32.000000,167.534215,71.498811,82.040783,95.375340,42.052771,52.330985,65.658127,43.471815,27.443038,61.131872,59.608357,40.507339
49.626892,59.591796,161.508579,157.191436,104.361723,95.357349,29.926596,14.194592,158.460160,2.793228,58.048243,50.451027,156.027969,162.188829,153.762569,159.006188,107.487189,157.817143,-0.000771,-1.748547,32.000000,-235.813775,159.114834,-0.023146,27.695673,0.676806,382734.618162,0.928215,19.730312,1.111193,3.252753,5.089389,6.517072,181.740662,32.000000,185.597751,192.760902,175.308167,184.984348,32.000000,167.535748,71.500296,82.043092,95.380793,42.052771,52.380283,65.658127,43.483259,27.443038,61.116109,59.606902,40.638666
49.620380,59.580235,161.437571,157.190522,104.452508,95.357397,29.154413,14.194704,158.467945,2.793031,58.028329,50.451514,156.029335,162.199912,153.768128,159.016121,107.487368,157.825864,-0.000772,-1.748556,32.000000,-235.813499,159.121823,-0.023181,27.694852,0.676962,382754.887445,0.953071,19.719242,1.112723,3.253328,11.419524,7.604051,181.746510,32.000000,185.598715,192.766339,175.318742,184.987044,32.000000,167.539015,71.501642,82.045395,95.385254,42.052771,52.363201,65.658127,43.504326,27.443038,61.097956,59.591618,40.419004
49.625311,59.565843,161.305366,157.189353,104.509963,95.357349,29.946079,14.194689,158.480339,2.792661,58.014121,50.452221,156.032030,162.208899,153.773484,159.030693,107.489475,157.836006,-0.000773,-1.748552,32.000000,-235.813585,159.134721,-0.023223,27.696395,0.677231,382774.231661,0.928695,19.710509,1.114783,3.254457,11.127330,9.014513,181.753154,32.000000,185.603607,192.775703,175.330448,184.985426,32.000000,167.546166,71.503205,82.049549,95.390227,42.052771,52.279827,65.658127,43.522287,27.443038,61.073031,59.611908,40.479606
49.619422,59.557748,161.217888,157.188909,104.560423,95.357331,29.196153,14.194828,158.488061,2.792850,58.013358,50.446084,156.032742,162.214271,153.778122,159.038240,107.490415,157.842082,-0.000773,-1.748541,32.000000,-235.813370,159.142693,-0.023208,27.698041,0.677060,382763.810494,0.953401,19.705708,1.118376,3.253453,12.440635,12.371421,181.752735,32.000000,185.612988,192.784232,175.334657,184.988576,32.000000,167.556384,71.504612,82.051860,95.392965,42.052771,52.216864,65.658127,43.542566,27.443038,61.056939,59.574231,40.575130
49.614279,59.552572,161.200473,157.188901,104.587136,95.352712,29.470095,14.194892,158.493378,2.792914,58.018486,50.440205,156.033517,162.218204,153.781395,159.043465,107.490588,157.847819,-0.000772,-1.748539,32.000000,-235.813359,159.148554,-0.023199,27.699364,0.676455,382739.142963,0.928059,19.686197,1.120656,3.250466,24.365354,7.843177,181.753463,32.000000,185.619961,192.783963,175.339314,184.994219,32.000000,167.551775,71.505247,82.053505,95.393668,42.052771,52.208448,65.658127,43.561487,27.443038,61.047084,59.613422,40.488630
49.610303,59.553009,161.336797,157.189823,104.524019,95.340553,29.479197,14.194919,158.498012,2.793105,58.027498,50.434321,156.035638,162.223866,153.784752,159.048516,107.492238,157.852691,-0.000771,-1.748528,32.000000,-235.813354,159.154553,-0.023248,27.698644,0.676165,382731.644018,0.952001,19.684215,1.122345,3.249088,18.565890,19.406561,181.758655,32.000000,185.624547,192.783971,175.346705,185.002488,32.000000,167.551230,71.506500,82.055312,95.392562,42.052771,52.267135,65.658127,43.583773,27.443038,61.042573,59.596733,40.573442
49.605217,59.555567,161.292239,157.191523,104.444887,95.328173,29.277383,14.194945,158.501543,2.793299,58.037004,50.432002,156.038940,162.227953,153.787983,159.052856,107.493819,157.856066,-0.000771,-1.748521,32.000000,-235.813290,159.159431,-0.023267,27.696644,0.676100,382709.466041,0.943200,19.684378,1.124652,3.249074,6.560920,7.955827,181.766912,32.000000,185.625026,192.785836,175.357947,185.012265,32.000000,167.548490,71.508100,82.057051,95.391155,42.052771,52.285907,65.658127,43.603411,27.443038,61.042269,59.604591,40.559649
49.604926,59.558938,161.360620,157.193932,104.404511,95.315920,29.229557,14.194789,158.502813,2.793461,58.041763,50.427710,156.041228,162.234124,153.790577,159.059128,107.494075,157.861131,-0.000772,-1.748494,32.000000,-235.813506,159.163432,-0.023250,27.693517,0.676575,382661.132741,0.942873,19.688942,1.125109,3.252082,16.197754,15.169962,181.777222,32.000000,185.626759,192.790460,175.370844,185.013441,32.000000,167.555324,71.508141,82.058450,95.388665,42.052771,52.281379,65.658127,43.620367,27.443038,61.045022,59.581862,40.442995
49.599161,59.561815,161.529305,157.196985,104.353508,95.303671,29.421150,14.195050,158.505666,2.793329,58.039618,50.425455,156.044473,162.241696,153.792402,159.064148,107.495239,157.865774,-0.000773,-1.748481,32.000000,-235.813322,159.166346,-0.023213,27.690513,0.676451,382615.271498,0.949362,19.696781,1.124988,3.251518,6.530543,7.598480,181.779573,32.000000,185.632262,192.795878,175.375190,185.017174,32.000000,167.566045,71.508274,82.060030,95.385171,42.052771,52.371285,65.658127,43.643593,27.443038,61.046729,59.600775,40.518931
49.601302,59.561666,161.603088,157.200381,104.394167,95.291318,29.546511,14.195176,158.510955,2.793022,58.028308,50.426828,156.046792,162.247961,153.794569,159.070759,107.495172,157.871190,-0.000772,-1.747875,32.000000,-235.813252,159.173219,-0.023206,27.688651,0.676692,382569.764697,0.950808,19.700455,1.126923,3.252915,3.240165,8.148225,181.780454,32.000000,185.642041,192.799461,175.379538,185.020541,32.000000,167.578362,71.507989,82.060939,95.382258,42.052771,52.453509,65.658127,43.661640,27.443038,61.045556,59.613688,40.481366
49.612074,59.557259,161.540559,157.203123,104.488320,95.294638,29.388333,14.195200,158.518064,2.792999,58.003006,50.433668,156.049318,162.257614,153.796663,159.076453,107.495438,157.880380,-0.000773,-1.747268,32.000000,-235.813172,159.182868,-0.023217,27.689046,0.677367,382525.955792,0.944623,19.709318,1.127766,3.256694,14.013956,12.112565,181.777937,32.000000,185.653180,192.796118,175.383991,185.029115,32.000000,167.582535,71.506679,82.060926,95.377745,42.052771,52.450655,65.658127,43.670511,27.443038,61.039881,59.613550,40.449232
49.618790,59.548096,161.397546,157.205027,104.646592,95.307000,29.518330,14.195197,158.531014,2.793294,57.968492,50.441771,156.051817,162.268878,153.799028,159.088398,107.494812,157.888779,-0.000773,-1.747075,32.000000,-235.813154,159.195221,-0.023208,27.694137,0.677565,382475.441512,0.940448,19.706947,1.130177,3.258041,18.210214,9.060991,181.782817,32.000000,185.655672,192.794622,175.392920,185.038706,32.000000,167.580077,71.504810,82.060826,95.371655,42.052771,52.370205,65.658127,43.673028,27.443038,61.028072,59.617661,40.673075
49.618932,59.533680,161.386391,157.205908,104.795785,95.319293,29.402338,14.195270,158.544320,2.793287,57.933850,50.445300,156.054264,162.282851,153.801971,159.103516,107.494411,157.901737,-0.000772,-1.745702,32.000000,-235.813099,159.208175,-0.023204,27.699591,0.677200,382475.458495,0.945306,19.691355,1.133884,3.256073,14.961001,10.235047,181.790337,32.000000,185.657605,192.796783,175.405611,185.044919,32.000000,167.580729,71.503057,82.060122,95.364869,42.052771,52.334989,65.658127,43.689778,27.443038,61.004905,59.600735,40.621131
49.620622,59.515455,161.527828,157.205430,104.956426,95.331638,29.287742,14.195293,158.556024,2.793393,57.903690,50.445128,156.056119,162.295911,153.804364,159.116029,107.494355,157.911288,-0.000772,-1.745723,32.000000,-235.813076,159.219826,-0.023230,27.704812,0.676542,382510.639197,0.941102,19.675218,1.138141,3.252751,13.802780,8.470215,181.802525,32.000000,185.659227,192.801774,175.418374,185.045708,32.000000,167.581728,71.499868,82.058339,95.357381,42.052771,52.419212,65.658127,43.700400,27.443038,60.978013,59.581243,40.527074
49.618271,59.498665,161.551740,157.204504,105.085247,95.335717,29.257930,14.195340,158.566921,2.793823,57.881514,50.445581,156.056412,162.306940,153.806237,159.129330,107.493905,157.922878,-0.000773,-1.745750,32.000000,-235.813167,159.229661,-0.023243,27.710468,0.676421,382543.449199,0.944898,19.660656,1.144146,3.252516,7.172927,11.964094,181.801817,32.000000,185.665770,192.806649,175.422932,185.047510,32.000000,167.588009,71.496341,82.056532,95.349595,42.052771,52.450982,65.658127,43.720431,27.443038,60.950231,59.613058,40.691857
49.614894,59.484055,161.521109,157.203330,105.176950,95.344345,29.301589,14.195377,158.577621,2.793964,57.865274,50.446679,156.056901,162.315771,153.808603,159.140415,107.494147,157.927709,-0.000775,-1.744013,32.000000,-235.813159,159.241969,-0.023260,27.715427,0.676832,382569.366548,0.948636,19.640677,1.148331,3.255256,11.508430,13.395605,181.802063,32.000000,185.673813,192.808425,175.424333,185.053658,32.000000,167.590915,71.492935,82.055095,95.341717,42.052771,52.431001,65.658127,43.740364,27.443038,60.924414,59.603292,40.538593
49.614034,59.472375,161.570931,157.202106,105.276595,95.348448,29.479691,14.195419,158.582781,2.794395,57.856805,50.444977,156.058054,162.325478,153.810171,159.148992,107.494685,157.936342,-0.000776,-1.742231,32.000000,-235.813190,159.253215,-0.023182,27.717949,0.676811,382567.254424,0.949651,19.626327,1.153792,3.255892,13.756203,9.092896,181.802916,32.000000,185.683585,192.805846,175.426549,185.062447,32.000000,167.589924,71.489200,82.054282,95.333184,42.052771,52.462436,65.658127,43.755667,27.443038,60.904822,59.573336,40.458402
