OSU 80 Ton Compressor Load Stand
50.135179,59.821146,161.695704,157.165592,104.833091,96.224901,29.154327,14.192323,159.001103,2.773370,58.374410,50.929705,156.059962,162.837869,153.791624,159.620939,107.405850,158.378502,-0.000757,-1.738451,32.000000,-235.815813,159.676728,-0.023312,27.827562,0.674527,386192.058908,0.951486,19.453845,1.424623,3.226439,11.023325,10.145199,181.944707,32.000000,185.763112,193.051316,175.563047,185.131241,32.000000,167.530634,71.101837,82.200674,94.574846,42.052771,52.564839,65.658127,43.832584,27.443038,61.227755,59.601040,40.837272
50.138120,59.819539,161.716689,157.163901,104.911872,96.249437,29.495154,14.192135,159.017814,2.772934,58.373415,50.941415,156.059136,162.855719,153.790342,159.640791,107.406191,158.397481,-0.000756,-1.738449,32.000000,-235.816082,159.692710,-0.023346,27.833627,0.674312,386277.484990,0.942431,19.436914,1.431929,3.224982,11.673721,60.421709,181.939394,32.000000,185.759292,193.056098,175.556448,185.129266,32.000000,167.535645,71.101283,82.202844,94.574361,42.052771,52.602341,65.658127,43.797395,27.443038,61.223780,59.591225,40.681219
50.146331,59.818888,161.664321,157.161947,104.929358,96.273654,29.207839,14.191938,159.034072,2.772981,58.375847,50.951632,156.057916,162.874272,153.790175,159.659962,107.406942,158.413847,-0.000755,-1.738436,32.000000,-235.816166,159.709098,-0.023351,27.838110,0.674363,386359.546788,0.951828,19.414334,1.438623,3.225194,12.501277,8.939288,181.935209,32.000000,185.760177,193.055296,175.550410,185.129365,32.000000,167.533673,71.101142,82.205585,94.574474,42.052771,52.583264,65.658127,43.762261,27.443038,61.221855,59.607600,40.583420
50.167728,59.821204,161.567267,157.160807,104.942690,96.285878,29.433561,14.191712,159.048969,2.772643,58.379684,50.963219,156.057253,162.894403,153.788776,159.677798,107.408167,158.429534,-0.000757,-1.738460,32.000000,-235.816436,159.723748,-0.023130,27.841340,0.674419,386453.397447,0.941005,19.409698,1.446470,3.225424,8.654432,12.445773,181.930959,32.000000,185.759592,193.051302,175.543964,185.133614,32.000000,167.524730,71.100824,82.207815,94.573656,42.052771,52.520585,65.658127,43.708790,27.443038,61.222767,59.599771,40.648938
50.169848,59.824581,161.657265,157.160197,104.887488,96.306155,29.253504,14.191624,159.064308,2.772691,58.384264,50.973289,156.055889,162.913614,153.788153,159.693919,107.408870,158.445600,-0.000757,-1.738476,32.000000,-235.816421,159.740607,-0.023100,27.844289,0.674180,386543.623409,0.950327,19.400592,1.452779,3.223851,10.747405,14.310025,181.930940,32.000000,185.751534,193.050339,175.542741,185.138932,32.000000,167.518975,71.100649,82.209397,94.573216,42.052771,52.551844,65.658127,43.671146,27.443038,61.225871,59.589868,40.725606
50.177661,59.828562,161.781706,157.159691,104.891519,96.322403,29.312326,14.191393,159.079690,2.772619,58.388284,50.980779,156.054529,162.926495,153.787643,159.708806,107.409799,158.459257,-0.000757,-1.738491,32.000000,-235.816682,159.754591,-0.023111,27.843594,0.673554,386579.188320,0.942722,19.380878,1.458320,3.220542,6.414362,9.120357,181.930210,32.000000,185.745727,193.051236,175.541288,185.136780,32.000000,167.516716,71.100417,82.210297,94.572159,42.052771,52.625894,65.658127,43.635708,27.443038,61.230515,59.598247,40.831696
50.189402,59.832692,161.799167,157.158861,104.893017,96.346562,29.157587,14.191242,159.093050,2.772790,58.392218,50.991629,156.053902,162.939773,153.785593,159.726931,107.411322,158.477529,-0.000757,-1.738512,32.000000,-235.816816,159.768490,-0.023084,27.840993,0.673930,386662.015324,0.948689,19.382071,1.464545,3.222200,17.113683,9.474463,181.931872,32.000000,185.742642,193.055701,175.540964,185.131676,32.000000,167.522185,71.100955,82.211479,94.571482,42.052771,52.694761,65.658127,43.591086,27.443038,61.235500,59.606813,40.601029
50.195989,59.835973,161.709884,157.157586,104.883462,96.370637,29.405648,14.191250,159.104643,2.772330,58.400276,51.002084,156.052633,162.952877,153.784128,159.739173,107.413332,158.491583,-0.000756,-1.740258,32.000000,-235.816723,159.781654,-0.023133,27.838744,0.674410,386725.607060,0.946793,19.378012,1.469506,3.224178,8.005100,13.561284,181.925117,32.000000,185.743240,193.060828,175.531335,185.129370,32.000000,167.528131,71.100591,82.213140,94.569936,42.052771,52.616447,65.658127,43.545167,27.443038,61.239695,59.584282,40.647470
50.204832,59.840364,161.925227,157.156166,104.906068,96.394989,29.155052,14.190938,159.114960,2.772120,58.410045,51.010483,156.051256,162.963709,153.782403,159.751309,107.415034,158.505577,-0.000756,-1.742026,32.000000,-235.817058,159.795453,-0.023170,27.838195,0.674554,386817.820905,0.951822,19.370059,1.475863,3.223772,9.882167,7.202531,181.922318,32.000000,185.742141,193.057169,175.523224,185.129878,32.000000,167.524947,71.100961,82.214557,94.568626,42.052771,52.720316,65.658127,43.508515,27.443038,61.244298,59.597608,40.566473
50.214612,59.845944,161.871612,157.154791,104.909047,96.419557,29.163889,14.190868,159.124327,2.771975,58.421394,51.021251,156.050825,162.976004,153.781456,159.761492,107.417551,158.517815,-0.000756,-1.742019,32.000000,-235.817030,159.805843,-0.023141,27.839836,0.674372,386910.708863,0.943900,19.366562,1.479912,3.221570,16.305799,9.344255,181.919472,32.000000,185.739475,193.051891,175.518042,185.136709,32.000000,167.515776,71.101877,82.216095,94.568772,42.052771,52.785044,65.658127,43.459770,27.443038,61.250519,59.594038,40.670287
50.213659,59.852794,161.795016,157.153650,104.931315,96.443904,29.150590,14.190538,159.135206,2.771559,58.429755,51.028355,156.050956,162.986780,153.780046,159.771308,107.419752,158.526121,-0.000757,-1.742000,32.000000,-235.817333,159.817373,-0.023184,27.846071,0.675223,387004.586881,0.952080,19.361854,1.484244,3.225292,16.186808,13.027868,181.921814,32.000000,185.732066,193.048456,175.518230,185.145251,32.000000,167.506866,71.103890,82.218237,94.570453,42.052771,52.725245,65.658127,43.422425,27.443038,61.259503,59.596044,40.661703
50.227037,59.859463,161.833430,157.152829,104.902918,96.468081,29.901477,14.190438,159.148891,2.771082,58.427484,51.037965,156.050211,162.999810,153.778466,159.783601,107.422031,158.534893,-0.000757,-1.741957,32.000000,-235.817497,159.832209,-0.023157,27.855325,0.675036,387099.495376,0.951844,19.357375,1.487004,3.223596,29.196347,20.806175,181.925386,32.000000,185.726750,193.048378,175.519326,185.143171,32.000000,167.508725,71.106408,82.219643,94.572160,42.052771,52.743336,65.658127,43.383655,27.443038,61.268351,59.592494,40.755614
50.233580,59.862290,161.781681,157.151604,104.913281,96.492468,29.148081,14.190395,159.162717,2.770922,58.412814,51.046022,156.050140,163.012885,153.776436,159.798236,107.425030,158.546965,-0.000757,-1.741954,32.000000,-235.817669,159.846727,-0.023162,27.863604,0.674807,387202.310055,0.952556,19.365204,1.488384,3.222132,9.120278,18.630841,181.925469,32.000000,185.723016,193.051083,175.516516,185.137976,32.000000,167.518715,71.107834,82.220195,94.573728,42.052771,52.748177,65.658127,43.329075,27.443038,61.274392,59.589268,40.690023
50.242503,59.860469,161.745744,157.149790,104.990448,96.516852,29.199273,14.190308,159.177312,2.770954,58.392244,51.059305,156.047913,163.028177,153.775427,159.813126,107.427125,158.562384,-0.000757,-1.741996,32.000000,-235.817774,159.863525,-0.023202,27.869428,0.674720,387295.285019,0.928613,19.358113,1.489887,3.222038,25.659143,21.900394,181.918215,32.000000,185.725870,193.055763,175.509861,185.134078,32.000000,167.528514,71.109277,82.220716,94.575853,42.052771,52.707883,65.658127,43.288279,27.443038,61.274938,59.613373,40.571828
50.264964,59.853190,161.823630,157.147199,105.124798,96.541278,29.159949,14.190153,159.194508,2.771013,58.368198,51.073712,156.045384,163.043401,153.775508,159.825807,107.430715,158.575351,-0.000758,-1.741973,32.000000,-235.817800,159.878297,-0.023204,27.870744,0.674426,387386.812146,0.952726,19.354212,1.492091,3.220588,6.529095,18.638868,181.910443,32.000000,185.729095,193.051353,175.505412,185.135615,32.000000,167.521979,71.112109,82.222035,94.579008,42.052771,52.752581,65.658127,43.231392,27.443038,61.263727,59.585934,40.846883
50.273331,59.841963,161.897168,157.143182,105.276312,96.565620,29.150248,14.189999,159.211574,2.771435,58.343688,51.082969,156.043629,163.058478,153.775872,159.842521,107.434618,158.588727,-0.000758,-1.741978,32.000000,-235.817984,159.890169,-0.023231,27.870099,0.674198,387472.979308,0.951106,19.343214,1.496644,3.219301,15.144996,21.772225,181.908675,32.000000,185.727133,193.046586,175.505021,185.141303,32.000000,167.514354,71.115943,82.224400,94.583646,42.052771,52.823628,65.658127,43.169629,27.443038,61.248697,59.601542,40.679238
50.274238,59.829955,161.884815,157.138360,105.341084,96.590078,29.140217,14.189844,159.229878,2.771308,58.323103,51.094417,156.041515,163.074586,153.775687,159.859340,107.437565,158.601524,-0.000757,-1.741994,32.000000,-235.818135,159.905820,-0.023224,27.869815,0.674307,387539.926888,0.952142,19.312845,1.498643,3.219412,9.515174,60.033383,181.911859,32.000000,185.720066,193.042563,175.511342,185.147352,32.000000,167.508407,71.119525,82.225829,94.588733,42.052771,52.834813,65.658127,43.133672,27.443038,61.231160,59.594392,40.836758
50.289281,59.818055,161.975202,157.133071,105.461602,96.614328,29.941581,14.189810,159.248713,2.771610,58.304776,51.101154,156.038143,163.091767,153.775904,159.875166,107.441775,158.615990,-0.000755,-1.741991,32.000000,-235.818225,159.918972,-0.023176,27.870887,0.674620,387611.039418,0.952497,19.293019,1.500503,3.220339,28.941685,10.444385,181.916621,32.000000,185.713655,193.043334,175.520506,185.143589,32.000000,167.509089,71.122094,82.226811,94.594324,42.052771,52.912782,65.658127,43.081388,27.443038,61.212437,59.603292,40.674396
50.296957,59.807150,161.919753,157.127654,105.518564,96.630500,29.902054,14.189802,159.266057,2.771674,58.288686,51.105920,156.035279,163.108637,153.775150,159.888115,107.446108,158.630061,-0.000755,-1.742008,32.000000,-235.818286,159.936634,-0.023188,27.873379,0.674716,387688.711339,0.953016,19.280080,1.503074,3.220035,29.240073,10.319177,181.913471,32.000000,185.710544,193.044791,175.521553,185.139249,32.000000,167.515933,71.123938,82.227813,94.599926,42.052771,52.882232,65.658127,43.025554,27.443038,61.195790,59.600234,40.698167
50.289216,59.797580,161.903915,157.122924,105.555327,96.642725,29.969809,14.189803,159.282402,2.771957,58.273015,51.109267,156.031440,163.123246,153.775175,159.905343,107.450163,158.642978,-0.000756,-1.741975,32.000000,-235.818373,159.950035,-0.023238,27.877223,0.674955,387753.411119,0.927408,19.252721,1.505096,3.220869,9.684710,6.639746,181.906642,32.000000,185.713329,193.045902,175.516960,185.136750,32.000000,167.521878,71.126306,82.228600,94.605004,42.052771,52.869522,65.658127,42.992901,27.443038,61.180361,59.588393,40.851725
50.290433,59.788032,161.941016,157.118753,105.578704,96.655008,29.160142,14.189696,159.296942,2.772480,58.258071,51.110905,156.027849,163.137927,153.774494,159.919891,107.455666,158.655447,-0.000756,-1.741980,32.000000,-235.818513,159.962653,-0.023285,27.882660,0.674690,387791.870425,0.928606,19.233928,1.506828,3.219275,10.288232,19.544612,181.899951,32.000000,185.718890,193.038922,175.514739,185.139985,32.000000,167.519099,71.130073,82.230965,94.610148,42.052771,52.900906,65.658127,42.947993,27.443038,61.165533,59.602043,40.567353
50.289973,59.778443,162.134461,157.114834,105.609000,96.655467,29.958790,14.189747,159.313157,2.773210,58.241439,51.110774,156.024639,163.153358,153.773736,159.933432,107.460127,158.671831,-0.000756,-1.741972,32.000000,-235.818424,159.977741,-0.023214,27.888407,0.674710,387826.519931,0.926757,19.232312,1.508338,3.219456,6.262286,6.715794,181.895509,32.000000,185.715148,193.033229,175.515839,185.144451,32.000000,167.512741,71.132771,82.231730,94.614476,42.052771,53.003701,65.658127,42.906831,27.443038,61.150685,59.595297,40.757301
50.289797,59.768749,162.138266,157.110859,105.647747,96.655695,29.150549,14.189730,159.330955,2.773508,58.224217,51.111482,156.021297,163.168377,153.773725,159.949486,107.464551,158.685080,-0.000755,-1.741974,32.000000,-235.818515,159.991351,-0.023229,27.892421,0.674764,387853.325434,0.952561,19.221513,1.508206,3.220116,6.105066,5.900830,181.898778,32.000000,185.708373,193.030096,175.523813,185.146304,32.000000,167.508829,71.136857,82.232598,94.620513,42.052771,53.071248,65.658127,42.865526,27.443038,61.135558,59.591579,40.685254
50.290874,59.757810,162.176026,157.106750,105.669993,96.655839,29.938061,14.189737,159.348012,2.773653,58.207281,51.111645,156.018555,163.184970,153.772264,159.964818,107.469273,158.699242,-0.000755,-1.741978,32.000000,-235.818522,160.005586,-0.023345,27.894044,0.675308,387835.144348,0.927158,19.212397,1.510805,3.223992,9.907681,9.336349,181.902706,32.000000,185.702751,193.031399,175.533399,185.139628,32.000000,167.509698,71.140425,82.233326,94.626085,42.052771,53.090885,65.658127,42.821610,27.443038,61.119187,59.599437,40.683714
50.287458,59.746712,162.253473,157.103166,105.724684,96.655910,29.910264,14.189658,159.362909,2.774093,58.191489,51.113524,156.015760,163.197436,153.770393,159.978248,107.472949,158.712739,-0.000754,-1.742000,32.000000,-235.818623,160.019041,-0.023441,27.894894,0.675206,387816.405719,0.952846,19.202884,1.512089,3.224079,7.169017,7.622118,181.899890,32.000000,185.699609,193.034174,175.532532,185.134257,32.000000,167.516196,71.144440,82.233706,94.632262,42.052771,53.132556,65.658127,42.783422,27.443038,61.102047,59.595592,40.623699
50.284449,59.735622,162.178735,157.100089,105.770270,96.655789,29.160255,14.189660,159.378321,2.774123,58.177303,51.112695,156.013216,163.212295,153.769546,159.993507,107.478346,158.725196,-0.000753,-1.741977,32.000000,-235.818681,160.033880,-0.023467,27.893565,0.675270,387794.231021,0.927734,19.190840,1.513467,3.224761,14.563351,8.800742,181.891826,32.000000,185.703537,193.034192,175.528803,185.134323,32.000000,167.517272,71.149746,82.235099,94.640968,42.052771,53.131229,65.658127,42.745973,27.443038,61.084617,59.596300,40.633017
50.279671,59.724708,162.136679,157.097497,105.851134,96.655648,29.156738,14.189612,159.394021,2.774426,58.163801,51.109635,156.010203,163.229820,153.768732,160.007903,107.483321,158.739915,-0.000754,-1.740788,32.000000,-235.818676,160.050551,-0.023449,27.891824,0.675555,387775.972013,0.928639,19.183250,1.515606,3.226520,14.159213,6.777937,181.886675,32.000000,185.706882,193.025739,175.524545,185.138273,32.000000,167.509466,71.154847,82.236138,94.649410,42.052771,53.125584,65.658127,42.708343,27.443038,61.067505,59.602299,40.602496
50.267457,59.714684,162.036125,157.095158,105.872386,96.655892,29.147678,14.189530,159.408962,2.775181,58.151244,51.106653,156.008082,163.242992,153.767481,160.023598,107.488337,158.752999,-0.000752,-1.739612,32.000000,-235.818795,160.066136,-0.023523,27.889600,0.675331,387753.912907,0.952557,19.175252,1.515574,3.225226,11.221848,9.897464,181.885157,32.000000,185.702780,193.019689,175.523299,185.141856,32.000000,167.503130,71.160194,82.236476,94.658519,42.052771,53.095240,65.658127,42.677273,27.443038,61.051185,59.581430,40.694279
50.260173,59.705237,162.142968,157.093254,105.846895,96.647737,29.939132,14.189692,159.420575,2.775627,58.144604,51.100177,156.006179,163.255233,153.766833,160.036602,107.493454,158.765797,-0.000752,-1.740757,32.000000,-235.818720,160.078299,-0.023454,27.890191,0.675266,387733.872378,0.952743,19.169248,1.516939,3.224696,8.056833,60.461973,181.889451,32.000000,185.695236,193.016109,175.529908,185.141078,32.000000,167.503078,71.166824,82.237020,94.669468,42.052771,53.101489,65.658127,42.650565,27.443038,61.035649,59.598808,40.668893
50.252716,59.697249,162.177557,157.091862,105.866797,96.635665,29.245720,14.189747,159.431043,2.775784,58.146039,51.091685,156.005155,163.266018,153.764666,160.049737,107.498785,158.778695,-0.000752,-1.740751,32.000000,-235.818609,160.088613,-0.023416,27.895799,0.675110,387721.499713,0.953271,19.171778,1.517557,3.223480,8.129587,22.156437,181.892559,32.000000,185.689670,193.017705,175.537657,185.134138,32.000000,167.505519,71.172963,82.237980,94.680763,42.052771,53.207137,65.658127,42.619391,27.443038,61.020889,59.602506,40.664418
50.240179,59.691603,162.142921,157.091057,105.894856,96.623602,29.170493,14.189539,159.438763,2.776592,58.152597,51.082559,156.004320,163.275683,153.762281,160.058999,107.504770,158.789735,-0.000753,-1.740757,32.000000,-235.818775,160.096756,-0.023389,27.902352,0.675498,387672.844242,0.928117,19.169817,1.517951,3.226073,14.042760,9.128311,181.888653,32.000000,185.689294,193.020420,175.535780,185.128407,32.000000,167.508898,71.179233,82.238549,94.692908,42.052771,53.174802,65.658127,42.589689,27.443038,61.011125,59.592022,40.618197
50.227324,59.690525,162.067314,157.091515,105.826028,96.607409,29.949761,14.189535,159.447735,2.777150,58.167836,51.071522,156.003342,163.284286,153.759232,160.071153,107.514471,158.800440,-0.000754,-1.739574,32.000000,-235.818753,160.107612,-0.023132,27.907265,0.675493,387609.732302,0.950139,19.169495,1.518173,3.227240,7.340746,38.496627,181.881790,32.000000,185.694811,193.013860,175.532829,185.126611,32.000000,167.505338,71.188891,82.240839,94.709832,42.052771,53.163756,65.658127,42.556054,27.443038,61.005010,59.591982,40.580192
50.205974,59.693270,162.112043,157.093025,105.722402,96.593199,29.233273,14.189747,159.453390,2.777438,58.181906,51.060229,156.002208,163.289479,153.757349,160.076882,107.520027,158.807491,-0.000754,-1.739579,32.000000,-235.818553,160.113768,-0.023136,27.908043,0.675285,387552.327060,0.952717,19.176739,1.516942,3.227356,7.325118,15.856332,181.879535,32.000000,185.694700,193.007262,175.533881,185.130022,32.000000,167.493944,71.194650,82.242377,94.721126,42.052771,53.190696,65.658127,42.538645,27.443038,61.005553,59.596929,40.589657
50.192331,59.697878,162.137039,157.095596,105.590921,96.572820,29.209866,14.189706,159.455865,2.778363,58.197450,51.049234,156.001776,163.292675,153.754595,160.080301,107.524912,158.812838,-0.000754,-1.739576,32.000000,-235.818680,160.119103,-0.023076,27.905411,0.674949,387476.687263,0.928032,19.188881,1.511851,3.226676,20.822866,60.273922,181.881135,32.000000,185.687469,193.000645,175.534694,185.130188,32.000000,167.487252,71.200760,82.242833,94.731829,42.052771,53.213004,65.658127,42.524644,27.443038,61.009145,59.595159,40.642848
50.182378,59.703775,162.053586,157.099144,105.478506,96.548307,29.366327,14.189732,159.457140,2.778971,58.212810,51.036933,156.003542,163.296006,153.753544,160.084090,107.530228,158.816680,-0.000755,-1.739569,32.000000,-235.818611,160.122596,-0.023056,27.900567,0.675287,387427.121447,0.951089,19.213586,1.509330,3.228939,7.556910,13.205142,181.885263,32.000000,185.682546,192.999755,175.541335,185.123786,32.000000,167.488596,71.207880,82.244426,94.743061,42.052771,53.179653,65.658127,42.502659,27.443038,61.015435,59.594274,40.621131
50.170179,59.710386,162.102084,157.103580,105.355646,96.515942,29.881351,14.189779,159.458262,2.779498,58.224884,51.024701,156.005785,163.297361,153.751392,160.087092,107.535537,158.818477,-0.000756,-1.740732,32.000000,-235.818712,160.124492,-0.023036,27.896453,0.675490,387351.344256,0.951947,19.232232,1.506746,3.230315,16.037805,15.666442,181.885564,32.000000,185.680425,193.003874,175.541959,185.114880,32.000000,167.499294,71.214398,82.245641,94.754181,42.052771,53.214375,65.658127,42.480864,27.443038,61.023296,59.591205,40.686428
50.149622,59.715522,162.228344,157.108654,105.277471,96.491471,29.384465,14.189869,159.459665,2.780336,58.234084,51.009174,156.007966,163.295901,153.750713,160.088890,107.540707,158.821549,-0.000755,-1.740702,32.000000,-235.818673,160.125856,-0.023037,27.891800,0.675285,387257.424495,0.946856,19.248371,1.503085,3.229293,6.864368,8.891214,181.881704,32.000000,185.681781,193.006442,175.540236,185.109331,32.000000,167.507478,71.221643,82.247549,94.765803,42.052771,53.298854,65.658127,42.471382,27.443038,61.029781,59.593202,40.669994
50.138159,59.719042,162.161971,157.113655,105.236000,96.459006,29.220535,14.189864,159.458564,2.780843,58.241625,50.994960,156.010260,163.293235,153.749363,160.089045,107.546095,158.823466,-0.000755,-1.740701,32.000000,-235.818764,160.124424,-0.023033,27.888540,0.675504,387134.410666,0.930490,19.267539,1.498550,3.231045,14.559330,14.057354,181.877816,32.000000,185.686245,192.999681,175.535789,185.107226,32.000000,167.505753,71.228432,82.249098,94.776616,42.052771,53.322904,65.658127,42.456851,27.443038,61.034429,59.604512,40.559649
50.129902,59.721666,162.119141,157.118759,105.147462,96.430371,29.157187,14.190031,159.457075,2.781493,58.252224,50.980546,156.013554,163.291177,153.748402,160.088466,107.551976,158.822772,-0.000755,-1.740701,32.000000,-235.818622,160.123530,-0.023095,27.888907,0.676183,387047.525687,0.946424,19.293837,1.494703,3.234887,19.141981,9.702432,181.881024,32.000000,185.685244,192.991780,175.537769,185.110654,32.000000,167.500439,71.235680,82.251217,94.787668,42.052771,53.286895,65.658127,42.433876,27.443038,61.036779,59.597116,40.527808
50.110884,59.724114,162.178785,157.124143,105.083788,96.393945,29.205773,14.190073,159.453349,2.781590,58.267383,50.964136,156.016633,163.286856,153.748737,160.084579,107.557003,158.820488,-0.000755,-1.740697,32.000000,-235.818503,160.120432,-0.023109,27.890307,0.675961,386919.052374,0.951661,19.309161,1.490141,3.234302,5.594824,11.920029,181.884453,32.000000,185.680529,192.986495,175.540470,185.112280,32.000000,167.494814,71.242096,82.253157,94.798748,42.052771,53.312820,65.658127,42.426112,27.443038,61.038764,59.592848,40.602496
50.097717,59.729398,162.196861,157.130693,105.029279,96.357426,29.355596,14.190006,159.451957,2.782057,58.280819,50.949979,156.020191,163.281822,153.748089,160.083898,107.561152,158.818635,-0.000756,-1.740704,32.000000,-235.818641,160.118042,-0.023018,27.892501,0.675719,386802.662120,0.953625,19.320288,1.483960,3.233981,9.482693,11.576121,181.891491,32.000000,185.675568,192.982716,175.547318,185.104936,32.000000,167.498640,71.249525,82.254286,94.810752,42.052771,53.382160,65.658127,42.422813,27.443038,61.043477,59.600784,40.573956
50.089749,59.734957,162.059510,157.138098,104.942105,96.320670,29.214526,14.190047,159.450516,2.782572,58.291645,50.934427,156.025026,163.276968,153.748203,160.083367,107.566183,158.816953,-0.000756,-1.740723,32.000000,-235.818604,160.114631,-0.022987,27.894729,0.675901,386662.731517,0.952083,19.342328,1.477950,3.236398,4.778867,16.502830,181.889320,32.000000,185.675663,192.985195,175.547329,185.096774,32.000000,167.510527,71.256043,82.255412,94.822724,42.052771,53.321757,65.658127,42.399462,27.443038,61.049771,59.599388,40.498681
50.067614,59.740101,162.209829,157.146037,104.868809,96.284111,29.274841,14.189961,159.446606,2.782895,58.298882,50.917529,156.029408,163.271832,153.748846,160.078464,107.570861,158.813934,-0.000756,-1.740733,32.000000,-235.818701,160.114309,-0.022992,27.892923,0.675842,386524.101411,0.947152,19.361178,1.473004,3.237610,18.860383,8.155500,181.886212,32.000000,185.679918,192.984138,175.543238,185.091379,32.000000,167.519963,71.262750,82.256478,94.834410,42.052771,53.357664,65.658127,42.396800,27.443038,61.056490,59.597716,40.644829
50.056480,59.744140,162.269718,157.154188,104.757172,96.247499,29.225419,14.190091,159.442676,2.783889,58.304066,50.902997,156.033131,163.265593,153.751090,160.074014,107.576014,158.813932,-0.000755,-1.740747,32.000000,-235.818619,160.108785,-0.023019,27.886947,0.675157,386379.989978,0.951543,19.374949,1.467249,3.235383,9.242320,60.290235,181.882177,32.000000,185.684027,192.976426,175.538472,185.088049,32.000000,167.524346,71.268885,82.256829,94.845460,42.052771,53.449934,65.658127,42.391457,27.443038,61.060860,59.596988,40.665665
50.034344,59.747000,162.206437,157.162189,104.731537,96.210809,29.308728,14.190054,159.436150,2.784602,58.312223,50.886229,156.038493,163.257772,153.753866,160.065451,107.581923,158.813302,-0.000755,-1.740798,32.000000,-235.818622,160.098812,-0.023086,27.878398,0.675795,386245.661498,0.949697,19.402909,1.461272,3.239815,28.306167,9.569457,181.884395,32.000000,185.680895,192.966580,175.539228,185.093129,32.000000,167.520111,71.275174,82.257753,94.857471,42.052771,53.436903,65.658127,42.384027,27.443038,61.064123,59.600647,40.692004
50.013165,59.750608,162.280870,157.170664,104.705639,96.174098,29.253932,14.190148,159.429063,2.785346,58.327130,50.869309,156.043836,163.249458,153.757834,160.056515,107.587472,158.809464,-0.000754,-1.740800,32.000000,-235.818509,160.090210,-0.023043,27.871477,0.676055,386101.661283,0.951184,19.418427,1.456116,3.241733,13.706887,22.109029,181.889921,32.000000,185.678291,192.960004,175.544713,185.095713,32.000000,167.518903,71.282552,82.259314,94.870503,42.052771,53.460067,65.658127,42.394140,27.443038,61.067375,59.590487,40.699488
50.000184,59.756062,162.394926,157.179557,104.598999,96.137410,29.383017,14.189987,159.417837,2.785948,58.347956,50.848993,156.051067,163.237441,153.760870,160.047173,107.593759,158.802720,-0.000754,-1.740755,32.000000,-235.818658,160.082169,-0.023014,27.868419,0.676087,385962.573305,0.948587,19.444117,1.449935,3.241902,12.983052,12.075321,181.898207,32.000000,185.674795,192.954620,175.550830,185.093151,32.000000,167.524323,71.290254,82.260643,94.883864,42.052771,53.569291,65.658127,42.386492,27.443038,61.071719,59.591471,40.670508
49.972460,59.764462,162.319199,157.188807,104.505116,96.100890,29.270793,14.189963,159.404976,2.786583,58.374344,50.827436,156.057765,163.225264,153.762432,160.037362,107.599120,158.795207,-0.000754,-1.740747,32.000000,-235.818767,160.071799,-0.023025,27.868882,0.676548,385823.685011,0.950453,19.469575,1.442735,3.244763,7.033800,11.420933,181.900714,32.000000,185.675152,192.956481,175.547636,185.087525,32.000000,167.542061,71.297241,82.261946,94.897017,42.052771,53.571599,65.658127,42.398359,27.443038,61.082434,59.594176,40.693765
49.953525,59.777297,162.266823,157.199147,104.361962,96.064425,29.337525,14.190083,159.389591,2.786836,58.404809,50.804345,156.064376,163.210158,153.765581,160.023691,107.604188,158.784685,-0.000754,-1.740763,32.000000,-235.818559,160.063019,-0.023042,27.871140,0.676963,385680.310652,0.946200,19.488423,1.433544,3.247887,16.851270,60.362686,181.898796,32.000000,185.681427,192.954529,175.540681,185.084912,32.000000,167.554776,71.303943,82.263446,94.910387,42.052771,53.533072,65.658127,42.412752,27.443038,61.097439,59.596388,40.593765
49.939571,59.792164,162.340964,157.210371,104.275412,96.027814,29.193492,14.190143,159.373815,2.787446,58.436488,50.780281,156.072125,163.194375,153.769925,160.007531,107.610756,158.773787,-0.000754,-1.740744,32.000000,-235.818515,160.049502,-0.023036,27.871416,0.676818,385553.234483,0.950068,19.525441,1.424948,3.248173,3.323787,9.913598,181.897314,32.000000,185.688880,192.948958,175.534275,185.085189,32.000000,167.560910,71.310837,82.265900,94.922480,42.052771,53.570869,65.658127,42.410779,27.443038,61.116092,59.590783,40.608145
49.910089,59.808686,162.344104,157.222371,104.149117,95.978991,30.013961,14.190207,159.358482,2.787837,58.467219,50.758204,156.080972,163.174590,153.773400,159.990337,107.615952,158.762204,-0.000755,-1.740764,32.000000,-235.818433,160.036532,-0.023027,27.866686,0.676597,385425.993114,0.947975,19.557829,1.415349,3.248356,8.840334,12.003241,181.899275,32.000000,185.688411,192.939736,175.529506,185.091746,32.000000,167.565097,71.317983,82.268602,94.933439,42.052771,53.591132,65.658127,42.427801,27.443038,61.137745,59.600185,40.634851
49.893067,59.826483,162.364821,157.235043,104.040840,95.930204,29.165184,14.190291,159.341361,2.788555,58.492778,50.741220,156.089787,163.156776,153.777349,159.976534,107.619671,158.750226,-0.000757,-1.740731,32.000000,-235.818377,160.018944,-0.022991,27.860593,0.676817,385294.588676,0.952619,19.587109,1.404089,3.250748,17.139028,21.767029,181.909332,32.000000,185.685895,192.935163,175.531687,185.095043,32.000000,167.569260,71.325125,82.270852,94.944101,42.052771,53.648336,65.658127,42.442832,27.443038,61.162232,59.597923,40.616803
49.882066,59.842780,162.401004,157.247723,103.899818,95.885635,29.216993,14.190331,159.326133,2.789014,58.512582,50.726384,156.100501,163.135084,153.780319,159.958891,107.624422,158.738756,-0.000757,-1.740749,32.000000,-235.818304,160.004789,-0.022965,27.853204,0.677024,385129.390059,0.926749,19.634091,1.393905,3.252731,9.604606,10.140078,181.919974,32.000000,185.685364,192.934197,175.534857,185.092987,32.000000,167.577301,71.332459,82.274309,94.955367,42.052771,53.664266,65.658127,42.445335,27.443038,61.185381,59.598877,40.634631
49.862552,59.856460,162.426104,157.260218,103.788706,95.848913,29.217539,14.190382,159.311488,2.789452,58.524072,50.714289,156.111000,163.116797,153.784056,159.943746,107.627865,158.725802,-0.000757,-1.740760,32.000000,-235.818252,159.994614,-0.022957,27.846439,0.677165,384960.291987,0.953637,19.669482,1.385028,3.254256,12.364476,12.094245,181.923314,32.000000,185.687346,192.938114,175.528579,185.089043,32.000000,167.593617,71.338450,82.276693,94.965962,42.052771,53.719870,65.658127,42.457812,27.443038,61.206026,59.598444,40.593619
49.856952,59.867352,162.225275,157.272527,103.787751,95.824382,29.227558,14.190474,159.297388,2.789615,58.527386,50.705675,156.119841,163.102025,153.788843,159.931006,107.631950,158.712047,-0.000758,-1.740763,32.000000,-235.818191,159.982414,-0.022938,27.842267,0.677339,384800.134043,0.951776,19.697151,1.375337,3.255699,12.569236,11.853588,181.923173,32.000000,185.697705,192.935685,175.518949,185.090030,32.000000,167.604186,71.345091,82.280583,94.976527,42.052771,53.659158,65.658127,42.466740,27.443038,61.222992,59.592543,40.652386
49.852746,59.875282,162.094093,157.284645,103.823342,95.799998,29.216076,14.190567,159.284273,2.789881,58.524423,50.694850,156.128894,163.089539,153.794191,159.917388,107.636925,158.701542,-0.000759,-1.740777,32.000000,-235.818098,159.971450,-0.022913,27.841673,0.677631,384675.963985,0.951838,19.731010,1.366316,3.257477,7.100233,6.593727,181.924426,32.000000,185.706523,192.928523,175.511470,185.093945,32.000000,167.608388,71.350731,82.284900,94.986250,42.052771,53.568722,65.658127,42.463602,27.443038,61.233643,59.606557,40.608145
49.839294,59.878901,162.152059,157.296050,103.848023,95.775643,29.267545,14.190579,159.271898,2.790189,58.517713,50.687328,156.137879,163.077590,153.801114,159.906753,107.641462,158.693630,-0.000760,-1.740767,32.000000,-235.818042,159.963070,-0.022885,27.843276,0.676936,384587.241385,0.951413,19.747694,1.356306,3.253815,16.981748,18.668653,181.929983,32.000000,185.708442,192.922523,175.508144,185.102650,32.000000,167.612595,71.356727,82.289277,94.996866,42.052771,53.586961,65.658127,42.473007,27.443038,61.240210,59.600145,40.608365
49.836119,59.880662,162.126465,157.306555,103.824822,95.751319,29.848238,14.190748,159.259962,2.790836,58.506794,50.678642,156.147060,163.069395,153.808726,159.898787,107.646976,158.687339,-0.000760,-1.740744,32.000000,-235.817884,159.956232,-0.022882,27.844191,0.676387,384493.122681,0.951653,19.759975,1.346805,3.251458,9.471263,33.521111,181.942448,32.000000,185.708982,192.920099,175.514809,185.107021,32.000000,167.621923,71.362781,82.293932,95.008381,42.052771,53.614399,65.658127,42.476473,27.443038,61.243405,59.593281,40.710566
49.822733,59.880338,162.065717,157.316155,103.864132,95.726851,29.210772,14.190815,159.251620,2.791404,58.492525,50.672143,156.156419,163.059826,153.815834,159.891178,107.651879,158.682445,-0.000760,-1.740738,32.000000,-235.817807,159.949951,-0.022845,27.845295,0.676571,384399.952272,0.950029,19.777509,1.338861,3.253498,7.227767,7.273730,181.954455,32.000000,185.711924,192.920998,175.519599,185.106571,32.000000,167.638853,71.368204,82.298931,95.019369,42.052771,53.592533,65.658127,42.484786,27.443038,61.243945,59.602633,40.689656
49.818294,59.877700,162.009282,157.324843,103.885114,95.702372,29.221174,14.190926,159.243313,2.791629,58.476389,50.663249,156.164756,163.049851,153.823210,159.884356,107.656964,158.678173,-0.000760,-1.740727,32.000000,-235.817620,159.942813,-0.022837,27.844354,0.676327,384297.043587,0.931379,19.782555,1.330636,3.253192,11.470178,11.885131,181.958462,32.000000,185.718807,192.925838,175.518176,185.106061,32.000000,167.659749,71.374015,82.304595,95.029903,42.052771,53.566325,65.658127,42.490579,27.443038,61.239503,59.586563,40.669700
49.813111,59.872457,162.079566,157.332349,103.947681,95.677912,29.239330,14.191130,159.238847,2.791394,58.457843,50.658385,156.171494,163.044770,153.831420,159.877927,107.661944,158.674515,-0.000761,-1.740729,32.000000,-235.817382,159.937165,-0.022616,27.842654,0.676090,384197.802571,0.951741,19.796082,1.323625,3.252847,18.200115,17.117955,181.960574,32.000000,185.731653,192.923764,175.515821,185.110375,32.000000,167.671008,71.379816,82.310595,95.040654,42.052771,53.590640,65.658127,42.494353,27.443038,61.232553,59.588825,40.645196
49.808752,59.865896,162.149488,157.339278,104.040908,95.661693,29.251581,14.191169,159.235017,2.791425,58.433118,50.656058,156.178523,163.042166,153.839105,159.875078,107.666860,158.670675,-0.000762,-1.739606,32.000000,-235.817227,159.932264,-0.022669,27.838013,0.675797,384090.352492,0.951246,19.798038,1.316701,3.252004,15.670798,16.679024,181.963367,32.000000,185.742927,192.919327,175.514179,185.118661,32.000000,167.673570,71.384615,82.316911,95.050456,42.052771,53.657843,65.658127,42.497187,27.443038,61.223384,59.602673,40.658402
49.806040,59.857419,162.233779,157.345739,104.124355,95.649665,29.169926,14.191270,159.232989,2.791694,58.402564,50.654009,156.185226,163.042044,153.848484,159.874237,107.671621,158.669428,-0.000762,-1.739635,32.000000,-235.817130,159.933741,-0.022715,27.833642,0.675972,383979.567664,0.950508,19.798159,1.310143,3.253753,7.749315,18.738474,181.971644,32.000000,185.746558,192.916669,175.516318,185.127356,32.000000,167.682129,71.389908,82.323405,95.060980,42.052771,53.724743,65.658127,42.499740,27.443038,61.212287,59.597264,40.727807
49.807862,59.846431,162.115772,157.351835,104.199781,95.637427,29.159468,14.191423,159.235150,2.791954,58.370110,50.651410,156.191655,163.041660,153.857509,159.874680,107.675608,158.670406,-0.000762,-1.739619,32.000000,-235.817055,159.936297,-0.022701,27.830383,0.676269,383900.356577,0.950023,19.796109,1.303574,3.255442,11.332321,7.199779,181.983754,32.000000,185.747746,192.917269,175.526202,185.130362,32.000000,167.698292,71.395395,82.330070,95.072142,42.052771,53.719334,65.658127,42.500606,27.443038,61.195737,59.596664,40.582320
49.803177,59.831767,162.071532,157.356850,104.276726,95.625268,29.325116,14.191585,159.236413,2.792611,58.335474,50.650336,156.197377,163.042650,153.865791,159.877567,107.678435,158.671615,-0.000761,-1.737866,32.000000,-235.816876,159.940092,-0.022689,27.830294,0.676612,383834.495707,0.952599,19.790440,1.298276,3.257311,6.093805,19.383250,181.993604,32.000000,185.753354,192.923222,175.532675,185.130236,32.000000,167.716196,71.399796,82.336770,95.083998,42.052771,53.645243,65.658127,42.499627,27.443038,61.175608,59.598906,40.670728
49.808164,59.815877,162.148257,157.360814,104.372476,95.614813,29.232972,14.191735,159.241144,2.793200,58.301996,50.647632,156.202636,163.046524,153.873265,159.881450,107.681972,158.673497,-0.000761,-1.737269,32.000000,-235.816726,159.943534,-0.022694,27.832194,0.676138,383763.710159,0.952752,19.777566,1.294711,3.254823,2.878296,9.544246,181.997616,32.000000,185.761343,192.929289,175.535898,185.131068,32.000000,167.738233,71.404815,82.343541,95.097447,42.052771,53.713907,65.658127,42.502078,27.443038,61.152763,59.600962,40.691124
49.801835,59.799537,162.063568,157.363845,104.439360,95.602743,29.235983,14.191810,159.242877,2.793314,58.273399,50.644687,156.207105,163.048033,153.881930,159.884946,107.686601,158.678198,-0.000761,-1.737261,32.000000,-235.816568,159.948364,-0.022727,27.837263,0.675930,383694.406790,0.947311,19.767751,1.292403,3.254241,16.352826,10.185203,181.999720,32.000000,185.775414,192.928899,175.536939,185.139167,32.000000,167.750285,71.410811,82.351706,95.112614,42.052771,53.695717,65.658127,42.500865,27.443038,61.128072,59.602270,40.674249
49.796766,59.783520,162.131966,157.366059,104.489505,95.590621,29.185812,14.191927,159.246441,2.794063,58.247175,50.643629,156.211388,163.049230,153.890030,159.887355,107.691610,158.679275,-0.000763,-1.737260,32.000000,-235.816446,159.952105,-0.022766,27.842886,0.675985,383623.281103,0.950049,19.746700,1.289678,3.255455,10.278414,19.026393,182.006691,32.000000,185.785215,192.925249,175.541664,185.151860,32.000000,167.755959,71.415700,82.360176,95.127912,42.052771,53.720877,65.658127,42.508109,27.443038,61.103989,59.600686,40.689436
49.797413,59.769276,162.162215,157.368021,104.609939,95.582353,29.222077,14.192161,159.253834,2.794314,58.224238,50.639572,156.215608,163.053213,153.897708,159.889411,107.695565,158.683735,-0.000761,-1.736682,32.000000,-235.816183,159.957376,-0.022730,27.845646,0.675533,383550.635576,0.949922,19.736910,1.287074,3.254169,10.191249,15.902394,182.014902,32.000000,185.790863,192.923967,175.550397,185.164699,32.000000,167.753967,71.421598,82.368522,95.142788,42.052771,53.793278,65.658127,42.510347,27.443038,61.081514,59.586357,40.634411
49.797179,59.760324,162.118796,157.369293,104.672889,95.582296,29.277475,14.192159,159.257008,2.794512,58.212185,50.638238,156.218159,163.055259,153.902500,159.890870,107.698464,158.686233,-0.000762,-1.736104,32.000000,-235.816073,159.959908,-0.022695,27.845970,0.675587,383476.659729,0.951501,19.726141,1.282528,3.255873,13.274565,9.196658,182.023897,32.000000,185.793916,192.925629,175.558965,185.168790,32.000000,167.758073,71.425017,82.373917,95.153209,42.052771,53.771704,65.658127,42.507690,27.443038,61.067052,59.594008,40.680045
49.798195,59.744926,162.078486,157.371929,104.724282,95.582388,29.206578,14.192422,159.262023,2.794807,58.198582,50.632483,156.223589,163.059301,153.910107,159.894218,107.704147,158.689977,-0.000763,-1.736087,32.000000,-235.815776,159.966975,-0.022694,27.845026,0.675534,383417.900027,0.950188,19.711227,1.280496,3.256439,10.478016,9.980412,182.034788,32.000000,185.802927,192.934701,175.570079,185.172235,32.000000,167.778341,71.431210,82.384804,95.174856,42.052771,53.740058,65.658127,42.506477,27.443038,61.041153,59.596231,40.634411
49.789270,59.736567,162.091678,157.374277,104.770517,95.582679,29.364801,14.192462,159.263124,2.795085,58.193315,50.628613,156.226477,163.062838,153.915877,159.897649,107.707665,158.693222,-0.000764,-1.736091,32.000000,-235.815777,159.968555,-0.022690,27.842751,0.675358,383401.267858,0.948372,19.702518,1.278673,3.255582,13.349765,7.860598,182.039681,32.000000,185.813161,192.942101,175.575073,185.176636,32.000000,167.790901,71.435965,82.392924,95.191546,42.052771,53.781247,65.658127,42.514518,27.443038,61.027759,59.595316,40.625753
49.781159,59.732174,161.982327,157.377137,104.783340,95.582616,29.332407,14.192560,159.263718,2.795642,58.187394,50.624525,156.229598,163.064803,153.920635,159.898716,107.712379,158.695679,-0.000765,-1.736081,32.000000,-235.815709,159.969552,-0.022759,27.840396,0.675194,383371.628448,0.950615,19.686067,1.274602,3.254706,9.064521,9.570296,182.041532,32.000000,185.826570,192.943312,175.577881,185.184154,32.000000,167.799953,71.440532,82.401723,95.208576,42.052771,53.742683,65.658127,42.526936,27.443038,61.018114,59.601906,40.680119
49.781794,59.728362,162.020452,157.379913,104.773968,95.582757,29.159512,14.192720,159.265667,2.796158,58.183040,50.619667,156.233982,163.064418,153.925466,159.898276,107.716813,158.696810,-0.000766,-1.736094,32.000000,-235.815561,159.973215,-0.022847,27.839304,0.675404,383362.256484,0.945661,19.686949,1.272482,3.255554,8.596017,8.012775,182.049447,32.000000,185.831712,192.944343,175.586992,185.197540,32.000000,167.803272,71.444927,82.411235,95.225618,42.052771,53.739645,65.658127,42.530143,27.443038,61.010757,59.589091,40.668306
49.771888,59.725268,162.081339,157.382661,104.770792,95.583101,29.168823,14.192854,159.266306,2.796606,58.182894,50.615083,156.237542,163.065670,153.930301,159.898710,107.720584,158.696557,-0.000765,-1.736073,32.000000,-235.815530,159.973178,-0.022840,27.838638,0.675172,383353.782695,0.946863,19.690954,1.268825,3.253888,13.840170,10.531621,182.060273,32.000000,185.838399,192.946380,175.599620,185.209855,32.000000,167.804989,71.449537,82.420182,95.243012,42.052771,53.818549,65.658127,42.538840,27.443038,61.004215,59.602417,40.713061
49.770838,59.723026,162.012220,157.385437,104.750615,95.583056,29.278291,14.193072,159.268223,2.797023,58.184727,50.610303,156.241252,163.066500,153.933439,159.897781,107.724183,158.695435,-0.000766,-1.737200,32.000000,-235.815428,159.970102,-0.022859,27.840623,0.675319,383340.997533,0.952456,19.686484,1.264880,3.254613,13.736316,8.112495,182.072528,32.000000,185.842459,192.950968,175.617079,185.214292,32.000000,167.813028,71.453193,82.428981,95.259933,42.052771,53.798319,65.658127,42.546043,27.443038,60.999490,59.600883,40.647837
49.771154,59.722260,161.881684,157.388221,104.703528,95.583041,29.282249,14.193188,159.267067,2.796778,58.188838,50.605977,156.245321,163.064349,153.935728,159.895928,107.727410,158.692353,-0.000766,-1.738964,32.000000,-235.815260,159.969381,-0.022885,27.843855,0.675681,383338.330114,0.952356,19.693650,1.260999,3.256484,6.157791,16.916187,182.078132,32.000000,185.851488,192.962127,175.627523,185.215956,32.000000,167.830463,71.456870,82.437505,95.277024,42.052771,53.735142,65.658127,42.547678,27.443038,60.996165,59.602142,40.707558
49.770411,59.721784,161.834102,157.391101,104.711389,95.574926,29.488367,14.193428,159.265139,2.796833,58.195018,50.601227,156.248001,163.062953,153.939147,159.894713,107.730479,158.688801,-0.000768,-1.740702,32.000000,-235.815214,159.968157,-0.022911,27.846390,0.675403,383329.237635,0.948811,19.692494,1.256917,3.255164,6.740225,11.250929,182.080697,32.000000,185.865060,192.970695,175.634767,185.220416,32.000000,167.845909,71.459582,82.446571,95.293161,42.052771,53.701277,65.658127,42.550086,27.443038,60.993749,59.596713,40.691711
49.768039,59.721908,161.738783,157.393986,104.675427,95.562827,29.215347,14.193483,159.263069,2.796463,58.199450,50.598666,156.251124,163.059418,153.941676,159.891162,107.733320,158.684926,-0.000768,-1.741113,32.000000,-235.815125,159.966369,-0.022901,27.847871,0.674853,383322.542251,0.948674,19.691401,1.252362,3.252520,16.826362,14.552030,182.082152,32.000000,185.878501,192.974534,175.642766,185.228392,32.000000,167.850079,71.461894,82.455044,95.308538,42.052771,53.681075,65.658127,42.553575,27.443038,60.991749,59.600194,40.702129
49.761300,59.722938,161.547953,157.396787,104.657527,95.558885,29.276300,14.193690,159.261407,2.796437,58.201591,50.594245,156.254278,163.055180,153.943942,159.886938,107.736123,158.682586,-0.000768,-1.742708,32.000000,-235.814951,159.961599,-0.022894,27.847070,0.674568,383283.751075,0.941977,19.691694,1.247763,3.251613,9.480212,18.583793,182.088820,32.000000,185.883603,192.977491,175.652696,185.241456,32.000000,167.851960,71.463889,82.463631,95.323063,42.052771,53.583361,65.658127,42.563221,27.443038,60.991701,59.600568,40.574470
49.764345,59.723565,161.420418,157.399588,104.661710,95.558872,29.244318,14.193879,159.261653,2.796532,58.200163,50.594994,156.257316,163.054178,153.947564,159.884009,107.737812,158.679910,-0.000768,-1.742729,32.000000,-235.814714,159.956435,-0.022901,27.842959,0.674138,383232.183777,0.950710,19.694275,1.243254,3.249852,16.380369,17.395422,182.102239,32.000000,185.887547,192.981981,175.670441,185.249457,32.000000,167.855733,71.465631,82.471391,95.337948,42.052771,53.486854,65.658127,42.568339,27.443038,60.991272,59.588776,40.665152
49.762715,59.722647,161.377737,157.402188,104.623168,95.550644,29.314398,14.194057,159.264566,2.796856,58.193561,50.598435,156.260812,163.054829,153.949616,159.883269,107.739596,158.677465,-0.000769,-1.742749,32.000000,-235.814588,159.954725,-0.022901,27.838220,0.673544,383216.690357,0.948835,19.702286,1.239442,3.246458,12.868033,12.481530,182.113779,32.000000,185.891158,192.989624,175.688118,185.252186,32.000000,167.859743,71.466222,82.478808,95.350964,42.052771,53.451756,65.658127,42.568310,27.443038,60.989546,59.600096,40.685768
49.758108,59.719814,161.446725,157.404424,104.591094,95.550591,29.305176,14.194097,159.265567,2.796808,58.180259,50.601794,156.263355,163.054703,153.951344,159.883997,107.741155,158.677545,-0.000771,-1.742738,32.000000,-235.814508,159.956736,-0.022916,27.835176,0.673150,383212.640196,0.949811,19.699759,1.236600,3.243696,11.909262,6.756700,182.120637,32.000000,185.897230,193.000127,175.696866,185.252228,32.000000,167.873026,71.466883,82.486212,95.363920,42.052771,53.486217,65.658127,42.579350,27.443038,60.985599,59.594589,40.656054
49.769910,59.714695,161.438819,157.406135,104.583874,95.558864,29.232843,14.194167,159.266496,2.797181,58.159511,50.604909,156.265388,163.058068,153.954306,159.887258,107.742534,158.675681,-0.000771,-1.742740,32.000000,-235.814438,159.957853,-0.022886,27.834359,0.673076,383176.180008,0.947490,19.700528,1.233763,3.242945,12.302472,12.797631,182.122025,32.000000,185.910266,193.006366,175.702698,185.257853,32.000000,167.878059,71.467767,82.493337,95.376903,42.052771,53.496517,65.658127,42.575618,27.443038,60.976715,59.591904,40.716142
49.771713,59.704333,161.306280,157.406563,104.659552,95.571272,29.366843,14.194411,159.270411,2.797235,58.135914,50.608436,156.268144,163.064152,153.957907,159.890982,107.745772,158.675507,-0.000772,-1.742759,32.000000,-235.814189,159.962372,-0.022910,27.834736,0.673448,383172.812262,0.947877,19.702468,1.232237,3.244632,9.914951,19.189363,182.126217,32.000000,185.923377,193.010100,175.711543,185.264364,32.000000,167.878264,71.468302,82.501176,95.389088,42.052771,53.420623,65.658127,42.569414,27.443038,60.962785,59.599831,40.575790
49.766276,59.692186,161.362965,157.406336,104.798958,95.583376,29.386887,14.194464,159.273919,2.797532,58.116822,50.608929,156.269627,163.072759,153.962605,159.896320,107.747795,158.677463,-0.000772,-1.742772,32.000000,-235.814138,159.967392,-0.023088,27.836002,0.673331,383189.017317,0.950044,19.685125,1.230056,3.243703,6.206503,21.374357,182.130419,32.000000,185.929101,193.011217,175.723835,185.275307,32.000000,167.880304,71.467397,82.507211,95.399384,42.052771,53.429904,65.658127,42.575911,27.443038,60.945012,59.595769,40.714675
49.765152,59.680230,161.367387,157.405741,104.907335,95.583615,29.331358,14.194548,159.276703,2.797530,58.106664,50.609309,156.271219,163.079595,153.968184,159.902702,107.749483,158.678400,-0.000772,-1.742751,32.000000,-235.814064,159.970845,-0.023113,27.839620,0.672889,383218.582431,0.945768,19.672895,1.226744,3.240923,9.007362,60.350262,182.145325,32.000000,185.931264,193.015867,175.744951,185.280193,32.000000,167.884050,71.466869,82.514164,95.409292,42.052771,53.450283,65.658127,42.583529,27.443038,60.924610,59.596064,40.708072
49.763478,59.670446,161.500945,157.405061,104.987983,95.583686,29.260423,14.194538,159.279687,2.797569,58.106062,50.609228,156.274433,163.085593,153.972013,159.903979,107.751788,158.680933,-0.000772,-1.742762,32.000000,-235.814002,159.972667,-0.023105,27.842612,0.673196,383252.293298,0.945326,19.666380,1.225564,3.242416,16.907113,11.927661,182.158305,32.000000,185.935863,193.023021,175.766260,185.281938,32.000000,167.894480,71.466146,82.521375,95.418548,42.052771,53.500993,65.658127,42.585867,27.443038,60.908815,59.601571,40.636832
49.754180,59.666027,161.636269,157.404810,104.985158,95.583654,29.439339,14.194448,159.282369,2.797627,58.110024,50.608395,156.277099,163.087147,153.975398,159.907550,107.754425,158.682320,-0.000771,-1.742763,32.000000,-235.814077,159.977492,-0.022943,27.844862,0.673123,383235.777642,0.947112,19.655587,1.224279,3.242578,11.872020,10.510456,182.162990,32.000000,185.942504,193.033453,175.780305,185.284239,32.000000,167.909630,71.464933,82.528005,95.426164,42.052771,53.623277,65.658127,42.599965,27.443038,60.898103,59.599722,40.677257
