OSU 80 Ton Compressor Load Stand
49.758575,59.663807,161.528740,157.404955,104.927984,95.583455,29.287204,14.194365,159.286474,2.797922,58.111911,50.605836,156.278656,163.089123,153.978663,159.909302,107.756786,158.684825,-0.000771,-1.742798,32.000000,-235.814132,159.979054,-0.022829,27.845954,0.673528,383220.963931,0.949419,19.647536,1.223065,3.245371,11.489385,14.271054,182.163893,32.000000,185.955676,193.035228,175.791286,185.290539,32.000000,167.918373,71.462817,82.533723,95.432282,42.052771,53.601063,65.658127,42.602636,27.443038,60.891507,59.597028,40.603963
49.754116,59.662582,161.466467,157.405453,104.950055,95.583452,29.274835,14.194421,159.288878,2.797937,58.113584,50.602157,156.281501,163.089910,153.980994,159.908545,107.759084,158.683713,-0.000771,-1.742808,32.000000,-235.813968,159.981994,-0.022846,27.847850,0.674078,383216.802183,0.943831,19.652750,1.221025,3.248697,14.348905,22.696730,182.166605,32.000000,185.968483,193.036072,175.801948,185.300420,32.000000,167.915033,71.460500,82.540452,95.437239,42.052771,53.523872,65.658127,42.604064,27.443038,60.888053,59.589327,40.698094
49.754321,59.661148,161.596493,157.406258,104.935522,95.583597,29.961691,14.194507,159.288740,2.797720,58.114619,50.598550,156.283148,163.093020,153.983197,159.907031,107.759742,158.683735,-0.000772,-1.742819,32.000000,-235.813886,159.981065,-0.022883,27.849475,0.673602,383206.207310,0.948634,19.645977,1.219744,3.246249,10.767180,11.971635,182.172563,32.000000,185.974806,193.036424,175.815026,185.309027,32.000000,167.912149,71.458077,82.546005,95.439628,42.052771,53.583789,65.658127,42.614102,27.443038,60.884142,59.593536,40.609319
49.755915,59.660150,161.776896,157.406887,104.947466,95.583534,29.267074,14.194627,159.291587,2.797602,58.114407,50.600049,156.285348,163.094627,153.985839,159.908248,107.760987,158.682773,-0.000773,-1.742829,32.000000,-235.813835,159.983960,-0.022856,27.851842,0.673391,383203.560627,0.949126,19.649371,1.216968,3.245289,14.451473,20.574051,182.183061,32.000000,185.977319,193.042520,175.834483,185.310943,32.000000,167.913373,71.454650,82.550514,95.441736,42.052771,53.705679,65.658127,42.613415,27.443038,60.880643,59.594746,40.624066
49.755758,59.659136,161.830718,157.407695,104.932700,95.583770,29.995447,14.194581,159.293619,2.797781,58.115762,50.598296,156.287860,163.098868,153.986279,159.908576,107.761746,158.681145,-0.000773,-1.742843,32.000000,-235.813841,159.984262,-0.022781,27.853427,0.673811,383200.859754,0.927361,19.647724,1.216318,3.247889,15.777906,12.673708,182.189964,32.000000,185.982891,193.051614,175.849402,185.310631,32.000000,167.923013,71.450455,82.554453,95.441358,42.052771,53.772506,65.658127,42.618324,27.443038,60.877334,59.596536,40.616656
49.752888,59.658669,161.720914,157.408732,104.944161,95.583744,29.167084,14.194504,159.295969,2.798348,58.124153,50.593726,156.289517,163.096891,153.987687,159.907808,107.762329,158.680801,-0.000773,-1.742833,32.000000,-235.813921,159.984553,-0.022794,27.854224,0.674374,383196.254019,0.949334,19.645076,1.214660,3.251410,25.457372,9.539622,182.191639,32.000000,185.989537,193.063032,175.857170,185.309989,32.000000,167.934152,71.446925,82.558725,95.440305,42.052771,53.757653,65.658127,42.620526,27.443038,60.873997,59.599683,40.676597
49.741275,59.659312,161.579882,157.410049,104.931304,95.583696,29.228217,14.194477,159.297552,2.798494,58.139662,50.588615,156.290947,163.091760,153.988333,159.901916,107.762803,158.677326,-0.000772,-1.742803,32.000000,-235.814007,159.980428,-0.022795,27.853431,0.674524,383194.682436,0.926285,19.644224,1.213198,3.252502,9.712580,28.693572,182.191077,32.000000,186.003312,193.064895,175.864718,185.315465,32.000000,167.934402,71.443423,82.562519,95.438618,42.052771,53.663688,65.658127,42.637536,27.443038,60.873046,59.600175,40.658769
49.744198,59.664184,161.602421,157.411357,104.869713,95.583809,29.350371,14.194548,159.294515,2.797960,58.158720,50.585936,156.293288,163.087670,153.988981,159.898313,107.764068,158.672528,-0.000772,-1.742814,32.000000,-235.813885,159.979044,-0.022853,27.851112,0.674159,383194.550187,0.952651,19.646731,1.212467,3.250483,16.751580,9.233008,182.193479,32.000000,186.013601,193.065758,175.875339,185.325290,32.000000,167.928263,71.440544,82.566244,95.437063,42.052771,53.641003,65.658127,42.641217,27.443038,60.876146,59.599417,40.665078
49.744074,59.671660,161.658218,157.413202,104.852290,95.583649,29.168466,14.194451,159.291132,2.797286,58.177596,50.581997,156.295762,163.083493,153.989818,159.891340,107.764811,158.669641,-0.000771,-1.744020,32.000000,-235.813984,159.973331,-0.022858,27.846806,0.673831,383202.247271,0.950903,19.659405,1.210496,3.248406,14.162706,7.550335,182.201320,32.000000,186.019201,193.067449,175.887753,185.336244,32.000000,167.923723,71.437931,82.568837,95.434775,42.052771,53.693407,65.658127,42.649129,27.443038,60.883162,59.595415,40.647030
49.738323,59.680290,161.524629,157.415693,104.808775,95.583754,29.238831,14.194340,159.288244,2.796712,58.192049,50.579841,156.299474,163.080202,153.990371,159.883270,107.765486,158.665120,-0.000771,-1.745209,32.000000,-235.814097,159.969470,-0.022860,27.841864,0.673935,383204.042141,0.946898,19.661247,1.207165,3.248669,7.077696,28.495219,182.212973,32.000000,186.022163,193.074430,175.902126,185.337901,32.000000,167.926037,71.434974,82.571303,95.431148,42.052771,53.655702,65.658127,42.654472,27.443038,60.893957,59.593104,40.656568
49.740233,59.688624,161.460042,157.418938,104.771671,95.583765,29.149435,14.194420,159.285920,2.796795,58.199510,50.578519,156.304059,163.075478,153.990896,159.876666,107.766553,158.663544,-0.000771,-1.745224,32.000000,-235.814087,159.963572,-0.022855,27.835960,0.674251,383211.370838,0.952823,19.668853,1.205178,3.249799,6.964726,19.679618,182.217678,32.000000,186.028902,193.086391,175.908304,185.335967,32.000000,167.936021,71.431289,82.573288,95.427366,42.052771,53.597344,65.658127,42.665769,27.443038,60.904160,59.596379,40.610640
49.741890,59.692844,161.471861,157.422310,104.763729,95.583817,29.154181,14.194438,159.283443,2.796274,58.201551,50.578276,156.306905,163.073094,153.990845,159.874020,107.766586,158.662568,-0.000772,-1.745224,32.000000,-235.814023,159.958580,-0.022917,27.831986,0.673989,383225.644921,0.950674,19.683441,1.202555,3.247488,21.454335,19.040953,182.220342,32.000000,186.037288,193.098541,175.913167,185.334819,32.000000,167.942971,71.426930,82.573876,95.422971,42.052771,53.583913,65.658127,42.663762,27.443038,60.910472,59.594854,40.678138
49.736196,59.694680,161.535339,157.425245,104.780782,95.583953,29.969753,14.194387,159.278980,2.796008,58.204047,50.580315,156.309448,163.070470,153.992733,159.868960,107.767781,158.660216,-0.000773,-1.745235,32.000000,-235.814051,159.951371,-0.023089,27.829899,0.673895,383232.676547,0.953570,19.689796,1.200808,3.246065,11.158185,16.233134,182.220047,32.000000,186.050619,193.102794,175.915685,185.337057,32.000000,167.943197,71.422715,82.575162,95.418518,42.052771,53.636889,65.658127,42.674700,27.443038,60.913130,59.594461,40.693105
49.736878,59.695331,161.564837,157.427940,104.802434,95.584016,29.385504,14.194371,159.275438,2.795457,58.204876,50.580114,156.311759,163.069359,153.994342,159.867978,107.767763,158.656458,-0.000773,-1.745220,32.000000,-235.814216,159.950004,-0.023084,27.832499,0.674020,383237.003735,0.953391,19.692300,1.200356,3.246195,21.758598,11.987254,182.225679,32.000000,186.053451,193.101345,175.924075,185.344852,32.000000,167.941758,71.416559,82.575612,95.412427,42.052771,53.677761,65.658127,42.682443,27.443038,60.912377,59.603735,40.578945
49.744254,59.695998,161.588461,157.430590,104.845209,95.584053,29.164895,14.194238,159.273184,2.794988,58.203858,50.581115,156.314197,163.067604,153.996049,159.868675,107.767697,158.651596,-0.000773,-1.745231,32.000000,-235.814351,159.946934,-0.023092,27.836225,0.674379,383240.898759,0.927569,19.700035,1.198147,3.247843,9.036442,6.946956,182.234994,32.000000,186.056522,193.102715,175.934936,185.351750,32.000000,167.937265,71.411256,82.575660,95.405276,42.052771,53.678109,65.658127,42.682396,27.443038,60.911663,59.596811,40.702496
49.743382,59.695924,161.738583,157.432997,104.825845,95.584027,29.168715,14.194193,159.274674,2.794459,58.198648,50.582774,156.317419,163.065260,153.997989,159.867752,107.767528,158.647237,-0.000772,-1.745251,32.000000,-235.814303,159.946680,-0.023099,27.840773,0.674417,383241.500992,0.945999,19.699979,1.196545,3.248391,18.059962,9.693859,182.247117,32.000000,186.058417,193.106961,175.949540,185.350875,32.000000,167.940075,71.404957,82.575849,95.397126,42.052771,53.765586,65.658127,42.683359,27.443038,60.910242,59.598277,40.698314
49.749462,59.694114,161.779248,157.434895,104.817056,95.584048,29.912928,14.194247,159.279305,2.793954,58.192127,50.584162,156.321097,163.065782,154.000140,159.869707,107.767593,158.643397,-0.000771,-1.745250,32.000000,-235.814359,159.949126,-0.023119,27.844634,0.674305,383237.538725,0.953001,19.693004,1.194516,3.248384,19.475885,9.855581,182.249965,32.000000,186.065259,193.118488,175.958157,185.348828,32.000000,167.952770,71.399216,82.576320,95.388352,42.052771,53.818079,65.658127,42.686593,27.443038,60.907221,59.596418,40.596406
49.752040,59.691000,161.823807,157.436295,104.833102,95.583980,29.173314,14.194331,159.279822,2.793552,58.186135,50.583153,156.323058,163.067057,154.003468,159.870143,107.767406,158.643736,-0.000771,-1.745253,32.000000,-235.814371,159.950122,-0.023125,27.846272,0.674745,383238.608762,0.952895,19.693833,1.192808,3.251459,16.396761,9.110983,182.252105,32.000000,186.075259,193.124745,175.963151,185.349460,32.000000,167.957191,71.392833,82.575180,95.378330,42.052771,53.860559,65.658127,42.683175,27.443038,60.901698,59.596172,40.664491
49.741976,59.687019,161.692920,157.437210,104.878523,95.583896,29.272013,14.194368,159.279678,2.792878,58.181217,50.583948,156.325211,163.066455,154.006010,159.871520,107.767941,158.644941,-0.000773,-1.745259,32.000000,-235.814349,159.950647,-0.023139,27.845433,0.674708,383231.693451,0.929058,19.685723,1.191088,3.251879,22.399315,7.175111,182.251912,32.000000,186.088498,193.127768,175.965816,185.351242,32.000000,167.956105,71.385783,82.575120,95.367090,42.052771,53.823710,65.658127,42.694378,27.443038,60.894288,59.589838,40.725900
49.744726,59.684348,161.698903,157.437797,104.928658,95.579854,29.263137,14.194400,159.279381,2.792759,58.177932,50.583814,156.328085,163.066675,154.009377,159.870697,107.767952,158.645417,-0.000772,-1.744723,32.000000,-235.814268,159.950726,-0.023116,27.841925,0.674793,383226.524627,0.952549,19.679940,1.191421,3.252606,17.849411,12.037184,182.257722,32.000000,186.092372,193.129007,175.971590,185.359478,32.000000,167.950735,71.379135,82.574831,95.356282,42.052771,53.783965,65.658127,42.705096,27.443038,60.888112,59.598286,40.606164
49.748413,59.682666,161.794273,157.438803,105.008939,95.567634,29.168869,14.194341,159.278212,2.792703,58.175744,50.584529,156.330194,163.067485,154.013808,159.869332,107.768040,158.647089,-0.000772,-1.742962,32.000000,-235.814379,159.951645,-0.023120,27.838278,0.674475,383226.629133,0.949538,19.686384,1.191406,3.250633,28.735282,6.842409,182.267714,32.000000,186.094279,193.133260,175.982725,185.363652,32.000000,167.948142,71.372753,82.575025,95.345185,42.052771,53.841510,65.658127,42.702003,27.443038,60.883257,59.596939,40.683053
49.743432,59.681463,161.976440,157.439994,105.069691,95.571694,29.873940,14.194344,159.278145,2.792621,58.169600,50.585030,156.332649,163.068194,154.015505,159.872821,107.767580,158.648254,-0.000771,-1.741186,32.000000,-235.814317,159.951364,-0.023140,27.835735,0.674505,383205.275603,0.949721,19.680866,1.191599,3.250574,6.978196,12.785372,182.277858,32.000000,186.095577,193.138287,175.992157,185.362839,32.000000,167.941067,71.365599,82.574907,95.333336,42.052771,53.960831,65.658127,42.710218,27.443038,60.879811,59.595080,40.632870
49.746155,59.680226,161.975425,157.441135,105.100275,95.583922,29.221743,14.194238,159.280329,2.792535,58.162073,50.585443,156.334817,163.071561,154.017400,159.878917,107.767716,158.649288,-0.000771,-1.740608,32.000000,-235.814433,159.953258,-0.023116,27.833477,0.674799,383151.734262,0.952587,19.675363,1.192233,3.252250,11.317734,12.690503,182.282271,32.000000,186.101677,193.148811,175.994044,185.359639,32.000000,167.949578,71.358943,82.575101,95.322413,42.052771,54.006498,65.658127,42.715848,27.443038,60.876289,59.598011,40.675056
49.752707,59.676690,162.121887,157.442309,105.124077,95.591510,29.246513,14.194398,159.281061,2.792387,58.150176,50.588471,156.335967,163.076709,154.020299,159.883566,107.767654,158.652002,-0.000772,-1.739158,32.000000,-235.814245,159.956613,-0.023097,27.832060,0.675602,383171.221850,0.930243,19.679320,1.193193,3.256238,13.603472,8.086955,182.281415,32.000000,186.114179,193.152424,175.993028,185.360648,32.000000,167.949155,71.351344,82.575288,95.310758,42.052771,54.060313,65.658127,42.710055,27.443038,60.870558,59.594952,40.689950
49.752108,59.671791,162.311009,157.443281,105.158659,95.591003,29.275590,14.194451,159.284402,2.792222,58.136206,50.590457,156.337892,163.081437,154.022955,159.891486,107.768123,158.654058,-0.000773,-1.738615,32.000000,-235.814272,159.961489,-0.023068,27.832518,0.675699,383216.209276,0.951066,19.675263,1.193504,3.256039,14.094155,9.585290,182.281742,32.000000,186.124842,193.153921,175.994968,185.363235,32.000000,167.943579,71.343422,82.577028,95.299036,42.052771,54.185763,65.658127,42.715698,27.443038,60.862731,59.596821,40.592591
49.753040,59.665740,162.433139,157.444000,105.232551,95.595079,29.338841,14.194532,159.284974,2.791940,58.125069,50.590061,156.339397,163.084979,154.025661,159.894428,107.768064,158.659175,-0.000772,-1.738578,32.000000,-235.814147,159.966644,-0.023200,27.833281,0.676210,383237.861060,0.950190,19.664939,1.194735,3.258554,28.326487,12.652933,182.284085,32.000000,186.127566,193.154195,175.998347,185.371730,32.000000,167.937050,71.335892,82.577935,95.287377,42.052771,54.318048,65.658127,42.722275,27.443038,60.852921,59.595198,40.686208
49.760266,59.658750,162.282049,157.444411,105.290790,95.599444,29.238355,14.194541,159.284404,2.791955,58.121141,50.590385,156.340245,163.087582,154.028662,159.896351,107.767786,158.662411,-0.000771,-1.738586,32.000000,-235.814133,159.966101,-0.023272,27.835728,0.676870,383229.484633,0.949241,19.660660,1.195152,3.262395,13.867389,9.222263,182.294239,32.000000,186.125808,193.158595,176.008698,185.375303,32.000000,167.932062,71.327932,82.578408,95.276695,42.052771,54.289195,65.658127,42.716967,27.443038,60.841056,59.598237,40.629422
49.750961,59.654966,162.151708,157.445266,105.331141,95.599541,29.258221,14.194609,159.285953,2.792040,58.124780,50.589043,156.341455,163.089427,154.029819,159.898850,107.767785,158.663595,-0.000771,-1.738559,32.000000,-235.814088,159.966935,-0.023275,27.838309,0.677294,383238.390905,0.947201,19.653643,1.197416,3.264788,14.165575,10.484369,182.300974,32.000000,186.127478,193.164753,176.020076,185.374569,32.000000,167.936004,71.319342,82.578941,95.265766,42.052771,54.180614,65.658127,42.725990,27.443038,60.832222,59.598601,40.667940
49.747063,59.654700,162.258400,157.446737,105.324865,95.599475,29.149048,14.194512,159.285143,2.791439,58.137900,50.584473,156.342426,163.088634,154.031080,159.896003,107.767120,158.666490,-0.000770,-1.738529,32.000000,-235.814191,159.964660,-0.023263,27.841288,0.676609,383242.391404,0.950330,19.639169,1.199087,3.261278,16.299478,13.041306,182.302390,32.000000,186.130301,193.173195,176.024268,185.372360,32.000000,167.943153,71.311127,82.579073,95.255373,42.052771,54.230005,65.658127,42.735934,27.443038,60.827422,59.602191,40.640133
49.742787,59.658000,162.331940,157.448884,105.276144,95.599284,29.328215,14.194552,159.283575,2.791407,58.154377,50.582649,156.343091,163.086109,154.032096,159.891622,107.767699,158.664728,-0.000770,-1.738560,32.000000,-235.814132,159.960001,-0.023293,27.844936,0.676205,383244.325439,0.949871,19.645024,1.199598,3.259268,9.100603,7.938795,182.300154,32.000000,186.139777,193.175908,176.023394,185.375565,32.000000,167.943997,71.303932,82.580149,95.246886,42.052771,54.344824,65.658127,42.747746,27.443038,60.827668,59.598198,40.584814
49.739829,59.664916,162.217784,157.451769,105.220184,95.599166,29.181240,14.194428,159.280721,2.791309,58.166682,50.580470,156.344534,163.083101,154.031274,159.885824,107.768469,158.661401,-0.000769,-1.738573,32.000000,-235.814295,159.956917,-0.023318,27.848056,0.676568,383247.709479,0.953510,19.648797,1.201510,3.261668,8.263263,13.597990,182.298584,32.000000,186.147048,193.175472,176.024659,185.383025,32.000000,167.936356,71.296938,82.580501,95.238593,42.052771,54.294691,65.658127,42.751802,27.443038,60.835715,59.593497,40.638299
49.739664,59.672335,162.147863,157.455048,105.154255,95.599082,29.397974,14.194554,159.278070,2.790725,58.171692,50.577450,156.345400,163.081193,154.031212,159.882135,107.768495,158.660220,-0.000770,-1.739767,32.000000,-235.814158,159.953132,-0.023335,27.847490,0.676798,383253.210633,0.947781,19.656527,1.200173,3.263427,13.927652,16.288813,182.298911,32.000000,186.149512,193.174886,176.027760,185.390892,32.000000,167.926045,71.289893,82.580229,95.231540,42.052771,54.261916,65.658127,42.759777,27.443038,60.844281,59.593231,40.704477
49.740643,59.677247,162.045372,157.458059,105.048743,95.599076,29.152160,14.194639,159.275507,2.790089,58.170894,50.575812,156.346713,163.077316,154.031438,159.879617,107.767788,158.657338,-0.000771,-1.739786,32.000000,-235.814205,159.948667,-0.023329,27.845001,0.676376,383261.228807,0.952633,19.666506,1.197969,3.261326,13.374425,7.209218,182.307883,32.000000,186.147672,193.181045,176.037990,185.390905,32.000000,167.919657,71.282716,82.580743,95.226069,42.052771,54.219787,65.658127,42.763951,27.443038,60.851330,59.601660,40.625827
49.733177,59.679715,162.081969,157.460681,105.040452,95.599270,29.799972,14.194749,159.270658,2.790009,58.168042,50.576108,156.349143,163.074459,154.030676,159.874667,107.766635,158.654743,-0.000771,-1.739770,32.000000,-235.814168,159.945176,-0.023328,27.841511,0.676155,383270.191885,0.945631,19.674098,1.197435,3.259931,28.444637,40.868352,182.313344,32.000000,186.149533,193.190091,176.043466,185.388901,32.000000,167.919105,71.275874,82.581891,95.221865,42.052771,54.222398,65.658127,42.772149,27.443038,60.854810,59.597618,40.576524
49.727758,59.679797,162.147950,157.462794,105.013109,95.599459,29.252752,14.194758,159.265227,2.789990,58.164411,50.576070,156.349492,163.072165,154.030836,159.872816,107.765362,158.653591,-0.000772,-1.739757,32.000000,-235.814274,159.940490,-0.023304,27.836027,0.675842,383276.966873,0.953596,19.677995,1.196900,3.257806,9.816452,9.516605,182.310785,32.000000,186.152751,193.200206,176.043436,185.385276,32.000000,167.920710,71.269690,82.582318,95.218438,42.052771,54.271936,65.658127,42.787884,27.443038,60.853170,59.604787,40.704256
49.735406,59.678610,162.137583,157.464220,105.055452,95.599378,29.236200,14.194808,159.263906,2.789687,58.161061,50.578628,156.350111,163.070816,154.031752,159.872181,107.764907,158.651747,-0.000771,-1.739763,32.000000,-235.814235,159.936807,-0.023308,27.830478,0.676167,383287.852810,0.933028,19.688199,1.196935,3.259031,11.452680,17.284034,182.307175,32.000000,186.161471,193.201286,176.041470,185.386463,32.000000,167.920047,71.263326,82.583200,95.215656,42.052771,54.301395,65.658127,42.785026,27.443038,60.850316,59.599152,40.610786
49.733151,59.677203,162.015543,157.465629,105.062733,95.599543,29.152531,14.194802,159.262297,2.789749,58.163111,50.578843,156.351676,163.067916,154.032886,159.868896,107.765012,158.650743,-0.000770,-1.739763,32.000000,-235.814180,159.933369,-0.023302,27.824904,0.676607,383295.078251,0.950598,19.693896,1.197712,3.260713,7.737217,21.414809,182.307313,32.000000,186.166399,193.202350,176.040800,185.395313,32.000000,167.912411,71.257415,82.584903,95.213615,42.052771,54.269510,65.658127,42.793359,27.443038,60.846691,59.604394,40.713721
49.725062,59.676780,161.803980,157.467041,105.066150,95.599580,29.478840,14.194831,159.257233,2.788990,58.169150,50.577783,156.353021,163.062937,154.034484,159.868180,107.764311,158.651019,-0.000769,-1.739765,32.000000,-235.814303,159.928626,-0.023295,27.821749,0.676606,383288.843305,0.950972,19.684783,1.197372,3.260003,16.771825,14.911467,182.310632,32.000000,186.165711,193.202910,176.043117,185.402748,32.000000,167.902740,71.251880,82.586494,95.212270,42.052771,54.129103,65.658127,42.804856,27.443038,60.842742,59.598463,40.619517
49.725418,59.678544,161.767111,157.468475,105.034690,95.599470,29.812502,14.194852,159.254646,2.788826,58.173106,50.576606,156.354526,163.058293,154.034862,159.861541,107.763489,158.649121,-0.000769,-1.739776,32.000000,-235.814337,159.926161,-0.023294,27.820574,0.676334,383288.589136,0.953747,19.685713,1.196834,3.257697,28.678625,60.368487,182.317867,32.000000,186.164399,193.206054,176.051558,185.402683,32.000000,167.901125,71.245407,82.588169,95.210696,42.052771,54.113541,65.658127,42.816702,27.443038,60.843499,59.595661,40.716435
49.729945,59.680135,161.871795,157.470060,104.991776,95.599499,29.466641,14.194932,159.251968,2.788430,58.172766,50.577074,156.357213,163.057205,154.034932,159.863705,107.764179,158.649612,-0.000768,-1.739774,32.000000,-235.814275,159.923898,-0.023288,27.821103,0.675765,383295.000157,0.943357,19.693674,1.197654,3.253972,28.600103,15.850441,182.322254,32.000000,186.165830,193.214932,176.051358,185.399848,32.000000,167.905922,71.238549,82.589779,95.209924,42.052771,54.167390,65.658127,42.819643,27.443038,60.844101,59.599339,40.632283
49.727192,59.680462,161.983642,157.471623,104.972089,95.599407,29.165268,14.194789,159.249585,2.788331,58.168549,50.577300,156.358523,163.055147,154.035845,159.862788,107.763873,158.646887,-0.000769,-1.739777,32.000000,-235.814482,159.919353,-0.023286,27.822619,0.675956,383296.241350,0.943654,19.691969,1.197181,3.255017,22.701486,21.619723,182.321908,32.000000,186.169073,193.224392,176.044932,185.397773,32.000000,167.910345,71.230445,82.592714,95.209123,42.052771,54.229987,65.658127,42.821769,27.443038,60.843721,59.599791,40.686281
49.725851,59.679429,161.901367,157.472908,104.960244,95.599567,29.885528,14.194754,159.248712,2.788387,58.162752,50.577298,156.360241,163.054025,154.035709,159.860730,107.764771,158.644814,-0.000770,-1.739761,32.000000,-235.814545,159.916418,-0.023413,27.826616,0.675956,383296.241350,0.943654,19.691969,1.197181,3.255017,9.671800,60.415752,182.317924,32.000000,186.174633,193.226143,176.035853,185.398390,32.000000,167.906824,71.222515,82.596394,95.208410,42.052771,54.226282,65.658127,42.830009,27.443038,60.841529,59.600647,40.570728
49.722552,59.676940,161.956133,157.473663,104.921181,95.599643,29.157176,14.194675,159.247781,2.788804,58.160498,50.574074,156.362061,163.052034,154.037329,159.859395,107.765895,158.644429,-0.000770,-1.739719,32.000000,-235.814622,159.913486,-0.023367,27.829313,0.676361,383298.123037,0.953463,19.695149,1.196311,3.257446,11.964874,24.139876,182.318398,32.000000,186.175476,193.223007,176.033815,185.407636,32.000000,167.901552,71.215111,82.600474,95.208707,42.052771,54.244033,65.658127,42.841965,27.443038,60.836198,59.604817,40.677551
49.719330,59.675604,162.063868,157.474041,104.920357,95.599575,29.356204,14.194584,159.245792,2.788926,58.165602,50.571289,156.362735,163.050467,154.039618,159.860640,107.765597,158.638627,-0.000770,-1.739728,32.000000,-235.814625,159.911243,-0.023345,27.833568,0.675988,383297.014978,0.930510,19.695504,1.194520,3.255879,7.268554,15.650002,182.322512,32.000000,186.173798,193.223025,176.039563,185.413676,32.000000,167.893802,71.208057,82.605023,95.208937,42.052771,54.346422,65.658127,42.848764,27.443038,60.831957,59.594313,40.701982
49.712722,59.676725,161.906194,157.474860,104.871531,95.599533,29.376406,14.194505,159.244345,2.788341,58.176511,50.568969,156.363897,163.046100,154.039992,159.860865,107.765068,158.635885,-0.000769,-1.739748,32.000000,-235.814628,159.908024,-0.023338,27.835893,0.676154,383294.392556,0.953818,19.696434,1.193231,3.257197,13.472109,10.418499,182.329855,32.000000,186.170935,193.223340,176.047505,185.413240,32.000000,167.890470,71.200739,82.610084,95.208916,42.052771,54.304204,65.658127,42.864925,27.443038,60.830023,59.593998,40.664125
49.712527,59.678835,161.802023,157.475763,104.855776,95.595515,29.155118,14.194375,159.243282,2.788024,58.186573,50.565662,156.364788,163.043877,154.039897,159.858165,107.764824,158.631271,-0.000768,-1.739741,32.000000,-235.814712,159.908594,-0.023347,27.836605,0.675949,383301.636493,0.946904,19.706410,1.190377,3.256836,8.385314,16.132689,182.328380,32.000000,186.170600,193.228691,176.047733,185.411110,32.000000,167.898254,71.195385,82.613460,95.209079,42.052771,54.224417,65.658127,42.872914,27.443038,60.831086,59.609911,40.459723
49.712280,59.684746,161.721198,157.477742,104.767278,95.595743,29.170653,14.194421,159.241628,2.787615,58.201893,50.561253,156.365852,163.039419,154.039787,159.855624,107.764482,158.626692,-0.000768,-1.739750,32.000000,-235.814711,159.905218,-0.023227,27.836918,0.675949,383301.636493,0.946904,19.706410,1.190377,3.256836,6.590426,23.987279,182.325510,32.000000,186.174949,193.235341,176.046456,185.410721,32.000000,167.903769,71.187861,82.618518,95.210070,42.052771,54.174296,65.658127,42.877883,27.443038,60.836882,59.596241,40.721938
49.704540,59.692626,161.823116,157.480445,104.712202,95.595790,29.393417,14.194588,159.239746,2.787603,58.212929,50.560012,156.367676,163.034768,154.040582,159.851089,107.765347,158.626296,-0.000768,-1.739755,32.000000,-235.814496,159.900107,-0.023321,27.835277,0.675538,383288.270959,0.954061,19.708722,1.188632,3.254754,7.295774,27.705793,182.321868,32.000000,186.182053,193.237431,176.045456,185.413211,32.000000,167.901256,71.180825,82.624213,95.211597,42.052771,54.204720,65.658127,42.893232,27.443038,60.845633,59.601719,40.670434
49.694232,59.700004,161.822896,157.483414,104.662447,95.587528,29.819471,14.194661,159.237525,2.787457,58.218534,50.561448,156.370231,163.031368,154.041532,159.846393,107.766631,158.625782,-0.000767,-1.739776,32.000000,-235.814397,159.897311,-0.023279,27.833311,0.675259,383297.354097,0.953575,19.714888,1.187002,3.253144,28.709945,19.065448,182.320429,32.000000,186.183813,193.237768,176.046033,185.419000,32.000000,167.900127,71.174559,82.630173,95.213605,42.052771,54.249433,65.658127,42.915210,27.443038,60.855179,59.605485,40.621351
49.697305,59.705645,161.697692,157.486408,104.647715,95.587612,29.233250,14.194666,159.236000,2.786918,58.219534,50.561357,156.372220,163.029671,154.042398,159.844420,107.766557,158.626493,-0.000768,-1.739787,32.000000,-235.814500,159.896553,-0.023282,27.829023,0.675786,383311.117710,0.946531,19.730792,1.185965,3.255701,20.837299,7.423626,182.323549,32.000000,186.181397,193.239075,176.047746,185.423868,32.000000,167.897920,71.167966,82.635364,95.214993,42.052771,54.188468,65.658127,42.920471,27.443038,60.862557,59.603745,40.612327
49.687922,59.709189,161.739057,157.489318,104.608520,95.586490,29.153632,14.194482,159.237087,2.786649,58.214814,50.561979,156.374413,163.029138,154.042999,159.844097,107.766043,158.626356,-0.000768,-1.739785,32.000000,-235.814649,159.895529,-0.023269,27.825545,0.675926,383291.977387,0.933157,19.748856,1.184459,3.256372,9.328875,10.214842,182.328619,32.000000,186.179529,193.242480,176.049550,185.423078,32.000000,167.897060,71.161489,82.640719,95.216776,42.052771,54.206053,65.658127,42.936249,27.443038,60.866410,59.598985,40.676157
49.691434,59.709068,161.726226,157.491899,104.627318,95.586437,29.323077,14.194430,159.241629,2.786325,58.202847,50.560849,156.376529,163.032085,154.043967,159.845642,107.765844,158.627239,-0.000766,-1.739758,32.000000,-235.814640,159.895827,-0.023128,27.822547,0.675549,383297.239098,0.951820,19.751311,1.184840,3.253651,12.917993,16.155327,182.327801,32.000000,186.180479,193.248958,176.045715,185.421546,32.000000,167.900772,71.155615,82.646674,95.218742,42.052771,54.215809,65.658127,42.947949,27.443038,60.866562,59.609380,40.709319
49.705436,59.705617,161.892138,157.493794,104.672264,95.586356,29.176835,14.194375,159.247136,2.786798,58.185451,50.561502,156.378194,163.035781,154.046348,159.848229,107.765885,158.629304,-0.000765,-1.739751,32.000000,-235.814694,159.898204,-0.023238,27.821429,0.675911,383304.093349,0.954615,19.764585,1.185296,3.255098,19.453842,6.930156,182.325272,32.000000,186.184377,193.253720,176.039496,185.421995,32.000000,167.906280,71.150000,82.653162,95.220707,42.052771,54.286664,65.658127,42.942611,27.443038,60.862903,59.599231,40.701982
49.700098,59.698789,162.040994,157.495122,104.740310,95.594484,29.200979,14.194330,159.252830,2.786306,58.167404,50.563230,156.379216,163.040990,154.048293,159.854926,107.766094,158.632467,-0.000764,-1.739758,32.000000,-235.814627,159.902973,-0.023235,27.821529,0.675894,383302.064726,0.949025,19.760823,1.185875,3.254610,14.298686,15.862406,182.323798,32.000000,186.189257,193.254416,176.033791,185.425674,32.000000,167.904652,71.143291,82.659416,95.221951,42.052771,54.404791,65.658127,42.951364,27.443038,60.851931,59.598414,40.731109
49.704311,59.688848,161.965009,157.495440,104.830372,95.602683,29.936340,14.194425,159.261173,2.786072,58.155971,50.564216,156.380226,163.047711,154.050755,159.862237,107.766574,158.637705,-0.000764,-1.739785,32.000000,-235.814516,159.907617,-0.023280,27.823943,0.676316,383288.089329,0.953477,19.742855,1.186723,3.257031,19.119730,9.416086,182.324677,32.000000,186.190388,193.255182,176.030520,185.432167,32.000000,167.903010,71.137354,82.665975,95.222663,42.052771,54.424030,65.658127,42.957828,27.443038,60.837206,59.594785,40.688923
49.705870,59.681858,161.776658,157.495639,104.870049,95.602570,29.150407,14.194519,159.270351,2.785533,58.151860,50.565557,156.381164,163.054905,154.053711,159.866449,107.766781,158.645564,-0.000764,-1.739800,32.000000,-235.814358,159.914429,-0.023239,27.828506,0.676960,383315.117935,0.952864,19.741560,1.187876,3.260376,7.291863,9.666193,182.330495,32.000000,186.188275,193.257210,176.032685,185.436075,32.000000,167.905135,71.131788,82.672135,95.223453,42.052771,54.309716,65.658127,42.965415,27.443038,60.824038,59.603489,40.682540
49.703691,59.677893,161.848238,157.495659,104.928073,95.602520,29.188769,14.194525,159.277921,2.785498,58.154716,50.564015,156.381996,163.060235,154.055328,159.869229,107.766632,158.648992,-0.000763,-1.739781,32.000000,-235.814331,159.919109,-0.023189,27.834602,0.676613,383332.178458,0.929427,19.727252,1.189654,3.258571,17.195591,9.516503,182.337579,32.000000,186.186901,193.262221,176.035173,185.436779,32.000000,167.909139,71.125979,82.678101,95.224096,42.052771,54.332029,65.658127,42.970808,27.443038,60.814099,59.602584,40.689436
49.699914,59.676840,161.841940,157.495586,104.926161,95.603761,29.238401,14.194392,159.282201,2.785235,58.165858,50.561233,156.382772,163.064079,154.056246,159.873184,107.765740,158.649930,-0.000761,-1.739764,32.000000,-235.814562,159.922669,-0.023294,27.839156,0.675789,383322.024692,0.954434,19.718645,1.192835,3.254679,9.729655,7.561784,182.338133,32.000000,186.187665,193.268766,176.030020,185.436067,32.000000,167.916726,71.120105,82.683712,95.224707,42.052771,54.356566,65.658127,42.985145,27.443038,60.809871,59.590684,40.687529
49.690214,59.681141,161.623626,157.496369,104.848146,95.600099,29.412992,14.194390,159.285101,2.784541,58.191955,50.556770,156.384099,163.067138,154.057460,159.872620,107.766362,158.650005,-0.000761,-1.739753,32.000000,-235.814644,159.924472,-0.023346,27.840890,0.675921,383318.375005,0.953215,19.716939,1.194459,3.256262,13.836286,14.234558,182.334924,32.000000,186.196607,193.271974,176.018120,185.439918,32.000000,167.923910,71.112685,82.691662,95.225777,42.052771,54.264435,65.658127,43.005661,27.443038,60.811224,59.599014,40.617096
49.687475,59.690010,161.652127,157.497836,104.778427,95.588103,29.266308,14.194432,159.288056,2.783992,58.209157,50.554143,156.386233,163.068747,154.057479,159.873095,107.766683,158.651315,-0.000761,-1.739750,32.000000,-235.814657,159.924138,-0.023343,27.837432,0.675846,383325.943952,0.951686,19.719802,1.195756,3.256383,14.244103,16.548759,182.336886,32.000000,186.201245,193.272043,176.013385,185.445220,32.000000,167.922602,71.106930,82.697758,95.225176,42.052771,54.217463,65.658127,43.020368,27.443038,60.820548,59.595070,40.693545
49.690938,59.699660,161.850467,157.500014,104.737957,95.575702,29.235107,14.194445,159.290831,2.783365,58.220693,50.551861,156.388897,163.069827,154.058137,159.872727,107.766309,158.655151,-0.000760,-1.739774,32.000000,-235.814573,159.925552,-0.023254,27.834080,0.675134,383322.403754,0.946214,19.734161,1.195167,3.252625,22.799988,15.770650,182.338744,32.000000,186.204483,193.269179,176.010175,185.451853,32.000000,167.919527,71.101028,82.703390,95.224526,42.052771,54.332436,65.658127,43.031806,27.443038,60.832343,59.589789,40.684814
49.691213,59.705337,161.927630,157.501585,104.707622,95.571521,29.200813,14.194487,159.293811,2.783118,58.223474,50.553137,156.390511,163.071428,154.058142,159.874908,107.766163,158.655612,-0.000760,-1.739761,32.000000,-235.814570,159.928233,-0.023220,27.831857,0.675297,383286.433321,0.950917,19.745871,1.195409,3.253378,23.022173,17.103439,182.344605,32.000000,186.203417,193.271922,176.012251,185.451532,32.000000,167.921974,71.097511,82.706875,95.224556,42.052771,54.404855,65.658127,43.029797,27.443038,60.840425,59.594520,40.675130
49.688891,59.712055,161.753392,157.504473,104.629943,95.571403,29.193316,14.194485,159.295380,2.782451,58.220788,50.552835,156.393181,163.072217,154.057727,159.881098,107.765791,158.659241,-0.000759,-1.739788,32.000000,-235.814599,159.930849,-0.023077,27.829388,0.675964,383247.019672,0.951760,19.751930,1.197436,3.257143,14.426330,16.510919,182.352803,32.000000,186.207566,193.278016,176.013221,185.448869,32.000000,167.929515,71.090066,82.714260,95.224270,42.052771,54.361410,65.658127,43.050423,27.443038,60.850356,59.609252,40.672855
49.693223,59.712275,161.801117,157.505446,104.612394,95.571372,29.198039,14.194477,159.297617,2.781953,58.217614,50.552706,156.394442,163.074352,154.057985,159.884742,107.765189,158.660901,-0.000758,-1.739787,32.000000,-235.814580,159.930575,-0.023019,27.828102,0.676277,383237.098768,0.952845,19.757320,1.197781,3.258677,26.268669,12.324216,182.352643,32.000000,186.210515,193.282846,176.009111,185.446635,32.000000,167.933647,71.086129,82.717911,95.223793,42.052771,54.349728,65.658127,43.051437,27.443038,60.850570,59.594736,40.645343
49.700243,59.710297,161.900868,157.507154,104.607125,95.571325,29.913070,14.194592,159.303795,2.781604,58.209842,50.555788,156.396875,163.075766,154.059694,159.889106,107.765164,158.665926,-0.000756,-1.738631,32.000000,-235.814380,159.932506,-0.022917,27.825957,0.675755,383247.863510,0.953154,19.766447,1.199716,3.255323,8.887021,7.346916,182.352572,32.000000,186.221746,193.285292,175.998656,185.447542,32.000000,167.938728,71.079326,82.725414,95.221744,42.052771,54.431006,65.658127,43.053383,27.443038,60.846878,59.600067,40.625900
49.697236,59.707464,161.970212,157.508417,104.651862,95.571343,29.146781,14.194598,159.307381,2.781548,58.204972,50.560295,156.399285,163.079858,154.061394,159.892459,107.766148,158.669171,-0.000755,-1.738604,32.000000,-235.814271,159.936960,-0.022898,27.824637,0.675894,383245.793679,0.952909,19.762174,1.201034,3.256000,11.736045,9.746756,182.353848,32.000000,186.226156,193.284581,175.992462,185.454639,32.000000,167.938067,71.075485,82.731445,95.219829,42.052771,54.476408,65.658127,43.064066,27.443038,60.841353,59.590910,40.702422
49.709725,59.704104,161.950205,157.509667,104.694891,95.571230,29.324450,14.194588,159.313611,2.781418,58.200007,50.560881,156.400102,163.087220,154.062714,159.900592,107.765935,158.671908,-0.000754,-1.738622,32.000000,-235.814199,159.939978,-0.023066,27.823312,0.676203,383238.455590,0.929981,19.752918,1.203225,3.257547,24.342963,11.349863,182.360006,32.000000,186.228728,193.282269,175.987761,185.458623,32.000000,167.933908,71.071352,82.736447,95.216441,42.052771,54.516830,65.658127,43.062744,27.443038,60.836069,59.596782,40.627001
49.710805,59.701227,161.883641,157.511076,104.756689,95.571023,29.276183,14.194598,159.319938,2.780433,58.195843,50.558565,156.402204,163.091411,154.064318,159.905788,107.766341,158.675177,-0.000753,-1.738626,32.000000,-235.814186,159.945862,-0.023114,27.822955,0.676524,383235.666745,0.954488,19.753203,1.203638,3.259139,21.273398,7.383207,182.371173,32.000000,186.227470,193.283750,175.988855,185.457221,32.000000,167.939986,71.067182,82.742157,95.213270,42.052771,54.496593,65.658127,43.064384,27.443038,60.829325,59.602260,40.591638
49.712694,59.697908,161.851163,157.512669,104.748171,95.571015,29.308642,14.194661,159.324803,2.780186,58.195479,50.557695,156.403656,163.095710,154.064653,159.911115,107.766960,158.678493,-0.000753,-1.738601,32.000000,-235.814109,159.950831,-0.023108,27.823369,0.676305,383222.693076,0.948433,19.736893,1.205030,3.257918,28.084412,7.491348,182.378390,32.000000,186.230157,193.290536,175.982109,185.455618,32.000000,167.951345,71.062435,82.747687,95.210138,42.052771,54.462833,65.658127,43.073846,27.443038,60.822802,59.597923,40.697287
49.711573,59.695759,161.930348,157.514735,104.741553,95.571057,29.858305,14.194722,159.327208,2.779812,58.197335,50.554131,156.404200,163.099372,154.065025,159.915862,107.766785,158.682198,-0.000753,-1.738590,32.000000,-235.814108,159.951737,-0.023034,27.825512,0.676057,383216.893588,0.949965,19.732897,1.206031,3.256508,9.249504,7.983539,182.379602,32.000000,186.234898,193.293033,175.974836,185.453910,32.000000,167.959029,71.057790,82.752495,95.207342,42.052771,54.486263,65.658127,43.077127,27.443038,60.817277,59.598759,40.687162
49.716359,59.695528,162.165954,157.517246,104.776248,95.571280,29.304341,14.194682,159.330244,2.780062,58.199397,50.552871,156.405932,163.099547,154.065425,159.915817,107.768010,158.682969,-0.000753,-1.738599,32.000000,-235.814141,159.953017,-0.023041,27.830055,0.675897,383210.804567,0.948865,19.727621,1.206841,3.255731,12.778774,16.574334,182.381117,32.000000,186.243395,193.290567,175.966263,185.457052,32.000000,167.960144,71.052803,82.757902,95.204756,42.052771,54.621378,65.658127,43.086995,27.443038,60.814187,59.596201,40.706604
49.719316,59.695413,162.137797,157.519980,104.807949,95.571327,30.053708,14.194665,159.330962,2.779556,58.205447,50.551493,156.408972,163.100698,154.067224,159.918867,107.770122,158.684398,-0.000753,-1.738585,32.000000,-235.814163,159.952331,-0.023198,27.834204,0.676142,383209.063707,0.931415,19.726633,1.208613,3.257397,16.939055,12.711984,182.388894,32.000000,186.245657,193.285873,175.966209,185.465587,32.000000,167.960810,71.047964,82.763226,95.202734,42.052771,54.685109,65.658127,43.084338,27.443038,60.813020,59.599398,40.709979
49.716657,59.698147,162.115937,157.522890,104.796498,95.571267,29.178367,14.194635,159.329456,2.779011,58.214688,50.549176,156.410467,163.101053,154.069560,159.918987,107.770444,158.681428,-0.000753,-1.738580,32.000000,-235.814213,159.950461,-0.023142,27.836714,0.676801,383204.417440,0.948924,19.721442,1.207719,3.261823,14.012108,21.699620,182.394418,32.000000,186.246827,193.283048,175.966812,185.471322,32.000000,167.961307,71.043135,82.767236,95.200610,42.052771,54.685283,65.658127,43.094946,27.443038,60.813873,59.603578,40.666766
49.708304,59.702785,162.021484,157.526175,104.803123,95.563092,29.292799,14.194528,159.327040,2.778990,58.224593,50.545978,156.413073,163.101072,154.070333,159.917980,107.770790,158.681445,-0.000752,-1.738581,32.000000,-235.814307,159.948916,-0.023153,27.836484,0.676563,383199.064095,0.925203,19.718261,1.206225,3.261062,15.366444,6.249147,182.406140,32.000000,186.246257,193.281341,175.976908,185.472687,32.000000,167.964430,71.037981,82.771513,95.198528,42.052771,54.654781,65.658127,43.110966,27.443038,60.817626,59.600676,40.719444
49.705398,59.708522,162.006989,157.529854,104.773323,95.550896,29.827833,14.194702,159.325194,2.778826,58.235009,50.542788,156.414629,163.099241,154.071243,159.919572,107.770711,158.680052,-0.000750,-1.738556,32.000000,-235.814085,159.947743,-0.023079,27.832523,0.676463,383203.303135,0.953021,19.723751,1.204623,3.260797,9.842954,40.769264,182.405971,32.000000,186.251386,193.285759,175.978068,185.470752,32.000000,167.979314,71.031873,82.774866,95.195877,42.052771,54.622907,65.658127,43.120657,27.443038,60.823765,59.594058,40.649011
49.704294,59.713831,161.999982,157.533963,104.744045,95.538781,29.195109,14.194799,159.318765,2.778482,58.244659,50.541083,156.416126,163.096141,154.072634,159.919414,107.769771,158.676813,-0.000749,-1.738553,32.000000,-235.814042,159.946074,-0.023031,27.827998,0.676201,383181.174409,0.949403,19.737049,1.204284,3.259445,5.607789,18.805910,182.410314,32.000000,186.255920,193.284981,175.978352,185.470674,32.000000,167.986018,71.025982,82.778118,95.192766,42.052771,54.650955,65.658127,43.132278,27.443038,60.830295,59.601620,40.548131
49.698400,59.719029,162.001655,157.537841,104.702733,95.534724,29.242490,14.194858,159.315336,2.777602,58.251299,50.538928,156.417549,163.094558,154.072718,159.915903,107.770254,158.675810,-0.000748,-1.738558,32.000000,-235.813912,159.944865,-0.023165,27.825420,0.676210,383141.315577,0.932329,19.745797,1.203761,3.259344,10.504739,7.288596,182.408126,32.000000,186.263944,193.282216,175.973301,185.473709,32.000000,167.984867,71.019028,82.780268,95.187667,42.052771,54.659347,65.658127,43.145091,27.443038,60.836373,59.597539,40.705650
49.696388,59.723579,162.114299,157.541310,104.716891,95.522559,29.816887,14.194902,159.310869,2.777723,58.253092,50.537018,156.419669,163.092475,154.074768,159.912753,107.770780,158.673678,-0.000749,-1.739680,32.000000,-235.813841,159.942496,-0.023173,27.824206,0.676230,383101.413547,0.952450,19.752251,1.203307,3.259275,7.310277,18.134758,182.416157,32.000000,186.263979,193.276962,175.973926,185.482832,32.000000,167.988210,71.012436,82.782531,95.182526,42.052771,54.707347,65.658127,43.157211,27.443038,60.841838,59.601148,40.697433
49.692291,59.726396,162.108459,157.544055,104.743793,95.514426,29.322569,14.194905,159.308657,2.777586,58.247625,50.535937,156.421398,163.090008,154.076743,159.910974,107.771259,158.672387,-0.000749,-1.739689,32.000000,-235.813842,159.942773,-0.023184,27.824211,0.676358,383094.838190,0.951004,19.763560,1.202391,3.259696,18.710008,7.371837,182.425417,32.000000,186.263315,193.276243,175.976833,185.485141,32.000000,167.988945,71.006770,82.784820,95.176801,42.052771,54.763867,65.658127,43.171354,27.443038,60.845939,59.601611,40.631109
49.694444,59.727014,162.099885,157.546202,104.776486,95.502028,29.208388,14.194792,159.308445,2.777457,58.236344,50.536278,156.423440,163.088251,154.078738,159.912076,107.772191,158.670779,-0.000747,-1.739684,32.000000,-235.813905,159.942577,-0.023211,27.824135,0.676746,383052.354101,0.932617,19.770197,1.200948,3.262094,7.480633,6.134898,182.433874,32.000000,186.263653,193.276455,175.975504,185.484364,32.000000,167.994632,71.001333,82.787101,95.170012,42.052771,54.751228,65.658127,43.179523,27.443038,60.845324,59.593861,40.725606
49.696938,59.722769,162.076860,157.547284,104.828168,95.489722,29.232245,14.194592,159.306251,2.777242,58.222908,50.533052,156.424407,163.088976,154.081086,159.915509,107.772541,158.669412,-0.000746,-1.739681,32.000000,-235.814164,159.941984,-0.023239,27.822840,0.676725,383024.596442,0.948352,19.777261,1.199912,3.262246,18.370008,9.081831,182.434228,32.000000,186.267933,193.280147,175.967274,185.483019,32.000000,168.008067,70.996119,82.789304,95.163133,42.052771,54.770623,65.658127,43.188303,27.443038,60.840057,59.600037,40.690097
49.700887,59.716419,161.973135,157.547728,104.884115,95.493913,29.184671,14.194460,159.305778,2.776804,58.211067,50.532394,156.425101,163.090617,154.083803,159.915065,107.772707,158.670782,-0.000747,-1.739638,32.000000,-235.814369,159.941726,-0.023267,27.819699,0.676584,382972.838493,0.951892,19.775647,1.198288,3.261932,13.938514,13.065073,182.433907,32.000000,186.275611,193.279157,175.958107,185.486240,32.000000,168.010678,70.990705,82.792361,95.156280,42.052771,54.732067,65.658127,43.189162,27.443038,60.830934,59.600657,40.593765
49.696177,59.709269,161.976723,157.547748,104.940896,95.481578,29.198391,14.194548,159.305262,2.777059,58.202933,50.529171,156.425839,163.089869,154.086668,159.916496,107.772918,158.672174,-0.000746,-1.739609,32.000000,-235.814270,159.941886,-0.023288,27.818754,0.676400,382915.886669,0.950929,19.768815,1.197349,3.261305,21.347779,13.406091,182.435156,32.000000,186.280405,193.276684,175.954464,185.490421,32.000000,168.010855,70.985229,82.795781,95.149474,42.052771,54.724811,65.658127,43.204571,27.443038,60.818756,59.596556,40.618050
49.705789,59.702626,161.934858,157.547555,105.039374,95.472432,29.210119,14.194614,159.302801,2.776712,58.197168,50.528608,156.425992,163.090265,154.089580,159.916073,107.773152,158.673405,-0.000745,-1.739597,32.000000,-235.814172,159.939850,-0.023257,27.818407,0.676073,382921.513887,0.952422,19.758372,1.197774,3.258959,11.536965,18.567830,182.439905,32.000000,186.278818,193.273110,175.956666,185.499051,32.000000,168.010424,70.979905,82.798280,95.142037,42.052771,54.719972,65.658127,43.205269,27.443038,60.807626,59.603735,40.681513
49.698211,59.698735,161.960708,157.547731,105.102374,95.472451,29.259465,14.194668,159.300366,2.776476,58.192190,50.529385,156.426626,163.091877,154.091651,159.916962,107.773169,158.671343,-0.000745,-1.739593,32.000000,-235.814085,159.938416,-0.023265,27.821933,0.676069,382866.359244,0.951932,19.756106,1.198162,3.259340,7.705593,8.292349,182.451160,32.000000,186.276173,193.274433,175.964343,185.500744,32.000000,168.017972,70.974297,82.800365,95.134215,42.052771,54.722867,65.658127,43.214249,27.443038,60.799096,59.601375,40.619811
49.695343,59.695372,162.018417,157.548282,105.084323,95.472416,29.836480,14.194666,159.297683,2.775909,58.184011,50.530944,156.427205,163.091473,154.091989,159.916875,107.773272,158.669781,-0.000745,-1.739559,32.000000,-235.813975,159.936189,-0.023251,27.827171,0.675725,382814.357872,0.951240,19.739496,1.198457,3.257867,28.502981,25.162025,182.455004,32.000000,186.276630,193.277432,175.965579,185.500214,32.000000,168.025647,70.968509,82.802480,95.125919,42.052771,54.771858,65.658127,43.229224,27.443038,60.792238,59.599004,40.592885
49.697575,59.691437,161.925040,157.548875,105.108243,95.472335,30.032249,14.194599,159.297707,2.775863,58.168515,50.531967,156.427389,163.092623,154.093117,159.913897,107.773397,158.671193,-0.000746,-1.739550,32.000000,-235.814037,159.934985,-0.023259,27.832574,0.675827,382814.689877,0.949785,19.743462,1.197553,3.258884,6.328225,6.850645,182.454759,32.000000,186.281326,193.280975,175.961177,185.499083,32.000000,168.035007,70.963812,82.804613,95.117154,42.052771,54.761701,65.658127,43.232272,27.443038,60.786119,59.597637,40.640280
49.696622,59.685832,161.969502,157.549177,105.111517,95.472301,29.152048,14.194502,159.298411,2.775784,58.142633,50.534929,156.427687,163.094562,154.094415,159.915345,107.773709,158.672249,-0.000746,-1.739553,32.000000,-235.814116,159.935024,-0.023277,27.833433,0.675937,382812.313791,0.931468,19.743073,1.196776,3.260233,10.064040,16.054943,182.451373,32.000000,186.288905,193.279538,175.957712,185.503029,32.000000,168.037197,70.959385,82.806832,95.107639,42.052771,54.752035,65.658127,43.246422,27.443038,60.776382,59.594854,40.720104
49.701499,59.674235,162.146773,157.548564,105.187260,95.472451,29.799608,14.194191,159.300277,2.775639,58.111072,50.536150,156.428308,163.095141,154.096047,159.917681,107.774288,158.673872,-0.000747,-1.739546,32.000000,-235.814517,159.937468,-0.023265,27.830334,0.675430,382805.626497,0.925340,19.736823,1.197260,3.258208,10.151694,9.974398,182.452583,32.000000,186.291828,193.277064,175.959681,185.509169,32.000000,168.032980,70.954761,82.808570,95.097444,42.052771,54.870519,65.658127,43.248930,27.443038,60.760878,59.597844,40.705504
