OSU 80 Ton Compressor Load Stand
49.708830,59.659334,162.199117,157.546918,105.268307,95.472527,29.253170,14.194019,159.301431,2.775543,58.079871,50.536411,156.429014,163.097706,154.098853,159.922222,107.775178,158.677834,-0.000747,-1.739553,32.000000,-235.814741,159.941027,-0.023282,27.825124,0.675568,382798.513294,0.953284,19.732206,1.197404,3.259165,14.710431,10.220519,182.455993,32.000000,186.292709,193.275450,175.967457,185.513918,32.000000,168.029333,70.951321,82.810937,95.087229,42.052771,54.940287,65.658127,43.252986,27.443038,60.740079,59.599575,40.609759
49.701943,59.642692,162.044330,157.544399,105.391607,95.472388,29.457017,14.193882,159.306967,2.775647,58.052486,50.536205,156.429242,163.102650,154.101027,159.925951,107.776903,158.683755,-0.000748,-1.739564,32.000000,-235.814821,159.942443,-0.023044,27.821726,0.676189,382780.142046,0.932441,19.715553,1.197523,3.262412,11.110245,11.079898,182.464688,32.000000,186.291755,193.278687,175.981371,185.513257,32.000000,168.034051,70.948214,82.813694,95.076794,42.052771,54.905773,65.658127,43.263040,27.443038,60.714458,59.597795,40.697653
49.708442,59.625868,161.967928,157.541170,105.459577,95.472532,29.266732,14.193642,159.309795,2.775473,58.028734,50.533925,156.428721,163.106249,154.102890,159.932373,107.778286,158.686508,-0.000747,-1.739566,32.000000,-235.814993,159.944233,-0.022981,27.822906,0.676376,382755.749919,0.949668,19.693053,1.198341,3.262984,11.307939,15.734743,182.468176,32.000000,186.294115,193.284437,175.990380,185.510809,32.000000,168.045635,70.944795,82.815591,95.066323,42.052771,54.833953,65.658127,43.270147,27.443038,60.688356,59.604099,40.643949
49.705267,59.610586,162.050559,157.537765,105.505088,95.483815,29.274812,14.193625,159.312280,2.775671,58.010381,50.530918,156.427274,163.109344,154.104498,159.937376,107.778917,158.688332,-0.000746,-1.739599,32.000000,-235.815074,159.946228,-0.022993,27.828187,0.675966,382736.487741,0.943197,19.683551,1.199167,3.260322,11.836756,7.236735,182.467435,32.000000,186.298355,193.287953,175.995075,185.508068,32.000000,168.051334,70.941690,82.817192,95.056478,42.052771,54.894247,65.658127,43.273163,27.443038,60.663637,59.594382,40.586208
49.699740,59.597183,162.042679,157.534746,105.529354,95.495812,29.871832,14.193412,159.314861,2.775889,57.998618,50.526217,156.425683,163.111516,154.105579,159.940100,107.780394,158.688230,-0.000747,-1.739610,32.000000,-235.815265,159.949019,-0.022960,27.832860,0.675543,382709.177232,0.949152,19.659988,1.198968,3.258359,28.534075,7.236998,182.463704,32.000000,186.305689,193.285992,175.996305,185.510591,32.000000,168.049086,70.938977,82.819316,95.046150,42.052771,54.904304,65.658127,43.290296,27.443038,60.640918,59.601522,40.742408
49.693037,59.586444,161.982267,157.532149,105.527620,95.499751,29.269646,14.193288,159.314266,2.775810,57.995787,50.520435,156.423957,163.110573,154.106218,159.940670,107.781958,158.686828,-0.000746,-1.739629,32.000000,-235.815437,159.946550,-0.022936,27.836099,0.675803,382736.263529,0.949030,19.647998,1.199124,3.260229,2.827325,7.971175,182.462947,32.000000,186.306076,193.283186,176.000333,185.517469,32.000000,168.043151,70.936249,82.821044,95.034776,42.052771,54.899675,65.658127,43.308341,27.443038,60.620822,59.594097,40.720030
49.691757,59.579157,162.020008,157.530010,105.507495,95.487734,29.424974,14.193061,159.313019,2.775896,58.001431,50.514992,156.422379,163.109332,154.106877,159.940916,107.782020,158.684640,-0.000746,-1.739617,32.000000,-235.815728,159.946814,-0.022930,27.835269,0.675795,382768.740279,0.930261,19.640326,1.197603,3.260433,11.236412,7.879161,182.465141,32.000000,186.303686,193.281712,176.006070,185.521577,32.000000,168.037498,70.933641,82.822544,95.022376,42.052771,54.891805,65.658127,43.316450,27.443038,60.608096,59.604886,40.630669
49.678483,59.578094,161.973504,157.529356,105.439801,95.475572,29.303754,14.192903,159.312621,2.776299,58.011312,50.508946,156.421547,163.105353,154.106258,159.936460,107.782420,158.681730,-0.000747,-1.739586,32.000000,-235.815886,159.945059,-0.022925,27.831621,0.675606,382773.000520,0.949552,19.636536,1.195435,3.259657,8.696063,10.364531,182.470460,32.000000,186.300460,193.286461,176.014330,185.518065,32.000000,168.038143,70.931762,82.823965,95.010209,42.052771,54.901043,65.658127,43.336907,27.443038,60.601287,59.604295,40.664785
49.668030,59.579487,162.002808,157.529412,105.379367,95.463441,29.179083,14.192778,159.306817,2.776203,58.025262,50.503310,156.420921,163.100789,154.104783,159.933140,107.783490,158.679565,-0.000747,-1.739568,32.000000,-235.815938,159.940779,-0.022938,27.827492,0.675679,382716.676017,0.944430,19.630577,1.194429,3.260501,11.620403,9.945468,182.471680,32.000000,186.301156,193.293652,176.018823,185.513309,32.000000,168.048191,70.929554,82.826104,94.997911,42.052771,54.917451,65.658127,43.359993,27.443038,60.599208,59.595493,40.452020
49.669623,59.582944,161.921083,157.530019,105.299149,95.451237,29.324284,14.192700,159.300476,2.776112,58.042371,50.495118,156.419250,163.094627,154.102940,159.927031,107.783836,158.677634,-0.000747,-1.739564,32.000000,-235.816166,159.935944,-0.022955,27.823895,0.675688,382674.819059,0.948491,19.643280,1.192777,3.260436,19.036090,15.031415,182.468400,32.000000,186.304432,193.297239,176.020312,185.510327,32.000000,168.050953,70.926414,82.827753,94.985443,42.052771,54.911650,65.658127,43.371137,27.443038,60.600661,59.595759,40.692518
49.661177,59.588071,161.850508,157.531017,105.209404,95.438992,29.244820,14.192435,159.293172,2.775675,58.061583,50.486742,156.418953,163.086543,154.102476,159.918806,107.784738,158.675672,-0.000747,-1.739560,32.000000,-235.816391,159.926762,-0.022916,27.821839,0.675951,382632.869962,0.952647,19.655515,1.190774,3.261712,18.700364,18.590219,182.467350,32.000000,186.310813,193.296244,176.022965,185.513005,32.000000,168.048953,70.924161,82.830223,94.974149,42.052771,54.869909,65.658127,43.389245,27.443038,60.605729,59.603096,40.664125
49.650654,59.595993,161.937275,157.532862,105.071377,95.426903,29.311373,14.192198,159.283520,2.775823,58.081280,50.483596,156.419880,163.077778,154.102285,159.909035,107.785476,158.670354,-0.000747,-1.741307,32.000000,-235.816678,159.916703,-0.022886,27.821840,0.675648,382586.481667,0.947784,19.657319,1.189597,3.259962,6.339660,17.855424,182.468012,32.000000,186.310550,193.294868,176.030711,185.519722,32.000000,168.043223,70.922588,82.832506,94.963066,42.052771,54.888281,65.658127,43.415958,27.443038,60.613500,59.598434,40.707998
49.650963,59.604541,161.949133,157.534998,104.972215,95.414773,29.457250,14.192025,159.273925,2.775923,58.100248,50.479130,156.420656,163.070020,154.101681,159.899947,107.785092,158.663431,-0.000748,-1.743083,32.000000,-235.816925,159.906950,-0.022938,27.823047,0.675481,382548.022792,0.950428,19.671207,1.187849,3.259095,8.076261,21.924320,182.471051,32.000000,186.308381,193.294670,176.043202,185.520981,32.000000,168.038276,70.920696,82.834102,94.952002,42.052771,54.953939,65.658127,43.429154,27.443038,60.623099,59.600450,40.618930
49.640293,59.613185,161.780849,157.537240,104.905273,95.402435,29.209391,14.191835,159.266145,2.775951,58.116359,50.475176,156.422054,163.061062,154.101027,159.890640,107.784605,158.654221,-0.000747,-1.743109,32.000000,-235.817190,159.898348,-0.023045,27.825054,0.675865,382514.353751,0.948390,19.690047,1.184819,3.261534,21.425643,12.601314,182.474655,32.000000,186.305748,193.297931,176.058885,185.516837,32.000000,168.040671,70.918559,82.835710,94.940782,42.052771,54.859905,65.658127,43.453528,27.443038,60.633644,59.596064,40.551946
49.634691,59.621395,161.725627,157.539403,104.833453,95.389804,29.185685,14.191504,159.256345,2.776062,58.130664,50.471452,156.423520,163.052818,154.101294,159.882004,107.784876,158.644314,-0.000746,-1.743095,32.000000,-235.817429,159.888684,-0.023051,27.825203,0.675802,382476.769597,0.943589,19.698273,1.182221,3.261752,15.483533,11.985784,182.472607,32.000000,186.307616,193.306754,176.066032,185.511510,32.000000,168.046798,70.917740,82.838009,94.930434,42.052771,54.837443,65.658127,43.469766,27.443038,60.643302,59.605171,40.520104
49.626625,59.627792,161.773788,157.542163,104.771062,95.377474,29.343288,14.191447,159.247178,2.776247,58.142469,50.466736,156.424147,163.045803,154.102218,159.872893,107.784582,158.637223,-0.000748,-1.743102,32.000000,-235.817534,159.881051,-0.023059,27.821512,0.675227,382445.815228,0.951719,19.717989,1.178740,3.259063,9.937067,7.495835,182.469099,32.000000,186.312133,193.309750,176.069300,185.508110,32.000000,168.048146,70.917666,82.839808,94.920204,42.052771,54.830311,65.658127,43.497585,27.443038,60.651269,59.598631,40.508292
49.625515,59.633347,161.859814,157.545062,104.721654,95.365307,29.833489,14.191346,159.237858,2.776816,58.152545,50.463617,156.425378,163.038676,154.103039,159.863237,107.784180,158.631641,-0.000749,-1.743114,32.000000,-235.817568,159.873427,-0.023052,27.816990,0.675029,382408.387272,0.952505,19.732013,1.174200,3.258318,12.331898,60.376458,182.464065,32.000000,186.316951,193.309339,176.072571,185.508485,32.000000,168.042147,70.918225,82.842534,94.909589,42.052771,54.914533,65.658127,43.510429,27.443038,60.657801,59.598995,40.536025
49.621993,59.638373,161.832509,157.548025,104.634431,95.357268,29.163668,14.191272,159.231289,2.776550,58.162391,50.461070,156.427439,163.030227,154.105058,159.854440,107.784405,158.625628,-0.000749,-1.743131,32.000000,-235.817724,159.867009,-0.023079,27.813053,0.675326,382372.936967,0.947452,19.746781,1.171439,3.259818,9.980387,23.652688,182.467068,32.000000,186.315564,193.307590,176.083380,185.513703,32.000000,168.035439,70.919299,82.845351,94.899543,42.052771,54.895168,65.658127,43.528758,27.443038,60.663158,59.602122,40.511887
49.618753,59.643179,161.991588,157.550977,104.556948,95.357423,29.824380,14.191133,159.225443,2.776596,58.170952,50.459661,156.430015,163.022112,154.107084,159.843708,107.784641,158.619078,-0.000748,-1.743173,32.000000,-235.817826,159.861362,-0.023097,27.811123,0.675682,382332.444529,0.931802,19.753489,1.169436,3.261625,12.023257,37.640423,182.471952,32.000000,186.312701,193.310139,176.094872,185.512845,32.000000,168.032548,70.920987,82.847596,94.889345,42.052771,54.987074,65.658127,43.548315,27.443038,60.668069,59.599575,40.686061
49.624282,59.647968,162.029405,157.553929,104.580758,95.357431,29.188023,14.190806,159.219727,2.776657,58.175725,50.458659,156.432934,163.015553,154.108013,159.835993,107.785290,158.615210,-0.000750,-1.743778,32.000000,-235.818135,159.853811,-0.023080,27.810499,0.675680,382308.095604,0.953210,19.762172,1.166619,3.261306,23.721827,16.250141,182.477094,32.000000,186.312096,193.313370,176.105883,185.508855,32.000000,168.034083,70.922771,82.849853,94.878793,42.052771,55.072562,65.658127,43.559484,27.443038,60.672991,59.595434,40.670728
49.623317,59.651527,161.875517,157.556887,104.616732,95.349376,29.199879,14.190661,159.216273,2.776785,58.176204,50.458081,156.435624,163.008423,154.109680,159.827195,107.785786,158.608465,-0.000750,-1.744543,32.000000,-235.818194,159.846721,-0.023064,27.810226,0.676347,382316.133897,0.932173,19.770341,1.163561,3.264725,5.988240,7.119612,182.472902,32.000000,186.316143,193.321774,176.109321,185.503902,32.000000,168.043226,70.924878,82.852520,94.868472,42.052771,55.018727,65.658127,43.573398,27.443038,60.677048,59.597185,40.638079
49.625077,59.653379,161.813567,157.559758,104.633694,95.349405,29.178613,14.190604,159.212290,2.776664,58.171911,50.456077,156.438884,163.004118,154.112726,159.821088,107.786476,158.603023,-0.000749,-1.743965,32.000000,-235.818398,159.841983,-0.023040,27.808720,0.676432,382317.701620,0.952392,19.769390,1.161245,3.265123,21.028422,6.567821,182.469374,32.000000,186.323415,193.323888,176.112762,185.503421,32.000000,168.044413,70.928060,82.856157,94.859364,42.052771,54.943453,65.658127,43.590281,27.443038,60.679358,59.591874,40.696113
49.633130,59.653049,161.952196,157.562450,104.673531,95.349397,29.248947,14.190524,159.207990,2.776364,58.165816,50.455963,156.442388,163.001235,154.115854,159.817302,107.787635,158.596480,-0.000749,-1.743379,32.000000,-235.818570,159.834729,-0.023034,27.807104,0.675852,382289.082449,0.951954,19.773951,1.157842,3.262086,11.790968,21.291475,182.466195,32.000000,186.327379,193.323744,176.118404,185.506118,32.000000,168.040143,70.931638,82.859718,94.849684,42.052771,55.007675,65.658127,43.596650,27.443038,60.676982,59.591884,40.550479
49.631156,59.650675,162.128812,157.564413,104.708044,95.349310,29.347087,14.190557,159.203499,2.776739,58.163416,50.457543,156.445059,162.998511,154.119236,159.811156,107.787194,158.596908,-0.000750,-1.743407,32.000000,-235.818496,159.828836,-0.023025,27.806015,0.675652,382288.944981,0.952616,19.773976,1.154807,3.260722,10.137878,11.760239,182.469781,32.000000,186.323387,193.322122,176.131232,185.511637,32.000000,168.036698,70.935490,82.862544,94.839851,42.052771,55.143946,65.658127,43.606629,27.443038,60.672648,59.591333,40.678064
49.625488,59.649317,162.131410,157.565978,104.736268,95.357381,29.200087,14.190544,159.199567,2.776768,58.168556,50.458936,156.447607,162.992303,154.122287,159.804489,107.786501,158.593421,-0.000750,-1.743419,32.000000,-235.818406,159.824933,-0.023044,27.806472,0.676077,382281.075908,0.950155,19.765287,1.150829,3.262986,11.258859,15.953375,182.476931,32.000000,186.319009,193.326087,176.149408,185.510369,32.000000,168.035757,70.939228,82.865107,94.830464,42.052771,55.189833,65.658127,43.629174,27.443038,60.668053,59.596192,40.663978
49.620386,59.650249,162.031788,157.567457,104.769211,95.353431,29.909892,14.190414,159.195309,2.777184,58.179713,50.455451,156.449866,162.984643,154.124480,159.797087,107.786383,158.586470,-0.000750,-1.743445,32.000000,-235.818536,159.818134,-0.023002,27.810200,0.676754,382279.799897,0.947012,19.764963,1.151454,3.266674,11.399027,10.231658,182.480772,32.000000,186.316770,193.331178,176.162687,185.506344,32.000000,168.037924,70.943052,82.867365,94.821104,42.052771,55.140226,65.658127,43.652070,27.443038,60.664910,59.593792,40.718270
49.621014,59.654741,162.099220,157.569160,104.756527,95.349486,29.171512,14.190454,159.187880,2.777025,58.194159,50.455178,156.451596,162.978664,154.126949,159.787971,107.786604,158.579289,-0.000751,-1.743497,32.000000,-235.818414,159.809533,-0.023058,27.812982,0.676880,382315.631377,0.951976,19.769488,1.150645,3.267100,15.595765,9.868510,182.477847,32.000000,186.318986,193.336260,176.169977,185.503036,32.000000,168.043020,70.947637,82.869414,94.812539,42.052771,55.164879,65.658127,43.665451,27.443038,60.669437,59.591982,40.696553
49.618110,59.662383,162.133941,157.571324,104.681053,95.348584,29.165940,14.190277,159.181906,2.777556,58.209789,50.452870,156.453485,162.970280,154.129476,159.778381,107.787743,158.572449,-0.000750,-1.743489,32.000000,-235.818486,159.803086,-0.023103,27.814545,0.676476,382304.359063,0.929453,19.775715,1.147766,3.265428,13.600062,10.107506,182.472993,32.000000,186.324913,193.335172,176.173850,185.504469,32.000000,168.038960,70.952247,82.872023,94.804035,42.052771,55.238597,65.658127,43.682957,27.443038,60.677002,59.601640,40.674396
49.620502,59.671244,162.120831,157.573482,104.564963,95.347687,29.155023,14.190128,159.175806,2.777772,58.228071,50.451435,156.455463,162.959758,154.131637,159.769852,107.788597,158.565604,-0.000749,-1.743513,32.000000,-235.818595,159.795766,-0.023084,27.813840,0.676625,382292.989434,0.952938,19.779556,1.144451,3.266745,13.184000,6.350668,182.471561,32.000000,186.327582,193.333426,176.182914,185.506956,32.000000,168.036751,70.957594,82.874990,94.795847,42.052771,55.226197,65.658127,43.698736,27.443038,60.686989,59.599044,40.596993
49.612483,59.681254,162.049692,157.575727,104.457447,95.343674,29.160732,14.189883,159.167642,2.778224,58.248700,50.449144,156.457915,162.950795,154.134857,159.760279,107.789519,158.560191,-0.000750,-1.743526,32.000000,-235.818913,159.789799,-0.022928,27.808596,0.676755,382298.701257,0.953191,19.790212,1.140364,3.267636,8.668251,9.646139,182.472283,32.000000,186.325749,193.331948,176.197097,185.512359,32.000000,168.030441,70.964484,82.878360,94.788405,42.052771,55.230561,65.658127,43.718293,27.443038,60.698776,59.595405,40.718710
49.607146,59.692341,161.903520,157.578150,104.326184,95.331552,29.156019,14.189909,159.159367,2.778231,58.272188,50.446176,156.460571,162.940355,154.137100,159.753142,107.789778,158.551235,-0.000750,-1.743552,32.000000,-235.818769,159.780781,-0.022795,27.802127,0.676709,382303.084696,0.953511,19.796590,1.136559,3.267215,11.280358,11.579005,182.480782,32.000000,186.321254,193.335494,176.215784,185.510258,32.000000,168.033388,70.971636,82.881448,94.780671,42.052771,55.155203,65.658127,43.741250,27.443038,60.712935,59.601139,40.455908
49.611128,59.705068,161.835655,157.581212,104.289948,95.319300,29.908337,14.189702,159.150076,2.778102,58.298330,50.442782,156.463778,162.928292,154.138605,159.744250,107.789920,158.541980,-0.000751,-1.743556,32.000000,-235.819004,159.771168,-0.022799,27.796902,0.676682,382302.668917,0.953479,19.814924,1.133302,3.266309,15.887107,9.156903,182.481985,32.000000,186.320292,193.341424,176.227133,185.506736,32.000000,168.040962,70.978676,82.884884,94.773429,42.052771,55.123369,65.658127,43.752987,27.443038,60.728725,59.599201,40.720764
49.607815,59.718855,161.726193,157.584726,104.193644,95.307086,29.173294,14.189715,159.139358,2.778553,58.327559,50.440290,156.465696,162.918106,154.140441,159.734635,107.790473,158.533101,-0.000752,-1.743574,32.000000,-235.818966,159.760051,-0.022830,27.794196,0.676324,382270.632192,0.953653,19.831552,1.129185,3.263714,6.214067,10.239734,182.481087,32.000000,186.323170,193.344717,176.233324,185.503463,32.000000,168.046085,70.985833,82.888820,94.767256,42.052771,55.058549,65.658127,43.773441,27.443038,60.746130,59.603548,40.638006
49.602245,59.733860,161.663478,157.589014,104.099145,95.306931,29.169535,14.189836,159.127663,2.779102,58.357449,50.438594,156.468046,162.906916,154.141964,159.722289,107.791140,158.522334,-0.000751,-1.743580,32.000000,-235.818883,159.749238,-0.022817,27.792454,0.676094,382233.874590,0.929494,19.840146,1.125052,3.262084,19.094264,9.712047,182.475369,32.000000,186.328455,193.342695,176.236430,185.505432,32.000000,168.046076,70.992955,82.893138,94.761926,42.052771,55.026464,65.658127,43.791215,27.443038,60.765132,59.596290,40.697947
49.597995,59.750238,161.668387,157.594398,103.993121,95.306887,29.167876,14.189692,159.115862,2.778689,58.385277,50.437902,156.470763,162.894208,154.143674,159.709107,107.791430,158.511674,-0.000750,-1.743561,32.000000,-235.819002,159.738994,-0.022771,27.790867,0.675755,382203.444283,0.952896,19.857373,1.120672,3.260095,20.690776,6.931244,182.476053,32.000000,186.326616,193.339702,176.242369,185.511207,32.000000,168.039475,70.999469,82.896386,94.757624,42.052771,55.009623,65.658127,43.818854,27.443038,60.787173,59.591609,40.671755
49.604453,59.767219,161.740303,157.600806,103.917899,95.302738,29.226414,14.189759,159.105242,2.779570,58.408695,50.440845,156.473801,162.882499,154.146732,159.695971,107.791011,158.499738,-0.000752,-1.743557,32.000000,-235.818907,159.728551,-0.022777,27.787643,0.675671,382223.699743,0.953173,19.878159,1.115363,3.259197,11.245234,7.302202,182.479262,32.000000,186.324109,193.337992,176.251028,185.514955,32.000000,168.033499,71.006563,82.900296,94.753315,42.052771,55.055761,65.658127,43.827825,27.443038,60.809881,59.595434,40.459356
49.601279,59.782990,161.767071,157.607453,103.915759,95.290604,29.441139,14.189762,159.096454,2.779853,58.428122,50.445542,156.477614,162.872132,154.149029,159.685251,107.790975,158.489109,-0.000751,-1.743514,32.000000,-235.818844,159.720813,-0.022775,27.783310,0.675822,382245.892997,0.953358,19.898953,1.110477,3.259575,14.975632,21.780223,182.484663,32.000000,186.319125,193.340498,176.264204,185.512346,32.000000,168.037495,71.014085,82.904600,94.748686,42.052771,55.094579,65.658127,43.846891,27.443038,60.832102,59.598867,40.528028
49.612194,59.797550,161.834438,157.613861,103.887889,95.278613,29.256091,14.189729,159.089110,2.779553,58.444839,50.451589,156.482320,162.862550,154.151864,159.673223,107.792151,158.481297,-0.000752,-1.743510,32.000000,-235.818826,159.712273,-0.022756,27.781561,0.676071,382246.574672,0.951314,19.909227,1.105750,3.260600,11.694099,13.492801,182.485875,32.000000,186.320781,193.347152,176.271813,185.510162,32.000000,168.050793,71.022219,82.909454,94.745223,42.052771,55.136232,65.658127,43.859653,27.443038,60.852674,59.595425,40.691784
49.620252,59.810896,161.825245,157.619547,103.836000,95.266769,29.201348,14.189715,159.082854,2.779925,58.456009,50.458337,156.486505,162.856708,154.155598,159.666002,107.793210,158.474190,-0.000752,-1.743508,32.000000,-235.818966,159.708141,-0.022737,27.780017,0.676259,382218.810128,0.944361,19.928294,1.101204,3.261349,7.417826,10.284670,182.486274,32.000000,186.323971,193.350733,176.276411,185.509544,32.000000,168.059871,71.030481,82.914851,94.742794,42.052771,55.156662,65.658127,43.861484,27.443038,60.870714,59.594205,40.660676
49.620123,59.820565,161.735051,157.624210,103.857811,95.279075,29.339998,14.189740,159.079603,2.780088,58.459566,50.465275,156.490746,162.853936,154.159858,159.662675,107.794518,158.471170,-0.000753,-1.743501,32.000000,-235.818886,159.705576,-0.022755,27.781604,0.676339,382179.341412,0.950021,19.931521,1.096658,3.261989,6.326163,9.991513,182.485120,32.000000,186.330665,193.349285,176.280658,185.513144,32.000000,168.061356,71.038390,82.920313,94.740142,42.052771,55.116388,65.658127,43.878107,27.443038,60.885307,59.599545,40.614381
49.632692,59.827168,161.712277,157.628079,103.908740,95.283040,29.305936,14.189645,159.077509,2.779740,58.457998,50.473315,156.495047,162.851304,154.165508,159.660120,107.796018,158.469546,-0.000753,-1.743513,32.000000,-235.818928,159.701779,-0.022777,27.785390,0.676171,382140.872215,0.951548,19.936501,1.092536,3.261274,11.421519,13.926953,182.487563,32.000000,186.330629,193.347226,176.292139,185.521355,32.000000,168.058150,71.046714,82.925874,94.737943,42.052771,55.099738,65.658127,43.883158,27.443038,60.895997,59.596585,40.643875
49.647666,59.831166,161.564444,157.631202,103.972424,95.282998,29.207258,14.189675,159.077074,2.779643,58.453777,50.481076,156.498445,162.852297,154.171296,159.656887,107.796462,158.466744,-0.000751,-1.743553,32.000000,-235.818957,159.700011,-0.022806,27.789840,0.675918,382200.206306,0.947201,19.946305,1.089924,3.259465,12.485188,21.527139,182.493096,32.000000,186.328858,193.346501,176.308299,185.526555,32.000000,168.056048,71.054787,82.931044,94.736611,42.052771,55.046495,65.658127,43.883749,27.443038,60.902323,59.602879,40.678871
49.657019,59.833021,161.480803,157.633626,104.004210,95.290966,29.307537,14.189543,159.080088,2.779887,58.446603,50.486966,156.501615,162.853249,154.176201,159.658598,107.796553,158.464470,-0.000752,-1.743404,32.000000,-235.818990,159.700539,-0.023029,27.794061,0.675620,382212.462052,0.948094,19.939862,1.087724,3.258181,4.206739,16.005730,182.498405,32.000000,186.326790,193.350177,176.321859,185.526663,32.000000,168.057614,71.063281,82.935967,94.735050,42.052771,54.982483,65.658127,43.878910,27.443038,60.904057,59.598424,40.721424
49.656604,59.833070,161.438810,157.635286,104.034603,95.303275,29.318319,14.189720,159.083831,2.780349,58.439027,50.497684,156.504978,162.857019,154.181186,159.660162,107.797522,158.464934,-0.000752,-1.743408,32.000000,-235.818805,159.704808,-0.023006,27.797337,0.674789,382206.549218,0.950991,19.928320,1.086072,3.254220,14.307770,11.899960,182.498802,32.000000,186.328625,193.357829,176.326601,185.525716,32.000000,168.070325,71.072157,82.941113,94.733202,42.052771,54.929738,65.658127,43.889319,27.443038,60.904074,59.592602,40.717463
49.671287,59.832235,161.624831,157.636242,104.138565,95.315521,29.820260,14.189914,159.091572,2.781062,58.431388,50.506063,156.506628,162.861208,154.186225,159.663845,107.799145,158.465445,-0.000752,-1.742230,32.000000,-235.818557,159.710703,-0.023014,27.797880,0.674322,382234.556827,0.947625,19.920471,1.085000,3.251923,18.675868,20.694913,182.495399,32.000000,186.333310,193.361656,176.326468,185.527474,32.000000,168.078015,71.080537,82.945894,94.730451,42.052771,55.021336,65.658127,43.895405,27.443038,60.902594,59.596369,40.593398
49.676861,59.830924,161.704975,157.636569,104.228656,95.327720,29.568316,14.189993,159.098318,2.781270,58.423168,50.513618,156.508725,162.864645,154.191742,159.669590,107.801612,158.469545,-0.000753,-1.740471,32.000000,-235.818447,159.717080,-0.022974,27.796398,0.674186,382282.220485,0.947408,19.920951,1.084231,3.251105,6.463361,21.560819,182.494835,32.000000,186.337393,193.362166,176.326512,185.534127,32.000000,168.080811,71.089440,82.951622,94.727245,42.052771,55.108758,65.658127,43.891780,27.443038,60.899840,59.594943,40.707925
49.679431,59.829548,161.744896,157.636343,104.267858,95.339782,29.429815,14.189909,159.106260,2.781384,58.415009,50.521164,156.511003,162.869515,154.197006,159.673931,107.803875,158.475090,-0.000753,-1.739871,32.000000,-235.818467,159.723877,-0.022947,27.793570,0.674722,382317.779594,0.931276,19.904884,1.082829,3.253889,11.056244,9.759743,182.497301,32.000000,186.336351,193.362009,176.330386,185.544914,32.000000,168.080733,71.098410,82.956700,94.722877,42.052771,55.148943,65.658127,43.900685,27.443038,60.896936,59.592209,40.715849
49.688394,59.828526,161.769098,157.635689,104.308596,95.352188,29.334962,14.189926,159.113324,2.781578,58.408062,50.529217,156.512108,162.877655,154.201248,159.681175,107.805228,158.480817,-0.000754,-1.739889,32.000000,-235.818460,159.731405,-0.022968,27.790923,0.675051,382357.278732,0.939212,19.897791,1.082130,3.255137,9.700456,16.388501,182.503731,32.000000,186.333848,193.365697,176.338152,185.549709,32.000000,168.083375,71.107232,82.960868,94.717883,42.052771,55.168245,65.658127,43.905117,27.443038,60.894365,59.601876,40.678578
49.700292,59.827707,161.823957,157.634660,104.327296,95.364483,29.368454,14.190043,159.122600,2.781360,58.402085,50.535940,156.512656,162.886458,154.204349,159.688443,107.805631,158.483072,-0.000753,-1.739883,32.000000,-235.818350,159.737345,-0.022955,27.791260,0.675308,382398.150140,0.943694,19.893749,1.082257,3.255772,20.762192,11.288405,182.507098,32.000000,186.332645,193.371432,176.347235,185.550015,32.000000,168.089729,71.114675,82.964690,94.712961,42.052771,55.207595,65.658127,43.899974,27.443038,60.892103,59.598965,40.707705
49.703565,59.827295,161.800298,157.633343,104.333754,95.384676,29.374949,14.190144,159.133462,2.781453,58.398116,50.545032,156.512078,162.894991,154.207422,159.696628,107.805909,158.489790,-0.000753,-1.739909,32.000000,-235.818181,159.746891,-0.022968,27.795352,0.675426,382437.932589,0.946679,19.883432,1.083374,3.255672,12.373581,11.992375,182.505106,32.000000,186.335448,193.380738,176.349594,185.549280,32.000000,168.099476,71.122369,82.969042,94.707994,42.052771,55.244415,65.658127,43.904945,27.443038,60.890128,59.597126,40.659282
49.711219,59.827492,161.828864,157.631825,104.375734,95.396786,29.965690,14.190127,159.144722,2.781794,58.392144,50.555533,156.510602,162.904535,154.210170,159.703440,107.806149,158.494583,-0.000753,-1.739882,32.000000,-235.818078,159.756496,-0.022988,27.800772,0.675538,382477.607389,0.945470,19.870277,1.083945,3.255996,28.101870,6.764235,182.502136,32.000000,186.341329,193.384807,176.347735,185.552819,32.000000,168.103064,71.130172,82.972647,94.702612,42.052771,55.218209,65.658127,43.903334,27.443038,60.889464,59.598178,40.671681
49.722608,59.826866,161.786171,157.629653,104.432339,95.408680,29.310191,14.190148,159.153295,2.781876,58.385779,50.561293,156.509912,162.913026,154.212533,159.714663,107.807123,158.502258,-0.000754,-1.739874,32.000000,-235.818041,159.766512,-0.022982,27.807164,0.675448,382555.900225,0.945392,19.866471,1.086563,3.255306,12.305701,11.485258,182.499855,32.000000,186.345698,193.386890,176.347781,185.558703,32.000000,168.099315,71.138710,82.976485,94.697376,42.052771,55.232531,65.658127,43.899838,27.443038,60.888012,59.599604,40.705210
49.728649,59.825679,161.822532,157.627319,104.448254,95.420774,30.011212,14.190157,159.162198,2.782228,58.380922,50.567957,156.509153,162.921406,154.216080,159.722000,107.807419,158.506200,-0.000754,-1.739869,32.000000,-235.818035,159.774486,-0.022979,27.811052,0.675405,382598.914915,0.926716,19.858734,1.088389,3.255379,13.732024,7.894755,182.503865,32.000000,186.343678,193.387884,176.354053,185.568101,32.000000,168.093180,71.147275,82.980241,94.693220,42.052771,55.241841,65.658127,43.897277,27.443038,60.885760,59.596359,40.680485
49.732558,59.824382,161.912450,157.624870,104.446224,95.432865,29.431757,14.190207,159.170568,2.782535,58.379786,50.576129,156.508283,162.930068,154.219213,159.730416,107.807872,158.516738,-0.000755,-1.738615,32.000000,-235.818144,159.782932,-0.022972,27.812698,0.675023,382636.870249,0.947319,19.846303,1.090723,3.253775,9.221595,9.408139,182.510158,32.000000,186.340820,193.393584,176.362175,185.570872,32.000000,168.093955,71.156141,82.983926,94.689768,42.052771,55.311546,65.658127,43.901698,27.443038,60.882698,59.598945,40.594352
49.744841,59.823426,161.947015,157.622354,104.482870,95.444951,29.377697,14.190278,159.178967,2.782604,58.383266,50.584221,156.507095,162.937034,154.220683,159.738191,107.808376,158.524451,-0.000756,-1.738530,32.000000,-235.818094,159.789194,-0.022977,27.812256,0.675065,382679.186393,0.925182,19.838856,1.092129,3.254111,7.889159,13.083438,182.515431,32.000000,186.341001,193.399902,176.367325,185.571443,32.000000,168.099661,71.164699,82.987487,94.686344,42.052771,55.346919,65.658127,43.894860,27.443038,60.880362,59.601915,40.644976
49.751927,59.824901,161.941177,157.620207,104.466310,95.457044,29.208055,14.190274,159.186961,2.783278,58.392041,50.590078,156.504984,162.942826,154.221125,159.743093,107.808052,158.530665,-0.000756,-1.738540,32.000000,-235.818087,159.797480,-0.023090,27.810138,0.675370,382722.776940,0.943431,19.833507,1.096219,3.255663,17.141736,5.908198,182.511673,32.000000,186.344517,193.407653,176.365308,185.571647,32.000000,168.106595,71.172493,82.990465,94.682492,42.052771,55.369045,65.658127,43.891567,27.443038,60.880348,59.595415,40.690317
49.753126,59.828635,161.876871,157.618843,104.415910,95.469086,29.838991,14.190241,159.194312,2.783428,58.402475,50.596611,156.503144,162.949118,154.221812,159.749481,107.808496,158.535645,-0.000756,-1.738544,32.000000,-235.818191,159.804703,-0.023125,27.808552,0.675422,382761.173998,0.945028,19.819825,1.099040,3.255554,29.183912,19.777715,182.507383,32.000000,186.354368,193.408790,176.362526,185.575982,32.000000,168.108248,71.180919,82.993868,94.679438,42.052771,55.348891,65.658127,43.888221,27.443038,60.883125,59.593576,40.686061
49.764995,59.833716,161.869111,157.618093,104.365104,95.477242,29.184788,14.190305,159.202661,2.783448,58.408090,50.600616,156.502104,162.958058,154.221836,159.757153,107.809460,158.541233,-0.000757,-1.738536,32.000000,-235.818125,159.812546,-0.023066,27.809504,0.675446,382807.446434,0.950492,19.813958,1.102042,3.254973,11.008917,8.145373,182.504263,32.000000,186.360465,193.409369,176.360988,185.582274,32.000000,168.102487,71.189191,82.997245,94.676315,42.052771,55.332288,65.658127,43.887450,27.443038,60.889163,59.589406,40.643508
49.775967,59.839231,161.940298,157.617791,104.301729,95.485373,29.179840,14.190400,159.207814,2.783414,58.407371,50.606541,156.501664,162.968793,154.222739,159.764748,107.810286,158.549388,-0.000758,-1.738536,32.000000,-235.817989,159.822466,-0.022782,27.811477,0.675331,382858.867481,0.930497,19.816450,1.103745,3.253602,9.018252,16.245812,182.507237,32.000000,186.361286,193.408202,176.363428,185.590185,32.000000,168.094964,71.197953,83.000537,94.673496,42.052771,55.374970,65.658127,43.874260,27.443038,60.896164,59.603430,40.580486
49.782494,59.841011,161.848887,157.617632,104.251954,95.501553,29.258604,14.190321,159.216857,2.783595,58.400878,50.613942,156.501203,162.976595,154.222890,159.774355,107.810847,158.557095,-0.000758,-1.738498,32.000000,-235.818170,159.830774,-0.022815,27.814585,0.675184,382887.880135,0.951199,19.809237,1.105191,3.252670,23.090688,9.743574,182.514245,32.000000,186.360560,193.411585,176.370947,185.591206,32.000000,168.095924,71.205810,83.003243,94.670880,42.052771,55.379157,65.658127,43.868694,27.443038,60.899620,59.594382,40.697874
49.787252,59.839890,161.787610,157.617283,104.273760,95.517765,29.318464,14.190225,159.226072,2.784034,58.389755,50.621607,156.501034,162.988944,154.221770,159.785797,107.811640,158.564350,-0.000758,-1.738496,32.000000,-235.818232,159.841838,-0.022856,27.817767,0.675311,382918.610711,0.951225,19.803388,1.107881,3.253383,7.231959,28.406492,182.517973,32.000000,186.363006,193.416983,176.374057,185.590122,32.000000,168.101522,71.213774,83.005863,94.669430,42.052771,55.325220,65.658127,43.864368,27.443038,60.899220,59.590065,40.682540
49.797654,59.836186,161.907323,157.616539,104.288099,95.537934,29.340165,14.190245,159.234333,2.784396,58.378437,50.630878,156.500943,162.999800,154.221504,159.796156,107.812346,158.575513,-0.000759,-1.738510,32.000000,-235.818152,159.850276,-0.022853,27.818657,0.674942,382980.653180,0.948693,19.798409,1.110641,3.251121,16.303231,9.442098,182.516941,32.000000,186.369512,193.422481,176.372670,185.590546,32.000000,168.106056,71.222048,83.008678,94.669219,42.052771,55.395257,65.658127,43.853205,27.443038,60.894651,59.596723,40.672415
49.808784,59.830218,161.851816,157.615197,104.389687,95.549999,29.238340,14.190391,159.241722,2.784335,58.369832,50.637922,156.499974,163.010776,154.221476,159.805957,107.813175,158.587219,-0.000760,-1.738511,32.000000,-235.817893,159.860144,-0.022831,27.819536,0.674693,383039.728609,0.946814,19.792360,1.112975,3.249579,19.708591,7.643684,182.513888,32.000000,186.378012,193.421526,176.367362,185.594771,32.000000,168.102214,71.229359,83.011176,94.669005,42.052771,55.402370,65.658127,43.846110,27.443038,60.885188,59.602093,40.699047
49.813010,59.825297,161.951663,157.613226,104.527575,95.574364,29.801647,14.190492,159.251216,2.784379,58.366720,50.646144,156.498806,163.022805,154.221345,159.814629,107.813765,158.595592,-0.000759,-1.738498,32.000000,-235.817869,159.870191,-0.022809,27.820737,0.675092,383108.388705,0.946087,19.777887,1.117080,3.251304,21.366617,60.353533,182.513912,32.000000,186.382040,193.419309,176.366936,185.600883,32.000000,168.098723,71.236447,83.013173,94.669047,42.052771,55.418893,65.658127,43.836116,27.443038,60.876695,59.595346,40.611887
49.814573,59.822794,162.143381,157.611328,104.583847,95.590584,29.453980,14.190587,159.258225,2.784748,58.368926,50.651681,156.497672,163.036837,154.222437,159.823868,107.813903,158.606393,-0.000759,-1.738481,32.000000,-235.817937,159.879644,-0.022785,27.822283,0.674800,383140.570769,0.949253,19.760399,1.121296,3.249463,9.724756,21.581074,182.514909,32.000000,186.383552,193.418136,176.370159,185.605892,32.000000,168.091038,71.243596,83.015153,94.669844,42.052771,55.538728,65.658127,43.832739,27.443038,60.870409,59.592248,40.722011
49.818444,59.822566,162.222309,157.609743,104.557913,95.606984,29.429894,14.190664,159.268221,2.784492,58.373488,50.656040,156.496606,163.044977,154.222318,159.832565,107.813664,158.615974,-0.000757,-1.738470,32.000000,-235.817825,159.892015,-0.022803,27.824010,0.675235,383227.986143,0.931449,19.751103,1.124316,3.251192,7.430314,26.661343,182.522707,32.000000,186.383127,193.422011,176.377922,185.603635,32.000000,168.091199,71.250066,83.016937,94.670956,42.052771,55.668758,65.658127,43.826436,27.443038,60.867579,59.595129,40.628982
49.817714,59.824470,162.188836,157.608711,104.561213,95.615259,29.206929,14.190758,159.277463,2.784539,58.377122,50.661943,156.496594,163.053732,154.221902,159.842078,107.813571,158.626427,-0.000756,-1.738467,32.000000,-235.817667,159.901215,-0.022780,27.827076,0.675966,383288.877199,0.942565,19.746982,1.128832,3.254939,22.025003,7.476861,182.521955,32.000000,186.386374,193.431113,176.377236,185.600720,32.000000,168.098337,71.256806,83.018719,94.671681,42.052771,55.635545,65.658127,43.825752,27.443038,60.869338,59.599860,40.687529
49.827195,59.827141,162.237688,157.608057,104.504547,95.615293,29.316080,14.190896,159.285652,2.785086,58.378624,50.665249,156.495801,163.060620,154.221882,159.851325,107.813863,158.635575,-0.000757,-1.738484,32.000000,-235.817576,159.910846,-0.022789,27.831930,0.676271,383352.449153,0.943417,19.742747,1.133201,3.256270,15.339072,6.386497,182.521138,32.000000,186.392043,193.436297,176.373245,185.600093,32.000000,168.099842,71.264492,83.020941,94.671747,42.052771,55.671368,65.658127,43.818624,27.443038,60.871840,59.593428,40.656935
49.833077,59.828784,162.411740,157.607258,104.465827,95.615364,29.829284,14.191033,159.294550,2.785187,58.378123,50.670587,156.495525,163.068010,154.222030,159.861757,107.814638,158.645805,-0.000756,-1.738482,32.000000,-235.817467,159.920646,-0.022811,27.836843,0.676143,383389.162951,0.950721,19.745407,1.137798,3.255646,9.291004,10.271006,182.516342,32.000000,186.401126,193.436151,176.367356,185.604542,32.000000,168.094137,71.273126,83.023937,94.671805,42.052771,55.758422,65.658127,43.806320,27.443038,60.873987,59.601906,40.650405
49.833701,59.829234,162.471790,157.606198,104.446822,95.627424,29.249239,14.191030,159.301746,2.785232,58.375599,50.675108,156.495038,163.076552,154.221511,159.869074,107.814839,158.652626,-0.000756,-1.738510,32.000000,-235.817424,159.927409,-0.022819,27.841695,0.676075,383385.580694,0.946991,19.738268,1.141447,3.256007,11.222469,7.072521,182.518005,32.000000,186.402481,193.434169,176.363802,185.612492,32.000000,168.085526,71.281184,83.026515,94.671650,42.052771,55.862290,65.658127,43.805630,27.443038,60.874667,59.598562,40.644462
49.842400,59.828328,162.436111,157.604764,104.456883,95.639562,29.241681,14.190999,159.308577,2.785415,58.371655,50.678038,156.494032,163.084683,154.222190,159.877861,107.813810,158.657609,-0.000757,-1.738535,32.000000,-235.817482,159.936294,-0.022849,27.844403,0.676502,383382.596672,0.930582,19.733824,1.145080,3.259115,7.935350,10.359954,182.521914,32.000000,186.403204,193.434454,176.359495,185.617515,32.000000,168.080066,71.288884,83.029124,94.671383,42.052771,55.868232,65.658127,43.792394,27.443038,60.872429,59.599811,40.692444
49.841621,59.825780,162.340186,157.603472,104.469638,95.655647,29.226580,14.191035,159.315961,2.785819,58.367877,50.680725,156.492881,163.091998,154.222501,159.884621,107.812307,158.667641,-0.000758,-1.738524,32.000000,-235.817448,159.941159,-0.023102,27.846103,0.676679,383431.091758,0.949144,19.733630,1.147818,3.260279,15.572622,6.717031,182.527171,32.000000,186.401505,193.437861,176.357613,185.617070,32.000000,168.080902,71.296719,83.031090,94.670785,42.052771,55.843590,65.658127,43.788564,27.443038,60.868615,59.596024,40.623773
49.844128,59.823695,162.302723,157.602058,104.463645,95.671728,29.229358,14.191189,159.321224,2.786089,58.369149,50.682724,156.491620,163.096820,154.221907,159.886966,107.811272,158.673718,-0.000759,-1.738523,32.000000,-235.817315,159.944831,-0.023107,27.844137,0.676449,383474.870992,0.949325,19.723723,1.150995,3.258995,12.263633,6.867489,182.525217,32.000000,186.404362,193.444957,176.349075,185.614962,32.000000,168.087076,71.304864,83.033399,94.670666,42.052771,55.813903,65.658127,43.781006,27.443038,60.864335,59.591776,40.707044
49.848334,59.823033,162.417920,157.600604,104.411603,95.675672,29.358626,14.191286,159.325636,2.786806,58.375196,50.684751,156.490280,163.103364,154.220655,159.890430,107.810864,158.677553,-0.000759,-1.738508,32.000000,-235.817295,159.950402,-0.023067,27.840588,0.676185,383539.471071,0.949986,19.721981,1.156820,3.257121,14.148215,14.065639,182.521809,32.000000,186.408472,193.446857,176.337735,185.615157,32.000000,168.090623,71.313146,83.036011,94.671256,42.052771,55.863381,65.658127,43.771875,27.443038,60.860706,59.600096,40.687749
49.849812,59.824755,162.627874,157.599195,104.383167,95.687758,29.335264,14.191470,159.328167,2.787681,58.382040,50.685741,156.489159,163.108083,154.218978,159.895161,107.810770,158.682899,-0.000760,-1.738502,32.000000,-235.817103,159.954709,-0.023095,27.837559,0.676182,383601.737060,0.949997,19.717303,1.160472,3.256206,11.448740,7.221182,182.518493,32.000000,186.414217,193.443689,176.326117,185.619867,32.000000,168.088629,71.320624,83.038594,94.671205,42.052771,56.003574,65.658127,43.767321,27.443038,60.862207,59.598641,40.702716
49.841995,59.828506,162.790585,157.598214,104.355735,95.695884,29.287399,14.191560,159.331163,2.787526,58.388715,50.687372,156.488708,163.111610,154.218442,159.898768,107.810443,158.687333,-0.000760,-1.738550,32.000000,-235.817005,159.955705,-0.023066,27.834894,0.676646,383614.601599,0.945764,19.712288,1.162532,3.258242,15.757506,11.685691,182.519225,32.000000,186.413091,193.439961,176.318149,185.627574,32.000000,168.079999,71.327848,83.041706,94.671155,42.052771,56.148257,65.658127,43.772113,27.443038,60.865658,59.598906,40.594132
49.847930,59.832306,162.871884,157.597037,104.342603,95.695721,29.173402,14.191670,159.331616,2.788022,58.395494,50.688238,156.487916,163.114345,154.217980,159.900726,107.809932,158.690069,-0.000760,-1.738636,32.000000,-235.816910,159.957673,-0.023035,27.833952,0.677535,383664.206988,0.946610,19.712483,1.164931,3.262357,2.403942,11.738265,182.524407,32.000000,186.410615,193.439050,176.315605,185.629300,32.000000,168.075221,71.334741,83.044750,94.671222,42.052771,56.228642,65.658127,43.763534,27.443038,60.870134,59.601129,40.684521
49.852260,59.836214,162.673792,157.595821,104.327579,95.695587,29.314835,14.191772,159.331059,2.788013,58.401599,50.689528,156.487557,163.119271,154.216777,159.903166,107.809043,158.690498,-0.000759,-1.738611,32.000000,-235.816872,159.959985,-0.023041,27.833765,0.678343,383707.355589,0.948411,19.724319,1.167167,3.266133,15.970714,23.453320,182.526222,32.000000,186.407943,193.441003,176.312337,185.627372,32.000000,168.073459,71.341407,83.047741,94.670537,42.052771,56.191652,65.658127,43.750938,27.443038,60.874702,59.589622,40.720397
49.846757,59.840286,162.547691,157.594722,104.255946,95.695422,29.135963,14.191808,159.331248,2.787812,58.410518,50.689851,156.487482,163.121315,154.215888,159.901546,107.807912,158.691654,-0.000758,-1.738637,32.000000,-235.816735,159.959560,-0.023025,27.836607,0.678586,383708.812511,0.952000,19.721980,1.168857,3.267375,7.309118,11.880330,182.524081,32.000000,186.410576,193.445360,176.304808,185.624029,32.000000,168.079441,71.348385,83.050733,94.670429,42.052771,56.111662,65.658127,43.751147,27.443038,60.879647,59.605505,40.649818
49.854459,59.845009,162.676899,157.594345,104.256982,95.695396,29.892529,14.191981,159.327748,2.788156,58.423943,50.689965,156.486709,163.121028,154.215283,159.900819,107.807110,158.691716,-0.000757,-1.738659,32.000000,-235.816538,159.956938,-0.023056,27.840216,0.677836,383711.591275,0.947325,19.721409,1.169930,3.263118,1.882416,19.845341,182.519743,32.000000,186.416238,193.445679,176.295990,185.624309,32.000000,168.078355,71.355626,83.054587,94.670865,42.052771,56.145484,65.658127,43.742985,27.443038,60.885237,59.595346,40.646003
49.863387,59.851079,162.782057,157.594437,104.178007,95.695380,29.292596,14.192086,159.324698,2.788192,58.440533,50.687871,156.486192,163.117965,154.214102,159.901130,107.806438,158.691798,-0.000757,-1.738672,32.000000,-235.816326,159.954402,-0.023107,27.844544,0.677396,383721.717610,0.953265,19.731174,1.171559,3.260948,1.938289,9.814305,182.517096,32.000000,186.418819,193.441569,176.289182,185.627623,32.000000,168.071089,71.362624,83.059417,94.670449,42.052771,56.274139,65.658127,43.730548,27.443038,60.892130,59.596703,40.696186
49.854651,59.858627,162.698986,157.595002,104.120979,95.695225,29.345819,14.192123,159.323025,2.788632,58.455827,50.689452,156.486265,163.114686,154.212854,159.898080,107.805524,158.692880,-0.000758,-1.738674,32.000000,-235.816266,159.953961,-0.023054,27.846416,0.677669,383723.686846,0.928992,19.727931,1.172389,3.263036,12.067049,23.481537,182.518296,32.000000,186.416688,193.436240,176.287656,185.634837,32.000000,168.062798,71.370041,83.064612,94.669897,42.052771,56.282224,65.658127,43.729603,27.443038,60.900988,59.591441,40.725826
49.860497,59.867786,162.632738,157.596042,104.095378,95.687108,29.442445,14.192343,159.316420,2.788893,58.467298,50.691861,156.487375,163.109919,154.211928,159.896031,107.805631,158.691866,-0.000758,-1.738653,32.000000,-235.816075,159.955481,-0.023026,27.845545,0.677827,383726.544190,0.947847,19.724765,1.173097,3.264561,21.176280,21.207862,182.525041,32.000000,186.412471,193.436505,176.290584,185.636536,32.000000,168.060512,71.377420,83.069639,94.669788,42.052771,56.245514,65.658127,43.723923,27.443038,60.913354,59.599752,40.705944
49.860504,59.874883,162.765032,157.597409,104.079248,95.687103,29.174140,14.192445,159.311952,2.788917,58.476845,50.689488,156.489942,163.106652,154.211057,159.892643,107.806579,158.689290,-0.000759,-1.739257,32.000000,-235.816149,159.951533,-0.023054,27.842029,0.677625,383743.182407,0.946328,19.741349,1.174474,3.263467,7.891553,18.429121,182.528412,32.000000,186.411211,193.440079,176.293393,185.635017,32.000000,168.062914,71.384549,83.075241,94.670568,42.052771,56.326145,65.658127,43.715602,27.443038,60.923798,59.600509,40.701689
49.860175,59.881080,162.822466,157.599094,104.045755,95.687145,29.935787,14.192442,159.306751,2.789005,58.486857,50.688795,156.491096,163.103026,154.209924,159.889728,107.806408,158.687838,-0.000758,-1.739854,32.000000,-235.816265,159.949504,-0.023096,27.837774,0.677293,383717.390949,0.943043,19.744461,1.173932,3.261755,28.550623,21.096202,182.524686,32.000000,186.412965,193.445077,176.289016,185.631934,32.000000,168.067283,71.391147,83.081401,94.671125,42.052771,56.391236,65.658127,43.709654,27.443038,60.932649,59.592907,40.702202
49.859677,59.887009,162.771429,157.600864,104.007208,95.687284,29.222069,14.192507,159.301659,2.788752,58.497720,50.687232,156.491185,163.097320,154.209062,159.886048,107.806050,158.685043,-0.000759,-1.739859,32.000000,-235.816218,159.944843,-0.023111,27.834491,0.677859,383724.796183,0.951734,19.751552,1.171874,3.264408,5.720348,14.415703,182.519181,32.000000,186.418907,193.443206,176.281663,185.633607,32.000000,168.066012,71.397355,83.087745,94.671700,42.052771,56.406156,65.658127,43.705177,27.443038,60.940241,59.593261,40.697507
49.857860,59.893307,162.784685,157.602483,104.010389,95.687286,29.851027,14.192604,159.298821,2.788473,58.510786,50.684751,156.491761,163.092292,154.208001,159.882511,107.806359,158.679515,-0.000759,-1.741015,32.000000,-235.816119,159.940115,-0.023134,27.832724,0.678179,383732.866754,0.927541,19.758088,1.171420,3.265582,15.700294,14.326492,182.515591,32.000000,186.420556,193.439930,176.277713,185.637250,32.000000,168.062139,71.403530,83.094327,94.671966,42.052771,56.418131,65.658127,43.701571,27.443038,60.948658,59.600509,40.683787
49.857823,59.901675,162.914460,157.604085,103.936067,95.687202,29.170035,14.192737,159.292202,2.788706,58.524997,50.685174,156.492168,163.087248,154.207372,159.879012,107.805498,158.674042,-0.000759,-1.742781,32.000000,-235.815926,159.935241,-0.023136,27.833432,0.678103,383741.797591,0.950222,19.764533,1.170574,3.264590,7.729846,15.650568,182.518857,32.000000,186.416037,193.436652,176.279796,185.642572,32.000000,168.055515,71.409672,83.100745,94.672729,42.052771,56.518271,65.658127,43.697222,27.443038,60.959090,59.600588,40.447764
49.853521,59.910877,162.956584,157.605608,103.857386,95.687291,29.245514,14.192719,159.285046,2.788610,58.539405,50.684969,156.493185,163.082263,154.206689,159.874991,107.805062,158.668947,-0.000759,-1.744536,32.000000,-235.815880,159.930381,-0.023154,27.836241,0.678224,383750.146955,0.930254,19.772710,1.167883,3.264975,9.588795,8.197170,182.523869,32.000000,186.410613,193.439048,176.286927,185.640606,32.000000,168.057212,71.416087,83.106856,94.674597,42.052771,56.577172,65.658127,43.695253,27.443038,60.971156,59.598837,40.683494
