OSU 80 Ton Compressor Load Stand
49.851263,59.920489,163.000998,157.607070,103.823159,95.687326,29.875055,14.192894,159.280761,2.788430,58.552335,50.681886,156.494677,163.073479,154.205894,159.869309,107.805973,158.664715,-0.000759,-1.746262,32.000000,-235.815670,159.926290,-0.023160,27.839169,0.678686,383761.577470,0.951993,19.781117,1.166387,3.267581,6.050003,9.824834,182.525726,32.000000,186.408664,193.443967,176.289308,185.637484,32.000000,168.064426,71.422645,83.113398,94.677671,42.052771,56.642481,65.658127,43.696294,27.443038,60.984472,59.600804,40.648424
49.851538,59.930084,162.878145,157.608488,103.784745,95.687375,29.237884,14.192958,159.273933,2.788769,58.563202,50.680712,156.495628,163.065260,154.205383,159.862874,107.806788,158.659441,-0.000758,-1.746876,32.000000,-235.815664,159.919360,-0.023177,27.839978,0.678844,383776.911001,0.949650,19.794769,1.164626,3.268708,10.230556,8.151777,182.521735,32.000000,186.410503,193.450179,176.285723,185.634720,32.000000,168.070563,71.429128,83.120087,94.681700,42.052771,56.626451,65.658127,43.690266,27.443038,60.997804,59.602978,40.606458
49.849611,59.938509,162.894591,157.610190,103.724786,95.687433,29.165530,14.192998,159.268243,2.789179,58.572061,50.679505,156.496732,163.057755,154.204934,159.856127,107.807505,158.649350,-0.000758,-1.746877,32.000000,-235.815620,159.911495,-0.023163,27.838882,0.678976,383789.103445,0.929709,19.806715,1.161894,3.269747,7.463512,10.968371,182.516667,32.000000,186.415980,193.450350,176.281549,185.636284,32.000000,168.072751,71.435696,83.127575,94.686295,42.052771,56.613952,65.658127,43.687482,27.443038,61.010069,59.597126,40.746149
49.847075,59.946148,162.996694,157.611932,103.699520,95.687344,29.940062,14.193219,159.261505,2.789424,58.580635,50.678228,156.498457,163.050892,154.204200,159.849067,107.808104,158.641262,-0.000757,-1.746864,32.000000,-235.815379,159.906118,-0.023136,27.836746,0.678535,383798.964155,0.949988,19.816026,1.158805,3.267264,6.871127,6.550897,182.513986,32.000000,186.416665,193.449773,176.280307,185.640729,32.000000,168.068741,71.441971,83.135035,94.691311,42.052771,56.692312,65.658127,43.685901,27.443038,61.021256,59.590891,40.707558
49.846446,59.953422,163.118218,157.613601,103.684657,95.679216,29.169110,14.193302,159.253751,2.789400,58.591009,50.678896,156.499583,163.042497,154.204675,159.840596,107.807768,158.630570,-0.000757,-1.746882,32.000000,-235.815287,159.898348,-0.023110,27.832635,0.678666,383809.559357,0.952407,19.826444,1.153742,3.267720,17.450347,6.745201,182.515317,32.000000,186.414393,193.449980,176.280799,185.646477,32.000000,168.061360,71.448315,83.142543,94.695957,42.052771,56.814925,65.658127,43.682669,27.443038,61.031358,59.604050,40.587309
49.838886,59.960750,163.044557,157.615085,103.741600,95.671104,29.251615,14.193443,159.244241,2.788958,58.604678,50.677367,156.500806,163.031952,154.204943,159.830675,107.807248,158.621441,-0.000757,-1.746864,32.000000,-235.815109,159.889324,-0.023135,27.828762,0.679132,383819.000621,0.927839,19.836707,1.149657,3.269935,14.487512,21.741860,182.520265,32.000000,186.410609,193.455453,176.284579,185.645135,32.000000,168.063825,71.454628,83.149939,94.700683,42.052771,56.827278,65.658127,43.684055,27.443038,61.041618,59.600706,40.696846
49.835671,59.969817,163.007381,157.617023,103.704136,95.658850,29.142214,14.193503,159.236438,2.789057,58.619379,50.673600,156.502516,163.020893,154.205000,159.821092,107.807432,158.608201,-0.000756,-1.746854,32.000000,-235.815069,159.878215,-0.023150,27.825922,0.679629,383796.521275,0.952313,19.844630,1.145385,3.272414,8.771677,7.003999,182.519983,32.000000,186.410385,193.463740,176.281263,185.642565,32.000000,168.073455,71.461044,83.158229,94.706518,42.052771,56.791567,65.658127,43.687844,27.443038,61.053583,59.598936,40.701762
49.836373,59.979462,163.052534,157.619575,103.632796,95.646612,29.161195,14.193563,159.225105,2.789024,58.634906,50.669892,156.503455,163.010666,154.205771,159.811802,107.808139,158.597358,-0.000757,-1.746860,32.000000,-235.814990,159.868253,-0.023177,27.823909,0.679518,383778.805935,0.949723,19.859780,1.141973,3.271433,7.336009,12.567486,182.516990,32.000000,186.413912,193.469152,176.276043,185.641851,32.000000,168.081364,71.467116,83.166449,94.712660,42.052771,56.860403,65.658127,43.684764,27.443038,61.066843,59.595759,40.632063
49.836347,59.989560,163.075379,157.622466,103.574492,95.638484,29.409095,14.193529,159.216781,2.789247,58.649652,50.667570,156.504368,162.998691,154.206343,159.800559,107.809422,158.584622,-0.000757,-1.746880,32.000000,-235.814904,159.857880,-0.023192,27.822364,0.679426,383742.354045,0.953257,19.872174,1.136083,3.270898,12.157562,22.186057,182.512114,32.000000,186.420436,193.468642,176.269078,185.646195,32.000000,168.081424,71.472654,83.175054,94.718699,41.052771,56.909742,65.658127,43.681799,27.443038,61.080984,59.594913,40.595453
49.829545,59.999988,162.966787,157.625418,103.525949,95.638361,30.027860,14.193615,159.206361,2.789899,58.662100,50.666438,156.506306,162.988578,154.206514,159.788303,107.811245,158.574572,-0.000758,-1.746862,32.000000,-235.814827,159.846709,-0.023191,27.822047,0.679563,383703.373428,0.952524,19.881093,1.130702,3.271758,10.731540,7.009602,182.511845,32.000000,186.420469,193.466328,176.266601,185.655961,32.000000,168.080887,71.477734,83.183970,94.724449,40.052771,56.903245,65.658127,43.681586,27.443038,61.095890,59.594126,40.694425
49.835953,60.010144,163.082523,157.628202,103.465250,95.630130,29.154856,14.193663,159.198105,2.789350,58.670370,50.666572,156.507947,162.981867,154.207081,159.778418,107.811920,158.561261,-0.000759,-1.747498,32.000000,-235.814823,159.835969,-0.023239,27.823561,0.679379,383694.112053,0.925142,19.908682,1.117776,3.270485,1.890263,9.441131,182.512363,32.000000,186.418484,193.465383,176.266064,185.661537,32.000000,168.077792,71.481759,83.191954,94.729455,40.052771,56.965731,65.658127,43.677263,27.443038,61.110593,59.595415,40.620544
49.839857,60.020998,163.086322,157.631135,103.455674,95.630023,29.964933,14.193678,159.186686,2.788568,58.674307,50.668703,156.510446,162.971716,154.207372,159.767540,107.812175,158.546932,-0.000758,-1.748099,32.000000,-235.814720,159.822557,-0.023247,27.824077,0.679379,383694.112053,0.925142,19.908682,1.117776,3.270485,6.423292,20.948491,182.518485,32.000000,186.416709,193.470757,176.270158,185.657426,32.000000,168.086636,71.485280,83.203071,94.737017,40.052771,57.009080,65.658127,43.666496,27.443038,61.127538,59.598385,40.710493
49.832704,60.026592,163.033200,157.632753,103.459508,95.629936,29.192583,14.193619,159.179565,2.787954,58.671923,50.670126,156.511387,162.962273,154.207574,159.757439,107.811950,158.538229,-0.000758,-1.748120,32.000000,-235.814754,159.812590,-0.023230,27.824879,0.679623,383668.023923,0.952653,19.912208,1.111365,3.272387,11.865809,11.795919,182.513260,32.000000,186.419036,193.478278,176.264203,185.653220,32.000000,168.101371,71.485749,83.210594,94.741542,40.052771,57.025278,65.658127,43.668453,27.443038,61.137026,59.600647,40.584814
49.837358,60.030469,162.896669,157.633908,103.491352,95.630010,29.150591,14.193716,159.172577,2.787882,58.668158,50.669549,156.512130,162.955951,154.209015,159.749992,107.812739,158.534169,-0.000758,-1.748138,32.000000,-235.814783,159.804041,-0.023224,27.823786,0.679593,383677.747917,0.926845,19.919023,1.104932,3.272207,22.084170,19.002341,182.509088,32.000000,186.425744,193.478206,176.261653,185.655586,32.000000,168.103079,71.487381,83.219492,94.747572,40.052771,56.985751,65.658127,43.662872,27.443038,61.143855,59.596359,40.701615
49.831949,60.032786,162.806062,157.634520,103.547640,95.629915,29.825895,14.193793,159.165245,2.788020,58.663761,50.669475,156.512895,162.949795,154.209014,159.744415,107.813453,158.530339,-0.000759,-1.748122,32.000000,-235.814783,159.794716,-0.023240,27.821117,0.679487,383689.799139,0.951530,19.932019,1.101406,3.271611,21.293955,30.534641,182.504270,32.000000,186.431577,193.473333,176.261346,185.661934,32.000000,168.100858,71.488195,83.227416,94.751821,40.052771,56.936977,65.658127,43.664196,27.443038,61.147346,59.602850,40.660750
49.832558,60.034344,162.870302,157.634604,103.610941,95.625740,29.222144,14.193834,159.158954,2.787300,58.661578,50.669971,156.513013,162.943202,154.209287,159.737130,107.814543,158.520304,-0.000759,-1.748128,32.000000,-235.814674,159.788991,-0.023244,27.816598,0.678801,383695.155000,0.931356,19.938994,1.096502,3.267102,8.859416,18.509377,182.507137,32.000000,186.429394,193.469451,176.265308,185.668589,32.000000,168.095411,71.489895,83.235478,94.756020,40.052771,56.964980,65.658127,43.666127,27.443038,61.150124,59.601286,40.642995
49.837553,60.035407,162.953650,157.634702,103.645087,95.617591,29.380541,14.193850,159.154215,2.786982,58.660963,50.671658,156.513467,162.939050,154.210155,159.733663,107.815107,158.515620,-0.000758,-1.748130,32.000000,-235.814686,159.785262,-0.023228,27.814699,0.678801,383695.155000,0.931356,19.938994,1.096502,3.267102,6.891647,12.160353,182.510056,32.000000,186.430057,193.469818,176.269503,185.667163,32.000000,168.098250,71.490223,83.240897,94.758789,40.052771,57.031335,65.658127,43.658568,27.443038,61.151739,59.591677,40.693912
49.835905,60.037311,163.046950,157.634917,103.683991,95.613709,29.279084,14.193909,159.149524,2.786572,58.658915,50.672721,156.515225,162.930641,154.210181,159.729061,107.815821,158.507712,-0.000758,-1.748127,32.000000,-235.814541,159.778949,-0.023389,27.812881,0.679101,383677.189048,0.950548,19.939922,1.091085,3.268351,9.895157,11.101983,182.512691,32.000000,186.430636,193.470831,176.274641,185.664696,32.000000,168.103133,71.490669,83.249648,94.762046,40.052771,57.132717,65.658127,43.654323,27.443038,61.154276,59.597942,40.658255
49.834682,60.038177,162.934813,157.635393,103.687316,95.613984,29.148778,14.193912,159.144415,2.785848,58.655088,50.671284,156.515312,162.922561,154.210503,159.723892,107.815582,158.501195,-0.000758,-1.748124,32.000000,-235.814555,159.773354,-0.023355,27.813187,0.679323,383641.789258,0.945241,19.935818,1.088502,3.269696,1.295234,11.133940,182.508294,32.000000,186.435215,193.475836,176.273149,185.661767,32.000000,168.110988,71.490976,83.258480,94.765069,40.052771,57.116698,65.658127,43.653005,27.443038,61.156479,59.599152,40.637419
49.832422,60.038268,162.873723,157.635907,103.733160,95.614087,29.224497,14.193952,159.138437,2.785691,58.650132,50.670725,156.515476,162.916343,154.211670,159.718572,107.816296,158.491650,-0.000760,-1.748148,32.000000,-235.814477,159.769121,-0.023116,27.815659,0.679691,383628.304653,0.948518,19.939426,1.084378,3.271676,6.105687,6.920641,182.506342,32.000000,186.438808,193.475706,176.274169,185.660674,32.000000,168.112635,71.491180,83.267274,94.768290,40.052771,57.102922,65.658127,43.651176,27.443038,61.157374,59.601847,40.599781
49.829567,60.037880,162.882418,157.636424,103.797133,95.614173,29.981435,14.194103,159.133847,2.785111,58.645664,50.671654,156.516342,162.910945,154.212592,159.711396,107.817184,158.486692,-0.000761,-1.748156,32.000000,-235.814444,159.763637,-0.023026,27.818061,0.679314,383631.299874,0.952788,19.941557,1.081808,3.269506,30.125594,7.087998,182.505666,32.000000,186.439028,193.475345,176.279376,185.665175,32.000000,168.114345,71.491502,83.276469,94.772009,40.052771,57.104262,65.658127,43.654319,27.443038,61.157158,59.601581,40.580779
49.830582,60.037311,163.067312,157.637070,103.815678,95.614207,29.225855,14.194060,159.128961,2.784521,58.640477,50.670307,156.517024,162.903300,154.212768,159.705733,107.816205,158.478343,-0.000763,-1.748155,32.000000,-235.814523,159.755913,-0.023470,27.819927,0.679061,383631.964130,0.950368,19.943986,1.076977,3.268429,11.348658,6.609003,182.506468,32.000000,186.438270,193.475329,176.287107,185.665544,32.000000,168.116919,71.490763,83.285867,94.776649,40.052771,57.215005,65.658127,43.649080,27.443038,61.156550,59.596890,40.543802
49.827675,60.036281,163.140124,157.637305,103.848073,95.617538,29.653946,14.193903,159.121767,2.784690,58.636940,50.670701,156.516625,162.896793,154.212126,159.702056,107.815321,158.473970,-0.000764,-1.748153,32.000000,-235.814645,159.749489,-0.023453,27.817691,0.679079,383632.370551,0.926433,19.946553,1.073952,3.268791,21.262378,11.324671,182.505571,32.000000,186.440031,193.474742,176.291923,185.666693,32.000000,168.116031,71.488999,83.294843,94.781368,40.052771,57.332190,65.658127,43.651123,27.443038,61.155497,59.593507,40.696773
49.823229,60.035328,163.162230,157.637165,103.824428,95.617664,29.170139,14.193777,159.115836,2.784016,58.632597,50.668572,156.516133,162.891357,154.212314,159.696474,107.815053,158.466536,-0.000764,-1.748137,32.000000,-235.814746,159.745426,-0.023465,27.812709,0.679667,383632.492568,0.950362,19.944934,1.071331,3.272434,11.796457,16.373212,182.502638,32.000000,186.442669,193.476795,176.293931,185.666367,32.000000,168.122776,71.487304,83.304843,94.787265,40.052771,57.372841,65.658127,43.649260,27.443038,61.154273,59.599309,40.579532
49.827539,60.034231,163.102629,157.636718,103.862532,95.625821,29.904657,14.193696,159.111309,2.783382,58.624756,50.668588,156.515134,162.886927,154.212577,159.689929,107.814599,158.460911,-0.000765,-1.748150,32.000000,-235.814922,159.741853,-0.023049,27.808065,0.680047,383647.893063,0.936732,19.946912,1.070329,3.274087,1.668080,21.154866,182.499319,32.000000,186.447221,193.475394,176.296260,185.666285,32.000000,168.124451,71.484621,83.313313,94.793502,40.052771,57.387637,65.658127,43.640595,27.443038,61.153154,59.599172,40.713354
49.827673,60.032772,163.097761,157.636030,103.929413,95.626031,29.926949,14.193782,159.107616,2.783025,58.612636,50.667979,156.515387,162.882034,154.212592,159.684506,107.814411,158.457177,-0.000765,-1.748161,32.000000,-235.814827,159.738431,-0.023231,27.802443,0.680302,383650.872638,0.952361,19.950559,1.067391,3.274822,3.034739,13.735403,182.498873,32.000000,186.449902,193.475499,176.298763,185.666317,32.000000,168.126100,71.482057,83.322603,94.800178,40.052771,57.393304,65.658127,43.645478,27.443038,61.151248,59.603646,40.601836
49.827743,60.028477,163.069743,157.635007,103.969975,95.626136,29.158433,14.193834,159.105492,2.782834,58.598666,50.667200,156.514704,162.879097,154.213004,159.682798,107.814081,158.452791,-0.000765,-1.748141,32.000000,-235.814782,159.730596,-0.023542,27.799767,0.680200,383680.044158,0.928957,19.945002,1.065419,3.273343,16.466682,20.677163,182.497411,32.000000,186.450297,193.473304,176.301936,185.668604,32.000000,168.126413,71.478801,83.332399,94.807145,40.052771,57.456892,65.658127,43.639822,27.443038,61.146619,59.596595,40.685474
49.826580,60.023221,162.947110,157.633419,104.002044,95.626356,29.968152,14.193636,159.104081,2.782763,58.581052,50.669201,156.513765,162.875993,154.212552,159.682075,107.812555,158.450077,-0.000765,-1.748147,32.000000,-235.815045,159.725082,-0.023498,27.801879,0.680325,383678.988133,0.928261,19.943405,1.063997,3.273237,13.989149,13.372514,182.496766,32.000000,186.449974,193.472939,176.305305,185.666734,32.000000,168.126402,71.475559,83.341433,94.815088,40.052771,57.381493,65.658127,43.639348,27.443038,61.139923,59.595552,40.686135
49.829579,60.016623,162.940352,157.631286,104.074866,95.626482,29.148840,14.193707,159.101092,2.782370,58.561647,50.668722,156.513996,162.875161,154.213165,159.677608,107.812230,158.445313,-0.000766,-1.746963,32.000000,-235.814791,159.721186,-0.023341,27.805831,0.680279,383674.725933,0.952715,19.939036,1.062435,3.272670,10.218606,23.763239,182.497286,32.000000,186.451704,193.469927,176.306345,185.666631,32.000000,168.127730,71.472399,83.351503,94.823475,40.052771,57.391381,65.658127,43.630642,27.443038,61.131817,59.597569,40.696480
49.824377,60.008306,162.958734,157.628627,104.168775,95.626456,29.138954,14.193799,159.100481,2.782076,58.542374,50.671466,156.513084,162.874786,154.214484,159.676586,107.812447,158.443318,-0.000766,-1.746971,32.000000,-235.814698,159.718510,-0.022972,27.810872,0.679797,383672.612674,0.926987,19.934984,1.062791,3.270285,10.317842,16.464448,182.494088,32.000000,186.454053,193.469714,176.305487,185.666140,32.000000,168.130113,71.470061,83.361492,94.832795,40.052771,57.422133,65.658127,43.635796,27.443038,61.119973,59.598198,40.698094
49.834672,59.998529,162.827847,157.625625,104.256811,95.626340,29.872689,14.193812,159.097923,2.781612,58.522255,50.675249,156.511942,162.874962,154.214755,159.673957,107.811872,158.440043,-0.000764,-1.746403,32.000000,-235.814768,159.715232,-0.023099,27.813988,0.679630,383663.623311,0.952964,19.925283,1.061061,3.269952,15.641918,18.462134,182.492827,32.000000,186.458617,193.467293,176.301695,185.667884,32.000000,168.130162,71.466869,83.371690,94.842005,40.052771,57.426012,65.658127,43.627745,27.443038,61.106687,59.593871,40.511007
49.841059,59.987999,162.615451,157.622460,104.339539,95.626424,29.170858,14.193762,159.095642,2.781229,58.501304,50.674927,156.510882,162.874549,154.213922,159.670535,107.811106,158.440790,-0.000764,-1.744654,32.000000,-235.814863,159.713865,-0.023263,27.813965,0.679624,383656.005321,0.953375,19.922347,1.059984,3.270663,7.292205,21.885468,182.490445,32.000000,186.460207,193.464561,176.299033,185.667107,32.000000,168.129920,71.463050,83.381053,94.851048,40.052771,57.312335,65.658127,43.615036,27.443038,61.092110,59.599270,40.715408
49.833872,59.976978,162.585197,157.619206,104.440328,95.634665,29.185349,14.193716,159.094402,2.780710,58.481461,50.675830,156.508924,162.874236,154.213129,159.669738,107.810235,158.436985,-0.000765,-1.742878,32.000000,-235.814868,159.710423,-0.023174,27.810013,0.678926,383637.916439,0.929722,19.901918,1.059147,3.267361,14.740070,10.454630,182.489362,32.000000,186.461129,193.459273,176.296764,185.668371,32.000000,168.128552,71.457152,83.390348,94.860176,40.052771,57.281221,65.658127,43.618274,27.443038,61.076394,59.597018,40.607338
49.832957,59.965725,162.547665,157.615935,104.500731,95.634760,29.344391,14.193695,159.090309,2.780585,58.465889,50.675559,156.507459,162.874091,154.212390,159.664845,107.809299,158.435545,-0.000766,-1.741153,32.000000,-235.814914,159.705493,-0.022904,27.805694,0.678062,383622.305793,0.951931,19.884783,1.060236,3.262681,18.736480,7.806966,182.490954,32.000000,186.461094,193.458141,176.298536,185.667099,32.000000,168.128423,71.451307,83.399926,94.870010,40.052771,57.284815,65.658127,43.615793,27.443038,61.060121,59.597372,40.661557
49.835885,59.955858,162.423109,157.612849,104.573831,95.634815,29.159713,14.193640,159.088488,2.780102,58.450348,50.676705,156.505648,162.876989,154.210506,159.662530,107.807814,158.433028,-0.000766,-1.740536,32.000000,-235.814906,159.701841,-0.022648,27.802039,0.678188,383647.881457,0.951663,19.881195,1.059465,3.262544,9.962006,6.983416,182.489732,32.000000,186.463448,193.454820,176.297128,185.665798,32.000000,168.128336,71.444974,83.409159,94.878952,40.052771,57.230802,65.658127,43.608315,27.443038,61.045112,59.597293,40.487970
49.830397,59.946650,162.324225,157.609863,104.629411,95.634786,29.154634,14.193639,159.085988,2.779093,58.436163,50.676306,156.503228,162.873464,154.209151,159.660320,107.806193,158.431212,-0.000767,-1.741723,32.000000,-235.814878,159.696918,-0.022929,27.800003,0.678149,383636.297441,0.946497,19.870890,1.059780,3.261851,18.209605,9.446434,182.488012,32.000000,186.465123,193.452566,176.294792,185.663898,32.000000,168.125292,71.438289,83.419138,94.887930,40.052771,57.205128,65.658127,43.611084,27.443038,61.031184,59.597490,40.651065
49.826193,59.938000,162.316067,157.606875,104.690981,95.634912,29.172920,14.193506,159.081385,2.778521,58.423877,50.675762,156.499589,162.868868,154.207186,159.654514,107.804782,158.431747,-0.000769,-1.741724,32.000000,-235.814914,159.690657,-0.023206,27.798841,0.677738,383625.073244,0.952406,19.857993,1.060180,3.259160,8.562681,7.288078,182.484967,32.000000,186.467294,193.448333,176.289855,185.663152,32.000000,168.122244,71.431527,83.427712,94.896714,40.052771,57.181038,65.658127,43.614121,27.443038,61.018151,59.598719,40.606531
49.822222,59.929806,162.274878,157.603780,104.703504,95.635038,29.181338,14.193473,159.078448,2.778077,58.414276,50.673898,156.497359,162.865071,154.205734,159.650927,107.803970,158.431798,-0.000769,-1.741761,32.000000,-235.814791,159.683167,-0.023148,27.799532,0.677489,383619.953500,0.952663,19.854464,1.061018,3.257534,6.327448,9.412842,182.485160,32.000000,186.468328,193.445369,176.287214,185.662433,32.000000,168.119601,71.425165,83.436458,94.904786,40.052771,57.203633,65.658127,43.615560,27.443038,61.006053,59.594598,40.722598
49.822289,59.923302,162.246717,157.600979,104.693554,95.635027,29.172486,14.193366,159.074422,2.777919,58.403021,50.672279,156.494653,162.859574,154.203532,159.645735,107.802840,158.428364,-0.000769,-1.741763,32.000000,-235.814982,159.676492,-0.022753,27.802254,0.677533,383615.286856,0.952134,19.850164,1.062659,3.257645,16.449768,7.444500,182.484305,32.000000,186.467327,193.440777,176.285389,185.659926,32.000000,168.114861,71.418510,83.444405,94.911380,40.052771,57.179900,65.658127,43.616029,27.443038,60.995528,59.602889,40.641087
49.828817,59.916710,162.223043,157.598261,104.714982,95.635247,29.982530,14.193396,159.069820,2.777606,58.389918,50.670612,156.492276,162.856071,154.200197,159.641052,107.801141,158.425429,-0.000769,-1.741792,32.000000,-235.814960,159.674805,-0.022680,27.804255,0.677409,383609.661300,0.951923,19.846078,1.063493,3.257078,29.750544,6.357186,182.484527,32.000000,186.465859,193.436775,176.285955,185.657586,32.000000,168.111184,71.410710,83.452052,94.916932,40.052771,57.196661,65.658127,43.609427,27.443038,60.985711,59.591973,40.704403
49.825893,59.909764,162.105900,157.595427,104.774165,95.635350,30.026830,14.193435,159.067703,2.777048,58.378267,50.672114,156.489891,162.851392,154.197772,159.635575,107.800196,158.423148,-0.000768,-1.741798,32.000000,-235.815046,159.672643,-0.023093,27.804363,0.677224,383603.570016,0.952194,19.839506,1.063141,3.256509,9.601986,10.017897,182.481611,32.000000,186.464609,193.434072,176.282826,185.654900,32.000000,168.110879,71.402829,83.459929,94.921286,40.052771,57.154540,65.658127,43.603810,27.443038,60.975732,59.593625,40.648424
49.823244,59.902196,161.964698,157.592273,104.766819,95.635363,29.153920,14.193458,159.064628,2.776561,58.365800,50.671924,156.487350,162.846377,154.194747,159.630581,107.798241,158.420153,-0.000768,-1.742969,32.000000,-235.815033,159.670647,-0.023174,27.804195,0.676991,383595.342925,0.926321,19.826158,1.063575,3.255607,8.016526,7.156361,182.480392,32.000000,186.461850,193.431432,176.277310,185.651702,32.000000,168.108179,71.395877,83.467031,94.925285,40.052771,57.091607,65.658127,43.608043,27.443038,60.964378,59.592405,40.713061
49.826584,59.894596,161.887924,157.589380,104.750253,95.635423,29.323514,14.193384,159.061195,2.775760,58.353878,50.671412,156.485367,162.842425,154.192475,159.627399,107.796802,158.415446,-0.000769,-1.742980,32.000000,-235.815101,159.668530,-0.023124,27.802372,0.676598,383590.468150,0.924998,19.822238,1.063535,3.253447,7.132040,6.650020,182.476046,32.000000,186.461661,193.429593,176.269949,185.649520,32.000000,168.104825,71.389219,83.474832,94.929058,40.052771,57.022274,65.658127,43.604130,27.443038,60.952951,59.602093,40.659576
49.822772,59.887276,161.866401,157.586375,104.775143,95.635337,29.184658,14.193352,159.057590,2.775620,58.345506,50.669797,156.483699,162.834729,154.190779,159.621985,107.795661,158.412626,-0.000769,-1.742939,32.000000,-235.815125,159.664733,-0.022874,27.798625,0.676117,383586.340031,0.952730,19.817412,1.064200,3.250786,11.955119,17.194489,182.476915,32.000000,186.458481,193.427564,176.266687,185.649870,32.000000,168.100925,71.383507,83.482993,94.933435,40.052771,57.031583,65.658127,43.600937,27.443038,60.941667,59.600047,40.687455
49.815714,59.880799,161.830121,157.583422,104.794185,95.635517,29.164637,14.193292,159.052506,2.775698,58.343939,50.666070,156.481471,162.827649,154.189454,159.618947,107.794676,158.407671,-0.000770,-1.741767,32.000000,-235.815161,159.657710,-0.022988,27.793457,0.675829,383577.668375,0.947132,19.806355,1.063608,3.249027,29.527702,9.640528,182.474771,32.000000,186.456310,193.426205,176.263291,185.648303,32.000000,168.098324,71.377325,83.490961,94.937313,40.052771,57.014264,65.658127,43.607708,27.443038,60.930745,59.603774,40.589510
49.820301,59.875729,161.814361,157.580688,104.820565,95.635615,29.157510,14.193391,159.045831,2.775163,58.349006,50.664238,156.479101,162.823025,154.187127,159.612241,107.793810,158.404245,-0.000770,-1.741775,32.000000,-235.814949,159.652026,-0.023414,27.789904,0.675879,383572.852101,0.951699,19.802981,1.063532,3.248844,12.138100,26.802531,182.476396,32.000000,186.451893,193.427254,176.263909,185.646899,32.000000,168.092785,71.372156,83.499062,94.941401,40.052771,57.015521,65.658127,43.607017,27.443038,60.922816,59.595375,40.650625
49.819549,59.874732,161.913807,157.578416,104.806507,95.635636,29.222251,14.193501,159.041636,2.775151,58.355932,50.658845,156.476874,162.817817,154.184920,159.607457,107.793320,158.398121,-0.000771,-1.741748,32.000000,-235.814770,159.650119,-0.023364,27.787172,0.675965,383572.325699,0.952486,19.803807,1.062381,3.248576,10.432738,12.304597,182.474598,32.000000,186.450780,193.429891,176.259359,185.643351,32.000000,168.089118,71.366878,83.506834,94.946020,40.052771,57.047015,65.658127,43.599372,27.443038,60.918757,59.606735,40.449525
49.813655,59.875498,162.073541,157.576864,104.765990,95.635725,29.146297,14.193522,159.036503,2.774542,58.362292,50.654019,156.474146,162.811555,154.181984,159.600941,107.791435,158.391092,-0.000771,-1.741718,32.000000,-235.814706,159.644733,-0.023352,27.786802,0.675918,383564.733077,0.952611,19.793990,1.061769,3.247960,19.201364,13.213736,182.473532,32.000000,186.447250,193.429865,176.254183,185.639724,32.000000,168.083106,71.360525,83.513874,94.950517,40.052771,57.159044,65.658127,43.605869,27.443038,60.917904,59.599653,40.614381
49.818410,59.877576,162.065293,157.575849,104.689758,95.635932,29.150479,14.193448,159.030332,2.773991,58.370331,50.650472,156.473165,162.805355,154.180088,159.594214,107.790828,158.384334,-0.000771,-1.741703,32.000000,-235.814766,159.638234,-0.022994,27.789129,0.676350,383564.770395,0.950514,19.793770,1.059616,3.250005,9.554987,9.367099,182.470830,32.000000,186.446176,193.431083,176.250114,185.636802,32.000000,168.077496,71.354241,83.521639,94.956742,40.052771,57.197856,65.658127,43.600889,27.443038,60.919586,59.598237,40.700368
49.806343,59.880510,162.070027,157.575187,104.639729,95.627956,29.187591,14.193386,159.023809,2.773780,58.376064,50.647077,156.472806,162.798330,154.178411,159.589029,107.788740,158.379510,-0.000770,-1.741681,32.000000,-235.814737,159.633000,-0.023157,27.792701,0.677016,383573.442680,0.953117,19.800637,1.058468,3.253597,20.622354,17.095208,182.468516,32.000000,186.441280,193.431151,176.249504,185.637311,32.000000,168.075974,71.347728,83.528900,94.963927,40.052771,57.213478,65.658127,43.606042,27.443038,60.923126,59.593546,40.560677
49.812281,59.883049,162.006037,157.574751,104.634585,95.627730,29.225756,14.193402,159.017154,2.773312,58.378778,50.643750,156.471719,162.794012,154.176609,159.582312,107.786963,158.375815,-0.000771,-1.741718,32.000000,-235.814728,159.625005,-0.023239,27.795363,0.676864,383574.350132,0.952888,19.797793,1.056161,3.253121,11.568292,8.084310,182.470161,32.000000,186.437009,193.433662,176.250885,185.635107,32.000000,168.071286,71.341224,83.535861,94.972033,40.052771,57.200285,65.658127,43.610810,27.443038,60.926302,59.592071,40.684154
49.813854,59.884629,162.059974,157.574348,104.651673,95.619545,29.249203,14.193438,159.011877,2.773458,58.383185,50.642259,156.470968,162.790316,154.175511,159.577414,107.785791,158.371908,-0.000772,-1.741763,32.000000,-235.814666,159.620511,-0.023202,27.796103,0.676906,383558.172571,0.951858,19.813218,1.056167,3.254004,20.508625,10.168069,182.469803,32.000000,186.432705,193.434104,176.252495,185.633064,32.000000,168.067354,71.334740,83.542248,94.980356,40.052771,57.207610,65.658127,43.601250,27.443038,60.928420,59.594697,40.691637
49.807418,59.886660,162.099610,157.573839,104.595288,95.611430,29.237875,14.193448,159.006922,2.773462,58.391954,50.638812,156.470761,162.785503,154.173730,159.571516,107.784441,158.366863,-0.000771,-1.741781,32.000000,-235.814615,159.612912,-0.023235,27.791656,0.676543,383559.180586,0.950494,19.809610,1.056351,3.252331,11.281052,7.073160,182.464804,32.000000,186.434387,193.441301,176.247152,185.627170,32.000000,168.074978,71.328768,83.548764,94.990467,40.052771,57.273331,65.658127,43.608588,27.443038,60.929951,59.600076,40.645856
49.814764,59.889735,162.021433,157.573554,104.583496,95.611472,29.397816,14.193239,159.000588,2.773454,58.400835,50.636638,156.469353,162.780578,154.172268,159.566055,107.782645,158.361067,-0.000771,-1.741766,32.000000,-235.814760,159.605740,-0.023265,27.786080,0.676637,383529.305472,0.949622,19.809561,1.055838,3.253311,12.106803,6.934319,182.455461,32.000000,186.439471,193.439963,176.240088,185.624001,32.000000,168.066954,71.322661,83.554960,95.000113,40.052771,57.261672,65.658127,43.604009,27.443038,60.933741,59.606607,40.582247
49.807233,59.893857,161.796875,157.573797,104.560735,95.603367,29.541015,14.193227,158.995938,2.773364,58.407811,50.633453,156.468349,162.773018,154.171325,159.560423,107.782111,158.356805,-0.000770,-1.741750,32.000000,-235.814656,159.600809,-0.023259,27.781531,0.676922,383506.313637,0.950050,19.818256,1.055010,3.254527,13.998061,15.872717,182.452415,32.000000,186.438928,193.437273,176.236507,185.623113,32.000000,168.056748,71.316417,83.559962,95.009262,40.052771,57.155813,65.658127,43.603139,27.443038,60.938550,59.594421,40.595159
49.801333,59.897891,161.723280,157.574393,104.538546,95.600173,29.175726,14.193199,158.992140,2.773140,58.411311,50.630608,156.468326,162.765831,154.170985,159.556161,107.781717,158.353717,-0.000769,-1.741752,32.000000,-235.814642,159.592670,-0.023244,27.779448,0.676684,383508.115878,0.944736,19.813725,1.054306,3.252478,6.033460,17.737178,182.454307,32.000000,186.432782,193.436427,176.239258,185.624805,32.000000,168.048860,71.311562,83.565386,95.018750,40.052771,57.081738,65.658127,43.611636,27.443038,60.943819,59.600086,40.678798
49.806175,59.901160,161.666644,157.575184,104.563201,95.600044,29.601834,14.193234,158.989841,2.773024,58.410471,50.627785,156.468054,162.764089,154.170141,159.553052,107.780672,158.347866,-0.000770,-1.741744,32.000000,-235.814706,159.588697,-0.023237,27.780868,0.676047,383487.118496,0.940243,19.825643,1.053000,3.248461,9.762361,8.496653,182.460861,32.000000,186.426229,193.437111,176.244757,185.617809,32.000000,168.044290,71.306019,83.570353,95.027243,40.052771,57.061695,65.658127,43.607669,27.443038,60.948984,59.603499,40.673882
49.796820,59.902990,161.678096,157.576014,104.562403,95.591879,29.203939,14.193425,158.987499,2.772879,58.408029,50.628786,156.468632,162.760060,154.168672,159.549946,107.779582,158.344357,-0.000770,-1.741727,32.000000,-235.814502,159.583742,-0.023255,27.783146,0.675898,383483.926835,0.952117,19.835784,1.052062,3.247368,20.667185,17.759598,182.458934,32.000000,186.424583,193.439657,176.240940,185.611808,32.000000,168.046909,71.301151,83.575617,95.035251,40.052771,57.060148,65.658127,43.611869,27.443038,60.951067,59.601965,40.534191
49.798131,59.902842,161.675439,157.576593,104.563056,95.591743,29.338177,14.193458,158.984876,2.772731,58.407770,50.631508,156.468019,162.757426,154.168546,159.548059,107.778986,158.340309,-0.000769,-1.741726,32.000000,-235.814503,159.578569,-0.023085,27.787090,0.675603,383485.594536,0.938319,19.834041,1.050584,3.245916,16.804586,8.913748,182.452085,32.000000,186.426084,193.442372,176.230498,185.607156,32.000000,168.052729,71.296534,83.580786,95.043567,40.052771,57.094978,65.658127,43.617226,27.443038,60.951267,59.604689,40.594499
49.798462,59.902282,161.515166,157.576808,104.585258,95.591612,29.358317,14.193386,158.982779,2.772524,58.406725,50.634245,156.468317,162.756834,154.168826,159.544353,107.779557,158.334951,-0.000768,-1.741769,32.000000,-235.814495,159.575999,-0.022899,27.790675,0.675656,383463.413056,0.951223,19.845555,1.050160,3.246755,2.984801,10.625077,182.446966,32.000000,186.431601,193.438129,176.219917,185.607050,32.000000,168.046934,71.292983,83.586377,95.051059,40.052771,57.021678,65.658127,43.615151,27.443038,60.950225,59.600843,40.705504
49.788560,59.901611,161.553514,157.576864,104.608638,95.591714,29.167173,14.193492,158.981353,2.772226,58.407832,50.633602,156.468236,162.755595,154.168888,159.540174,107.779208,158.332382,-0.000767,-1.741781,32.000000,-235.814335,159.574382,-0.022893,27.790485,0.675532,383463.176406,0.946841,19.844049,1.049008,3.246617,19.322139,8.683503,182.443405,32.000000,186.431086,193.433123,176.211556,185.610698,32.000000,168.035164,71.288474,83.591210,95.056361,40.052771,57.014582,65.658127,43.625312,27.443038,60.948589,59.602938,40.685328
49.791916,59.901133,161.541592,157.576965,104.593410,95.591643,29.811984,14.193349,158.978931,2.772336,58.413266,50.631095,156.467267,162.756823,154.169646,159.538964,107.777850,158.331395,-0.000767,-1.741791,32.000000,-235.814548,159.573068,-0.022888,27.787591,0.674870,383460.366291,0.946182,19.843147,1.046126,3.243377,13.803340,60.366361,182.446319,32.000000,186.426760,193.430042,176.209611,185.610198,32.000000,168.028467,71.283760,83.595156,95.060719,40.052771,57.013211,65.658127,43.626570,27.443038,60.947363,59.598493,40.636465
49.794794,59.902773,161.499176,157.577543,104.548238,95.591573,29.793300,14.193205,158.977417,2.772153,58.422587,50.631076,156.467484,162.754245,154.168744,159.537209,107.776263,158.329674,-0.000767,-1.741796,32.000000,-235.814643,159.569029,-0.022870,27.781755,0.675143,383467.249338,0.952590,19.852727,1.045367,3.244792,8.587172,60.354161,182.449937,32.000000,186.421389,193.432104,176.211988,185.602909,32.000000,168.029575,71.278555,83.598409,95.063511,40.052771,56.986904,65.658127,43.619355,27.443038,60.948162,59.596634,40.512548
49.788889,59.906090,161.484286,157.578558,104.513184,95.591696,29.254534,14.193130,158.973749,2.772317,58.434643,50.628312,156.468043,162.753840,154.167688,159.535576,107.775803,158.329507,-0.000769,-1.741793,32.000000,-235.814620,159.564227,-0.022861,27.776975,0.675122,383466.181735,0.931916,19.848775,1.046298,3.244334,11.719110,22.054061,182.448878,32.000000,186.418829,193.435983,176.207877,185.594891,32.000000,168.031505,71.274217,83.602351,95.065677,40.052771,56.991973,65.658127,43.626355,27.443038,60.951185,59.606282,40.698167
49.788681,59.910802,161.578021,157.580098,104.447627,95.591672,29.248219,14.193121,158.971438,2.772110,58.446304,50.628309,156.468035,162.752038,154.167831,159.534094,107.775235,158.327760,-0.000767,-1.741823,32.000000,-235.814560,159.564318,-0.022835,27.774810,0.675076,383469.425988,0.932444,19.847435,1.047143,3.243294,6.458765,14.518155,182.442997,32.000000,186.421350,193.437755,176.200729,185.590398,32.000000,168.031170,71.270194,83.606094,95.067470,40.052771,57.041620,65.658127,43.629725,27.443038,60.956631,59.603037,40.636392
49.786830,59.916630,161.618067,157.582254,104.406206,95.583466,29.970142,14.193178,158.971912,2.772146,58.454301,50.627240,156.469531,162.753383,154.168063,159.534614,107.775381,158.328400,-0.000766,-1.741868,32.000000,-235.814585,159.565016,-0.022845,27.776197,0.675226,383478.657559,0.949750,19.856866,1.047531,3.243380,28.478719,21.764609,182.439093,32.000000,186.425668,193.432998,176.191595,185.592230,32.000000,168.021254,71.267722,83.610686,95.067993,40.052771,57.068310,65.658127,43.631439,27.443038,60.964504,59.602230,40.602056
49.786852,59.922079,161.614741,157.584787,104.377423,95.583439,29.569023,14.193110,158.973889,2.772408,58.454725,50.629119,156.471031,162.754412,154.168079,159.538727,107.774826,158.327807,-0.000766,-1.741884,32.000000,-235.814793,159.567419,-0.022825,27.780740,0.675630,383485.222839,0.949971,19.861795,1.047345,3.245276,18.353833,14.316663,182.439911,32.000000,186.421932,193.429273,176.185932,185.596228,32.000000,168.010293,71.265208,83.615286,95.067329,40.052771,57.083551,65.658127,43.635503,27.443038,60.972046,59.592641,40.700001
49.789129,59.924698,161.752379,157.586799,104.392488,95.583350,29.240554,14.193169,158.975829,2.772583,58.447933,50.630990,156.471973,162.756594,154.169618,159.542415,107.773546,158.329233,-0.000766,-1.741877,32.000000,-235.814777,159.572731,-0.022833,27.787071,0.675718,383460.755381,0.927061,19.869540,1.047474,3.246201,1.310602,6.447077,182.444212,32.000000,186.415156,193.428806,176.183376,185.596070,32.000000,168.005228,71.262385,83.619413,95.066708,40.052771,57.129348,65.658127,43.632655,27.443038,60.977407,59.598316,40.691491
49.795106,59.924681,161.961742,157.588116,104.468806,95.583392,29.503970,14.193238,158.978908,2.772754,58.441113,50.633125,156.473967,162.764121,154.171130,159.546307,107.772686,158.334828,-0.000766,-1.740433,32.000000,-235.814643,159.577197,-0.022848,27.791568,0.675602,383468.068384,0.939650,19.874965,1.047774,3.246133,6.209273,9.199723,182.449906,32.000000,186.409107,193.432349,176.184606,185.590937,32.000000,168.012663,71.259867,83.622958,95.065162,40.052771,57.276278,65.658127,43.627299,27.443038,60.978721,59.588658,40.662877
49.801588,59.922225,162.018297,157.588561,104.560651,95.583203,29.369746,14.193282,158.984035,2.773289,58.438618,50.633601,156.475901,162.773545,154.172786,159.553069,107.772257,158.339738,-0.000764,-1.740122,32.000000,-235.814658,159.584112,-0.022803,27.793959,0.675915,383472.165005,0.950163,19.875226,1.049669,3.248749,30.268594,9.424346,182.447211,32.000000,186.408104,193.438103,176.178448,185.585051,32.000000,168.018617,71.257304,83.627771,95.063534,40.052771,57.352089,65.658127,43.623185,27.443038,60.974782,59.596978,40.707191
49.802057,59.920799,161.886678,157.588259,104.619184,95.587156,29.252514,14.193381,158.991720,2.773358,58.439795,50.635272,156.476612,162.778599,154.175565,159.559379,107.771601,158.343392,-0.000763,-1.740119,32.000000,-235.814664,159.592221,-0.022835,27.794124,0.676476,383469.687343,0.941556,19.869021,1.052943,3.252563,3.202843,9.983521,182.442972,32.000000,186.409587,193.439325,176.171181,185.582029,32.000000,168.017344,71.254732,83.632787,95.062304,40.052771,57.294422,65.658127,43.623306,27.443038,60.971817,59.595769,40.665372
49.808810,59.920758,161.917907,157.587644,104.664047,95.599344,30.047108,14.193429,158.998865,2.773266,58.442771,50.634161,156.476796,162.787845,154.177177,159.567040,107.770702,158.349199,-0.000763,-1.740130,32.000000,-235.814776,159.600190,-0.023132,27.792663,0.676523,383462.923229,0.945715,19.859854,1.055490,3.253276,16.779709,11.919604,182.437868,32.000000,186.411763,193.436555,176.160609,185.584383,32.000000,168.010956,71.251702,83.637690,95.060618,40.052771,57.302378,65.658127,43.613623,27.443038,60.970329,59.599958,40.663244
49.806681,59.922145,161.999464,157.586976,104.621330,95.611482,29.208085,14.193356,159.003496,2.773384,58.451384,50.635397,156.477383,162.795059,154.180400,159.574471,107.770027,158.356624,-0.000764,-1.740137,32.000000,-235.814803,159.605943,-0.023130,27.790013,0.676072,383477.385645,0.949531,19.857942,1.057724,3.250602,11.733583,14.255656,182.441642,32.000000,186.408288,193.434666,176.156776,185.589960,32.000000,168.000723,71.249753,83.643287,95.059765,40.052771,57.358973,65.658127,43.610429,27.443038,60.970829,59.594815,40.680192
49.798946,59.925006,162.135487,157.586514,104.568556,95.615322,29.282689,14.193389,159.008193,2.773618,58.464867,50.633855,156.477867,162.802871,154.183190,159.582108,107.769380,158.361403,-0.000764,-1.740149,32.000000,-235.814764,159.608399,-0.023113,27.789348,0.676205,383523.766184,0.924401,19.850911,1.061128,3.250789,8.958370,12.811392,182.446400,32.000000,186.405088,193.436061,176.154852,185.588442,32.000000,167.993577,71.248374,83.648258,95.058705,40.052771,57.439182,65.658127,43.618518,27.443038,60.974506,59.603607,40.607999
49.806330,59.931773,162.212434,157.586573,104.587165,95.615498,29.202451,14.193352,159.012661,2.773502,58.477174,50.634550,156.478701,162.807005,154.184340,159.587435,107.768414,158.364498,-0.000763,-1.739538,32.000000,-235.814857,159.610861,-0.023142,27.790480,0.676680,383576.972255,0.951124,19.854502,1.065007,3.252565,5.284688,6.769564,182.453974,32.000000,186.401204,193.442929,176.153835,185.581714,32.000000,167.998010,71.245912,83.653717,95.057285,40.052771,57.528853,65.658127,43.613701,27.443038,60.981939,59.595395,40.708585
49.804816,59.938431,162.242336,157.586486,104.594496,95.615458,29.218977,14.193382,159.016015,2.773593,58.482909,50.634809,156.478555,162.811904,154.184452,159.594957,107.766859,158.370354,-0.000763,-1.738945,32.000000,-235.814879,159.612363,-0.023149,27.793699,0.677320,383602.461609,0.948908,19.865369,1.067717,3.255802,11.045291,14.354368,182.452227,32.000000,186.402721,193.451490,176.147350,185.574898,32.000000,168.004717,71.242769,83.658480,95.056522,40.052771,57.559499,65.658127,43.613156,27.443038,60.991197,59.597362,40.676304
49.806221,59.943012,162.336097,157.586140,104.646078,95.615469,29.197896,14.193365,159.020849,2.773071,58.475487,50.640273,156.477507,162.820138,154.184930,159.603436,107.765389,158.379274,-0.000762,-1.738950,32.000000,-235.814845,159.618823,-0.023150,27.799781,0.677485,383607.982314,0.951379,19.864494,1.070016,3.256864,16.965878,26.229319,182.449845,32.000000,186.407156,193.451761,176.142048,185.572635,32.000000,168.002632,71.239659,83.662749,95.055474,40.052771,57.619179,65.658127,43.614672,27.443038,61.000334,59.605269,40.719810
49.821713,59.943548,162.424687,157.585418,104.810897,95.615448,29.426746,14.193468,159.030519,2.773103,58.448217,50.651658,156.477471,162.832414,154.185398,159.614290,107.764638,158.389529,-0.000760,-1.738963,32.000000,-235.814843,159.628500,-0.023155,27.807493,0.677549,383620.504498,0.950889,19.872720,1.074098,3.257563,16.164909,8.804630,182.446545,32.000000,186.410647,193.449155,176.139013,185.575116,32.000000,167.998069,71.237747,83.667117,95.054385,40.052771,57.694670,65.658127,43.602208,27.443038,61.000790,59.601001,40.609392
49.823939,59.933598,162.376817,157.583708,105.032518,95.627605,29.425581,14.193442,159.044152,2.773279,58.407792,50.659751,156.477227,162.846761,154.186773,159.627800,107.763898,158.400947,-0.000761,-1.738939,32.000000,-235.814960,159.640406,-0.023136,27.813189,0.677724,383628.019055,0.951558,19.875846,1.079417,3.259354,22.835455,8.787324,182.449774,32.000000,186.405301,193.444722,176.140739,185.579488,32.000000,167.990083,71.235507,83.670867,95.053272,40.052771,57.735090,65.658127,43.588915,27.443038,60.991212,59.601522,40.710493
49.824856,59.917252,162.137525,157.580795,105.272902,95.639887,29.331019,14.193349,159.056940,2.773350,58.366963,50.668557,156.476445,162.863113,154.188449,159.644887,107.762321,158.415689,-0.000760,-1.738960,32.000000,-235.815135,159.652758,-0.023089,27.816997,0.677643,383619.612142,0.943836,19.860347,1.084593,3.260118,11.100000,8.600842,182.455853,32.000000,186.401890,193.445448,176.144722,185.576471,32.000000,167.989953,71.233103,83.674700,95.052534,40.052771,57.629984,65.658127,43.589148,27.443038,60.971981,59.598218,40.614968
49.827938,59.897433,162.030254,157.576794,105.463021,95.652154,29.283734,14.193305,159.070779,2.773122,58.332406,50.675936,156.476154,162.879222,154.190066,159.660231,107.761676,158.427921,-0.000761,-1.738400,32.000000,-235.815095,159.667582,-0.023023,27.817282,0.677370,383655.938458,0.943922,19.848095,1.090257,3.259012,11.453755,16.907940,182.458352,32.000000,186.400760,193.448998,176.146178,185.571812,32.000000,167.994840,71.230994,83.678563,95.051291,40.052771,57.520030,65.658127,43.584280,27.443038,60.943482,59.598090,40.885400
49.835402,59.877065,162.072864,157.571821,105.626680,95.664242,29.859291,14.193332,159.083700,2.772985,58.304247,50.682168,156.474159,162.893725,154.192021,159.675487,107.760501,158.440893,-0.000761,-1.737847,32.000000,-235.815103,159.683271,-0.023016,27.815890,0.676462,383687.769793,0.947027,19.830799,1.098194,3.254149,10.475251,7.986335,182.455871,32.000000,186.404214,193.454759,176.139679,185.566832,32.000000,168.006467,71.228875,83.682286,95.050361,40.052771,57.552131,65.658127,43.574707,27.443038,60.913692,59.599476,40.613721
49.842762,59.859408,162.113493,157.566613,105.745047,95.680601,29.335046,14.193259,159.096349,2.773152,58.279504,50.686850,156.470726,162.907831,154.193181,159.691021,107.759731,158.452849,-0.000761,-1.737884,32.000000,-235.815277,159.694683,-0.023011,27.813867,0.676079,383711.727810,0.948563,19.807792,1.104114,3.251795,6.371902,8.296188,182.450606,32.000000,186.409776,193.453651,176.130418,185.566399,32.000000,168.002506,71.226846,83.686420,95.048254,40.052771,57.582252,65.658127,43.564779,27.443038,60.886385,59.594992,40.690243
49.844285,59.843899,162.203158,157.561371,105.824019,95.697048,29.163583,14.193249,159.109221,2.773066,58.259713,50.691975,156.467712,162.919233,154.193581,159.702739,107.759162,158.463177,-0.000760,-1.737885,32.000000,-235.815281,159.706069,-0.023007,27.812964,0.676209,383732.034582,0.930193,19.779700,1.110884,3.252163,13.874543,11.572579,182.449726,32.000000,186.411456,193.450476,176.125240,185.569637,32.000000,167.999154,71.225130,83.690135,95.046085,40.052771,57.652102,65.658127,43.553919,27.443038,60.861818,59.603263,40.592665
49.837895,59.830639,162.123997,157.556163,105.886384,95.713470,29.557981,14.193137,159.119569,2.772792,58.245737,50.693960,156.464472,162.932102,154.194012,159.714198,107.758232,158.473561,-0.000761,-1.737833,32.000000,-235.815354,159.715934,-0.023090,27.813951,0.676393,383772.893552,0.946781,19.754427,1.116811,3.252498,19.225075,7.054008,182.453326,32.000000,186.406684,193.447970,176.125386,185.574558,32.000000,167.995750,71.222618,83.693699,95.044065,40.052771,57.660741,65.658127,43.560789,27.443038,60.840250,59.594923,40.688116
49.840871,59.819725,162.007532,157.551056,105.940734,95.737801,29.392788,14.192931,159.129042,2.772544,58.234285,50.696185,156.461291,162.942209,154.191848,159.725498,107.756884,158.483408,-0.000760,-1.737794,32.000000,-235.815661,159.726805,-0.023080,27.817651,0.676793,383819.296449,0.952440,19.737344,1.121833,3.254198,7.167813,6.692464,182.462597,32.000000,186.400736,193.449809,176.129173,185.570928,32.000000,167.992538,71.219815,83.697127,95.040472,40.052771,57.604440,65.658127,43.552713,27.443038,60.823659,59.605987,40.602716
49.840970,59.811028,161.976966,157.546216,105.921936,95.747044,29.507368,14.192954,159.139038,2.772203,58.225238,50.697860,156.458278,162.952282,154.189262,159.736785,107.755813,158.492043,-0.000760,-1.738137,32.000000,-235.815697,159.735152,-0.023081,27.824750,0.676663,383875.043668,0.939992,19.730695,1.127242,3.253027,8.920750,6.944452,182.464830,32.000000,186.399582,193.453656,176.126938,185.566536,32.000000,167.997529,71.217071,83.699727,95.037854,40.052771,57.567563,65.658127,43.546192,27.443038,60.809131,59.607866,40.589950
49.841571,59.803590,162.194516,157.541808,105.923717,95.756481,29.382733,14.192877,159.146930,2.772120,58.219694,50.699864,156.455481,162.963127,154.186593,159.745510,107.754521,158.501075,-0.000760,-1.739672,32.000000,-235.815843,159.744561,-0.022768,27.831941,0.676269,383959.839847,0.945425,19.716701,1.132836,3.250496,2.045957,10.348593,182.461158,32.000000,186.403886,193.459681,176.116380,185.563734,32.000000,168.004738,71.214295,83.703648,95.035089,40.052771,57.656949,65.658127,43.545855,27.443038,60.796517,59.596447,40.706311
49.846792,59.797289,162.207619,157.537816,105.953420,95.756368,29.340190,14.192781,159.153455,2.771961,58.217370,50.703532,156.452079,162.972835,154.183269,159.752528,107.753817,158.506753,-0.000760,-1.741428,32.000000,-235.815995,159.755043,-0.022731,27.836340,0.676038,383988.107493,0.941821,19.707903,1.137631,3.249876,6.103653,11.310979,182.456076,32.000000,186.410738,193.456943,176.107174,185.566050,32.000000,167.999498,71.211108,83.707849,95.032497,40.052771,57.752494,65.658127,43.533973,27.443038,60.785668,59.589789,40.703229
