OSU 80 Ton Compressor Load Stand
49.844204,59.792005,162.128675,157.534226,105.943220,95.756381,29.833060,14.192853,159.159677,2.771759,58.218483,50.707698,156.449601,162.979516,154.180470,159.757738,107.753314,158.511387,-0.000759,-1.743176,32.000000,-235.815805,159.762941,-0.022704,27.840042,0.676685,384019.064627,0.945878,19.699842,1.142816,3.254202,6.166953,15.596757,182.454388,32.000000,186.411314,193.456221,176.101274,185.570900,32.000000,167.990803,71.208823,83.711613,95.029995,40.052771,57.728760,65.658127,43.532989,27.443038,60.776973,59.594303,40.653853
49.844784,59.789079,162.080699,157.531291,105.912525,95.756470,29.441603,14.192744,159.164048,2.771757,58.222944,50.709238,156.447007,162.985471,154.177555,159.763647,107.752641,158.517065,-0.000760,-1.744932,32.000000,-235.815943,159.769859,-0.022738,27.839441,0.676539,384008.668099,0.947124,19.688141,1.145968,3.254124,7.536551,6.432228,182.460105,32.000000,186.407770,193.455590,176.103893,185.575001,32.000000,167.984625,71.206731,83.714867,95.027285,40.052771,57.714697,65.658127,43.529556,27.443038,60.770506,59.597421,40.495746
49.846707,59.787499,161.940106,157.528792,105.921582,95.756612,29.161088,14.192529,159.167802,2.771521,58.231808,50.707221,156.445104,162.990794,154.174337,159.768461,107.751627,158.520988,-0.000760,-1.746696,32.000000,-235.816159,159.776401,-0.022724,27.834781,0.676192,384004.581577,0.931517,19.685534,1.148469,3.252709,16.939073,25.517089,182.466626,32.000000,186.404194,193.460079,176.111077,185.569998,32.000000,167.982357,71.204434,83.718745,95.025342,40.052771,57.656985,65.658127,43.524607,27.443038,60.766115,59.597923,40.622305
49.846831,59.787787,161.915582,157.526835,105.840102,95.756588,29.156980,14.192322,159.169566,2.771235,58.245061,50.708390,156.442978,162.993119,154.170229,159.771819,107.750703,158.526462,-0.000759,-1.746682,32.000000,-235.816464,159.781226,-0.022785,27.830755,0.676025,384002.290844,0.943884,19.682006,1.151590,3.251708,13.459956,59.953003,182.467401,32.000000,186.406123,193.465590,176.111002,185.567038,32.000000,167.985340,71.202014,83.722260,95.023513,40.052771,57.607875,65.658127,43.522228,27.443038,60.763648,59.593172,40.710639
49.851342,59.790466,162.034178,157.525526,105.793889,95.756612,29.907081,14.192131,159.170980,2.770773,58.260105,50.710319,156.440647,162.996823,154.166726,159.776225,107.749043,158.526098,-0.000760,-1.746657,32.000000,-235.816662,159.785659,-0.022766,27.826552,0.675606,384001.664217,0.952920,19.678437,1.154296,3.248762,28.653974,15.863976,182.459973,32.000000,186.411282,193.470817,176.108121,185.562505,32.000000,167.993633,71.200152,83.725864,95.023010,40.052771,57.674353,65.658127,43.511786,27.443038,60.766327,59.600696,40.474323
49.852188,59.795701,162.072338,157.525115,105.762987,95.756557,29.164640,14.192082,159.174063,2.770592,58.273560,50.709080,156.439377,162.997257,154.163106,159.776132,107.749480,158.529081,-0.000759,-1.748406,32.000000,-235.816674,159.786126,-0.022780,27.824170,0.675613,384003.215826,0.953053,19.678598,1.157580,3.248262,9.345141,24.259387,182.456943,32.000000,186.417336,193.469823,176.107203,185.565124,32.000000,167.990311,71.198642,83.730640,95.022934,40.052771,57.758285,65.658127,43.503187,27.443038,60.771468,59.599044,40.705797
49.851551,59.801326,161.939256,157.524816,105.748037,95.756596,29.167771,14.192119,159.176339,2.770358,58.285009,50.708524,156.438656,163.000296,154.160100,159.779564,107.749321,158.529508,-0.000759,-1.748969,32.000000,-235.816670,159.790226,-0.022814,27.825571,0.676088,384007.042362,0.929063,19.676612,1.159084,3.250347,11.333791,16.042783,182.457473,32.000000,186.416589,193.469880,176.107501,185.570177,32.000000,167.981151,71.197801,83.736022,95.023304,40.052771,57.703982,65.658127,43.502367,27.443038,60.778138,59.597706,40.681733
49.848559,59.807000,161.858969,157.524517,105.706377,95.756691,29.150084,14.192111,159.177099,2.770398,58.295174,50.710499,156.438212,163.001902,154.157898,159.781652,107.747933,158.530107,-0.000758,-1.748980,32.000000,-235.816698,159.798408,-0.022843,27.827998,0.676277,384012.063876,0.952709,19.680971,1.159932,3.251058,6.969142,19.498108,182.462921,32.000000,186.412184,193.469199,176.114699,185.572047,32.000000,167.975712,71.196269,83.740731,95.023302,40.052771,57.610783,65.658127,43.498960,27.443038,60.785398,59.609380,40.707851
49.845041,59.812383,161.941949,157.524106,105.675889,95.756822,29.168867,14.192011,159.182115,2.770383,58.305445,50.709621,156.437628,163.004416,154.155382,159.786761,107.746965,158.532436,-0.000760,-1.748961,32.000000,-235.816827,159.804172,-0.022853,27.832154,0.675787,384019.628630,0.952635,19.687255,1.160275,3.248430,6.214308,16.916721,182.469377,32.000000,186.408159,193.474862,176.122929,185.567016,32.000000,167.980370,71.193871,83.745444,95.023840,40.052771,57.683486,65.658127,43.499131,27.443038,60.792063,59.595769,40.603890
49.846365,59.817288,162.076965,157.523276,105.658146,95.756659,29.914351,14.191878,159.182145,2.770051,58.318957,50.707217,156.436289,163.004149,154.153339,159.786980,107.746480,158.532474,-0.000762,-1.748946,32.000000,-235.816962,159.803432,-0.022839,27.834687,0.675493,384031.792820,0.953291,19.696023,1.161922,3.247014,28.495190,31.380787,182.466140,32.000000,186.407838,193.480664,176.121889,185.562961,32.000000,167.986077,71.191909,83.749835,95.023211,40.052771,57.781144,65.658127,43.495664,27.443038,60.798300,59.600194,40.661997
49.848345,59.823220,162.094220,157.522518,105.659927,95.756628,29.951326,14.191859,159.179394,2.769453,58.339181,50.705181,156.433914,163.002904,154.152475,159.785957,107.746102,158.532813,-0.000762,-1.748928,32.000000,-235.816802,159.804738,-0.022882,27.835762,0.675750,384043.408273,0.952766,19.705046,1.163894,3.248908,7.513052,38.460818,182.458970,32.000000,186.411523,193.481898,176.117425,185.560504,32.000000,167.992101,71.190113,83.754697,95.022340,40.052771,57.813148,65.658127,43.489520,27.443038,60.805073,59.602673,40.612621
49.848360,59.831269,161.954964,157.522174,105.565535,95.756811,29.878644,14.191702,159.175380,2.769242,58.365845,50.704233,156.432205,162.999833,154.150546,159.783214,107.745625,158.533381,-0.000764,-1.748942,32.000000,-235.816914,159.801981,-0.023119,27.833699,0.676163,384048.640218,0.929006,19.708581,1.164395,3.251530,28.730444,30.812331,182.451271,32.000000,186.416176,193.476332,176.110843,185.564109,32.000000,167.985620,71.188338,83.759362,95.019998,40.052771,57.780036,65.658127,43.482378,27.443038,60.813353,59.608269,40.596113
49.844240,59.842521,161.759644,157.522585,105.403155,95.756822,29.139007,14.191453,159.172842,2.768872,58.398591,50.703264,156.432045,162.993936,154.148966,159.778947,107.745325,158.532260,-0.000764,-1.748920,32.000000,-235.817267,159.798778,-0.023134,27.830900,0.676180,384055.237288,0.927833,19.712465,1.164919,3.251747,7.218480,60.010787,182.451593,32.000000,186.412562,193.472724,176.109472,185.568669,32.000000,167.977900,71.186670,83.764472,95.018407,40.052771,57.677485,65.658127,43.483987,27.443038,60.828574,59.600499,40.636098
49.837957,59.858819,161.588895,157.524531,105.274691,95.757073,29.816102,14.191257,159.169401,2.768630,58.428474,50.704311,156.431203,162.988922,154.146993,159.775215,107.743981,158.525125,-0.000762,-1.748927,32.000000,-235.817417,159.798595,-0.023158,27.828949,0.675750,384066.636165,0.930111,19.720498,1.165641,3.248953,14.074328,60.457090,182.452568,32.000000,186.407875,193.471865,176.110159,185.569229,32.000000,167.970667,71.185472,83.768836,95.016121,40.052771,57.567030,65.658127,43.485585,27.443038,60.848685,59.606705,40.573149
49.848163,59.875193,161.673503,157.527120,105.168295,95.757152,28.604324,14.191159,159.164507,2.768259,58.453113,50.704614,156.431800,162.984520,154.143939,159.773829,107.742546,158.519533,-0.000762,-1.748946,32.000000,-235.817640,159.797074,-0.023174,27.827759,0.675197,384084.081358,0.953836,19.736013,1.165457,3.245303,9.405771,21.644132,182.458172,32.000000,186.404671,193.475848,176.114292,185.563449,32.000000,167.975904,71.184623,83.773732,95.013206,40.052771,57.560959,65.658127,43.480766,27.443038,60.871351,59.598877,40.684007
49.849542,59.890419,161.653873,157.530164,105.096194,95.744993,29.230176,14.191029,159.161058,2.767940,58.470762,50.707348,156.433210,162.979539,154.141965,159.771657,107.742417,158.515750,-0.000763,-1.748925,32.000000,-235.817672,159.794862,-0.023147,27.827840,0.674748,384111.577364,0.932347,19.758812,1.163726,3.242286,18.469142,60.264530,182.453604,32.000000,186.406506,193.481768,176.111221,185.557372,32.000000,167.984316,71.184418,83.779515,95.009620,40.052771,57.617744,65.658127,43.470159,27.443038,60.894217,59.599004,40.645049
49.850819,59.903270,161.585297,157.533477,105.034417,95.732676,29.231249,14.190732,159.162070,2.767794,58.478254,50.708703,156.433550,162.976922,154.140599,159.767597,107.742053,158.511264,-0.000763,-1.748920,32.000000,-235.817968,159.794960,-0.023118,27.828654,0.674978,384128.118840,0.971669,19.764627,1.162749,3.243319,28.292148,9.478195,182.449599,32.000000,186.408322,193.481144,176.106861,185.553826,32.000000,167.986672,71.183292,83.784893,95.005260,40.052771,57.569031,65.658127,43.462632,27.443038,60.912057,59.589573,40.681733
49.858616,59.910698,161.486629,157.535968,105.034456,95.724656,29.938834,14.190581,159.162909,2.767281,58.476868,50.712154,156.434142,162.972691,154.138762,159.769170,107.741239,158.513928,-0.000763,-1.748910,32.000000,-235.818120,159.798004,-0.023095,27.829185,0.674834,384097.308257,0.950753,19.778425,1.161247,3.242836,11.816020,19.673798,182.442971,32.000000,186.410932,193.475492,176.103080,185.555447,32.000000,167.984788,71.181505,83.788999,95.001075,40.052771,57.532052,65.658127,43.450638,27.443038,60.924775,59.597352,40.678211
49.857118,59.913970,161.390983,157.537844,105.055751,95.724682,29.155953,14.190494,159.163309,2.767148,58.474236,50.715089,156.436073,162.972743,154.138208,159.771201,107.740078,158.515692,-0.000763,-1.748924,32.000000,-235.818128,159.800863,-0.023052,27.828742,0.674483,384063.670586,0.950601,19.789956,1.159678,3.241377,12.263961,14.004511,182.444168,32.000000,186.406402,193.468889,176.108145,185.561874,32.000000,167.979918,71.180546,83.793138,94.997314,40.052771,57.468503,65.658127,43.445231,27.443038,60.931962,59.601807,40.617830
49.863517,59.914792,161.329130,157.539325,105.058594,95.732949,29.205766,14.190425,159.163958,2.767144,58.477590,50.718171,156.437833,162.973919,154.138811,159.774037,107.740057,158.516763,-0.000763,-1.748942,32.000000,-235.818246,159.801374,-0.023037,27.826525,0.673971,384036.860143,0.927915,19.789319,1.161641,3.238891,11.511967,7.573900,182.447102,32.000000,186.403756,193.464883,176.115875,185.560609,32.000000,167.981294,71.179984,83.798268,94.993967,40.052771,57.425605,65.658127,43.434133,27.443038,60.933205,59.603597,40.572856
49.864744,59.914866,161.280494,157.540634,105.056538,95.733064,29.906809,14.190335,159.164318,2.767357,58.493796,50.717084,156.440237,162.972474,154.138795,159.774273,107.739268,158.514502,-0.000763,-1.748950,32.000000,-235.818454,159.802163,-0.023052,27.821496,0.673667,384044.767122,0.952871,19.794142,1.163561,3.237070,8.438641,60.420391,182.449504,32.000000,186.399915,193.464522,176.122321,185.553383,32.000000,167.989597,71.179498,83.803676,94.989913,40.052771,57.401411,65.658127,43.428658,27.443038,60.932844,59.593536,40.712914
49.861406,59.921725,161.147782,157.542772,104.941887,95.733025,29.388862,14.190080,159.157809,2.767184,58.530684,50.710630,156.440522,162.967762,154.138274,159.768229,107.738639,158.508577,-0.000762,-1.748950,32.000000,-235.818545,159.797031,-0.023045,27.813946,0.673470,384074.674623,0.951196,19.788345,1.164044,3.235414,19.218949,22.129980,182.445743,32.000000,186.401935,193.466632,176.118160,185.547016,32.000000,168.000384,71.178335,83.808361,94.986178,40.052771,57.327123,65.658127,43.422644,27.443038,60.938977,59.604236,40.689656
49.854491,59.937255,161.102110,157.545833,104.750956,95.724955,29.857681,14.189933,159.151262,2.766783,58.579876,50.704655,156.441102,162.958884,154.137679,159.760386,107.737740,158.502437,-0.000762,-1.748964,32.000000,-235.818554,159.791603,-0.023027,27.807512,0.673406,384075.779179,0.928875,19.787150,1.163858,3.234359,9.178398,32.974537,182.441022,32.000000,186.406112,193.460681,176.112858,185.546125,32.000000,168.001532,71.177966,83.813933,94.982476,40.052771,57.288411,65.658127,43.426199,27.443038,60.954611,59.605249,40.599415
49.852768,59.968756,161.341827,157.552129,104.445532,95.708814,29.904979,14.189622,159.141079,2.766173,58.636330,50.700624,156.445073,162.949797,154.136335,159.748797,107.737920,158.489077,-0.000761,-1.748937,32.000000,-235.818843,159.782585,-0.023068,27.800601,0.673171,384087.046160,0.945332,19.797461,1.161933,3.231914,17.281841,38.470364,182.439355,32.000000,186.406747,193.448568,176.113280,185.552268,32.000000,167.995600,71.177539,83.821107,94.977313,40.052771,57.386007,65.658127,43.422217,27.443038,60.995782,59.593045,40.691857
49.859234,59.994167,161.326290,157.558305,104.337016,95.700744,29.347065,14.189503,159.134881,2.766291,58.660055,50.706832,156.448249,162.945718,154.135707,159.743149,107.737248,158.486759,-0.000762,-1.749514,32.000000,-235.819005,159.776784,-0.023124,27.798844,0.673227,384079.928246,0.930591,19.820143,1.160184,3.231446,13.336229,9.821043,182.443681,32.000000,186.400215,193.444147,176.119768,185.554830,32.000000,167.994024,71.177821,83.826031,94.973499,40.052771,57.438202,65.658127,43.417006,27.443038,61.034905,59.595474,40.662657
49.864144,60.015632,161.227433,157.564989,104.321322,95.700888,29.236937,14.189502,159.134559,2.766365,58.664327,50.716813,156.452469,162.944470,154.135143,159.739886,107.737244,158.486733,-0.000761,-1.750085,32.000000,-235.818913,159.774849,-0.023106,27.798767,0.674222,384055.382634,0.929075,19.853425,1.154244,3.236366,16.144131,8.513820,182.450753,32.000000,186.394150,193.442071,176.129468,185.552133,32.000000,167.992100,71.178153,83.831474,94.968596,40.052771,57.381813,65.658127,43.402129,27.443038,61.065674,59.601817,40.638373
49.865664,60.021732,161.114920,157.568371,104.374218,95.700930,29.319252,14.189465,159.135611,2.766347,58.660382,50.719456,156.455389,162.946240,154.134634,159.739650,107.737309,158.487829,-0.000760,-1.750083,32.000000,-235.818846,159.778774,-0.023112,27.799483,0.674114,384050.872478,0.946586,19.872149,1.153917,3.235635,13.259006,14.092901,182.452655,32.000000,186.392072,193.443725,176.132379,185.547638,32.000000,167.997833,71.177869,83.834656,94.964922,40.052771,57.327638,65.658127,43.397393,27.443038,61.080361,59.592238,40.647910
49.877907,60.028167,160.908328,157.574074,104.547569,95.717081,29.149650,14.189255,159.139255,2.766152,58.647687,50.726315,156.459539,162.954474,154.137439,159.746354,107.737456,158.492706,-0.000760,-1.750063,32.000000,-235.819023,159.786585,-0.023036,27.800676,0.673734,384074.789154,0.950105,19.888536,1.153911,3.233334,15.741243,19.479994,182.448373,32.000000,186.393208,193.443669,176.130670,185.543995,32.000000,168.005323,71.177741,83.841549,94.956174,40.052771,57.187727,65.658127,43.379849,27.443038,61.093901,59.599427,40.727000
49.890857,60.028502,160.994202,157.576395,104.636350,95.725117,29.406288,14.189235,159.143461,2.766190,58.638496,50.730447,156.461234,162.959286,154.138965,159.750962,107.737684,158.496809,-0.000760,-1.748907,32.000000,-235.819141,159.791349,-0.023011,27.800980,0.673309,384081.504288,0.947421,19.893063,1.154317,3.230979,11.900839,12.730026,182.444703,32.000000,186.395900,193.439753,176.128565,185.544816,32.000000,168.002544,71.178193,83.844534,94.951059,40.052771,57.188912,65.658127,43.364176,27.443038,61.094485,59.597569,40.733016
49.898493,60.025117,161.054101,157.579157,104.757628,95.733269,29.898185,14.189077,159.154518,2.766423,58.621937,50.738687,156.464557,162.971548,154.145018,159.757398,107.739497,158.506155,-0.000760,-1.746587,32.000000,-235.819312,159.802295,-0.022987,27.799710,0.672497,384146.122268,0.952853,19.886839,1.156272,3.226044,12.118561,35.197943,182.442945,32.000000,186.395045,193.427958,176.130420,185.552119,32.000000,167.999200,71.180356,83.851716,94.940660,40.052771,57.256684,65.658127,43.341244,27.443038,61.091286,59.603263,40.623406
49.904058,60.021589,160.951358,157.580230,104.868843,95.736251,29.161429,14.189088,159.163415,2.766344,58.609477,50.743407,156.466867,162.979378,154.150572,159.765268,107.740779,158.513566,-0.000761,-1.746253,32.000000,-235.819268,159.813280,-0.023031,27.797273,0.672682,384169.450061,0.944348,19.873785,1.157814,3.226928,23.307325,9.304641,182.450510,32.000000,186.387916,193.423204,176.139513,185.556322,32.000000,168.000397,71.182486,83.857628,94.931144,40.052771,57.197287,65.658127,43.325427,27.443038,61.086834,59.588639,40.738226
49.911849,60.017791,160.777814,157.580431,104.936655,95.747311,29.215636,14.189011,159.173306,2.766633,58.598737,50.747036,156.468743,162.986881,154.154485,159.775306,107.742182,158.523092,-0.000760,-1.743546,32.000000,-235.819434,159.822151,-0.023052,27.796251,0.672873,384190.120479,0.928726,19.862507,1.160031,3.227635,17.541264,19.322640,182.456579,32.000000,186.382549,193.419822,176.150371,185.554854,32.000000,168.001424,71.184467,83.862404,94.920832,40.052771,57.119048,65.658127,43.310183,27.443038,61.081697,59.602633,40.693325
49.915351,60.014343,160.821594,157.580034,104.937313,95.759675,29.946146,14.188885,159.181261,2.766605,58.591480,50.748356,156.470010,162.994956,154.158304,159.785057,107.742775,158.531687,-0.000761,-1.741775,32.000000,-235.819558,159.830010,-0.023037,27.797531,0.672498,384191.936201,0.952094,19.853226,1.161944,3.225216,6.400647,18.816578,182.457445,32.000000,186.381115,193.420890,176.152227,185.549960,32.000000,168.011195,71.186653,83.866702,94.909311,40.052771,57.092682,65.658127,43.296226,27.443038,61.076152,59.593094,40.690610
49.922730,60.011862,160.864967,157.579313,104.956121,95.771945,29.371679,14.188823,159.189524,2.766996,58.588224,50.749882,156.469980,163.002702,154.161377,159.794127,107.743505,158.541520,-0.000760,-1.740038,32.000000,-235.819658,159.839861,-0.023069,27.799239,0.671869,384223.661041,0.950265,19.841378,1.164649,3.221235,9.474722,16.460217,182.452163,32.000000,186.385850,193.416237,176.150277,185.549764,32.000000,168.018127,71.188521,83.871037,94.897501,40.052771,57.102134,65.658127,43.278064,27.443038,61.072671,59.593812,40.731549
49.925436,60.011565,160.907157,157.578466,104.992510,95.784159,29.241944,14.188814,159.199163,2.767424,58.587829,50.753599,156.470621,163.007705,154.164041,159.802636,107.744819,158.551288,-0.000759,-1.738262,32.000000,-235.819657,159.847565,-0.023077,27.803274,0.672030,384265.967337,0.927123,19.834311,1.167760,3.221886,13.620411,17.013196,182.448911,32.000000,186.388659,193.409379,176.148023,185.553441,32.000000,168.016318,71.190949,83.875654,94.885873,40.052771,57.122948,65.658127,43.263277,27.443038,61.071266,59.600883,40.614895
49.926439,60.012664,161.011249,157.577759,104.994252,95.796279,29.332665,14.188814,159.207853,2.767715,58.585675,50.759892,156.471344,163.015522,154.166663,159.812600,107.746186,158.559409,-0.000758,-1.736493,32.000000,-235.819578,159.856488,-0.023122,27.810638,0.672123,384305.819265,0.945218,19.824205,1.171269,3.222279,13.122357,14.262595,182.450333,32.000000,186.386639,193.399368,176.148547,185.563110,32.000000,168.012262,71.193230,83.879286,94.873226,40.052771,57.167786,65.658127,43.250350,27.443038,61.071905,59.608829,40.673222
49.931884,60.014090,161.075629,157.577323,105.058014,95.808475,29.365429,14.188776,159.217851,2.767906,58.580350,50.764176,156.471999,163.023809,154.170132,159.820991,107.746842,158.565628,-0.000759,-1.736490,32.000000,-235.819582,159.865883,-0.023112,27.816537,0.672227,384350.597866,0.949475,19.821113,1.174166,3.222949,7.640669,21.489828,182.456416,32.000000,186.379363,193.393425,176.157610,185.564647,32.000000,168.015075,71.195146,83.882799,94.860463,40.052771,57.228079,65.658127,43.236789,27.443038,61.074554,59.595129,40.699047
49.937926,60.014774,161.071271,157.577289,105.081653,95.820592,29.242435,14.188881,159.228016,2.768490,58.572416,50.766428,156.473364,163.032453,154.172948,159.830272,107.748859,158.575768,-0.000760,-1.736502,32.000000,-235.819478,159.876676,-0.023090,27.824776,0.672498,384397.181748,0.946640,19.821175,1.176299,3.224970,14.893892,28.281574,182.463765,32.000000,186.374881,193.391103,176.164281,185.563418,32.000000,168.021525,71.197399,83.886819,94.846640,40.052771,57.226928,65.658127,43.217369,27.443038,61.075613,59.596919,40.705357
49.938540,60.012672,160.983023,157.576945,105.116576,95.832856,29.181122,14.188914,159.236984,2.768568,58.563985,50.773102,156.473754,163.040624,154.174754,159.840886,107.749318,158.583455,-0.000760,-1.734739,32.000000,-235.819498,159.886647,-0.023102,27.831645,0.672600,384443.564068,0.945595,19.816976,1.178323,3.225907,10.195627,12.058507,182.460273,32.000000,186.374386,193.391669,176.160803,185.559762,32.000000,168.030214,71.199848,83.889760,94.832245,40.052771,57.170778,65.658127,43.202341,27.443038,61.074009,59.598080,40.602056
49.941335,60.009751,161.064963,157.576635,105.132840,95.845037,29.352927,14.188790,159.246482,2.768864,58.554342,50.780091,156.472663,163.047542,154.176927,159.850273,107.750571,158.593633,-0.000760,-1.734134,32.000000,-235.819609,159.892395,-0.023362,27.837157,0.672392,384485.567156,0.949567,19.811418,1.180679,3.225430,16.696740,9.463745,182.453911,32.000000,186.381896,193.385714,176.155641,185.559854,32.000000,168.033531,71.201195,83.892001,94.818087,40.052771,57.189792,65.658127,43.190590,27.443038,61.070474,59.597205,40.684374
49.956860,60.005970,161.202118,157.576272,105.168743,95.857204,29.436528,14.188747,159.260174,2.769301,58.542765,50.785813,156.471904,163.058917,154.178506,159.860672,107.752050,158.604310,-0.000761,-1.734117,32.000000,-235.819621,159.902574,-0.023338,27.839491,0.671982,384531.067730,0.951666,19.808683,1.183532,3.223623,9.878949,16.586172,182.448889,32.000000,186.387953,193.377632,176.151359,185.565086,32.000000,168.030794,71.202960,83.894500,94.804929,40.052771,57.286219,65.658127,43.161640,27.443038,61.065749,59.598080,40.663684
49.959353,60.001288,161.262154,157.575768,105.221144,95.869287,29.548753,14.188780,159.270834,2.769890,58.532314,50.792615,156.471505,163.069010,154.180089,159.869322,107.752387,158.614717,-0.000762,-1.734116,32.000000,-235.819537,159.911357,-0.023323,27.840226,0.672184,384571.697313,0.946151,19.802874,1.186665,3.225083,10.386111,7.162035,182.448078,32.000000,186.387567,193.367501,176.151765,185.572564,32.000000,168.024816,71.205903,83.896885,94.791465,40.052771,57.320017,65.658127,43.143563,27.443038,61.059063,59.601198,40.604697
49.967760,59.996647,161.228585,157.575290,105.209284,95.881606,29.217259,14.188771,159.284075,2.770396,58.521128,50.800395,156.470961,163.080694,154.182220,159.883231,107.753120,158.625438,-0.000760,-1.734104,32.000000,-235.819637,159.923770,-0.023322,27.841009,0.672485,384603.374961,0.943251,19.783059,1.189789,3.226826,11.538712,6.680903,182.454623,32.000000,186.384988,193.364264,176.160677,185.572098,32.000000,168.025256,71.208737,83.899453,94.780622,40.052771,57.328456,65.658127,43.125592,27.443038,61.052390,59.602378,40.674543
49.978251,59.991440,161.079078,157.574695,105.223615,95.893836,29.440666,14.188724,159.299030,2.770730,58.505670,50.808849,156.471131,163.094529,154.183000,159.896832,107.754335,158.638615,-0.000760,-1.734101,32.000000,-235.819780,159.934577,-0.023281,27.841278,0.672728,384643.684002,0.939724,19.775801,1.193936,3.227867,10.077754,8.863868,182.459970,32.000000,186.385800,193.367320,176.167443,185.566794,32.000000,168.030726,71.211314,83.901343,94.771074,40.052771,57.261146,65.658127,43.098001,27.443038,61.045306,59.604453,40.619737
49.972963,59.984996,161.042523,157.573708,105.285972,95.905985,29.381003,14.188676,159.315359,2.771052,58.488635,50.814463,156.470534,163.106783,154.184657,159.910127,107.755778,158.650873,-0.000759,-1.734105,32.000000,-235.819864,159.948432,-0.023296,27.839162,0.672556,384680.343721,0.950321,19.762478,1.197824,3.226652,10.002752,60.362662,182.458983,32.000000,186.389569,193.371974,176.171194,185.560907,32.000000,168.040327,71.214152,83.903702,94.763640,40.052771,57.176133,65.658127,43.088924,27.443038,61.037381,59.597637,40.876230
49.988399,59.976645,161.188725,157.572056,105.373224,95.918239,29.396402,14.188945,159.330461,2.771547,58.468933,50.819817,156.468095,163.120420,154.186137,159.926386,107.756937,158.663339,-0.000759,-1.734114,32.000000,-235.819558,159.963032,-0.023268,27.836324,0.671943,384714.543917,0.942999,19.746441,1.202285,3.222983,7.652444,17.967059,182.453680,32.000000,186.398508,193.367950,176.171773,185.559858,32.000000,168.039944,71.217756,83.906037,94.756321,40.052771,57.252886,65.658127,43.060777,27.443038,61.025316,59.599299,40.614528
49.995810,59.965862,161.337266,157.569464,105.452821,95.930233,29.215916,14.188964,159.343028,2.771964,58.452122,50.825488,156.466959,163.134103,154.188166,159.939639,107.759090,158.675800,-0.000759,-1.734125,32.000000,-235.819635,159.973530,-0.023221,27.833408,0.672010,384756.067521,0.945127,19.745456,1.206123,3.222593,12.076887,6.861417,182.454714,32.000000,186.402934,193.360450,176.177264,185.565033,32.000000,168.039229,71.221030,83.908568,94.750117,40.052771,57.339265,65.658127,43.032902,27.443038,61.010877,59.600194,40.697727
49.992326,59.955541,161.434617,157.566425,105.498709,95.942363,29.187172,14.188883,159.356600,2.772162,58.440629,50.829591,156.465556,163.147325,154.190742,159.951738,107.761289,158.691709,-0.000760,-1.734076,32.000000,-235.819641,159.982160,-0.023125,27.831609,0.672460,384782.449282,0.944411,19.721170,1.210336,3.224523,16.593721,60.221330,182.456151,32.000000,186.401754,193.354394,176.184728,185.571089,32.000000,168.033936,71.224657,83.910905,94.745663,40.052771,57.425115,65.658127,43.013833,27.443038,60.995548,59.597018,40.650258
49.999409,59.946940,161.522488,157.563272,105.542580,95.954633,29.294369,14.188865,159.367225,2.772503,58.437606,50.831660,156.463937,163.159475,154.192476,159.963332,107.762493,158.704570,-0.000761,-1.734080,32.000000,-235.819663,159.994658,-0.023165,27.830848,0.673028,384808.762823,0.950182,19.702737,1.213552,3.227016,10.252318,7.291178,182.464879,32.000000,186.399618,193.351357,176.199070,185.570585,32.000000,168.033973,71.227529,83.912739,94.743309,40.052771,57.481053,65.658127,42.993853,27.443038,60.980825,59.607020,40.700221
49.996162,59.941318,161.554337,157.560337,105.620380,95.967028,29.201971,14.188898,159.376438,2.772833,58.442862,50.837648,156.462937,163.169545,154.192772,159.973489,107.764088,158.716998,-0.000761,-1.734058,32.000000,-235.819560,160.003712,-0.023195,27.831392,0.673540,384842.796971,0.951285,19.696013,1.218206,3.229188,16.814504,18.601277,182.465315,32.000000,186.400723,193.353384,176.207953,185.566503,32.000000,168.044194,71.230786,83.914478,94.742375,40.052771,57.514523,65.658127,42.977267,27.443038,60.972466,59.594657,40.697727
50.000938,59.941005,161.609735,157.558794,105.631952,95.979318,29.401221,14.189024,159.388215,2.773513,58.451235,50.840050,156.461728,163.182514,154.193251,159.981053,107.765831,158.725188,-0.000762,-1.734065,32.000000,-235.819444,160.012183,-0.023230,27.833190,0.673844,384874.511039,0.947756,19.680102,1.222542,3.230488,8.036790,19.462058,182.464780,32.000000,186.401996,193.354193,176.212836,185.563110,32.000000,168.053359,71.234774,83.917294,94.742612,40.052771,57.544017,65.658127,42.962519,27.443038,60.969159,59.594117,40.811226
50.011538,59.942824,161.650807,157.558106,105.584459,95.991583,29.414313,14.188983,159.399259,2.774200,58.456919,50.843784,156.459803,163.190989,154.193584,159.988603,107.767657,158.734849,-0.000761,-1.734079,32.000000,-235.819587,160.021264,-0.023220,27.834916,0.674066,384917.347188,0.950931,19.677831,1.226301,3.231335,19.345556,10.056577,182.458744,32.000000,186.408063,193.349617,176.212928,185.562041,32.000000,168.052630,71.238271,83.919625,94.744131,40.052771,57.582489,65.658127,42.932145,27.443038,60.969915,59.601620,40.798460
50.007375,59.945641,161.752370,157.557907,105.559353,95.995611,29.305624,14.188924,159.408873,2.774697,58.458962,50.848347,156.459025,163.200444,154.194395,159.993695,107.769307,158.744090,-0.000760,-1.734060,32.000000,-235.819516,160.032483,-0.023242,27.837125,0.674237,384959.617286,0.944508,19.672588,1.228086,3.232134,14.113272,7.097041,182.458119,32.000000,186.408099,193.341652,176.217164,185.569982,32.000000,168.045294,71.242278,83.921258,94.746530,40.052771,57.637521,65.658127,42.913760,27.443038,60.973742,59.604954,40.605284
50.008846,59.948320,161.835128,157.557832,105.566288,96.007718,29.154754,14.188796,159.420323,2.775002,58.455802,50.853577,156.457432,163.212381,154.195610,159.999857,107.771187,158.753693,-0.000760,-1.734036,32.000000,-235.819613,160.042552,-0.023266,27.841219,0.674295,385000.533379,0.943992,19.663468,1.230419,3.232270,25.732562,24.462543,182.460119,32.000000,186.404078,193.337133,176.223757,185.577304,32.000000,168.041935,71.245891,83.922373,94.750583,40.052771,57.700683,65.658127,42.897928,27.443038,60.977288,59.600971,40.725826
50.016498,59.947891,161.986974,157.557438,105.541513,96.020163,29.660253,14.188719,159.431077,2.775532,58.443760,50.856057,156.457132,163.222375,154.195944,160.010907,107.772254,158.764298,-0.000760,-1.734037,32.000000,-235.819733,160.054965,-0.023292,27.847118,0.674691,385020.236940,0.947627,19.670582,1.232751,3.234570,13.663951,9.294363,182.467423,32.000000,186.397837,193.334419,176.233808,185.577023,32.000000,168.042460,71.249970,83.923729,94.754882,40.052771,57.798431,65.658127,42.869276,27.443038,60.977873,59.602958,40.639913
50.016993,59.943764,162.005123,157.556512,105.549665,96.032378,29.254507,14.188680,159.440918,2.776033,58.428684,50.860070,156.457167,163.233123,154.196395,160.018412,107.774522,158.774152,-0.000760,-1.734029,32.000000,-235.819834,160.066398,-0.023319,27.853022,0.674962,385067.706232,0.952627,19.671742,1.235005,3.236130,11.267641,7.386225,182.467813,32.000000,186.397382,193.340168,176.236680,185.573327,32.000000,168.051401,71.254072,83.924747,94.760256,40.052771,57.845674,65.658127,42.851835,27.443038,60.974319,59.602427,40.832943
50.022020,59.937218,161.881379,157.554899,105.577173,96.044595,29.288407,14.188706,159.451822,2.776933,58.420477,50.862974,156.454854,163.240913,154.196809,160.025415,107.775835,158.786254,-0.000760,-1.734031,32.000000,-235.819911,160.075500,-0.023293,27.856907,0.675341,385110.584921,0.936354,19.663418,1.238505,3.238671,10.936135,9.187132,182.461569,32.000000,186.399114,193.342549,176.230879,185.571898,32.000000,168.057550,71.258706,83.925332,94.765731,40.052771,57.799002,65.658127,42.833242,27.443038,60.965434,59.599024,40.722452
50.029755,59.929535,161.823278,157.552442,105.602414,96.056649,29.508240,14.188684,159.461260,2.777241,58.425704,50.861523,156.452967,163.244595,154.197779,160.032019,107.778560,158.791287,-0.000758,-1.734036,32.000000,-235.819961,160.079259,-0.023256,27.860869,0.675336,385149.979141,0.949441,19.658780,1.240481,3.239002,8.095009,7.783616,182.455899,32.000000,186.406855,193.338389,176.223982,185.574090,32.000000,168.055216,71.263310,83.926880,94.772262,40.052771,57.761576,65.658127,42.801019,27.443038,60.954064,59.592513,40.569334
50.019715,59.928538,161.821307,157.550052,105.530760,96.056526,29.311401,14.188686,159.466198,2.777649,58.446119,50.856692,156.450933,163.247545,154.198249,160.035681,107.780923,158.795784,-0.000759,-1.734041,32.000000,-235.819912,160.082132,-0.023300,27.864666,0.674803,385185.395731,0.948341,19.647048,1.244380,3.236202,14.683683,12.643045,182.452182,32.000000,186.405654,193.331418,176.221732,185.583190,32.000000,168.048637,71.268390,83.927530,94.779621,40.052771,57.747077,65.658127,42.787841,27.443038,60.949052,59.603263,40.682613
50.016873,59.934245,161.884649,157.548998,105.370843,96.056476,29.335567,14.188614,159.467339,2.778051,58.475341,50.853143,156.449525,163.247115,154.199248,160.036744,107.782602,158.796718,-0.000759,-1.734048,32.000000,-235.820106,160.081461,-0.023351,27.867952,0.674467,385214.172470,0.941215,19.631386,1.243821,3.234541,16.240678,9.536147,182.456168,32.000000,186.401575,193.327522,176.227481,185.588713,32.000000,168.046648,71.273660,83.927738,94.788375,40.052771,57.799296,65.658127,42.776060,27.443038,60.952039,59.594903,40.714161
50.018897,59.945002,161.871288,157.549177,105.179631,96.044445,29.205699,14.188681,159.466966,2.778653,58.505249,50.850689,156.448744,163.242998,154.197262,160.033947,107.784153,158.796633,-0.000759,-1.734067,32.000000,-235.820086,160.079146,-0.023116,27.871283,0.674501,385215.037388,0.947741,19.640746,1.243394,3.235151,14.691085,15.710476,182.459278,32.000000,186.398620,193.326088,176.233085,185.588267,32.000000,168.046102,71.278247,83.927248,94.797463,40.052771,57.814790,65.658127,42.753524,27.443038,60.964678,59.605259,40.640867
50.005842,59.959156,161.835758,157.550485,105.026648,96.032357,29.208253,14.188590,159.466880,2.779237,58.530091,50.849025,156.448965,163.240367,154.195727,160.029441,107.786524,158.795809,-0.000760,-1.735258,32.000000,-235.820124,160.077524,-0.023109,27.874406,0.674699,385220.413270,0.947034,19.649385,1.242118,3.236601,9.766030,10.265785,182.458835,32.000000,186.401279,193.331325,176.234076,185.583882,32.000000,168.056512,71.283221,83.927687,94.807593,40.052771,57.812000,65.658127,42.744603,27.443038,60.984686,59.598965,40.709099
50.007607,59.972197,161.809696,157.552783,104.902871,96.024381,29.572032,14.188593,159.465047,2.779548,58.548777,50.847603,156.448893,163.238468,154.194493,160.027392,107.788248,158.792549,-0.000760,-1.737606,32.000000,-235.820039,160.075474,-0.023132,27.876599,0.674475,385181.451644,0.951110,19.658054,1.240529,3.236203,10.231170,19.398819,182.450895,32.000000,186.409088,193.335403,176.229100,185.583753,32.000000,168.058456,71.287928,83.926949,94.818465,40.052771,57.791361,65.658127,42.732854,27.443038,61.003706,59.602702,40.599194
50.013041,59.982726,161.836689,157.555081,104.820387,96.024399,29.233977,14.188684,159.462247,2.780488,58.561152,50.849840,156.449474,163.236797,154.192232,160.023166,107.789665,158.790601,-0.000760,-1.739923,32.000000,-235.819944,160.072811,-0.023119,27.878170,0.674394,385155.216838,0.951216,19.685679,1.237804,3.236337,11.964654,60.269303,182.443549,32.000000,186.416954,193.333839,176.224108,185.583980,32.000000,168.050903,71.292074,83.926245,94.829162,40.052771,57.816307,65.658127,42.709820,27.443038,61.020464,59.596565,40.712180
50.009015,59.990890,161.858794,157.557323,104.799577,96.024236,29.303029,14.188606,159.460793,2.780798,58.569935,50.850686,156.449783,163.235950,154.192107,160.019318,107.790792,158.791243,-0.000761,-1.740523,32.000000,-235.820046,160.071225,-0.023149,27.876291,0.674193,385134.841030,0.939433,19.696898,1.234676,3.235702,28.446790,10.003189,182.441567,32.000000,186.419921,193.329698,176.224296,185.590570,32.000000,168.045086,71.297671,83.926069,94.841130,40.052771,57.828505,65.658127,42.689560,27.443038,61.033677,59.589622,40.692518
50.004619,59.996833,161.879130,157.559453,104.795717,96.024273,29.345130,14.188746,159.460115,2.781498,58.575666,50.851068,156.450065,163.234715,154.192871,160.014729,107.792326,158.789050,-0.000761,-1.741142,32.000000,-235.819889,160.069091,-0.023193,27.872392,0.674197,385141.632017,0.950210,19.701821,1.232422,3.235890,7.529302,7.641246,182.445157,32.000000,186.418231,193.330734,176.231412,185.592843,32.000000,168.041771,71.303254,83.925395,94.854874,40.052771,57.870145,65.658127,42.680948,27.443038,61.042155,59.595179,40.649965
50.007004,60.000460,161.830441,157.561499,104.806386,96.024331,29.418838,14.188623,159.461611,2.781562,58.579076,50.853013,156.451788,163.237356,154.192463,160.010736,107.794246,158.787624,-0.000760,-1.741121,32.000000,-235.820125,160.068443,-0.023162,27.868537,0.674395,385151.776050,0.948073,19.714139,1.231570,3.236592,23.808226,7.123164,182.451330,32.000000,186.417450,193.334627,176.237494,185.589660,32.000000,168.044407,71.308890,83.925192,94.870040,40.052771,57.862672,65.658127,42.658833,27.443038,61.048449,59.594530,40.587896
50.002909,60.002955,161.717792,157.563529,104.824693,96.024299,29.258947,14.188577,159.460957,2.781835,58.580595,50.854470,156.452570,163.240892,154.192411,160.011722,107.795888,158.785235,-0.000760,-1.741127,32.000000,-235.820169,160.071154,-0.023150,27.864420,0.674629,385159.519321,0.946820,19.724618,1.229090,3.237284,1.503605,26.779778,182.447450,32.000000,186.419446,193.341248,176.235558,185.583710,32.000000,168.052904,71.313461,83.924883,94.885466,40.052771,57.817806,65.658127,42.646650,27.443038,61.052844,59.601797,40.658769
50.004644,60.004241,161.658683,157.564877,104.856996,96.024215,29.215151,14.188557,159.460725,2.781870,58.580038,50.853680,156.452460,163.244063,154.192891,160.011581,107.796949,158.787526,-0.000761,-1.741129,32.000000,-235.820209,160.070759,-0.023167,27.862514,0.674529,385159.228525,0.944408,19.725783,1.226557,3.236155,7.604056,7.797256,182.442357,32.000000,186.425531,193.344021,176.231701,185.580717,32.000000,168.057432,71.316903,83.925017,94.896435,40.052771,57.778133,65.658127,42.635472,27.443038,61.054699,59.600204,40.590170
50.002861,60.004769,161.670893,157.567359,104.889298,96.024257,29.236167,14.188487,159.459409,2.782662,58.585376,50.845680,156.452272,163.242887,154.193758,160.007153,107.798562,158.788674,-0.000760,-1.741152,32.000000,-235.820249,160.070007,-0.023144,27.857891,0.674094,385160.240778,0.951050,19.731999,1.223813,3.232873,13.698256,13.339383,182.433144,32.000000,186.433878,193.343460,176.225438,185.581081,32.000000,168.052183,71.323669,83.924438,94.917660,40.052771,57.765718,65.658127,42.613191,27.443038,61.056220,59.595100,40.668453
49.998584,60.006236,161.749285,157.568474,104.853945,96.012229,29.691006,14.188526,159.458095,2.782847,58.596704,50.842938,156.452550,163.240498,154.194693,160.005691,107.799536,158.788894,-0.000760,-1.741147,32.000000,-235.820150,160.066580,-0.023167,27.855476,0.674094,385160.240778,0.951050,19.731999,1.223813,3.232873,21.445747,60.457122,182.432420,32.000000,186.433174,193.341846,176.223702,185.585818,32.000000,168.042823,71.328954,83.923457,94.934883,40.052771,57.832210,65.658127,42.600486,27.443038,61.057840,59.597028,40.709612
49.999553,60.010655,161.806601,157.570026,104.824011,96.000143,30.064673,14.188616,159.454674,2.782970,58.611462,50.836449,156.452670,163.237698,154.196663,160.000580,107.801330,158.787500,-0.000761,-1.741153,32.000000,-235.820036,160.064650,-0.023156,27.854106,0.674278,385158.825057,0.950405,19.734366,1.222693,3.233233,12.346534,11.646228,182.437434,32.000000,186.429282,193.345112,176.231699,185.585748,32.000000,168.042173,71.334127,83.922770,94.953998,40.052771,57.858079,65.658127,42.583445,27.443038,61.062097,59.597234,40.648717
49.998942,60.017162,161.943635,157.571941,104.798352,95.996083,29.336428,14.188589,159.451515,2.783627,58.626216,50.833956,156.454930,163.236495,154.196784,159.994604,107.803383,158.787091,-0.000760,-1.741764,32.000000,-235.820038,160.066178,-0.023177,27.854304,0.674591,385113.895718,0.935820,19.740249,1.221814,3.235077,24.753317,14.912892,182.441561,32.000000,186.425174,193.350788,176.238648,185.582357,32.000000,168.047397,71.339848,83.922830,94.973424,40.052771,57.941750,65.658127,42.565844,27.443038,61.070613,59.602751,40.622085
49.986871,60.024894,162.009620,157.574147,104.780599,95.983898,29.271024,14.188636,159.446430,2.784205,58.642976,50.827298,156.456092,163.231914,154.196658,159.986313,107.804662,158.782384,-0.000759,-1.742344,32.000000,-235.819999,160.063143,-0.023225,27.855509,0.674742,385066.831249,0.924064,19.743667,1.219421,3.236161,11.566045,5.891428,182.439402,32.000000,186.423470,193.359182,176.237664,185.577196,32.000000,168.058046,71.344831,83.922809,94.992379,40.052771,58.012864,65.658127,42.556628,27.443038,61.081803,59.596388,40.693325
49.980818,60.033987,161.930937,157.576981,104.743575,95.971812,29.263291,14.188631,159.439308,2.784131,58.657329,50.822648,156.456840,163.226937,154.198438,159.979583,107.807804,158.778145,-0.000758,-1.742332,32.000000,-235.819989,160.059908,-0.023236,27.855279,0.675215,385055.615751,0.946992,19.750804,1.217191,3.238941,11.711985,9.361070,182.432958,32.000000,186.430494,193.361048,176.231645,185.577555,32.000000,168.057280,71.349969,83.923169,95.012261,40.052771,57.990220,65.658127,42.552228,27.443038,61.094337,59.600106,40.657375
49.973767,60.042557,161.913576,157.579799,104.761615,95.959595,29.846255,14.188619,159.430691,2.784230,58.668332,50.819454,156.459239,163.223310,154.199011,159.969503,107.810357,158.775625,-0.000758,-1.742337,32.000000,-235.819984,160.054305,-0.023174,27.854824,0.675520,385021.695763,0.949259,19.770996,1.213886,3.241043,3.028245,12.847920,182.431280,32.000000,186.433899,193.359841,176.229200,185.582339,32.000000,168.055319,71.354925,83.923395,95.031480,40.052771,57.987574,65.658127,42.542696,27.443038,61.107197,59.601650,40.602496
49.973149,60.050416,162.041847,157.582642,104.759866,95.947483,29.834131,14.188673,159.423475,2.784679,58.679059,50.816466,156.461522,163.213529,154.200888,159.959249,107.811883,158.771538,-0.000756,-1.744102,32.000000,-235.819895,160.045950,-0.023114,27.853198,0.675255,384983.085821,0.949540,19.786338,1.208919,3.239862,9.331373,25.524741,182.429241,32.000000,186.430858,193.357403,176.230630,185.590714,32.000000,168.049624,71.360525,83.923602,95.050318,40.052771,58.025330,65.658127,42.526254,27.443038,61.119354,59.590861,40.721498
49.970001,60.057374,162.228270,157.585553,104.741997,95.935397,29.173102,14.188711,159.416342,2.784774,58.688616,50.811042,156.464014,163.207690,154.202569,159.953757,107.812789,158.765558,-0.000756,-1.745848,32.000000,-235.819887,160.041646,-0.023148,27.851332,0.675226,384944.654716,0.931040,19.802188,1.205280,3.239971,14.173958,6.233604,182.436636,32.000000,186.424404,193.357570,176.240115,185.592013,32.000000,168.049064,71.366587,83.923836,95.068861,40.052771,58.168384,65.658127,42.521411,27.443038,61.129615,59.598768,40.594499
49.964154,60.063713,162.107349,157.589033,104.703777,95.923099,29.197970,14.188542,159.411263,2.785165,58.696122,50.806320,156.467416,163.202155,154.203156,159.944916,107.815040,158.760874,-0.000755,-1.745831,32.000000,-235.820095,160.035840,-0.023187,27.851342,0.675663,384903.505907,0.931333,19.810684,1.201994,3.242578,13.549382,12.686735,182.435688,32.000000,186.424710,193.364697,176.240620,185.590369,32.000000,168.055392,71.371579,83.924130,95.087180,40.052771,58.177676,65.658127,42.506820,27.443038,61.139322,59.599909,40.582760
49.958085,60.068747,162.064476,157.592880,104.651085,95.910898,29.189279,14.188627,159.406447,2.785084,58.702440,50.802084,156.470451,163.197435,154.203970,159.937703,107.817215,158.757594,-0.000754,-1.745822,32.000000,-235.819901,160.032733,-0.023275,27.850567,0.676348,384863.721556,0.952399,19.820893,1.198514,3.246513,6.798555,10.003353,182.434956,32.000000,186.424464,193.370996,176.239760,185.587587,32.000000,168.060055,71.377118,83.924811,95.105739,40.052771,58.123009,65.658127,42.503752,27.443038,61.147284,59.594195,40.665298
49.958266,60.073334,162.063569,157.596984,104.675094,95.898875,29.949090,14.188697,159.400190,2.785688,58.703805,50.797506,156.472786,163.193573,154.204661,159.930799,107.819065,158.753201,-0.000754,-1.745833,32.000000,-235.819928,160.028372,-0.023271,27.849823,0.675920,384822.059124,0.951605,19.833269,1.194245,3.244473,29.728499,12.530976,182.427945,32.000000,186.432484,193.370278,176.234212,185.588541,32.000000,168.060242,71.381060,83.925145,95.122317,40.052771,58.142851,65.658127,42.492903,27.443038,61.154999,59.597391,40.600001
49.950159,60.076900,162.033585,157.601351,104.690304,95.886556,29.287734,14.188669,159.395036,2.785711,58.698668,50.797988,156.475521,163.189369,154.206200,159.924198,107.820795,158.748930,-0.000753,-1.745819,32.000000,-235.819904,160.023536,-0.023282,27.849669,0.675789,384779.310648,0.951907,19.844569,1.190657,3.244009,3.065810,9.670049,182.427228,32.000000,186.430990,193.367963,176.233282,185.597231,32.000000,168.057359,71.384865,83.925155,95.137611,40.052771,58.177675,65.658127,42.484208,27.443038,61.161056,59.597155,40.702202
49.943809,60.077354,162.009825,157.605477,104.648764,95.874409,29.962568,14.188838,159.392328,2.785748,58.687207,50.795856,156.478699,163.186170,154.209087,159.921642,107.823447,158.745056,-0.000752,-1.745841,32.000000,-235.819790,160.021712,-0.023169,27.850468,0.675729,384733.224774,0.927648,19.848970,1.186915,3.243979,8.430985,12.715136,182.428508,32.000000,186.431033,193.366762,176.234762,185.602630,32.000000,168.055767,71.390035,83.925534,95.152623,40.052771,58.136477,65.658127,42.480777,27.443038,61.163259,59.594677,40.663244
49.940018,60.074504,162.015638,157.608876,104.631656,95.866218,29.185663,14.188800,159.389079,2.785612,58.669655,50.793589,156.482451,163.184729,154.211842,159.920783,107.825499,158.744779,-0.000751,-1.745866,32.000000,-235.819837,160.022300,-0.023293,27.852996,0.675656,384690.230011,0.948652,19.860908,1.183346,3.243905,9.700763,11.956321,182.435374,32.000000,186.428625,193.369240,176.242991,185.603614,32.000000,168.055666,71.394189,83.925166,95.166148,40.052771,58.168000,65.658127,42.470005,27.443038,61.161482,59.601060,40.664051
49.932187,60.068657,161.919613,157.611532,104.646139,95.857938,29.169149,14.188827,159.387583,2.785784,58.649460,50.790261,156.486040,163.187619,154.214393,159.919333,107.828079,158.743594,-0.000751,-1.745837,32.000000,-235.819821,160.023150,-0.023236,27.856972,0.675554,384641.507893,0.927299,19.867921,1.179027,3.243842,14.001602,12.863643,182.435176,32.000000,186.432329,193.376661,176.244864,185.602437,32.000000,168.065791,71.399039,83.925287,95.178994,40.052771,58.126294,65.658127,42.468223,27.443038,61.155519,59.602948,40.579018
49.931080,60.060372,161.996411,157.613444,104.721473,95.845716,29.945491,14.189018,159.389330,2.786049,58.629726,50.787309,156.488354,163.187170,154.216672,159.920100,107.829709,158.744508,-0.000750,-1.745846,32.000000,-235.819697,160.024348,-0.023209,27.860930,0.675494,384604.213268,0.951974,19.868986,1.176854,3.244205,11.950229,9.200397,182.432419,32.000000,186.433027,193.381342,176.245001,185.603102,32.000000,168.071787,71.403361,83.925084,95.190870,40.052771,58.150644,65.658127,42.458433,27.443038,61.144824,59.596447,40.666546
49.929330,60.050142,161.926977,157.614795,104.782443,95.833481,29.150375,14.189262,159.390099,2.786153,58.614802,50.785877,156.490604,163.187641,154.218492,159.922511,107.831960,158.745746,-0.000749,-1.745862,32.000000,-235.819404,160.025618,-0.023211,27.864829,0.675091,384564.167457,0.952580,19.871230,1.173765,3.242790,7.000902,6.082067,182.429517,32.000000,186.440556,193.380482,176.241191,185.604615,32.000000,168.070231,71.407789,83.925059,95.201295,40.052771,58.160674,65.658127,42.446958,27.443038,61.130862,59.592661,40.685108
49.924506,60.041747,161.717377,157.616307,104.849326,95.820991,29.185815,14.189502,159.392097,2.786490,58.606543,50.784010,156.493829,163.187281,154.222161,159.923988,107.835330,158.746884,-0.000750,-1.745852,32.000000,-235.819205,160.026977,-0.023101,27.865628,0.675184,384502.151898,0.927768,19.864088,1.172527,3.244400,12.184215,6.431729,182.428177,32.000000,186.442559,193.378026,176.245576,185.614958,32.000000,168.062034,71.412889,83.926167,95.212354,40.052771,58.056493,65.658127,42.443660,27.443038,61.118122,59.599113,40.711520
49.930006,60.035941,161.598995,157.618116,104.895246,95.808724,29.907256,14.189793,159.396079,2.786636,58.604228,50.782675,156.495823,163.189272,154.225497,159.929519,107.836743,158.750271,-0.000751,-1.745858,32.000000,-235.818980,160.028537,-0.022979,27.866347,0.674761,384438.103511,0.952964,19.855667,1.170810,3.243123,9.653362,5.898462,182.432384,32.000000,186.441985,193.376456,176.253403,185.619248,32.000000,168.061670,71.417439,83.926695,95.222711,40.052771,57.961766,65.658127,42.429453,27.443038,61.107820,59.599516,40.780925
49.928200,60.032575,161.675536,157.620428,104.914999,95.796533,29.159448,14.189866,159.396992,2.787189,58.600870,50.779788,156.498709,163.190876,154.228804,159.935122,107.838341,158.753436,-0.000752,-1.745841,32.000000,-235.818882,160.029849,-0.022964,27.866665,0.673951,384374.631450,0.951763,19.852255,1.167931,3.239238,18.134604,9.847418,182.437740,32.000000,186.440122,193.377430,176.265423,185.619810,32.000000,168.064003,71.421526,83.927505,95.232223,40.052771,57.972931,65.658127,42.415831,27.443038,61.102848,59.598719,40.695012
49.917147,60.031429,161.845801,157.623707,104.882641,95.784332,29.169528,14.189983,159.398879,2.787687,58.594678,50.775994,156.502112,163.195210,154.231974,159.940922,107.840192,158.756589,-0.000753,-1.745840,32.000000,-235.818703,160.036273,-0.023017,27.865950,0.673342,384311.792893,0.928558,19.840768,1.167976,3.236511,8.393217,15.681618,182.438074,32.000000,186.442531,193.385714,176.271274,185.616251,32.000000,168.075850,71.426329,83.929177,95.241391,40.052771,58.087786,65.658127,42.420102,27.443038,61.100547,59.598670,40.871534
49.924054,60.028522,161.873413,157.627168,104.794452,95.776188,29.178355,14.190118,159.403180,2.788042,58.584443,50.770694,156.504713,163.200252,154.235089,159.946395,107.841984,158.760492,-0.000753,-1.745833,32.000000,-235.818603,160.043335,-0.022907,27.862237,0.673542,384257.176701,0.952279,19.839267,1.167741,3.238161,28.186554,13.270314,182.435773,32.000000,186.449418,193.387542,176.275358,185.615490,32.000000,168.081527,71.430936,83.930120,95.249911,40.052771,58.160315,65.658127,42.402261,27.443038,61.097525,59.605446,40.710273
49.921185,60.024263,161.704966,157.630394,104.797930,95.775952,29.964115,14.190177,159.406671,2.788363,58.575353,50.766044,156.507755,163.204236,154.237560,159.952679,107.844023,158.765115,-0.000754,-1.745827,32.000000,-235.818530,160.049044,-0.022866,27.857842,0.674230,384210.780775,0.952058,19.849542,1.167248,3.242289,28.891818,12.230817,182.432501,32.000000,186.457503,193.387162,176.277852,185.615929,32.000000,168.081842,71.435931,83.932797,95.258032,40.052771,58.082717,65.658127,42.392681,27.443038,61.092627,59.601148,40.717389
49.911403,60.018995,161.751786,157.633173,104.840451,95.775779,29.916283,14.190380,159.414379,2.788526,58.568551,50.763459,156.511317,163.209817,154.241692,159.957592,107.846434,158.769467,-0.000753,-1.745801,32.000000,-235.818275,160.053565,-0.023011,27.853798,0.674257,384166.457330,0.951537,19.839498,1.167137,3.242393,30.188394,9.951430,182.436451,32.000000,186.459037,193.384920,176.287799,185.623246,32.000000,168.080603,71.441484,83.936278,95.266768,40.052771,58.063585,65.658127,42.390526,27.443038,61.085012,59.605102,40.623406
49.915306,60.014626,161.858900,157.635672,104.843798,95.775756,29.236487,14.190608,159.419221,2.788438,58.563378,50.764317,156.514176,163.213166,154.245717,159.964003,107.847978,158.773713,-0.000752,-1.745783,32.000000,-235.818035,160.058680,-0.023005,27.851607,0.673794,384158.716729,0.926630,19.838201,1.167089,3.239205,17.382293,12.760164,182.442267,32.000000,186.457972,193.386221,176.299305,185.623957,32.000000,168.077501,71.447136,83.940280,95.276241,40.052771,58.150696,65.658127,42.384324,27.443038,61.078544,59.602378,40.574983
49.912547,60.011648,161.986220,157.638401,104.862094,95.763371,29.833906,14.190771,159.424249,2.788355,58.559290,50.764232,156.517608,163.217260,154.248139,159.969663,107.849283,158.780817,-0.000751,-1.745770,32.000000,-235.817925,160.063571,-0.023056,27.851222,0.674180,384153.912077,0.928297,19.843043,1.166551,3.240778,20.567549,1.697532,182.452749,32.000000,186.454716,193.386729,176.310892,185.621150,32.000000,168.081332,71.452637,83.944971,95.285334,40.052771,58.221743,65.658127,42.369911,27.443038,61.073550,59.599909,40.808145
49.905968,60.009139,162.133770,157.641241,104.866081,95.751175,29.984908,14.190960,159.430839,2.787975,58.555283,50.762261,156.519761,163.221413,154.250453,159.976262,107.850746,158.787921,-0.000749,-1.744028,32.000000,-235.817675,160.071359,-0.022924,27.854748,0.674552,384143.041675,0.949789,19.834641,1.166836,3.242671,11.551497,8.601212,182.453674,32.000000,186.455959,193.394773,176.313165,185.617129,32.000000,168.093390,71.457580,83.949887,95.295139,40.052771,58.326170,65.658127,42.370905,27.443038,61.069486,59.595769,40.683934
49.902954,60.006726,162.207992,157.644137,104.845114,95.751364,29.151127,14.191083,159.437749,2.788134,58.546133,50.762462,156.521601,163.228038,154.252525,159.984413,107.852429,158.790326,-0.000749,-1.743441,32.000000,-235.817509,160.079159,-0.022932,27.860099,0.674964,384088.776752,0.930698,19.834514,1.168589,3.245401,7.182800,21.423720,182.455171,32.000000,186.459851,193.393585,176.309376,185.618946,32.000000,168.095398,71.462163,83.953840,95.305348,40.052771,58.377257,65.658127,42.366458,27.443038,61.067253,59.595729,40.666472
49.910376,60.004319,162.312164,157.647274,104.827555,95.751311,29.142178,14.191212,159.445774,2.788160,58.531945,50.764937,156.525240,163.235029,154.254793,159.995917,107.854641,158.796246,-0.000749,-1.743412,32.000000,-235.817214,160.087373,-0.022986,27.866355,0.675402,384039.090926,0.926021,19.838802,1.170185,3.248785,17.097711,9.109513,182.454169,32.000000,186.463412,193.393233,176.306937,185.620872,32.000000,168.102221,71.466442,83.958992,95.315571,40.052771,58.468845,65.658127,42.352520,27.443038,61.063048,59.601837,40.839839
49.914010,59.998024,162.464449,157.649544,104.950629,95.751232,29.159721,14.191272,159.454453,2.788424,58.513410,50.767968,156.528641,163.242174,154.257851,160.007545,107.856535,158.807359,-0.000749,-1.743431,32.000000,-235.817041,160.098383,-0.023015,27.872433,0.675574,384035.442886,0.952566,19.839505,1.169539,3.250469,11.473112,7.065222,182.458273,32.000000,186.461132,193.389274,176.309407,185.628787,32.000000,168.102847,71.470779,83.963474,95.324181,40.052771,58.568666,65.658127,42.338369,27.443038,61.055799,59.606725,40.692591
49.919926,59.989770,162.559910,157.651280,105.072920,95.751138,29.792094,14.191360,159.463884,2.788439,58.490693,50.769774,156.531822,163.249533,154.262043,160.016584,107.857712,158.816846,-0.000750,-1.743457,32.000000,-235.816885,160.105029,-0.023077,27.878410,0.675683,384023.171212,0.952696,19.829428,1.169876,3.252073,10.859973,60.355479,182.468024,32.000000,186.457968,193.393475,176.320983,185.629515,32.000000,168.107749,71.475160,83.968236,95.333711,40.052771,58.671613,65.658127,42.322110,27.443038,61.045608,59.598296,40.641454
49.921419,59.979796,162.689739,157.652460,105.171838,95.751248,29.196829,14.191440,159.476331,2.788446,58.465243,50.772259,156.534557,163.257541,154.265260,160.027567,107.859590,158.826110,-0.000750,-1.743464,32.000000,-235.816769,160.114671,-0.023222,27.880899,0.676020,384009.868852,0.952030,19.819379,1.172766,3.254887,21.127077,6.435471,182.476032,32.000000,186.455541,193.397613,176.328855,185.629351,32.000000,168.112879,71.478998,83.972864,95.342539,40.052771,58.747022,65.658127,42.308893,27.443038,61.031819,59.595661,40.645636
49.926252,59.967431,162.742970,157.652904,105.213916,95.751303,29.161227,14.191637,159.486347,2.788590,58.439508,50.772528,156.537935,163.267543,154.268945,160.040162,107.862450,158.836341,-0.000751,-1.743457,32.000000,-235.816569,160.124109,-0.023285,27.882190,0.676114,383993.235732,0.931680,19.805010,1.175673,3.256413,16.896329,60.081554,182.479173,32.000000,186.457883,193.407971,176.331272,185.626673,32.000000,168.125629,71.484291,83.978349,95.353188,40.052771,58.835398,65.658127,42.291500,27.443038,61.014721,59.599594,40.694352
49.923796,59.953899,162.714500,157.652678,105.277067,95.759334,29.288317,14.191740,159.496907,2.788741,58.412378,50.771360,156.539629,163.280664,154.271457,160.051318,107.864955,158.848373,-0.000752,-1.743472,32.000000,-235.816558,160.134772,-0.023265,27.880441,0.676480,383976.872661,0.950619,19.793493,1.177784,3.258917,28.046985,8.995413,182.480526,32.000000,186.466170,193.410416,176.327179,185.628799,32.000000,168.125931,71.488908,83.983851,95.363252,40.052771,58.873121,65.658127,42.283227,27.443038,60.996205,59.589848,40.866398
49.920029,59.940116,162.580880,157.652012,105.368886,95.771444,29.377709,14.191730,159.507448,2.788909,58.387091,50.773873,156.541228,163.289453,154.273416,160.062120,107.866717,158.856765,-0.000749,-1.743469,32.000000,-235.816489,160.145924,-0.023153,27.877506,0.676545,383953.721247,0.951648,19.776135,1.179329,3.259667,14.210077,14.185497,182.483960,32.000000,186.471182,193.410957,176.326461,185.631208,32.000000,168.122755,71.492265,83.988809,95.371921,40.052771,58.809959,65.658127,42.275088,27.443038,60.976368,59.595179,40.588263
49.919562,59.926187,162.472735,157.650816,105.441286,95.763394,29.192520,14.191684,159.519566,2.788540,58.365853,50.772490,156.541036,163.299222,154.275363,160.072694,107.866954,158.865678,-0.000750,-1.743475,32.000000,-235.816515,160.151848,-0.023162,27.875679,0.676554,383965.971506,0.947615,19.765141,1.182002,3.259257,13.988631,15.529349,182.488163,32.000000,186.471022,193.409161,176.324929,185.637304,32.000000,168.119314,71.494387,83.992875,95.380586,40.052771,58.744309,65.658127,42.269248,27.443038,60.954475,59.600047,40.603230
49.921199,59.913352,162.357296,157.649055,105.502706,95.771601,29.421319,14.191712,159.529923,2.787972,58.344227,50.770272,156.540881,163.306831,154.277368,160.084167,107.867643,158.877248,-0.000751,-1.742320,32.000000,-235.816580,160.160475,-0.023069,27.874747,0.676263,383997.202371,0.944895,19.755249,1.183852,3.256827,8.687219,15.072952,182.500455,32.000000,186.468559,193.412072,176.332395,185.636506,32.000000,168.123210,71.497601,83.996716,95.389589,40.052771,58.719305,65.658127,42.258877,27.443038,60.936180,59.594018,40.679165
49.932017,59.901432,162.255524,157.647682,105.519678,95.783695,29.167475,14.191867,159.541871,2.787994,58.319258,50.772309,156.541906,163.317024,154.277976,160.095268,107.868590,158.885096,-0.000751,-1.742305,32.000000,-235.816493,160.169459,-0.023182,27.877454,0.675840,383947.264875,0.950784,19.741803,1.187452,3.254691,15.720046,18.547761,182.504151,32.000000,186.468383,193.417489,176.334103,185.634454,32.000000,168.131321,71.500114,84.000254,95.398508,40.052771,58.649439,65.658127,42.236031,27.443038,60.918368,59.600332,40.633750
49.931401,59.888030,162.131565,157.646329,105.542093,95.795988,29.206303,14.192001,159.553126,2.787954,58.292815,50.773316,156.542476,163.326858,154.278033,160.106540,107.869696,158.891794,-0.000751,-1.742305,32.000000,-235.816408,160.177968,-0.023144,27.882124,0.675469,383962.456438,0.943405,19.727278,1.191743,3.252272,1.405135,15.992328,182.507923,32.000000,186.469306,193.425011,176.335571,185.630208,32.000000,168.141074,71.502897,84.004197,95.407930,40.052771,58.618280,65.658127,42.221629,27.443038,60.899476,59.602014,40.582540
49.924721,59.872742,162.035105,157.644794,105.596996,95.804205,29.277452,14.192072,159.563328,2.788024,58.263573,50.772364,156.541494,163.336635,154.277268,160.118819,107.870570,158.898641,-0.000751,-1.741121,32.000000,-235.816368,160.188283,-0.023149,27.886047,0.674465,384018.529280,0.950315,19.691414,1.195950,3.247086,3.439766,13.281990,182.503588,32.000000,186.479029,193.425053,176.331700,185.630086,32.000000,168.138161,71.504334,84.007066,95.416527,40.052771,58.553776,65.658127,42.218048,27.443038,60.878504,59.600480,40.848864
49.931160,59.855744,162.023475,157.642477,105.643026,95.808144,29.824980,14.192193,159.573223,2.788009,58.238247,50.773037,156.541367,163.343530,154.276898,160.126458,107.872516,158.905785,-0.000751,-1.739386,32.000000,-235.816232,160.195984,-0.023047,27.890425,0.674153,384034.902519,0.948188,19.683028,1.198023,3.245589,1.300294,20.621312,182.507631,32.000000,186.482895,193.424582,176.331328,185.632981,32.000000,168.133064,71.506750,84.010456,95.424972,40.052771,58.536281,65.658127,42.201416,27.443038,60.853722,59.591717,40.682393
