OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, April 24, 2019
7:25:02 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.759844,60.071116,187.482237,170.913472,104.228829,92.454022,29.955805,14.184988,184.541924,4.773589,56.676937,50.545378,170.086027,188.596132,167.526560,185.265708,118.155344,184.159301,-0.000772,-1.587401,32.000000,-235.823616,184.986345,-0.022957,31.415205,0.652626,353200.673364,0.914059,20.045738,1.191904,3.773165,9.951158,9.435676,198.209333,32.000000,207.392802,211.916984,189.116391,201.531216,32.000000,184.440471,71.265865,86.576643,102.739059,68.253165,55.297398,42.113924,57.797781,30.585272,64.696134,59.637950,44.368076
49.763187,60.069047,187.472908,170.910572,104.203474,92.454049,29.166920,14.184923,184.534314,4.773607,56.674230,50.543763,170.083476,188.593022,167.524424,185.262161,118.153280,184.152843,-0.000772,-1.589191,32.000000,-235.823617,184.981590,-0.022974,31.419365,0.652145,353208.426502,0.922606,20.055704,1.190999,3.769466,22.686117,22.104322,198.210503,32.000000,207.389085,211.914580,189.110671,201.517785,32.000000,184.445717,71.265485,86.584768,102.745846,68.253165,55.317522,42.113924,57.792319,30.585272,64.693425,59.630141,44.377760
49.746978,60.067293,187.464790,170.907709,104.093841,92.462129,29.417064,14.184771,184.528570,4.773669,56.673262,50.542618,170.080751,188.587414,167.522991,185.256361,118.152139,184.145102,-0.000771,-1.589772,32.000000,-235.823726,184.977870,-0.022888,31.424150,0.651857,353207.801375,0.898040,20.051970,1.190381,3.767742,11.651494,14.806610,198.205983,32.000000,207.391017,211.912496,189.100718,201.504598,32.000000,184.443265,71.264733,86.592913,102.754199,68.253165,55.351265,42.113924,57.810664,30.585272,64.690965,59.633357,44.502851
49.749115,60.065991,187.408880,170.904801,104.029431,92.462337,29.345742,14.184770,184.522476,4.773724,56.670607,50.539156,170.078205,188.583160,167.520209,185.250744,118.151785,184.136849,-0.000770,-1.589210,32.000000,-235.823691,184.974118,-0.022803,31.427993,0.651707,353207.108021,0.922256,20.046439,1.189956,3.767301,12.375422,6.458081,198.200237,32.000000,207.395696,211.901454,189.088365,201.495331,32.000000,184.440746,71.263397,86.601067,102.763145,68.253165,55.329601,42.113924,57.818786,30.585272,64.689466,59.626571,44.282456
49.748871,60.064425,187.486649,170.902245,103.938666,92.462465,29.624143,14.184708,184.515632,4.773424,56.669474,50.535243,170.074762,188.581208,167.516621,185.249744,118.149684,184.129675,-0.000770,-1.588610,32.000000,-235.823736,184.969654,-0.022859,31.430391,0.651829,353248.280053,0.914817,20.061477,1.188116,3.768365,11.575653,7.371913,198.197041,32.000000,207.391575,211.890817,189.079802,201.490845,32.000000,184.432535,71.262181,86.608530,102.772588,68.253165,55.362502,42.113924,57.817410,30.585272,64.687706,59.631813,44.481135
49.739795,60.063358,187.586988,170.900060,103.856075,92.462552,29.464532,14.184636,184.509731,4.773137,56.668157,50.528545,170.072430,188.576697,167.514156,185.246949,118.147376,184.124488,-0.000769,-1.588050,32.000000,-235.823786,184.964374,-0.022915,31.430943,0.651581,353246.714612,0.916996,20.057962,1.185290,3.767080,11.165349,8.217108,198.200284,32.000000,207.384771,211.883142,189.077124,201.483933,32.000000,184.421066,71.260939,86.616922,102.782339,68.253165,55.458984,42.113924,57.831617,30.585272,64.686171,59.630790,44.438141
49.743681,60.062345,187.697423,170.898214,103.810698,92.462591,29.572368,14.184500,184.504409,4.773054,56.666166,50.526164,170.070278,188.571969,167.511022,185.239445,118.145752,184.121635,-0.000769,-1.588371,32.000000,-235.823853,184.959051,-0.022899,31.428034,0.651731,353249.464936,0.908381,20.056648,1.184625,3.768661,12.087863,9.662124,198.207130,32.000000,207.375720,211.879989,189.077562,201.468952,32.000000,184.415625,71.258296,86.624235,102.791651,68.253165,55.550036,42.113924,57.837060,30.585272,64.685348,59.626719,44.436087
49.751638,60.060935,187.735574,170.896675,103.821984,92.462426,29.308359,14.184627,184.500491,4.772741,56.665067,50.525028,170.067782,188.567729,167.508010,185.232843,118.145483,184.115051,-0.000769,-1.589869,32.000000,-235.823647,184.954935,-0.022932,31.425309,0.652090,353258.689952,0.913483,20.064985,1.184936,3.771366,7.652841,9.671068,198.207397,32.000000,207.372695,211.878898,189.065408,201.455550,32.000000,184.424842,71.255035,86.632228,102.801382,68.253165,55.613355,42.113924,57.835444,30.585272,64.683667,59.631666,44.520973
49.748407,60.059080,187.735658,170.895339,103.832889,92.462400,29.421461,14.184676,184.496070,4.772811,56.665985,50.520749,170.064776,188.559700,167.504914,185.230991,118.144239,184.111219,-0.000769,-1.589500,32.000000,-235.823564,184.947858,-0.022902,31.423504,0.652399,353257.617645,0.910072,20.059944,1.185460,3.773292,20.262128,16.473736,198.205079,32.000000,207.374426,211.874366,189.049773,201.444543,32.000000,184.418722,71.251124,86.639912,102.811140,68.253165,55.626539,42.113924,57.836901,30.585272,64.681553,59.635550,44.494267
49.730007,60.057907,187.821649,170.893918,103.766076,92.462347,29.540252,14.184641,184.488624,4.772485,56.668964,50.516774,170.062691,188.551480,167.501156,185.224737,118.142896,184.105006,-0.000769,-1.587953,32.000000,-235.823623,184.940663,-0.022933,31.421828,0.652457,353249.858016,0.918103,20.050290,1.183193,3.773455,10.236042,60.390443,198.198373,32.000000,207.378971,211.864528,189.032292,201.436996,32.000000,184.411696,71.246194,86.648336,102.819724,68.253165,55.705178,42.113924,57.855202,30.585272,64.679705,59.637222,44.473651
49.722739,60.057687,187.818463,170.892579,103.684363,92.462287,29.526482,14.184748,184.479835,4.772071,56.676080,50.513660,170.062147,188.546443,167.498686,185.217499,118.140660,184.092067,-0.000769,-1.586807,32.000000,-235.823521,184.932196,-0.022977,31.418944,0.652526,353252.391317,0.914634,20.051784,1.182959,3.773702,13.542034,16.935651,198.196180,32.000000,207.375138,211.854730,189.020139,201.433107,32.000000,184.405562,71.242009,86.657337,102.829507,68.253165,55.731006,42.113924,57.881283,30.585272,64.678828,59.637753,44.345845
49.727928,60.058693,187.848255,170.891486,103.605608,92.454164,29.294038,14.184679,184.468564,4.771232,56.687519,50.507939,170.061359,188.537804,167.495991,185.210843,118.139654,184.081060,-0.000769,-1.586802,32.000000,-235.823491,184.921604,-0.022983,31.416411,0.653003,353265.346505,0.911323,20.069676,1.181908,3.776827,7.060895,16.308645,198.199871,32.000000,207.368978,211.849538,189.013742,201.424514,32.000000,184.397064,71.237541,86.665804,102.839416,68.253165,55.795313,42.113924,57.879915,30.585272,64.680587,59.631459,44.306594
49.732602,60.062435,187.935256,170.891074,103.394148,92.441971,29.623226,14.184626,184.456303,4.771063,56.702940,50.502912,170.061933,188.527878,167.493122,185.200071,118.138949,184.070720,-0.000770,-1.588549,32.000000,-235.823496,184.908010,-0.022953,31.415886,0.653143,353273.791089,0.911894,20.076989,1.179158,3.777315,11.761701,9.812182,198.206685,32.000000,207.362139,211.847387,189.012875,201.410260,32.000000,184.395208,71.233260,86.675082,102.849647,68.253165,55.867678,42.113924,57.882948,30.585272,64.684973,59.632974,44.468369
49.738586,60.068063,187.998231,170.891688,103.219717,92.437709,29.332142,14.184686,184.441130,4.771301,56.718441,50.496942,170.061313,188.516732,167.488861,185.185286,118.137886,184.061374,-0.000769,-1.590298,32.000000,-235.823487,184.894863,-0.022939,31.416526,0.653156,353241.738508,0.918946,20.072616,1.175921,3.777520,11.084783,60.316693,198.206730,32.000000,207.358332,211.845025,189.003989,201.395109,32.000000,184.405130,71.227740,86.683277,102.859166,68.253165,55.931147,42.113924,57.880605,30.585272,64.692038,59.631321,44.337922
49.738509,60.074869,188.113574,170.892915,103.129493,92.437625,29.417448,14.184684,184.427974,4.771589,56.735162,50.489871,170.059615,188.502239,167.485720,185.170882,118.137546,184.047788,-0.000768,-1.590903,32.000000,-235.823539,184.881644,-0.022912,31.417958,0.653262,353197.760135,0.908529,20.071515,1.172641,3.778915,10.757627,12.552954,198.203200,32.000000,207.358172,211.837303,188.995475,201.386065,32.000000,184.402309,71.222768,86.691567,102.869517,68.253165,56.041805,42.113924,57.882722,30.585272,64.701840,59.629954,44.291260
49.728206,60.082148,188.001973,170.894344,103.076843,92.437541,29.434648,14.184768,184.412755,4.771663,56.750917,50.482808,170.058094,188.486614,167.482184,185.155348,118.137432,184.034538,-0.000769,-1.592695,32.000000,-235.823394,184.866650,-0.023147,31.420513,0.653321,353185.447783,0.917395,20.070942,1.170102,3.779726,27.973597,12.245202,198.197756,32.000000,207.357707,211.826468,188.984771,201.382634,32.000000,184.395813,71.218603,86.699973,102.880093,68.253165,56.048318,42.113924,57.895959,30.585272,64.712696,59.624663,44.441883
49.708682,60.090071,188.035677,170.896093,102.997480,92.425492,29.582660,14.184843,184.398127,4.771629,56.763928,50.479124,170.058279,188.468576,167.479699,185.140296,118.135408,184.017444,-0.000769,-1.594423,32.000000,-235.823169,184.853138,-0.023148,31.422770,0.653607,353193.990463,0.914752,20.077828,1.165206,3.782051,11.310783,26.885131,198.197222,32.000000,207.348080,211.815521,188.977844,201.381765,32.000000,184.386786,71.214110,86.707321,102.891200,68.253165,56.047574,42.113924,57.922401,30.585272,64.724207,59.629669,44.328164
49.694458,60.097185,188.071429,170.897802,102.878208,92.412986,29.391706,14.184740,184.382249,4.771654,56.777211,50.476617,170.057264,188.451601,167.477519,185.126068,118.133950,184.002332,-0.000769,-1.596146,32.000000,-235.823223,184.836649,-0.023141,31.425053,0.653396,353209.426049,0.914442,20.095784,1.160214,3.780590,8.990592,60.351252,198.200357,32.000000,207.339632,211.810501,188.973964,201.373893,32.000000,184.381846,71.209305,86.714782,102.901380,68.253165,56.114772,42.113924,57.946961,30.585272,64.735490,59.630171,44.317599
49.688163,60.103879,188.040631,170.899387,102.815631,92.404813,29.280570,14.184690,184.364178,4.771476,56.790771,50.471017,170.058196,188.433894,167.475591,185.108910,118.133370,183.987593,-0.000768,-1.597890,32.000000,-235.823353,184.820561,-0.023135,31.426495,0.653599,353189.517228,0.910160,20.123942,1.155648,3.782753,13.498469,13.319365,198.203723,32.000000,207.332241,211.810309,188.969706,201.363338,32.000000,184.378099,71.204304,86.723083,102.911809,68.253165,56.156552,42.113924,57.964215,30.585272,64.745653,59.628587,44.234254
49.672611,60.110540,187.990537,170.900766,102.793440,92.404766,29.483825,14.184771,184.345066,4.771117,56.806730,50.462786,170.057863,188.417001,167.472494,185.090273,118.130862,183.972506,-0.000768,-1.598445,32.000000,-235.823280,184.806624,-0.023121,31.426784,0.653741,353161.945440,0.916255,20.145804,1.151279,3.784555,6.906513,6.601683,198.200912,32.000000,207.330126,211.813459,188.955746,201.351267,32.000000,184.389671,71.200201,86.731746,102.922972,68.253165,56.134942,42.113924,57.987171,30.585272,64.755781,59.637458,44.342544
49.659211,60.117894,187.904295,170.901775,102.715915,92.404572,29.201393,14.184845,184.326072,4.770727,56.827591,50.451917,170.056536,188.397461,167.470056,185.069737,118.128675,183.956234,-0.000768,-1.599030,32.000000,-235.823308,184.789511,-0.023115,31.427411,0.653662,353143.686795,0.919796,20.159025,1.146179,3.784415,10.066829,17.389628,198.196256,32.000000,207.332480,211.810580,188.941618,201.344146,32.000000,184.386359,71.196018,86.740761,102.932973,68.253165,56.133341,42.113924,58.013130,30.585272,64.766609,59.628735,44.261106
49.645161,60.127347,187.747848,170.902929,102.692478,92.404698,29.196837,14.184757,184.306091,4.770335,56.846887,50.441723,170.056395,188.374959,167.466952,185.047246,118.127152,183.936981,-0.000767,-1.600759,32.000000,-235.823475,184.768701,-0.023112,31.428127,0.653716,353166.731069,0.913785,20.181816,1.142869,3.784591,11.488422,11.683276,198.188955,32.000000,207.330428,211.806639,188.928318,201.340856,32.000000,184.375641,71.190823,86.749621,102.941533,68.253165,56.082290,42.113924,58.042343,30.585272,64.779314,59.633505,44.481648
49.639543,60.137478,187.641389,170.904347,102.630853,92.400604,29.543414,14.184730,184.285991,4.769658,56.860422,50.437989,170.056524,188.352609,167.464747,185.024566,118.124444,183.921189,-0.000766,-1.601935,32.000000,-235.823471,184.748212,-0.023109,31.427634,0.653652,353187.251349,0.922912,20.203069,1.138781,3.783876,27.875569,12.123619,198.188062,32.000000,207.324112,211.802954,188.918834,201.340970,32.000000,184.370784,71.186218,86.758185,102.950078,68.253165,56.046278,42.113924,58.066314,30.585272,64.795084,59.631912,44.349220
49.634630,60.146867,187.468178,170.906146,102.594118,92.388300,29.194801,14.184738,184.263893,4.769197,56.868752,50.430301,170.056544,188.330113,167.461882,185.002903,118.122437,183.901506,-0.000765,-1.601910,32.000000,-235.823582,184.725432,-0.023125,31.426965,0.653408,353211.288286,0.923367,20.227100,1.132881,3.781796,6.032933,7.046972,198.192410,32.000000,207.315903,211.803738,188.913342,201.332405,32.000000,184.365053,71.180737,86.766076,102.957682,68.253165,55.963261,42.113924,58.082325,30.585272,64.809312,59.633200,44.334253
49.648535,60.153545,187.391054,170.908112,102.550105,92.376175,29.353759,14.184710,184.242863,4.768774,56.876003,50.428138,170.056930,188.311106,167.459019,184.982961,118.120580,183.886344,-0.000767,-1.603029,32.000000,-235.823504,184.708189,-0.023138,31.427174,0.653201,353216.228061,0.912633,20.243061,1.129499,3.780079,10.412403,13.812587,198.189595,32.000000,207.312562,211.807523,188.901335,201.320497,32.000000,184.364835,71.175594,86.774827,102.964711,68.253165,55.894999,42.113924,58.087417,30.585272,64.820995,59.632541,44.354943
49.644460,60.159062,187.424344,170.909771,102.550847,92.363982,29.346970,14.184787,184.225870,4.768528,56.878447,50.425850,170.057994,188.293918,167.457273,184.962680,118.119847,183.867565,-0.000768,-1.603036,32.000000,-235.823432,184.689779,-0.023162,31.427045,0.652745,353186.429702,0.923531,20.257548,1.123916,3.776963,8.363718,9.634970,198.183807,32.000000,207.314383,211.810962,188.883975,201.310984,32.000000,184.368617,71.171112,86.783635,102.972951,68.253165,55.942727,42.113924,58.096960,30.585272,64.830587,59.632541,44.372404
49.622425,60.163080,187.389436,170.911124,102.589268,92.351833,29.551655,14.184781,184.209078,4.767919,56.875810,50.424310,170.057404,188.276379,167.455986,184.945133,118.117531,183.851018,-0.000767,-1.604196,32.000000,-235.823255,184.674413,-0.023181,31.427658,0.652300,353141.869934,0.918143,20.249797,1.119924,3.774352,30.125398,10.097989,198.177115,32.000000,207.318496,211.808056,188.867958,201.302381,32.000000,184.360682,71.165741,86.791751,102.980187,68.253165,55.959679,42.113924,58.135533,30.585272,64.838546,59.637468,44.378714
49.621703,60.165256,187.324621,170.912175,102.641040,92.347511,29.310776,14.184691,184.192031,4.767112,56.869093,50.418978,170.057140,188.259301,167.455142,184.926315,118.115194,183.838540,-0.000767,-1.604197,32.000000,-235.823350,184.662452,-0.023184,31.426912,0.652363,353105.298214,0.918330,20.259543,1.113414,3.775333,13.973994,9.137143,198.171432,32.000000,207.317017,211.806816,188.858327,201.297210,32.000000,184.351884,71.161220,86.801016,102.987479,68.253165,55.944776,42.113924,58.155754,30.585272,64.842564,59.622096,44.273652
49.619833,60.164926,187.186237,170.912209,102.733968,92.347537,29.368520,14.184738,184.175341,4.766584,56.857664,50.418700,170.056270,188.243129,167.456952,184.906872,118.112811,183.823547,-0.000769,-1.604123,32.000000,-235.823333,184.649541,-0.023224,31.424692,0.652445,353082.672127,0.912304,20.286429,1.109348,3.776305,17.130759,16.019060,198.171895,32.000000,207.310304,211.806064,188.855561,201.292571,32.000000,184.348323,71.157563,86.809977,102.994780,68.253165,55.919340,42.113924,58.167982,30.585272,64.844195,59.628528,44.493607
49.615561,60.162629,187.056534,170.911391,102.782046,92.339333,29.980925,14.184868,184.163463,4.766124,56.842748,50.416153,170.055346,188.232507,167.456676,184.892016,118.111316,183.811570,-0.000768,-1.603365,32.000000,-235.823236,184.638671,-0.023260,31.423369,0.652270,353073.206692,0.919778,20.289354,1.106871,3.775054,28.334746,19.591645,198.176586,32.000000,207.304482,211.808041,188.857792,201.282077,32.000000,184.348131,71.153561,86.818966,103.001617,68.253165,55.820785,42.113924,58.191270,30.585272,64.843215,59.631174,44.527063
49.622394,60.158551,187.073411,170.909721,102.715099,92.339225,29.492286,14.184818,184.152402,4.765852,56.826340,50.412383,170.054772,188.221218,167.456185,184.879072,118.109935,183.801636,-0.000770,-1.601622,32.000000,-235.823289,184.629188,-0.023288,31.420169,0.651971,353078.153263,0.918007,20.290967,1.103469,3.772408,15.686355,11.972603,198.174253,32.000000,207.304906,211.808837,188.852322,201.271747,32.000000,184.353945,71.149155,86.827936,103.007867,68.253165,55.835733,42.113924,58.200599,30.585272,64.839400,59.622706,44.337408
49.616962,60.152880,186.998221,170.907199,102.645220,92.339181,29.151018,14.184724,184.142892,4.765727,56.810927,50.406240,170.051609,188.213368,167.456567,184.869097,118.107194,183.789803,-0.000770,-1.602205,32.000000,-235.823416,184.617312,-0.023035,31.416339,0.651646,353049.599289,0.899255,20.293105,1.100344,3.770118,9.091995,10.374855,198.167336,32.000000,207.308999,211.806833,188.841722,201.260667,32.000000,184.359506,71.144084,86.836323,103.012890,68.253165,55.827464,42.113924,58.217476,30.585272,64.832132,59.629846,44.317232
49.610871,60.146178,187.096328,170.904476,102.633069,92.339008,29.381662,14.184663,184.131165,4.765872,56.793910,50.403156,170.050135,188.206038,167.455376,184.856454,118.105760,183.783533,-0.000770,-1.602190,32.000000,-235.823421,184.609152,-0.023002,31.410605,0.651669,353041.626607,0.914005,20.281933,1.097892,3.769939,23.343368,16.352832,198.160280,32.000000,207.315168,211.800761,188.831263,201.256084,32.000000,184.354590,71.139088,86.845088,103.017735,68.253165,55.834357,42.113924,58.239214,30.585272,64.823846,59.634783,44.455309
49.595213,60.138706,187.257295,170.901629,102.663748,92.339118,29.953124,14.184502,184.119788,4.766067,56.773721,50.400072,170.048410,188.194481,167.454756,184.845334,118.104701,183.775362,-0.000770,-1.602191,32.000000,-235.823592,184.598790,-0.023027,31.403783,0.651601,353043.007951,0.924803,20.281901,1.096067,3.768837,10.835454,12.127331,198.155673,32.000000,207.315088,211.795496,188.824702,201.254754,32.000000,184.346557,71.135147,86.853664,103.021825,68.253165,55.969726,42.113924,58.269675,30.585272,64.814480,59.636485,44.496102
49.579117,60.130073,187.223130,170.898558,102.765284,92.339152,29.995943,14.184500,184.110569,4.766070,56.751581,50.395898,170.045531,188.183718,167.453444,184.834012,118.102998,183.767907,-0.000771,-1.601776,32.000000,-235.823625,184.589152,-0.023014,31.397297,0.652038,353041.134655,0.917649,20.281522,1.095082,3.771277,7.141234,8.229347,198.156956,32.000000,207.312132,211.791218,188.823857,201.252184,32.000000,184.344447,71.130311,86.861147,103.024790,68.253165,56.006613,42.113924,58.309963,30.585272,64.803968,59.634646,44.444598
49.581291,60.119884,187.167846,170.895163,102.882415,92.331024,29.909327,14.184460,184.102560,4.766683,56.727775,50.394202,170.044328,188.175151,167.450920,184.823610,118.101376,183.763117,-0.000771,-1.602522,32.000000,-235.823735,184.579728,-0.023036,31.391189,0.652782,353045.299693,0.900437,20.290309,1.092989,3.775713,28.402011,25.868300,198.162081,32.000000,207.308914,211.791857,188.829209,201.243925,32.000000,184.348494,71.126140,86.868081,103.027144,68.253165,55.990028,42.113924,58.329662,30.585272,64.790062,59.623296,44.508721
49.572859,60.108681,187.165991,170.891733,102.942163,92.330940,29.901060,14.184349,184.094171,4.766379,56.707216,50.392780,170.041889,188.169499,167.448836,184.815266,118.099392,183.756281,-0.000772,-1.603061,32.000000,-235.823937,184.571212,-0.022954,31.386093,0.653000,353048.745513,0.899452,20.298394,1.091814,3.776250,9.195321,27.416846,198.158948,32.000000,207.310760,211.797284,188.827762,201.235950,32.000000,184.359901,71.122208,86.875576,103.029117,68.253165,55.970829,42.113924,58.347629,30.585272,64.775129,59.628007,44.206007
49.550282,60.097940,187.264137,170.888405,103.029502,92.330746,29.167612,14.184346,184.087318,4.765900,56.691890,50.390664,170.039579,188.158760,167.447774,184.806471,118.098228,183.749741,-0.000773,-1.603632,32.000000,-235.823974,184.562005,-0.022904,31.380734,0.652880,353006.645267,0.901909,20.285946,1.091587,3.774969,24.916040,22.977784,198.154959,32.000000,207.315651,211.796907,188.823339,201.232399,32.000000,184.361848,71.118756,86.883167,103.030427,68.253165,56.057493,42.113924,58.391289,30.585272,64.759982,59.635963,44.465214
49.541247,60.088397,187.099884,170.885194,103.056005,92.330893,29.166453,14.184255,184.077497,4.765921,56.683136,50.385745,170.037350,188.149700,167.445771,184.795043,118.097349,183.741634,-0.000773,-1.604807,32.000000,-235.824034,184.551113,-0.022883,31.373634,0.653061,353001.995393,0.902300,20.283502,1.090934,3.775574,30.255688,18.776412,198.147752,32.000000,207.321265,211.791272,188.815171,201.234923,32.000000,184.362438,71.115084,86.890311,103.031578,68.253165,56.045087,42.113924,58.431581,30.585272,64.745437,59.630328,44.314958
49.546579,60.080788,186.849068,170.882117,103.074283,92.331087,29.172971,14.184285,184.066288,4.765734,56.680538,50.380223,170.034444,188.138047,167.443772,184.782468,118.096341,183.729389,-0.000774,-1.604799,32.000000,-235.824091,184.539621,-0.022922,31.367938,0.653678,353005.822703,0.925424,20.296220,1.089574,3.779275,30.422265,17.142591,198.145152,32.000000,207.318868,211.784000,188.814428,201.240939,32.000000,184.354583,71.112784,86.897072,103.032551,68.253165,55.909743,42.113924,58.449297,30.585272,64.735004,59.631321,44.335500
49.534730,60.077854,186.974616,170.880066,102.980867,92.318841,29.237394,14.184069,184.053332,4.765594,56.683126,50.372555,170.032504,188.127090,167.441860,184.771709,118.094009,183.718848,-0.000774,-1.604793,32.000000,-235.824441,184.526905,-0.022892,31.361585,0.653482,353002.471743,0.925624,20.296066,1.087325,3.776649,2.085853,26.108386,198.148343,32.000000,207.314485,211.780022,188.820163,201.240330,32.000000,184.352987,71.110348,86.903420,103.033191,68.253165,55.929998,42.113924,58.473563,30.585272,64.729004,59.629512,44.312977
49.520737,60.077342,187.019383,170.878559,102.861716,92.306768,29.142793,14.183965,184.038465,4.765071,56.690273,50.366281,170.031872,188.114616,167.438766,184.757248,118.090903,183.708269,-0.000774,-1.604765,32.000000,-235.824539,184.511665,-0.022872,31.355607,0.652864,352992.456738,0.925291,20.282915,1.083606,3.771180,10.007564,19.465447,198.153190,32.000000,207.308465,211.780150,188.826037,201.233571,32.000000,184.356365,71.107535,86.909381,103.033337,68.253165,55.987626,42.113924,58.515628,30.585272,64.726959,59.623611,44.318699
49.519301,60.078777,186.913642,170.877660,102.777818,92.294651,29.186644,14.183754,184.023183,4.764771,56.700227,50.362605,170.030435,188.100692,167.435652,184.739851,118.089105,183.694691,-0.000774,-1.606077,32.000000,-235.824776,184.496166,-0.022863,31.347532,0.653374,352954.191688,0.923365,20.292296,1.081870,3.774617,9.423539,26.182514,198.150729,32.000000,207.307679,211.784073,188.823997,201.227059,32.000000,184.362954,71.105979,86.915510,103.035451,68.253165,55.971695,42.113924,58.544554,30.585272,64.728389,59.631685,44.317379
49.524983,60.081679,186.916639,170.877433,102.690857,92.282476,29.886232,14.183570,184.008915,4.764671,56.709462,50.356331,170.027780,188.082587,167.432771,184.725802,118.087799,183.679630,-0.000772,-1.607793,32.000000,-235.824888,184.478348,-0.022860,31.340939,0.653696,352922.267848,0.926528,20.306330,1.080893,3.776587,14.194301,60.407785,198.146380,32.000000,207.310048,211.777657,188.820619,201.225213,32.000000,184.362605,71.105051,86.921796,103.037079,68.253165,55.944044,42.113924,58.565367,30.585272,64.732985,59.636357,44.319726
49.529682,60.085479,186.941903,170.877954,102.701707,92.270214,29.190160,14.183421,183.995537,4.764150,56.713706,50.355629,170.026196,188.066132,167.430354,184.709405,118.085748,183.664163,-0.000772,-1.607810,32.000000,-235.825050,184.461467,-0.023128,31.334458,0.653523,352881.274956,0.925047,20.309259,1.077450,3.774561,24.578637,26.441372,198.141070,32.000000,207.309309,211.768210,188.816409,201.227272,32.000000,184.362612,71.103712,86.927813,103.038508,68.253165,55.984523,42.113924,58.583156,30.585272,64.738458,59.629699,44.286198
49.530254,60.088191,186.893501,170.878430,102.689619,92.258042,29.460178,14.183448,183.982517,4.763861,56.712946,50.357087,170.024472,188.050738,167.428389,184.694976,118.082748,183.649400,-0.000771,-1.607792,32.000000,-235.825046,184.448355,-0.023173,31.328324,0.653518,352836.289924,0.903167,20.306253,1.072943,3.774189,7.201740,9.900031,198.141967,32.000000,207.300876,211.761009,188.815720,201.231658,32.000000,184.354307,71.103278,86.933245,103.040092,68.253165,55.990875,42.113924,58.601858,30.585272,64.743599,59.632295,44.335867
49.521267,60.088996,186.733033,170.878332,102.788333,92.245883,29.179366,14.183410,183.971080,4.763829,56.708126,50.357401,170.023606,188.036331,167.426572,184.682434,118.080208,183.638323,-0.000773,-1.607794,32.000000,-235.825097,184.438902,-0.023204,31.320997,0.653585,352794.036811,0.924494,20.305168,1.069023,3.774341,10.808614,18.841203,198.145932,32.000000,207.292650,211.758241,188.816635,201.230149,32.000000,184.354671,71.103889,86.940094,103.041911,68.253165,55.936885,42.113924,58.634554,30.585272,64.747195,59.636465,44.289352
49.521035,60.087076,186.600099,170.877130,102.842077,92.241770,29.934246,14.183204,183.958878,4.763430,56.697949,50.358841,170.023395,188.023078,167.424641,184.673770,118.078206,183.626100,-0.000773,-1.607789,32.000000,-235.825204,184.425922,-0.023203,31.314167,0.653493,352755.623839,0.915895,20.307286,1.066324,3.773320,9.087557,24.404282,198.149792,32.000000,207.284726,211.758588,188.812084,201.224953,32.000000,184.357276,71.103583,86.947576,103.042189,68.253165,55.838620,42.113924,58.660191,30.585272,64.744927,59.633711,44.305713
49.530988,60.080536,186.574113,170.874306,102.883155,92.241849,29.161165,14.183057,183.945669,4.763420,56.684078,50.361092,170.021981,188.010172,167.422673,184.663551,118.074141,183.613841,-0.000772,-1.607737,32.000000,-235.825292,184.413241,-0.023200,31.306461,0.653244,352720.846786,0.924774,20.317433,1.064587,3.770764,13.118273,12.330344,198.146678,32.000000,207.279061,211.759367,188.798446,201.217344,32.000000,184.362280,71.102815,86.956589,103.039101,68.253165,55.822556,42.113924,58.682626,30.585272,64.737599,59.631361,44.279741
49.543245,60.074081,186.569121,170.871154,102.949855,92.253872,29.542075,14.182942,183.937075,4.763027,56.673334,50.360279,170.019282,188.002162,167.421838,184.656093,118.072926,183.607058,-0.000772,-1.605978,32.000000,-235.825411,184.404541,-0.023186,31.303854,0.653010,352706.286669,0.901413,20.315754,1.061869,3.768098,30.432116,8.978421,198.142554,32.000000,207.278546,211.753127,188.787249,201.216384,32.000000,184.361887,71.103318,86.963796,103.034677,68.253165,55.828848,42.113924,58.692479,30.585272,64.729519,59.632521,44.396469
49.550162,60.067912,186.434980,170.867923,103.041614,92.266220,29.407522,14.182925,183.931040,4.762385,56.661481,50.359448,170.018349,187.997785,167.420745,184.650914,118.070217,183.599676,-0.000772,-1.604248,32.000000,-235.825422,184.398538,-0.023177,31.299982,0.652964,352698.577478,0.925090,20.298867,1.061201,3.766816,6.329472,9.023216,198.142172,32.000000,207.269184,211.744491,188.783570,201.220966,32.000000,184.354763,71.103788,86.970445,103.028587,68.253165,55.790132,42.113924,58.706047,30.585272,64.720868,59.630899,44.326916
49.554410,60.061773,186.476292,170.864370,103.018738,92.274427,29.646887,14.182771,183.923714,4.762046,56.651887,50.360828,170.015654,187.989391,167.419384,184.645695,118.066341,183.593202,-0.000774,-1.603090,32.000000,-235.825510,184.392637,-0.023129,31.296924,0.652937,352730.447651,0.913018,20.279672,1.059797,3.765783,23.211335,16.366260,198.144535,32.000000,207.256727,211.737625,188.786744,201.222686,32.000000,184.354866,71.104657,86.976412,103.020957,68.253165,55.762921,42.113924,58.721502,30.585272,64.712594,59.625037,44.353329
49.560029,60.055408,186.493619,170.860252,103.019309,92.274461,29.312050,14.182517,183.917360,4.762091,56.645874,50.363020,170.013056,187.981224,167.418302,184.640532,118.064244,183.588556,-0.000775,-1.603105,32.000000,-235.825735,184.384127,-0.023158,31.295216,0.652655,352770.188030,0.917162,20.266314,1.059656,3.762550,28.180473,23.074232,198.150245,32.000000,207.242344,211.731890,188.795905,201.220042,32.000000,184.353538,71.105600,86.982068,103.012224,68.253165,55.807122,42.113924,58.737603,30.585272,64.703801,59.631872,44.330218
49.566185,60.050742,186.404394,170.855730,103.124323,92.274432,29.585915,14.182234,183.910088,4.762315,56.643611,50.366651,170.011071,187.975881,167.416503,184.633510,118.062017,183.580245,-0.000774,-1.603079,32.000000,-235.826011,184.377895,-0.023170,31.293036,0.652820,352797.928959,0.909738,20.255761,1.061032,3.763062,14.780239,23.138612,198.149567,32.000000,207.231514,211.730652,188.798035,201.213853,32.000000,184.363506,71.107387,86.988041,103.003483,68.253165,55.783440,42.113924,58.751299,30.585272,64.696598,59.633043,44.301018
49.571278,60.047500,186.298594,170.851454,103.183486,92.274413,29.404145,14.182194,183.902897,4.762195,56.649821,50.367411,170.008117,187.970582,167.416219,184.627699,118.059687,183.573999,-0.000774,-1.603055,32.000000,-235.826054,184.371885,-0.023190,31.289843,0.652829,352790.579199,0.920000,20.243560,1.061334,3.762984,21.175689,60.358689,198.147171,32.000000,207.227231,211.726428,188.798651,201.211168,32.000000,184.366856,71.111021,86.994497,102.995244,68.253165,55.715575,42.113924,58.764622,30.585272,64.691202,59.631548,44.250101
49.565057,60.046843,186.334396,170.847680,103.143968,92.274534,29.170924,14.182111,183.893924,4.762402,56.665657,50.362481,170.005112,187.964604,167.415655,184.620510,118.058177,183.564490,-0.000776,-1.603646,32.000000,-235.826091,184.361110,-0.023153,31.287882,0.652554,352784.651288,0.911348,20.232496,1.060352,3.760717,23.961713,21.842866,198.141693,32.000000,207.222769,211.716554,188.797512,201.211233,32.000000,184.362158,71.114105,87.001226,102.986161,68.253165,55.726624,42.113924,58.787322,30.585272,64.687831,59.636347,44.326476
49.563203,60.049934,186.380862,170.844662,103.041955,92.274602,29.255911,14.181951,183.883127,4.762204,56.687804,50.361630,170.003157,187.954392,167.414935,184.610911,118.055333,183.555437,-0.000776,-1.605405,32.000000,-235.826238,184.352983,-0.023127,31.285588,0.652274,352781.187096,0.916870,20.223964,1.060269,3.758196,11.760576,14.418348,198.140906,32.000000,207.211621,211.704889,188.798873,201.216430,32.000000,184.357291,71.118349,87.008321,102.977299,68.253165,55.742227,42.113924,58.811482,30.585272,64.692524,59.634124,44.338949
49.550989,60.058236,186.597247,170.842620,103.017505,92.270477,29.261330,14.181736,183.870904,4.761813,56.708088,50.360344,170.001211,187.946338,167.413951,184.599492,118.052829,183.544567,-0.000775,-1.606055,32.000000,-235.826494,184.339772,-0.023097,31.282386,0.652478,352787.753758,0.924328,20.229769,1.058108,3.759390,12.074757,9.575444,198.147416,32.000000,207.197138,211.695366,188.806898,201.218118,32.000000,184.354091,71.122417,87.014357,102.967617,68.253165,55.848595,42.113924,58.840540,30.585272,64.702222,59.632738,44.317966
49.551059,60.066966,186.630382,170.841244,102.945105,92.258126,29.363045,14.181539,183.859046,4.761867,56.726124,50.359531,169.998981,187.935801,167.411430,184.590005,118.048482,183.533937,-0.000774,-1.607777,32.000000,-235.826729,184.326518,-0.023069,31.279636,0.652676,352797.594755,0.921689,20.234786,1.057454,3.760468,8.136177,16.913701,198.152623,32.000000,207.182454,211.687829,188.813071,201.214448,32.000000,184.358935,71.124859,87.019748,102.955492,68.253165,55.937467,42.113924,58.868414,30.585272,64.714761,59.633072,44.437848
49.557574,60.075773,186.534460,170.840118,102.900922,92.258031,29.318436,14.181459,183.847837,4.762273,56.742256,50.362273,169.998378,187.925902,167.408617,184.580008,118.045934,183.522891,-0.000774,-1.607795,32.000000,-235.826882,184.314935,-0.023065,31.274757,0.653452,352804.039175,0.921747,20.255780,1.055760,3.765762,27.723029,6.696058,198.151571,32.000000,207.171926,211.684890,188.810462,201.212315,32.000000,184.371277,71.128320,87.025988,102.943395,68.253165,55.870553,42.113924,58.881601,30.585272,64.727964,59.635393,44.208502
49.562037,60.084305,186.625607,170.838823,102.924857,92.258189,29.256443,14.181284,183.836543,4.762217,56.756021,50.364470,169.997776,187.917217,167.406807,184.570675,118.044478,183.511236,-0.000775,-1.607784,32.000000,-235.827092,184.302030,-0.022996,31.270987,0.653525,352775.111400,0.918450,20.264438,1.056002,3.766426,14.145481,26.233223,198.148106,32.000000,207.166308,211.674995,188.805794,201.213783,32.000000,184.374187,71.132403,87.032210,102.930291,68.253165,55.914473,42.113924,58.897551,30.585272,64.740623,59.633347,44.333886
49.564357,60.091139,186.732856,170.837327,102.963719,92.258129,29.333163,14.181052,183.829203,4.762291,56.769488,50.366166,169.997493,187.907307,167.403728,184.561707,118.042845,183.498646,-0.000773,-1.609532,32.000000,-235.827404,184.292286,-0.022997,31.267500,0.653312,352784.780734,0.919735,20.266475,1.054284,3.763995,7.583137,10.100364,198.142565,32.000000,207.161504,211.662270,188.801156,201.217727,32.000000,184.370470,71.135884,87.037880,102.916303,68.253165,55.977802,42.113924,58.913083,30.585272,64.751703,59.631557,44.216058
49.559618,60.097847,186.840145,170.835988,103.027650,92.258037,29.349463,14.181024,183.819139,4.762137,56.783973,50.368301,169.996729,187.897055,167.402727,184.552931,118.039885,183.487290,-0.000772,-1.611276,32.000000,-235.827375,184.282188,-0.023005,31.262580,0.653599,352795.165574,0.921616,20.270369,1.051236,3.765495,25.364043,9.048653,198.141185,32.000000,207.148550,211.649728,188.800803,201.223980,32.000000,184.365180,71.139514,87.042883,102.901697,68.253165,56.076273,42.113924,58.936393,30.585272,64.761919,59.634882,44.306667
49.546422,60.104697,186.840345,170.834699,103.061904,92.258147,29.324284,14.181075,183.810162,4.761911,56.802910,50.370133,169.995895,187.887445,167.402435,184.542581,118.036490,183.475995,-0.000772,-1.612457,32.000000,-235.827224,184.269622,-0.023008,31.258458,0.653941,352804.154386,0.919174,20.274792,1.048006,3.767483,20.471040,17.074847,198.147260,32.000000,207.133320,211.643842,188.810688,201.223480,32.000000,184.365098,71.143367,87.047476,102.887024,68.253165,56.105436,42.113924,58.967687,30.585272,64.771991,59.636672,44.259052
49.543537,60.111960,186.864131,170.833354,103.085540,92.258152,29.487824,14.181008,183.798671,4.761125,56.825984,50.371118,169.996712,187.874134,167.400184,184.528970,118.033840,183.465439,-0.000771,-1.611319,32.000000,-235.827204,184.257790,-0.023029,31.254655,0.654393,352820.330400,0.918775,20.286425,1.046579,3.770008,14.597308,7.369421,198.152038,32.000000,207.121383,211.639146,188.822366,201.220563,32.000000,184.368160,71.146709,87.051439,102.872629,68.253165,56.123114,42.113924,58.999989,30.585272,64.782987,59.623936,44.208281
49.559073,60.121943,186.886862,170.832077,103.038120,92.258126,29.331799,14.181048,183.784403,4.760917,56.855233,50.373297,169.995227,187.861058,167.399400,184.514258,118.031470,183.448858,-0.000770,-1.612648,32.000000,-235.827174,184.243935,-0.023015,31.252124,0.654657,352843.221364,0.919851,20.306988,1.045611,3.771016,27.982801,11.804179,198.149205,32.000000,207.113094,211.634883,188.830439,201.216703,32.000000,184.376675,71.149897,87.054434,102.858419,68.253165,56.167483,42.113924,59.010050,30.585272,64.796626,59.627653,44.352228
49.568998,60.134893,186.819687,170.831427,102.985056,92.258131,29.228141,14.180968,183.770117,4.760737,56.886596,50.374811,169.993613,187.848492,167.398571,184.501524,118.029166,183.436914,-0.000770,-1.611645,32.000000,-235.827168,184.232408,-0.023027,31.250762,0.654844,352858.501033,0.914825,20.317249,1.044183,3.771716,15.524029,19.490849,198.144198,32.000000,207.109936,211.621433,188.837616,201.218588,32.000000,184.379111,71.153149,87.057355,102.844748,68.253165,56.147556,42.113924,59.014646,30.585272,64.813750,59.630358,44.438582
49.561867,60.149666,186.828356,170.831488,102.907888,92.258181,29.297533,14.180904,183.757462,4.760115,56.916302,50.377448,169.993723,187.835504,167.397377,184.488374,118.027067,183.424923,-0.000770,-1.612050,32.000000,-235.827262,184.218434,-0.023036,31.249564,0.654788,352863.679871,0.919399,20.311086,1.040146,3.770992,7.486870,7.394940,198.140158,32.000000,207.102492,211.606462,188.845005,201.225699,32.000000,184.374424,71.157150,87.060111,102.831825,68.253165,56.160041,42.113924,59.038492,30.585272,64.835203,59.628332,44.223248
49.561883,60.165114,186.911839,170.832346,102.844684,92.266230,29.156218,14.180781,183.741979,4.759093,56.944517,50.379400,169.992956,187.824763,167.397041,184.473859,118.023555,183.408496,-0.000769,-1.611327,32.000000,-235.827352,184.202856,-0.023025,31.247893,0.654545,352876.355631,0.922488,20.313726,1.037835,3.768882,11.542009,7.409196,198.139829,32.000000,207.089075,211.591477,188.852605,201.234172,32.000000,184.369153,71.161227,87.062690,102.819287,68.253165,56.183021,42.113924,59.061433,30.585272,64.858192,59.628892,44.233373
49.582546,60.180059,187.075830,170.833346,102.820777,92.266112,29.192999,14.180817,183.728058,4.758851,56.967288,50.383014,169.992698,187.808590,167.396420,184.459947,118.019201,183.393315,-0.000769,-1.611347,32.000000,-235.827228,184.189047,-0.023027,31.247921,0.654710,352902.357023,0.920485,20.335907,1.035301,3.769599,16.751892,16.499217,198.144913,32.000000,207.073771,211.578862,188.863751,201.236014,32.000000,184.365632,71.164802,87.064080,102.806784,68.253165,56.325988,42.113924,59.064170,30.585272,64.880784,59.636003,44.364627
49.598583,60.193460,186.955708,170.833802,102.772625,92.266136,29.211659,14.180790,183.712932,4.758826,56.984746,50.389856,169.993137,187.795468,167.395915,184.446735,118.015828,183.379794,-0.000768,-1.611376,32.000000,-235.827330,184.176821,-0.023012,31.247872,0.655054,352957.528446,0.925065,20.351337,1.032464,3.771282,15.578228,60.224772,198.143651,32.000000,207.062245,211.571783,188.869902,201.235144,32.000000,184.373664,71.168366,87.065858,102.795146,68.253165,56.308159,42.113924,59.064606,30.585272,64.902110,59.632590,44.328531
49.599711,60.205073,186.983052,170.833592,102.696611,92.265973,29.816150,14.180793,183.700834,4.758720,56.997522,50.400273,169.992072,187.782885,167.396446,184.436245,118.012786,183.366798,-0.000767,-1.611367,32.000000,-235.827393,184.165557,-0.023020,31.249162,0.655267,352968.090401,0.923512,20.344818,1.030951,3.773018,7.060936,25.950940,198.138143,32.000000,207.053739,211.565347,188.872646,201.233658,32.000000,184.372806,71.172721,87.067200,102.783945,68.253165,56.273809,42.113924,59.072146,30.585272,64.921294,59.636062,44.290306
49.596643,60.214652,187.128834,170.832592,102.640478,92.265853,29.909927,14.180619,183.687477,4.758233,57.005714,50.406530,169.991605,187.772423,167.396478,184.425301,118.009824,183.357082,-0.000765,-1.611366,32.000000,-235.827587,184.154607,-0.023255,31.249868,0.654782,352979.191782,0.922627,20.341563,1.029100,3.769376,10.500019,9.683503,198.128771,32.000000,207.050144,211.553243,188.868665,201.236562,32.000000,184.372109,71.176461,87.069151,102.773285,68.253165,56.376969,42.113924,59.094929,30.585272,64.936165,59.625853,44.332566
49.622861,60.221890,187.086469,170.830104,102.650314,92.278156,29.308625,14.180668,183.676010,4.757772,57.010353,50.417005,169.991263,187.762016,167.396228,184.413848,118.007535,183.349361,-0.000765,-1.611371,32.000000,-235.827558,184.143174,-0.023300,31.251045,0.654836,352996.953154,0.903925,20.352006,1.027118,3.769842,8.463366,60.321211,198.122981,32.000000,207.040720,211.539768,188.865004,201.245234,32.000000,184.363044,71.180970,87.070340,102.762895,68.253165,56.423217,42.113924,59.092041,30.585272,64.948847,59.627220,44.469909
49.635420,60.227699,186.926260,170.826663,102.718491,92.290355,29.175054,14.180619,183.665393,4.757087,57.011862,50.425584,169.988671,187.754479,167.397089,184.403831,118.004952,183.338767,-0.000765,-1.611377,32.000000,-235.827662,184.135171,-0.023314,31.253168,0.655261,353015.307851,0.901174,20.364769,1.026325,3.773014,12.033809,9.537987,198.119778,32.000000,207.029579,211.527887,188.866253,201.254666,32.000000,184.355531,71.185645,87.070939,102.752856,68.253165,56.354170,42.113924,59.087497,30.585272,64.959426,59.628794,44.317379
49.647823,60.232175,186.856886,170.822267,102.783381,92.302556,29.266729,14.180720,183.657212,4.757115,57.011651,50.431918,169.986255,187.749153,167.397607,184.396308,118.001175,183.329648,-0.000765,-1.611234,32.000000,-235.827620,184.129028,-0.023259,31.255827,0.654910,353057.108786,0.919269,20.344787,1.025629,3.770167,29.999865,24.129311,198.120030,32.000000,207.016565,211.516409,188.871782,201.256912,32.000000,184.356830,71.189153,87.070779,102.741499,68.253165,56.308466,42.113924,59.094700,30.585272,64.967987,59.633357,44.242764
49.663823,60.235415,186.688614,170.816913,102.864690,92.314815,29.207798,14.180776,183.650171,4.756949,57.011828,50.439824,169.984738,187.744294,167.397737,184.389831,117.998685,183.325094,-0.000765,-1.609956,32.000000,-235.827630,184.124739,-0.023234,31.259226,0.654387,353106.121551,0.923357,20.337561,1.024117,3.765985,15.828856,8.033780,198.113341,32.000000,207.007627,211.514044,188.869624,201.257830,32.000000,184.363819,71.192836,87.070542,102.730701,68.253165,56.244099,42.113924,59.084732,30.585272,64.973910,59.632649,44.294488
49.655808,60.237864,186.725036,170.810819,102.906110,92.327111,29.262097,14.180727,183.643019,4.756547,57.012420,50.445906,169.981205,187.739717,167.398535,184.382928,117.996570,183.324051,-0.000764,-1.608189,32.000000,-235.827705,184.123149,-0.023255,31.263908,0.654093,353156.301234,0.920345,20.329167,1.024369,3.763647,13.546029,11.726316,198.103175,32.000000,207.004478,211.510373,188.865094,201.261215,32.000000,184.361390,71.197339,87.070390,102.720251,65.253165,56.218598,42.113924,59.095063,30.585272,64.979094,59.626345,44.252008
49.646407,60.239735,186.734048,170.804384,102.990931,92.347180,29.209249,14.180517,183.637504,4.756320,57.009337,50.451775,169.977256,187.738026,167.399137,184.377095,117.994705,183.319775,-0.000765,-1.607591,32.000000,-235.827901,184.120255,-0.023214,31.267840,0.653480,353200.789661,0.922006,20.315806,1.025098,3.759046,16.746513,15.768919,198.089468,32.000000,207.004285,211.498548,188.859195,201.267581,32.000000,184.357262,71.201404,87.070227,102.710528,65.253165,56.257525,42.113924,59.121648,30.585272,64.983498,59.630997,44.244305
49.657462,60.240925,186.673395,170.797855,103.090015,92.371554,29.242524,14.180424,183.633126,4.755979,57.003590,50.459935,169.973265,187.737687,167.399307,184.373002,117.991603,183.315737,-0.000763,-1.607572,32.000000,-235.828014,184.116568,-0.023170,31.273099,0.653668,353259.529997,0.920587,20.326570,1.026810,3.760387,16.581787,16.776504,198.081226,32.000000,206.995025,211.486201,188.859398,201.277854,32.000000,184.346145,71.204953,87.068623,102.701356,65.253165,56.212753,42.113924,59.129306,30.585272,64.987086,59.628784,44.321634
49.678785,60.241329,186.811718,170.791484,103.197255,92.387844,29.702445,14.180484,183.630424,4.755464,56.997365,50.467222,169.969737,187.738143,167.399972,184.369321,117.987982,183.315270,-0.000763,-1.607563,32.000000,-235.827908,184.116202,-0.023082,31.279120,0.653862,353348.271257,0.922649,20.338196,1.027022,3.761280,26.061416,7.324117,198.077435,32.000000,206.985141,211.477764,188.868739,201.285018,32.000000,184.337367,71.209863,87.067313,102.694158,65.253165,56.285780,42.113924,59.122535,30.585272,64.988988,59.629699,44.498596
49.683489,60.240274,186.829199,170.785550,103.228616,92.400266,29.426669,14.180307,183.626980,4.755217,56.989290,50.474265,169.966619,187.738002,167.400032,184.365083,117.985363,183.314125,-0.000762,-1.605863,32.000000,-235.828137,184.114823,-0.023106,31.283612,0.653640,353440.701149,0.921620,20.327914,1.028564,3.759221,24.019937,18.938869,198.076093,32.000000,206.975180,211.470493,188.882688,201.288100,32.000000,184.338899,71.214724,87.066496,102.688754,65.253165,56.357356,42.113924,59.117507,30.585272,64.989495,59.638078,44.469102
49.674277,60.238603,186.715385,170.779537,103.237279,92.412383,29.387726,14.180220,183.623338,4.755300,56.982725,50.479797,169.963397,187.737122,167.398422,184.362724,117.982074,183.311800,-0.000761,-1.605292,32.000000,-235.828257,184.115008,-0.023146,31.287051,0.653738,353495.576141,0.907083,20.306200,1.032003,3.760392,21.659604,12.538106,198.063856,32.000000,206.972177,211.470252,188.891465,201.289225,32.000000,184.340886,71.218756,87.065614,102.685290,65.253165,56.315590,42.113924,59.134089,30.585272,64.988858,59.629836,44.336748
49.677087,60.236965,186.783187,170.773306,103.295222,92.424802,29.268984,14.180043,183.618070,4.755299,56.979810,50.486304,169.959610,187.732232,167.397531,184.358130,117.980132,183.306383,-0.000761,-1.605291,32.000000,-235.828496,184.112327,-0.023153,31.290860,0.653725,353543.258437,0.915609,20.300267,1.034179,3.760388,21.991787,7.648202,198.048858,32.000000,206.974511,211.465453,188.898043,201.295048,32.000000,184.336468,71.223407,87.065111,102.684017,65.253165,56.276877,42.113924,59.150971,30.585272,64.987329,59.634478,44.326990
49.685761,60.236328,186.883706,170.768913,103.321230,92.432922,29.980527,14.180188,183.614545,4.755169,56.978889,50.490217,169.956472,187.729501,167.396204,184.354149,117.979146,183.305115,-0.000761,-1.605294,32.000000,-235.828377,184.109144,-0.023129,31.293665,0.653542,353599.859561,0.917125,20.308150,1.036569,3.758794,6.816686,13.229980,198.038346,32.000000,206.974478,211.459503,188.899511,201.300520,32.000000,184.330835,71.226124,87.064158,102.683330,65.253165,56.411236,42.113924,59.148212,30.585272,64.987282,59.632197,44.243645
49.687789,60.237798,186.763388,170.762682,103.384754,92.445060,29.988464,14.180229,183.608021,4.754918,56.980366,50.496339,169.952258,187.726268,167.394335,184.347214,117.976631,183.301684,-0.000761,-1.605888,32.000000,-235.828380,184.103607,-0.023161,31.297807,0.653691,353646.806660,0.920908,20.303598,1.036417,3.759946,28.361772,13.660657,198.027322,32.000000,206.970013,211.451311,188.904258,201.310129,32.000000,184.317580,71.230678,87.063096,102.683014,65.253165,56.384742,42.113924,59.151558,30.585272,64.989638,59.633790,44.477613
49.679376,60.239576,186.638863,170.758628,103.349233,92.453230,29.171692,14.180302,183.605012,4.754741,56.981906,50.499166,169.949622,187.724085,167.393231,184.341386,117.974521,183.296691,-0.000761,-1.605888,32.000000,-235.828351,184.100292,-0.023157,31.300295,0.653852,353672.516384,0.898957,20.293964,1.036913,3.761313,16.567318,13.836526,198.022800,32.000000,206.967533,211.447371,188.909515,201.314748,32.000000,184.306138,71.233916,87.062102,102.683641,65.253165,56.325665,42.113924,59.160120,30.585272,64.991698,59.630259,44.239463
49.676755,60.242881,186.711353,170.753055,103.274122,92.465505,29.968739,14.180402,183.596425,4.754366,56.984662,50.500445,169.945525,187.716506,167.391666,184.333613,117.971777,183.293381,-0.000760,-1.605913,32.000000,-235.828156,184.091548,-0.022931,31.303740,0.653508,353723.964550,0.898800,20.293332,1.038102,3.758738,15.622084,6.167576,198.014184,32.000000,206.966657,211.444246,188.917339,201.318891,32.000000,184.299516,71.238313,87.059707,102.684195,65.253165,56.300651,42.113924,59.183904,30.585272,64.997625,59.636721,44.323908
