OSU 80 Ton Compressor Load Stand
49.689256,60.246506,186.930353,170.747858,103.184406,92.477690,29.965227,14.180229,183.587602,4.753895,56.983811,50.505149,169.941463,187.706861,167.389128,184.325234,117.969752,183.286191,-0.000760,-1.605936,32.000000,-235.828273,184.083894,-0.023167,31.307726,0.653291,353767.066801,0.924223,20.303835,1.038282,3.756868,28.842308,6.767720,198.002518,32.000000,206.965732,211.441237,188.920615,201.323621,32.000000,184.294869,71.242318,87.057123,102.685305,65.253165,56.432010,42.113924,59.181454,30.585272,65.004688,59.631912,44.250688
49.697121,60.248930,186.880994,170.742439,103.246454,92.489831,29.193191,14.180266,183.579120,4.753613,56.978432,50.511299,169.937304,187.698433,167.385827,184.317336,117.967141,183.278288,-0.000759,-1.605919,32.000000,-235.828310,184.077416,-0.023134,31.311805,0.653535,353824.414590,0.899822,20.309858,1.039746,3.758526,28.753515,18.878816,197.990125,32.000000,206.967718,211.440394,188.923685,201.326794,32.000000,184.283308,71.246513,87.053952,102.686749,65.253165,56.458130,42.113924,59.176771,30.585272,65.010485,59.629935,44.283556
49.695419,60.248946,186.904937,170.736443,103.338453,92.500325,29.923039,14.180406,183.575050,4.753926,56.966916,50.518529,169.932462,187.694810,167.382044,184.312347,117.964278,183.273113,-0.000758,-1.605927,32.000000,-235.828050,184.071211,-0.023147,31.316449,0.653980,353870.156353,0.899806,20.300518,1.038990,3.761987,28.726774,6.302114,197.975966,32.000000,206.972467,211.434854,188.925466,201.333625,32.000000,184.270173,71.250907,87.050688,102.688288,65.253165,56.488608,42.113924,59.187454,30.585272,65.012750,59.631862,44.329044
49.698554,60.246042,186.846153,170.729767,103.381155,92.516697,29.174208,14.180464,183.569883,4.754056,56.952641,50.526138,169.927216,187.688351,167.378329,184.304931,117.961269,183.266602,-0.000758,-1.605927,32.000000,-235.827936,184.068032,-0.023058,31.321575,0.653754,353918.778745,0.923569,20.294787,1.038546,3.760399,16.721183,10.312246,197.965088,32.000000,206.972100,211.430927,188.927308,201.340281,32.000000,184.255907,71.254918,87.047011,102.690111,65.253165,56.495043,42.113924,59.197521,30.585272,65.011710,59.630220,44.439022
49.710702,60.241939,186.742408,170.722771,103.423689,92.541136,29.169937,14.180561,183.565321,4.753504,56.937680,50.532476,169.921218,187.684969,167.375684,184.299823,117.959100,183.262658,-0.000760,-1.605947,32.000000,-235.827721,184.066184,-0.022979,31.325809,0.653818,353964.746757,0.901178,20.296568,1.039408,3.761009,7.346000,6.669722,197.954486,32.000000,206.972786,211.428570,188.930931,201.344012,32.000000,184.234354,71.259455,87.043403,102.693145,65.253165,56.440852,42.113924,59.193456,30.585272,65.007048,59.629551,44.269983
49.719391,60.235105,186.789796,170.715307,103.532724,92.553544,29.157097,14.180507,183.561042,4.753086,56.922065,50.535790,169.914853,187.679538,167.372461,184.293926,117.956174,183.259242,-0.000759,-1.605936,32.000000,-235.827826,184.060878,-0.022982,31.330987,0.653624,354027.072442,0.924402,20.290414,1.039899,3.759589,9.671317,9.615147,197.943933,32.000000,206.973823,211.428262,188.936147,201.343831,32.000000,184.223962,71.263629,87.039085,102.696718,65.253165,56.461395,42.113924,59.187202,30.585272,64.999561,59.630476,44.441810
49.718239,60.227320,186.723957,170.707652,103.556250,92.565774,29.903321,14.180540,183.557150,4.752745,56.908887,50.541849,169.907960,187.674537,167.369442,184.287982,117.952550,183.256505,-0.000758,-1.605963,32.000000,-235.827818,184.057604,-0.022974,31.334494,0.653282,354111.346749,0.924523,20.273717,1.040543,3.756584,7.988567,7.638426,197.930276,32.000000,206.977770,211.428700,188.935935,201.344393,32.000000,184.215091,71.267419,87.034366,102.701333,65.253165,56.454578,42.113924,59.194284,30.585272,64.990895,59.631990,44.478053
49.727129,60.220461,186.761406,170.699866,103.517018,92.577831,29.173037,14.180534,183.551271,4.752420,56.896900,50.545927,169.900202,187.673898,167.366362,184.281764,117.949923,183.254927,-0.000759,-1.605965,32.000000,-235.827866,184.051843,-0.022983,31.336611,0.653270,354149.998837,0.924860,20.257876,1.042148,3.756880,9.953056,27.126385,197.917615,32.000000,206.981775,211.427499,188.938476,201.345341,32.000000,184.197505,71.270505,87.029996,102.707064,65.253165,56.451946,42.113924,59.199677,30.585272,64.981943,59.625106,44.296836
49.745636,60.213515,186.578412,170.691851,103.424135,92.590172,29.155787,14.180420,183.543854,4.752175,56.889161,50.550868,169.893590,187.668577,167.363579,184.275156,117.948122,183.251138,-0.000759,-1.604810,32.000000,-235.828072,184.046379,-0.022695,31.337385,0.653109,354194.212484,0.901904,20.251284,1.044713,3.755643,16.498313,10.522723,197.904328,32.000000,206.989265,211.422742,188.939614,201.350968,32.000000,184.179794,71.274670,87.026520,102.713788,65.253165,56.433249,42.113924,59.184496,30.585272,64.972515,59.628223,44.215031
49.756067,60.207623,186.510448,170.684087,103.401521,92.602276,29.203714,14.180313,183.533594,4.752121,56.884469,50.553922,169.887002,187.661870,167.359845,184.266565,117.946720,183.246704,-0.000757,-1.603607,32.000000,-235.828238,184.039997,-0.022714,31.334899,0.653133,354230.683121,0.924403,20.235213,1.046731,3.755725,13.393969,9.436457,197.893353,32.000000,206.992001,211.419439,188.939848,201.357613,32.000000,184.161682,71.278931,87.023162,102.720975,65.253165,56.336621,42.113924,59.174451,30.585272,64.964531,59.629620,44.217672
49.766008,60.204045,186.580567,170.677349,103.395137,92.614406,29.171931,14.180303,183.526756,4.752292,56.882347,50.556661,169.880680,187.655906,167.356274,184.258582,117.944867,183.240783,-0.000758,-1.604743,32.000000,-235.828389,184.033885,-0.022937,31.335196,0.652486,354260.237710,0.924678,20.209089,1.047066,3.750649,10.845827,14.322350,197.881723,32.000000,206.994575,211.419162,188.938427,201.360189,32.000000,184.139773,71.283229,87.020096,102.728401,65.253165,56.367417,42.113924,59.168014,30.585272,64.959508,59.627545,44.307181
49.767125,60.202081,186.515749,170.671773,103.360988,92.626565,29.168106,14.180202,183.520346,4.751990,56.881260,50.558476,169.874833,187.647374,167.352080,184.250966,117.941391,183.237120,-0.000757,-1.605142,32.000000,-235.828571,184.028736,-0.022961,31.335580,0.652306,354295.006791,0.923055,20.192391,1.046754,3.748497,12.039060,10.228072,197.871533,32.000000,206.997887,211.421809,188.934928,201.360729,32.000000,184.128341,71.287955,87.018053,102.736155,65.253165,56.389983,42.113924,59.163084,30.585272,64.956286,59.630564,44.294928
49.768115,60.201144,186.498055,170.666500,103.319040,92.638730,29.147437,14.180232,183.513842,4.751603,56.881780,50.560212,169.868009,187.638866,167.347456,184.241984,117.938393,183.231701,-0.000757,-1.606733,32.000000,-235.828674,184.020125,-0.022954,31.336520,0.652444,354333.644942,0.923970,20.178517,1.046318,3.749157,12.985183,9.185187,197.858140,32.000000,207.003526,211.428685,188.924895,201.359466,32.000000,184.119536,71.292012,87.016496,102.744531,65.253165,56.344163,42.113924,59.169603,30.585272,64.956954,59.638127,44.336087
49.771084,60.201682,186.734624,170.659900,103.340641,92.654787,29.140536,14.180159,183.502191,4.751367,56.883087,50.563969,169.859292,187.628493,167.341741,184.227684,117.935417,183.222219,-0.000754,-1.606714,32.000000,-235.828832,184.010044,-0.022739,31.341837,0.652330,354383.008617,0.924185,20.175395,1.048377,3.747770,24.053946,26.189940,197.840114,32.000000,207.012353,211.435951,188.913504,201.359320,32.000000,184.094097,71.297790,87.015905,102.756449,65.253165,56.457963,42.113924,59.168564,30.585272,64.958227,59.630712,44.322001
49.771282,60.202570,186.626627,170.654489,103.384942,92.658760,29.381256,14.180071,183.493606,4.751274,56.882497,50.565586,169.853881,187.618924,167.338044,184.217774,117.933935,183.216538,-0.000755,-1.607876,32.000000,-235.828792,184.002284,-0.022873,31.346273,0.652341,354433.049754,0.924939,20.173432,1.049278,3.747340,13.891584,14.111750,197.828197,32.000000,207.016207,211.439209,188.906174,201.364377,32.000000,184.077068,71.302611,87.016066,102.765799,65.253165,56.493580,42.113924,59.167810,30.585272,64.960410,59.624604,44.261399
49.773015,60.202314,186.551082,170.648480,103.469168,92.670754,29.280804,14.180082,183.487022,4.750756,56.878173,50.569308,169.847542,187.612887,167.333783,184.208841,117.931704,183.211688,-0.000754,-1.606701,32.000000,-235.828751,183.995586,-0.022974,31.351759,0.652932,354497.739896,0.925259,20.170896,1.048588,3.751870,7.468560,18.803863,197.817605,32.000000,207.018604,211.445580,188.898533,201.364715,32.000000,184.058727,71.308107,87.015886,102.774839,65.253165,56.422048,42.113924,59.172792,30.585272,64.961972,59.635767,44.460739
49.769453,60.201031,186.707536,170.642327,103.651332,92.682950,29.194567,14.179985,183.480031,4.750284,56.868469,50.571293,169.841236,187.608304,167.328280,184.199929,117.928569,183.207289,-0.000754,-1.606689,32.000000,-235.828830,183.986040,-0.022973,31.355273,0.652586,354516.525134,0.917716,20.171578,1.047872,3.749685,9.505712,9.057108,197.806801,32.000000,207.020324,211.452078,188.892814,201.361880,32.000000,184.045195,71.313420,87.015786,102.782747,65.253165,56.496927,42.113924,59.177437,30.585272,64.962531,59.625076,44.220240
49.779123,60.197011,186.707176,170.636141,103.793298,92.695005,29.302770,14.180083,183.473677,4.749943,56.857446,50.575700,169.834316,187.603260,167.323093,184.193353,117.925484,183.204487,-0.000754,-1.606669,32.000000,-235.828638,183.979849,-0.022993,31.358081,0.652335,354564.903789,0.920947,20.169528,1.048227,3.748037,29.914015,12.076266,197.794096,32.000000,207.024018,211.462092,188.884259,201.357128,32.000000,184.040213,71.318975,87.015415,102.789528,65.253165,56.546055,42.113924,59.174058,30.585272,64.958224,59.634360,44.243571
49.785920,60.190693,186.679704,170.629607,103.877970,92.706988,29.281822,14.180276,183.469511,4.749787,56.846257,50.579698,169.826878,187.598117,167.319034,184.191914,117.922934,183.196224,-0.000755,-1.606671,32.000000,-235.828367,183.974633,-0.022779,31.359357,0.652802,354617.768210,0.923859,20.171935,1.049661,3.751448,6.375278,10.127820,197.780368,32.000000,207.030681,211.469791,188.878015,201.354513,32.000000,184.027360,71.324637,87.015515,102.795046,65.253165,56.529906,42.113924,59.162796,30.585272,64.951734,59.625568,44.350981
49.783009,60.183870,186.744478,170.623023,103.887388,92.718930,29.166604,14.180246,183.466381,4.749455,56.835602,50.580573,169.820082,187.593100,167.314603,184.188125,117.920885,183.190549,-0.000754,-1.605508,32.000000,-235.828299,183.970924,-0.023010,31.356754,0.652705,354658.416056,0.920361,20.157899,1.051663,3.750712,21.454928,12.324481,197.766234,32.000000,207.035885,211.475667,188.873967,201.349863,32.000000,184.015061,71.329808,87.016049,102.799747,65.253165,56.556693,42.113924,59.166472,30.585272,64.942580,59.627338,44.348266
49.783614,60.176849,186.816803,170.616994,103.921012,92.731052,29.236039,14.180316,183.462564,4.749635,56.827654,50.584233,169.814196,187.587706,167.310886,184.184263,117.918940,183.182917,-0.000755,-1.603765,32.000000,-235.828171,183.964412,-0.022949,31.353811,0.652597,354696.012473,0.920985,20.144544,1.051018,3.749649,9.992738,8.081268,197.755260,32.000000,207.035665,211.481100,188.871748,201.348802,32.000000,183.999237,71.335903,87.016831,102.804586,65.253165,56.628145,42.113924,59.170100,30.585272,64.933048,59.627702,44.257511
49.784005,60.170834,186.891216,170.611385,103.963297,92.743065,29.490818,14.180359,183.458005,4.749257,56.823314,50.584971,169.808103,187.579357,167.307622,184.180867,117.916669,183.176962,-0.000753,-1.603487,32.000000,-235.828179,183.957279,-0.022951,31.349539,0.652928,354738.813858,0.924785,20.140734,1.050871,3.751169,2.918912,21.244277,197.748736,32.000000,207.036061,211.490317,188.872957,201.344260,32.000000,183.981070,71.342405,87.017317,102.809173,65.253165,56.670603,42.113924,59.168962,30.585272,64.925711,59.632384,44.336087
49.797796,60.167102,186.836505,170.606185,103.990836,92.755263,29.224459,14.180527,183.449578,4.749060,56.822730,50.583474,169.801159,187.572594,167.303423,184.173074,117.914073,183.169258,-0.000754,-1.605212,32.000000,-235.827955,183.948284,-0.022864,31.346909,0.653243,354780.327815,0.922680,20.133087,1.049864,3.752576,17.799818,31.449330,197.741545,32.000000,207.035777,211.496310,188.870932,201.337658,32.000000,183.968122,71.348944,87.017542,102.812923,65.253165,56.664845,42.113924,59.161286,30.585272,64.920093,59.630210,44.343424
49.813593,60.164728,186.779968,170.601153,103.956237,92.767367,29.207433,14.180627,183.440841,4.748895,56.827826,50.581685,169.794510,187.563306,167.298086,184.163681,117.911675,183.156986,-0.000754,-1.606951,32.000000,-235.827809,183.936010,-0.022772,31.345606,0.653600,354822.109907,0.914804,20.126667,1.049831,3.754041,13.721920,6.256406,197.733188,32.000000,207.034684,211.502327,188.862121,201.329817,32.000000,183.966382,71.355260,87.017183,102.815591,65.253165,56.670228,42.113924,59.144326,30.585272,64.916633,59.634351,44.214738
49.815318,60.165528,186.775667,170.596572,103.864483,92.767491,29.187522,14.180737,183.428196,4.748549,56.839635,50.579490,169.788662,187.553015,167.293248,184.154299,117.909546,183.148393,-0.000753,-1.606993,32.000000,-235.827734,183.923451,-0.023021,31.345469,0.653424,354859.506147,0.922973,20.108657,1.049448,3.751903,9.956539,59.720180,197.722784,32.000000,207.038460,211.504897,188.852590,201.323848,32.000000,183.953385,71.361364,87.017379,102.816894,65.253165,56.646716,42.113924,59.132946,30.585272,64.917310,59.631764,44.333446
49.795145,60.168630,186.828578,170.592445,103.710554,92.767373,29.845287,14.180958,183.414182,4.748348,56.857336,50.576181,169.783225,187.540206,167.287538,184.144203,117.907165,183.133395,-0.000751,-1.606989,32.000000,-235.827478,183.910001,-0.022986,31.343671,0.653191,354896.134626,0.923304,20.089932,1.047097,3.749578,6.239515,36.199568,197.711700,32.000000,207.040773,211.505103,188.843553,201.317744,32.000000,183.941193,71.367097,87.017135,102.816995,65.253165,56.694183,42.113924,59.146563,30.585272,64.921290,59.626965,44.319873
49.779859,60.175036,186.646113,170.588800,103.620183,92.755211,29.229410,14.181041,183.399473,4.748012,56.878876,50.574021,169.778039,187.526925,167.281828,184.128148,117.904766,183.117396,-0.000751,-1.607564,32.000000,-235.827338,183.892670,-0.023090,31.342717,0.653166,354900.372242,0.923902,20.088946,1.045903,3.749362,9.441881,9.349586,197.700481,32.000000,207.040986,211.504103,188.832606,201.314983,32.000000,183.929830,71.372902,87.016346,102.816968,65.253165,56.621986,42.113924,59.170702,30.585272,64.929294,59.627928,44.317599
49.777953,60.183986,186.660849,170.585452,103.573760,92.751022,29.861200,14.181259,183.385580,4.747274,56.899931,50.572964,169.773054,187.513196,167.276388,184.112704,117.902383,183.102338,-0.000752,-1.609305,32.000000,-235.827125,183.874613,-0.022879,31.339713,0.653589,354921.431248,0.903949,20.112928,1.042481,3.751944,12.174135,17.170441,197.694698,32.000000,207.038337,211.505729,188.824126,201.306171,32.000000,183.913934,71.378342,87.014448,102.815883,65.253165,56.611930,42.113924,59.177489,30.585272,64.942763,59.629089,44.155164
49.785526,60.194279,186.655135,170.583012,103.529731,92.746897,29.299244,14.181286,183.370629,4.746672,56.920238,50.568095,169.768117,187.498413,167.270155,184.097141,117.899483,183.088286,-0.000753,-1.611066,32.000000,-235.827022,183.856725,-0.022974,31.331448,0.653235,354897.039599,0.923201,20.135161,1.038690,3.749430,6.619867,6.760471,197.689905,32.000000,207.036269,211.508493,188.811101,201.295996,32.000000,183.906147,71.383768,87.012140,102.814241,65.253165,56.637720,42.113924,59.176857,30.585272,64.957669,59.625971,44.304980
49.795348,60.203699,186.565534,170.580588,103.498035,92.734677,29.221626,14.181455,183.356530,4.746295,56.939861,50.564788,169.763499,187.483549,167.265195,184.081308,117.896910,183.072638,-0.000752,-1.612821,32.000000,-235.826916,183.842464,-0.023073,31.322854,0.653343,354897.054912,0.903687,20.146086,1.035247,3.749870,21.013939,12.564379,197.684325,32.000000,207.035592,211.511998,188.795832,201.286048,32.000000,183.902503,71.389629,87.010166,102.813251,65.253165,56.611214,42.113924,59.163519,30.585272,64.973396,59.628538,44.211216
49.792283,60.212309,186.471399,170.578227,103.416904,92.722384,29.366533,14.181535,183.342672,4.745863,56.953995,50.564989,169.759383,187.470677,167.260847,184.068482,117.894879,183.059123,-0.000753,-1.613410,32.000000,-235.826920,183.827393,-0.023062,31.314359,0.653405,354893.102198,0.920850,20.148539,1.032708,3.749185,11.868479,13.478228,197.675259,32.000000,207.041811,211.511036,188.780114,201.277695,32.000000,183.889285,71.395033,87.008423,102.812723,65.253165,56.553171,42.113924,59.164021,30.585272,64.987334,59.624014,44.332052
49.794452,60.219907,186.478254,170.576075,103.451089,92.710369,29.202342,14.181600,183.330707,4.745350,56.965391,50.564404,169.755459,187.458567,167.257259,184.056505,117.892889,183.047629,-0.000752,-1.613430,32.000000,-235.826743,183.815464,-0.023066,31.307911,0.653159,354855.587519,0.922997,20.147789,1.029226,3.746646,6.437221,16.111743,197.667989,32.000000,207.040038,211.507247,188.768974,201.275192,32.000000,183.881325,71.399758,87.006831,102.811296,65.253165,56.541237,42.113924,59.167533,30.585272,65.000120,59.634292,44.266168
49.800639,60.225703,186.443895,170.573873,103.465200,92.698215,29.348001,14.181687,183.322966,4.744964,56.974857,50.566341,169.751721,187.450499,167.253772,184.046207,117.889886,183.035557,-0.000751,-1.613452,32.000000,-235.826675,183.804453,-0.023074,31.303702,0.653050,354824.304419,0.918404,20.159571,1.026028,3.744986,9.112629,11.424604,197.664583,32.000000,207.032968,211.504933,188.760943,201.269169,32.000000,183.873137,71.403938,87.005456,102.810319,65.253165,56.554318,42.113924,59.160724,30.585272,65.010152,59.625145,44.259052
49.809947,60.230789,186.322925,170.571435,103.508439,92.685903,29.213012,14.181763,183.312621,4.745071,56.987307,50.564193,169.748703,187.441145,167.250102,184.037345,117.886440,183.027655,-0.000751,-1.613458,32.000000,-235.826675,183.793865,-0.022849,31.300607,0.653108,354789.282660,0.923423,20.164923,1.023570,3.744960,7.903950,60.290202,197.665272,32.000000,207.025938,211.506344,188.755938,201.257397,32.000000,183.869080,71.407599,87.004190,102.807857,65.253165,56.498652,42.113924,59.150277,30.585272,65.018690,59.626316,44.186711
49.813325,60.236568,186.407809,170.569611,103.408986,92.673755,29.252099,14.181833,183.301928,4.744485,57.003050,50.560276,169.745547,187.428993,167.246361,184.025287,117.882848,183.015839,-0.000750,-1.613464,32.000000,-235.826576,183.783600,-0.022820,31.295881,0.652953,354750.146850,0.918608,20.164314,1.021901,3.743805,16.493320,14.474050,197.660257,32.000000,207.021324,211.509169,188.742333,201.245937,32.000000,183.875712,71.411001,87.003165,102.804832,65.253165,56.515269,42.113924,59.142575,30.585272,65.027919,59.638353,44.321267
49.817027,60.244381,186.467315,170.568230,103.324734,92.663274,29.211302,14.181899,183.289427,4.743635,57.023250,50.556833,169.742345,187.415659,167.244054,184.012831,117.880678,183.001489,-0.000750,-1.613450,32.000000,-235.826618,183.769161,-0.022836,31.288822,0.652510,354708.748875,0.922553,20.159766,1.022289,3.740677,13.185370,7.668300,197.653935,32.000000,207.018275,211.508363,188.728514,201.237430,32.000000,183.875687,71.414686,87.002334,102.801846,65.253165,56.558052,42.113924,59.139221,30.585272,65.038969,59.630977,44.283336
49.815312,60.253988,186.313652,170.567244,103.257860,92.651073,29.348404,14.182118,183.278411,4.743078,57.048105,50.551327,169.740174,187.401896,167.241167,183.999649,117.878717,182.990403,-0.000750,-1.613432,32.000000,-235.826518,183.755204,-0.022868,31.278619,0.652719,354673.518295,0.921145,20.162049,1.021307,3.742127,14.869534,26.784329,197.645947,32.000000,207.017161,211.502611,188.719494,201.232945,32.000000,183.866984,71.418284,87.001563,102.798664,65.253165,56.499419,42.113924,59.137257,30.585272,65.052980,59.629974,44.270350
49.807578,60.265151,186.309928,170.566605,103.162703,92.638992,29.321469,14.182135,183.264939,4.742777,57.078624,50.545092,169.738473,187.386308,167.237271,183.985489,117.876650,182.977703,-0.000750,-1.613411,32.000000,-235.826591,183.741759,-0.022899,31.268351,0.652922,354643.575064,0.922271,20.166030,1.017922,3.743044,11.863622,25.818900,197.642291,32.000000,207.008972,211.493565,188.716548,201.233358,32.000000,183.862351,71.421181,87.000425,102.794792,65.253165,56.479506,42.113924,59.140969,30.585272,65.070391,59.629669,44.323321
49.815662,60.280270,186.313088,170.566941,103.029869,92.626720,29.270705,14.182247,183.250568,4.741992,57.113804,50.541211,169.736817,187.369910,167.233432,183.970414,117.874604,182.961913,-0.000750,-1.613424,32.000000,-235.826521,183.725711,-0.022871,31.259707,0.652676,354612.895302,0.917899,20.177413,1.015592,3.740088,7.129683,16.950043,197.641661,32.000000,206.998610,211.487416,188.716762,201.229892,32.000000,183.856996,71.423839,86.998821,102.790645,65.253165,56.483662,42.113924,59.140507,30.585272,65.091652,59.632216,44.334180
49.823737,60.297885,186.340975,170.568280,102.956604,92.614611,29.239844,14.182352,183.235639,4.741742,57.150083,50.534754,169.735517,187.354337,167.228903,183.954864,117.872501,182.942474,-0.000752,-1.613390,32.000000,-235.826338,183.707288,-0.022816,31.255768,0.652913,354588.649809,0.918807,20.196579,1.012741,3.740594,13.035347,9.881311,197.643036,32.000000,206.987859,211.484353,188.719497,201.221368,32.000000,183.853864,71.426561,86.997304,102.785757,65.253165,56.510979,42.113924,59.126789,30.585272,65.116676,59.631666,44.357144
49.807243,60.317395,186.370970,170.570597,102.903434,92.602507,29.228041,14.182558,183.219658,4.741713,57.184356,50.532141,169.735550,187.336729,167.225379,183.938578,117.870450,182.923953,-0.000752,-1.613400,32.000000,-235.826052,183.691345,-0.022797,31.257149,0.652943,354557.615763,0.920151,20.203332,1.008674,3.740050,10.097950,8.542499,197.638650,32.000000,206.981402,211.484755,188.710913,201.213772,32.000000,183.864385,71.430285,86.996156,102.780582,65.253165,56.548227,42.113924,59.132179,30.585272,65.145378,59.633406,44.252522
49.794617,60.338203,186.441758,170.573867,102.897271,92.590245,30.009608,14.182594,183.205334,4.741600,57.210034,50.528208,169.735482,187.321349,167.222280,183.922770,117.868201,182.909894,-0.000751,-1.614575,32.000000,-235.825943,183.676252,-0.022860,31.260919,0.652951,354530.200665,0.920881,20.212589,1.003252,3.740004,29.799910,24.400243,197.631797,32.000000,206.975337,211.481148,188.699816,201.208740,32.000000,183.866810,71.433147,86.994760,102.774099,65.253165,56.560639,42.113924,59.152131,30.585272,65.176978,59.629109,44.042031
49.804538,60.356216,186.346775,170.577221,102.951846,92.578020,29.545300,14.182649,183.191905,4.741449,57.226177,50.526692,169.735519,187.307203,167.219466,183.908469,117.865268,182.895464,-0.000752,-1.616344,32.000000,-235.825840,183.661938,-0.022900,31.266691,0.653151,354521.840781,0.921515,20.249171,0.998131,3.741845,2.069578,7.882848,197.622079,32.000000,206.967875,211.473479,188.690574,201.206457,32.000000,183.864280,71.435342,86.993262,102.765940,65.253165,56.536049,42.113924,59.141571,30.585272,65.206017,59.631262,44.313270
49.801852,60.370316,186.380070,170.579773,102.980183,92.565727,29.221662,14.182721,183.180014,4.741315,57.233770,50.528810,169.735355,187.296655,167.218520,183.897150,117.862392,182.881715,-0.000753,-1.615767,32.000000,-235.825655,183.649324,-0.022858,31.268942,0.653362,354512.448401,0.897696,20.283048,0.994935,3.744215,10.453222,26.816773,197.618307,32.000000,206.954912,211.465360,188.687435,201.209892,32.000000,183.862829,71.438179,86.992294,102.757496,63.253165,56.551272,42.113924,59.146093,30.585272,65.231012,59.630013,44.289059
49.801164,60.380217,186.438557,170.581519,103.077766,92.565890,29.373952,14.182863,183.171213,4.741368,57.234975,50.527622,169.735611,187.289563,167.218141,183.890527,117.860273,182.868707,-0.000754,-1.614033,32.000000,-235.825488,183.637367,-0.022847,31.268549,0.652818,354485.776662,0.911527,20.290792,0.992281,3.741562,15.713726,12.606743,197.619686,32.000000,206.939896,211.461433,188.689397,201.206733,32.000000,183.859483,71.440903,86.991304,102.748144,63.253165,56.600655,42.113924,59.149813,30.585272,65.250469,59.626286,44.280695
49.799625,60.385633,186.355352,170.582451,103.161480,92.557581,29.986550,14.183016,183.163789,4.741265,57.232432,50.529397,169.736569,187.282263,167.217884,183.884694,117.857827,182.857782,-0.000755,-1.612233,32.000000,-235.825327,183.630142,-0.022850,31.265359,0.652831,354462.080949,0.921588,20.307671,0.989833,3.742432,28.419426,9.377737,197.619183,32.000000,206.926754,211.458183,188.690163,201.200033,32.000000,183.860653,71.443419,86.990821,102.737548,63.253165,56.585669,42.113924,59.146364,30.585272,65.260328,59.629964,44.342690
49.801708,60.387529,186.251853,170.581670,103.190628,92.557691,29.415402,14.183040,183.158147,4.741693,57.227846,50.529842,169.736082,187.278090,167.217586,183.883271,117.854108,182.848391,-0.000756,-1.610489,32.000000,-235.825303,183.625718,-0.023115,31.260286,0.653026,354478.357724,0.916850,20.318285,0.986913,3.743659,13.816958,12.752873,197.612027,32.000000,206.917593,211.454847,188.682946,201.192638,32.000000,183.873288,71.445624,86.989349,102.726116,63.253165,56.507049,42.113924,59.148243,30.585272,65.266847,59.631921,44.312243
49.802983,60.388375,186.218871,170.580445,103.205008,92.557916,29.266471,14.183134,183.153111,4.742042,57.224640,50.529201,169.734528,187.273070,167.216603,183.881106,117.850548,182.841737,-0.000756,-1.608743,32.000000,-235.825369,183.623208,-0.023135,31.254958,0.652844,354458.720081,0.898082,20.325294,0.985127,3.742104,22.887629,14.847537,197.602550,32.000000,206.911690,211.445387,188.677714,201.188135,32.000000,183.873676,71.447185,86.988084,102.713353,63.253165,56.493482,42.113924,59.144527,30.585272,65.270942,59.629472,44.278421
49.798090,60.389417,186.180908,170.579050,103.153630,92.545949,29.347038,14.183291,183.150096,4.742049,57.226661,50.529307,169.734125,187.270612,167.216236,183.879040,117.847867,182.837414,-0.000755,-1.607589,32.000000,-235.825239,183.617480,-0.023143,31.250507,0.652653,354465.955549,0.915484,20.325034,0.985209,3.739869,13.804577,7.114886,197.595676,32.000000,206.903048,211.435033,188.678137,201.187370,32.000000,183.868548,71.448978,86.987953,102.700332,63.253165,56.470412,42.113924,59.149056,30.585272,65.273535,59.635452,44.321120
49.800765,60.391898,186.165037,170.577756,103.045988,92.542164,29.213742,14.183540,183.144628,4.741637,57.236329,50.526422,169.734237,187.264741,167.218019,183.876420,117.845873,182.830072,-0.000756,-1.606407,32.000000,-235.824984,183.613573,-0.023066,31.247898,0.652658,354473.587669,0.920121,20.324561,0.986191,3.739111,7.823521,7.820952,197.594335,32.000000,206.889237,211.424025,188.685362,201.190833,32.000000,183.864774,71.450863,86.988498,102.688469,63.253165,56.462342,42.113924,59.149077,30.585272,65.279233,59.630426,44.338142
49.794311,60.399705,186.145365,170.576873,102.963769,92.529997,29.232349,14.183591,183.138790,4.741256,57.250389,50.520551,169.734259,187.258636,167.218879,183.873028,117.844351,182.819354,-0.000757,-1.605244,32.000000,-235.825026,183.610270,-0.023069,31.247764,0.652626,354436.973611,0.917578,20.330667,0.987199,3.738716,16.019714,24.160709,197.597450,32.000000,206.875955,211.416295,188.696907,201.187994,32.000000,183.864450,71.452864,86.989170,102.677251,63.253165,56.442480,42.113924,59.149111,30.585272,65.290043,59.629158,44.242617
49.775451,60.409798,186.215984,170.576461,102.903497,92.517903,29.218914,14.183658,183.133833,4.741253,57.264349,50.517246,169.735420,187.253121,167.218731,183.865567,117.841832,182.813308,-0.000758,-1.605236,32.000000,-235.825075,183.602913,-0.023096,31.248858,0.652586,354426.941749,0.921678,20.330379,0.986348,3.738196,11.487238,12.858444,197.597519,32.000000,206.866063,211.409376,188.703925,201.182970,32.000000,183.867950,71.454494,86.990319,102.667500,63.253165,56.477671,42.113924,59.167594,30.585272,65.305079,59.629295,44.326036
49.764383,60.421076,185.964732,170.576652,102.851713,92.505770,29.442103,14.183705,183.125977,4.742124,57.279495,50.513817,169.735407,187.244496,167.218816,183.858684,117.838412,182.805298,-0.000758,-1.605819,32.000000,-235.824951,183.596409,-0.023083,31.251353,0.652543,354396.746926,0.921121,20.344869,0.983719,3.738286,16.363420,14.229694,197.592509,32.000000,206.861284,211.403793,188.702972,201.178318,32.000000,183.875852,71.456572,86.992241,102.659446,63.253165,56.371025,42.113924,59.189303,30.585272,65.323452,59.632472,44.212317
49.776743,60.432436,185.872431,170.577577,102.768355,92.493527,29.162442,14.183788,183.117811,4.742218,57.292044,50.511190,169.735728,187.237101,167.218057,183.852114,117.835672,182.796944,-0.000759,-1.607567,32.000000,-235.824929,183.591057,-0.023089,31.254766,0.652864,354379.348710,0.921832,20.374488,0.983895,3.741121,12.000555,59.837178,197.581846,32.000000,206.863298,211.391843,188.700576,201.178968,32.000000,183.871454,71.457835,86.994784,102.651884,63.253165,56.304348,42.113924,59.185829,30.585272,65.342064,59.624181,44.272111
49.776972,60.442947,186.012645,170.578762,102.745658,92.481412,29.144116,14.183921,183.111600,4.742046,57.301089,50.507915,169.736085,187.229778,167.215971,183.843050,117.832624,182.791166,-0.000759,-1.608743,32.000000,-235.824721,183.584858,-0.023106,31.258728,0.652212,354359.887107,0.914975,20.397230,0.984212,3.736904,18.882554,19.531978,197.571974,32.000000,206.859331,211.378100,188.701221,201.181601,32.000000,183.869517,71.457958,86.997329,102.644141,63.253165,56.351639,42.113924,59.178401,30.585272,65.359926,59.635501,44.233740
49.758748,60.451869,186.224754,170.580036,102.670724,92.469214,29.905332,14.183797,183.106187,4.742118,57.309600,50.505942,169.736867,187.224063,167.215413,183.835864,117.828800,182.783616,-0.000759,-1.608756,32.000000,-235.824829,183.578835,-0.023113,31.259052,0.651680,354322.812076,0.923403,20.395789,0.983716,3.734122,16.021581,25.158763,197.567501,32.000000,206.850029,211.365928,188.706146,201.182988,32.000000,183.866252,71.457941,87.000070,102.637416,63.253165,56.447427,42.113924,59.194048,30.585272,65.376300,59.634852,44.229778
49.742413,60.459720,186.110137,170.581443,102.687085,92.457120,29.892477,14.183884,183.099676,4.742185,57.317876,50.505318,169.738726,187.219268,167.214419,183.831053,117.824913,182.776927,-0.000760,-1.608752,32.000000,-235.824763,183.573233,-0.023102,31.255838,0.651905,354294.131299,0.923883,20.406062,0.984526,3.736922,9.446470,60.440745,197.569087,32.000000,206.841036,211.359804,188.718870,201.176087,32.000000,183.864159,71.457120,87.003498,102.631745,63.253165,56.432483,42.113924,59.219990,30.585272,65.390445,59.624457,44.215325
49.729366,60.467016,186.279544,170.583023,102.729150,92.444879,29.145970,14.183939,183.095046,4.742247,57.324664,50.501741,169.740084,187.213704,167.212679,183.825383,117.820660,182.770879,-0.000761,-1.608749,32.000000,-235.824764,183.567776,-0.023068,31.250073,0.652611,354277.115401,0.900631,20.433859,0.985425,3.742553,27.842921,10.082283,197.564132,32.000000,206.835552,211.355575,188.725255,201.168641,32.000000,183.867701,71.455822,87.007047,102.626747,63.253165,56.488617,42.113924,59.238322,30.585272,65.403437,59.627820,44.342617
49.726555,60.474214,186.396687,170.584578,102.757861,92.432565,29.165665,14.183881,183.090653,4.742513,57.328962,50.500614,169.740552,187.208887,167.212106,183.817906,117.816562,182.767074,-0.000763,-1.608761,32.000000,-235.824779,183.563367,-0.023057,31.242891,0.652502,354258.582379,0.901245,20.458634,0.986720,3.741478,15.938470,19.348536,197.555500,32.000000,206.833385,211.349542,188.726256,201.162782,32.000000,183.873773,71.454582,87.010638,102.622468,63.253165,56.594357,42.113924,59.256633,30.585272,65.416375,59.628509,44.310629
49.733691,60.480548,186.469453,170.585914,102.792690,92.428366,29.895529,14.183855,183.085985,4.742796,57.331565,50.498158,169.740852,187.202370,167.212011,183.812463,117.813654,182.761412,-0.000764,-1.608740,32.000000,-235.824859,183.559439,-0.023074,31.236056,0.653153,354236.577005,0.924490,20.479450,0.988630,3.745866,11.613130,60.451615,197.545613,32.000000,206.833654,211.338779,188.727115,201.161450,32.000000,183.869135,71.453063,87.015097,102.618629,63.253165,56.652302,42.113924,59.252583,30.585272,65.428687,59.633593,44.312683
49.738736,60.485912,186.533705,170.586985,102.787761,92.424301,29.948824,14.183857,183.080508,4.743415,57.332809,50.496706,169.741079,187.196481,167.211752,183.807288,117.810582,182.755104,-0.000764,-1.608729,32.000000,-235.824973,183.557394,-0.023082,31.230491,0.653573,354207.195698,0.923817,20.489559,0.991254,3.748434,16.182659,60.454410,197.541056,32.000000,206.826336,211.328068,188.732903,201.164082,32.000000,183.866043,71.451936,87.020515,102.615113,63.253165,56.688150,42.113924,59.251735,30.585272,65.439794,59.624762,44.309235
49.736893,60.490199,186.649044,170.587741,102.843241,92.412084,29.187137,14.183918,183.075729,4.743624,57.329530,50.498042,169.740920,187.192822,167.212053,183.803259,117.806555,182.746969,-0.000764,-1.607581,32.000000,-235.824917,183.552574,-0.023087,31.229561,0.653812,354198.461327,0.901095,20.488499,0.991967,3.749359,10.183895,12.714777,197.539408,32.000000,206.815226,211.318069,188.739897,201.164267,32.000000,183.866497,71.450243,87.025971,102.611617,63.253165,56.765252,42.113924,59.256741,30.585272,65.448613,59.632875,44.367709
49.734314,60.492722,186.681684,170.588464,102.878919,92.424157,29.166848,14.184048,183.072824,4.743621,57.322166,50.501933,169.741865,187.190873,167.211274,183.798454,117.802350,182.742672,-0.000764,-1.607572,32.000000,-235.824840,183.549560,-0.022900,31.232819,0.654022,354191.158454,0.899365,20.488636,0.992595,3.750270,14.517780,9.960673,197.540243,32.000000,206.803043,211.310841,188.750170,201.157715,32.000000,183.870291,71.448050,87.031347,102.607384,63.253165,56.840853,42.113924,59.269154,30.585272,65.455766,59.631607,44.295662
49.738485,60.493573,186.691898,170.588565,102.936843,92.436381,29.187999,14.183998,183.070275,4.743854,57.313491,50.501153,169.742924,187.188191,167.209567,183.795144,117.798658,182.736849,-0.000764,-1.607551,32.000000,-235.824896,183.546630,-0.022902,31.235779,0.654290,354158.000785,0.922761,20.494833,0.993470,3.752728,15.076454,9.755801,197.535462,32.000000,206.796181,211.308422,188.751753,201.149841,32.000000,183.882521,71.445910,87.037303,102.602610,63.253165,56.821562,42.113924,59.268275,30.585272,65.460892,59.628922,44.390453
49.747357,60.492842,186.670072,170.587957,103.030328,92.448457,29.233224,14.183932,183.064986,4.743968,57.302241,50.501109,169.742158,187.185618,167.209677,183.789795,117.795086,182.731206,-0.000763,-1.607507,32.000000,-235.825022,183.542582,-0.022886,31.238955,0.654432,354216.315161,0.923583,20.500027,0.996010,3.753579,16.044213,9.497256,197.527055,32.000000,206.792497,211.303220,188.748560,201.145602,32.000000,183.889045,71.444217,87.043760,102.597439,63.253165,56.842190,42.113924,59.266041,30.585272,65.463625,59.633534,44.259492
49.748703,60.490617,186.604173,170.586553,103.052587,92.460548,29.895082,14.184082,183.060674,4.744298,57.287641,50.500393,169.741437,187.178187,167.209096,183.783523,117.792570,182.725595,-0.000764,-1.607490,32.000000,-235.824887,183.539545,-0.022890,31.240619,0.654429,354267.963107,0.922952,20.496557,0.997445,3.753470,28.570597,6.555591,197.518016,32.000000,206.789583,211.294161,188.745005,201.145606,32.000000,183.885161,71.442849,87.050364,102.592379,63.253165,56.818967,42.113924,59.265015,30.585272,65.463136,59.636672,44.347900
49.731975,60.486486,186.557748,170.584805,103.124701,92.472804,29.884512,14.184252,183.058241,4.744568,57.267779,50.502817,169.740281,187.175753,167.207922,183.778460,117.789223,182.715597,-0.000765,-1.606894,32.000000,-235.824626,183.534910,-0.022923,31.241328,0.654287,354313.279874,0.921463,20.486633,0.998829,3.752362,28.515884,11.795304,197.515406,32.000000,206.779399,211.282283,188.745839,201.151121,32.000000,183.881879,71.441046,87.056001,102.586960,63.253165,56.798787,42.113924,59.284143,30.585272,65.460812,59.633633,44.316278
49.729695,60.480696,186.417181,170.582536,103.210674,92.485018,29.147633,14.184256,183.057961,4.744426,57.243580,50.508673,169.737679,187.174025,167.206526,183.775226,117.785375,182.711492,-0.000766,-1.605154,32.000000,-235.824694,183.529078,-0.022918,31.241506,0.654139,354360.670517,0.901148,20.483014,0.999171,3.750935,11.772682,14.715577,197.515634,32.000000,206.767289,211.273009,188.750480,201.150591,32.000000,183.880525,71.438711,87.061673,102.582259,63.253165,56.744043,42.113924,59.297995,30.585272,65.456365,59.631085,44.219140
49.736887,60.473117,186.331692,170.579683,103.357631,92.497285,29.491444,14.184196,183.055427,4.744509,57.218368,50.511222,169.736001,187.173358,167.204862,183.772804,117.782832,182.709276,-0.000767,-1.605168,32.000000,-235.824714,183.529330,-0.022871,31.242584,0.654284,354420.040315,0.901909,20.496216,0.998645,3.751264,22.825324,14.099042,197.513702,32.000000,206.758275,211.266739,188.757525,201.145028,32.000000,183.884692,71.435550,87.068050,102.578011,63.253165,56.678073,42.113924,59.295232,30.585272,65.449504,59.634331,44.185684
49.745748,60.463620,186.330710,170.576187,103.434282,92.509594,29.911632,14.184035,183.052713,4.744702,57.193067,50.512616,169.734220,187.171041,167.203072,183.772876,117.779129,182.703781,-0.000768,-1.604004,32.000000,-235.824921,183.528061,-0.022863,31.244387,0.653740,354505.758179,0.914041,20.477756,1.002586,3.746348,12.095737,14.101141,197.503013,32.000000,206.754297,211.264696,188.755385,201.138196,32.000000,183.899994,71.431395,87.074945,102.574536,63.253165,56.660603,42.113924,59.295410,30.585272,65.438473,59.627801,44.213124
49.738763,60.452993,186.454332,170.572010,103.447486,92.521850,29.944485,14.184048,183.052083,4.744853,57.165554,50.513469,169.731200,187.170120,167.202913,183.770462,117.775462,182.700724,-0.000768,-1.604029,32.000000,-235.824843,183.524479,-0.022876,31.246636,0.653740,354505.758179,0.914041,20.477756,1.002586,3.746348,13.466939,7.407642,197.492175,32.000000,206.753049,211.259646,188.747446,201.134896,32.000000,183.905313,71.427470,87.083029,102.572110,63.253165,56.728187,42.113924,59.300107,30.585272,65.426308,59.628066,44.265141
49.727524,60.441245,186.525773,170.567250,103.450376,92.534143,29.165791,14.184056,183.051855,4.745126,57.136760,50.513437,169.728068,187.168507,167.202952,183.769276,117.771740,182.696098,-0.000767,-1.604051,32.000000,-235.824756,183.520583,-0.022888,31.246610,0.653661,354541.473049,0.901121,20.459077,1.004159,3.745661,1.540993,12.779614,197.483822,32.000000,206.750681,211.252483,188.738881,201.134138,32.000000,183.901049,71.423743,87.091744,102.570043,63.253165,56.786702,42.113924,59.316003,30.585272,65.412742,59.632157,44.312096
49.727013,60.428646,186.355357,170.561952,103.546832,92.546232,29.240268,14.184062,183.049082,4.745234,57.106713,50.516758,169.724960,187.166327,167.202571,183.769797,117.768311,182.693232,-0.000767,-1.602839,32.000000,-235.824801,183.520117,-0.022876,31.243597,0.654094,354587.090596,0.900366,20.455689,1.006640,3.748673,9.516137,12.493067,197.482132,32.000000,206.743493,211.243337,188.735218,201.137249,32.000000,183.899043,71.419451,87.100607,102.568314,63.253165,56.745155,42.113924,59.331915,30.585272,65.397502,59.633859,44.343571
49.738470,60.415463,186.280229,170.556161,103.628264,92.558389,29.896906,14.184128,183.045539,4.745209,57.076863,50.518836,169.721571,187.162442,167.200810,183.770945,117.763469,182.695905,-0.000766,-1.602738,32.000000,-235.824832,183.518723,-0.022916,31.238076,0.654486,354634.403601,0.924728,20.455587,1.008570,3.750956,8.309835,7.318309,197.482763,32.000000,206.735479,211.239061,188.738392,201.133216,32.000000,183.901190,71.414147,87.108931,102.566227,63.253165,56.664633,42.113924,59.324876,30.585272,65.380939,59.631253,44.205053
49.739405,60.401234,186.371510,170.549924,103.770949,92.570558,29.296012,14.184056,183.041934,4.744933,57.050035,50.519130,169.717229,187.157030,167.197561,183.768601,117.758930,182.691672,-0.000767,-1.602730,32.000000,-235.824929,183.513479,-0.023043,31.231949,0.654162,354671.937193,0.922473,20.443516,1.010888,3.747568,15.490321,12.635006,197.478416,32.000000,206.730484,211.237967,188.740502,201.125307,32.000000,183.905967,71.408143,87.117277,102.563889,63.253165,56.691824,42.113924,59.324651,30.585272,65.363301,59.627270,44.152009
49.724687,60.387456,186.485691,170.543323,103.811797,92.582786,29.976514,14.184186,183.040279,4.744937,57.027769,50.519398,169.712056,187.153493,167.194892,183.767056,117.755106,182.683580,-0.000767,-1.602711,32.000000,-235.824868,183.509112,-0.023147,31.226598,0.654005,354703.522136,0.902071,20.418461,1.016767,3.745194,28.334210,16.423425,197.468893,32.000000,206.729726,211.238812,188.734009,201.117259,32.000000,183.916905,71.402098,87.126220,102.563178,60.253165,56.778707,42.113924,59.338656,30.585272,65.345409,59.635186,44.331759
49.717002,60.374524,186.407804,170.536540,103.776171,92.595068,29.152602,14.184253,183.035185,4.744779,57.008633,50.517667,169.707046,187.148438,167.191994,183.763211,117.752121,182.678242,-0.000765,-1.603273,32.000000,-235.824955,183.504365,-0.023172,31.222365,0.654423,354740.409857,0.920641,20.403264,1.019664,3.746959,6.701116,6.217453,197.461315,32.000000,206.733029,211.233682,188.726416,201.114747,32.000000,183.913282,71.395953,87.135529,102.563359,60.253165,56.776357,42.113924,59.355197,30.585272,65.328088,59.635865,44.270717
49.708464,60.362834,186.292883,170.529758,103.779772,92.599147,29.213351,14.184155,183.030252,4.744683,56.993156,50.516599,169.702386,187.138799,167.187765,183.755675,117.749284,182.673685,-0.000764,-1.604055,32.000000,-235.825133,183.497265,-0.023162,31.219122,0.655073,354787.402836,0.900120,20.404736,1.020352,3.750364,15.992904,10.164201,197.455600,32.000000,206.731322,211.226989,188.719487,201.115074,32.000000,183.911094,71.389980,87.144658,102.564331,60.253165,56.720130,42.113924,59.375870,30.585272,65.313369,59.628696,44.171011
49.714360,60.353040,186.393818,170.523437,103.717392,92.603346,29.853129,14.184065,183.021543,4.744147,56.980204,50.516017,169.698261,187.130552,167.184223,183.746926,117.745585,182.663744,-0.000763,-1.605819,32.000000,-235.825083,183.490755,-0.023170,31.219391,0.655113,354829.506581,0.925808,20.399771,1.021268,3.749377,6.304658,7.849783,197.455032,32.000000,206.725444,211.219370,188.716647,201.117431,32.000000,183.910113,71.383522,87.152460,102.565784,60.253165,56.747755,42.113924,59.384972,30.585272,65.300402,59.626266,44.206741
49.732328,60.344742,186.424763,170.517671,103.652987,92.607461,29.174782,14.184129,183.011539,4.743853,56.967938,50.512373,169.694836,187.119805,167.179648,183.736620,117.742050,182.654061,-0.000763,-1.607560,32.000000,-235.824971,183.479866,-0.023202,31.220404,0.654981,354841.579093,0.924069,20.396932,1.022338,3.747709,6.644557,12.145181,197.457765,32.000000,206.718337,211.218056,188.723404,201.112452,32.000000,183.908928,71.375894,87.159292,102.567441,60.253165,56.782757,42.113924,59.373186,30.585272,65.289359,59.628873,44.303953
49.730448,60.337668,186.398043,170.512284,103.641428,92.607317,29.328981,14.184310,183.001721,4.743230,56.959672,50.510111,169.691281,187.106328,167.173874,183.722700,117.738709,182.644178,-0.000762,-1.609310,32.000000,-235.824803,183.468047,-0.023205,31.220479,0.655187,354848.528281,0.904165,20.381026,1.022184,3.749295,7.647522,60.323224,197.454880,32.000000,206.715167,211.219185,188.726812,201.107301,32.000000,183.913429,71.368582,87.166610,102.570102,60.253165,56.749680,42.113924,59.371395,30.585272,65.280415,59.626886,44.172918
49.722404,60.331552,186.546563,170.507098,103.632482,92.615308,29.365449,14.184258,182.984494,4.742780,56.953234,50.508489,169.685960,187.089534,167.167932,183.707722,117.735196,182.628982,-0.000763,-1.611037,32.000000,-235.824843,183.454291,-0.023169,31.220000,0.655044,354848.046550,0.924841,20.354106,1.021966,3.748563,7.972145,9.727588,197.446804,32.000000,206.714368,211.217912,188.722558,201.103055,32.000000,183.923822,71.360819,87.173049,102.572809,60.253165,56.840170,42.113924,59.386241,30.585272,65.273491,59.629532,44.326623
49.718920,60.326465,186.504134,170.502240,103.624674,92.623313,29.281145,14.184346,182.969061,4.743269,56.943992,50.506271,169.680211,187.072166,167.160735,183.690334,117.731860,182.612132,-0.000764,-1.612789,32.000000,-235.824699,183.441821,-0.023136,31.217454,0.654982,354846.254956,0.919999,20.348980,1.021477,3.748167,16.714265,12.291093,197.436054,32.000000,206.717634,211.208324,188.717249,201.102631,32.000000,183.919558,71.352625,87.178739,102.574252,60.253165,56.889376,42.113924,59.396441,30.585272,65.267520,59.630623,44.099624
49.712203,60.320274,186.326110,170.497432,103.608478,92.623276,29.225645,14.184272,182.953439,4.743200,56.933273,50.505995,169.675808,187.057422,167.154357,183.676763,117.727936,182.598868,-0.000763,-1.614534,32.000000,-235.824684,183.424962,-0.023131,31.214271,0.655530,354880.992342,0.919084,20.351199,1.019098,3.751761,2.518440,9.191505,197.431059,32.000000,206.714415,211.198062,188.714345,201.105554,32.000000,183.915026,71.344420,87.184135,102.574786,60.253165,56.791223,42.113924,59.411554,30.585272,65.261221,59.629787,44.305200
49.715242,60.313168,186.177870,170.492473,103.630250,92.623415,29.444991,14.184250,182.937530,4.743362,56.923190,50.502312,169.671189,187.039836,167.148586,183.657211,117.723216,182.582632,-0.000762,-1.614552,32.000000,-235.824629,183.410532,-0.023120,31.209254,0.655557,354913.904184,0.921868,20.349726,1.015900,3.751170,22.808678,22.016240,197.428793,32.000000,206.706540,211.189074,188.712506,201.106660,32.000000,183.911087,71.335276,87.189132,102.574506,60.253165,56.719880,42.113924,59.419006,30.585272,65.253303,59.632148,44.062280
49.720563,60.305336,186.138119,170.487162,103.632733,92.631470,29.226473,14.184369,182.920760,4.743377,56.912907,50.499764,169.666581,187.025256,167.142021,183.638098,117.719353,182.565599,-0.000762,-1.614558,32.000000,-235.824578,183.393691,-0.023100,31.205229,0.655215,354917.547526,0.923741,20.350495,1.014681,3.748096,29.869170,10.251076,197.427162,32.000000,206.699134,211.183674,188.714944,201.100994,32.000000,183.913461,71.325509,87.193421,102.573395,60.253165,56.635693,42.113924,59.421440,30.585272,65.243783,59.633338,44.163454
49.724301,60.297603,186.048444,170.481329,103.723115,92.631517,29.283134,14.184419,182.905523,4.742728,56.899740,50.497491,169.662544,187.008760,167.135879,183.621058,117.715359,182.551764,-0.000760,-1.614554,32.000000,-235.824577,183.378722,-0.023066,31.201417,0.654880,354915.434931,0.916782,20.340239,1.013107,3.744885,11.037485,8.254085,197.419763,32.000000,206.694083,211.179008,188.711811,201.094465,32.000000,183.922273,71.315995,87.197539,102.571903,60.253165,56.625292,42.113924,59.418795,30.585272,65.234316,59.633869,44.051789
49.727741,60.289184,185.972435,170.475199,103.760448,92.631501,29.193282,14.184359,182.889629,4.742202,56.886806,50.497597,169.657738,186.992960,167.131209,183.603817,117.711958,182.537414,-0.000762,-1.614545,32.000000,-235.824565,183.363956,-0.023087,31.196824,0.654834,354939.897419,0.923589,20.326894,1.010364,3.743685,27.978507,16.481285,197.413455,32.000000,206.690654,211.173156,188.705961,201.090907,32.000000,183.927668,71.308154,87.201762,102.569795,60.253165,56.559358,42.113924,59.427744,30.585272,65.224361,59.631380,44.318259
49.734312,60.280352,185.965163,170.468696,103.868562,92.631391,30.008408,14.184313,182.873970,4.741400,56.869840,50.500244,169.652529,186.975477,167.125812,183.586896,117.709314,182.521411,-0.000761,-1.614543,32.000000,-235.824684,183.348495,-0.023098,31.194331,0.654616,354934.875691,0.921707,20.315286,1.008994,3.741600,6.744354,8.528282,197.406941,32.000000,206.691908,211.161553,188.700467,201.092055,32.000000,183.918655,71.300320,87.206460,102.565939,60.253165,56.555785,42.113924,59.425791,30.585272,65.213373,59.624880,44.158612
