OSU 80 Ton Compressor Load Stand
49.733645,60.271382,185.904744,170.461745,103.894126,92.631192,29.170082,14.184363,182.858547,4.741111,56.848871,50.501451,169.647527,186.962117,167.120161,183.571052,117.706900,182.507134,-0.000761,-1.614535,32.000000,-235.824655,183.335153,-0.023155,31.192901,0.654449,354928.333004,0.924453,20.303300,1.006829,3.739813,12.357018,60.107624,197.404161,32.000000,206.686342,211.149142,188.698358,201.098334,32.000000,183.914436,71.292601,87.211071,102.559787,60.253165,56.522446,42.113924,59.428057,30.585272,65.202041,59.630436,44.138436
49.743058,60.259527,185.830827,170.454105,103.821913,92.635409,29.302108,14.184439,182.842760,4.741443,56.828967,50.500394,169.642487,186.945356,167.115763,183.556119,117.704121,182.491016,-0.000760,-1.614545,32.000000,-235.824580,183.318117,-0.023170,31.191380,0.654386,354916.803728,0.899189,20.287660,1.003267,3.739172,8.590525,23.620712,197.400359,32.000000,206.679637,211.140580,188.698678,201.100609,32.000000,183.908573,71.285456,87.215510,102.552000,60.253165,56.474787,42.113924,59.432148,30.585272,65.187898,59.632738,44.357144
49.764366,60.247826,185.804907,170.445809,103.816313,92.647737,29.305389,14.184497,182.826733,4.741254,56.813102,50.498141,169.637152,186.927838,167.110895,183.540511,117.702314,182.473480,-0.000759,-1.614532,32.000000,-235.824498,183.301987,-0.023133,31.189363,0.654245,354910.374183,0.925021,20.279380,1.000142,3.738008,20.121955,13.820567,197.397112,32.000000,206.672573,211.137544,188.700211,201.097748,32.000000,183.909145,71.278585,87.220071,102.542584,60.253165,56.445975,42.113924,59.414573,30.585272,65.172422,59.630161,44.156264
49.769716,60.236988,185.658387,170.437155,103.775038,92.647941,29.292066,14.184506,182.810469,4.741246,56.802178,50.494763,169.630777,186.910747,167.105294,183.524153,117.699518,182.460176,-0.000758,-1.614584,32.000000,-235.824462,183.284700,-0.023046,31.187141,0.653974,354910.523404,0.920675,20.257773,0.996669,3.735814,8.093798,10.501800,197.388366,32.000000,206.669867,211.138487,188.691888,201.095044,32.000000,183.914002,71.271953,87.224595,102.531996,60.253165,56.354930,42.113924,59.403191,30.585272,65.157103,59.636770,44.219213
49.759519,60.227722,185.674799,170.428439,103.772434,92.647973,29.374719,14.184514,182.793909,4.741087,56.795259,50.490676,169.623689,186.894068,167.099747,183.506746,117.695974,182.445048,-0.000759,-1.614586,32.000000,-235.824448,183.266442,-0.023053,31.184363,0.653759,354931.817758,0.920233,20.223997,0.991674,3.733694,15.381647,28.231740,197.378899,32.000000,206.668999,211.133523,188.682585,201.094026,32.000000,183.909893,71.265250,87.228849,102.520034,60.253165,56.350151,42.113924,59.412250,30.585272,65.145107,59.632285,44.126404
49.749294,60.221753,185.579107,170.420404,103.694700,92.647910,29.229755,14.184470,182.776136,4.741234,56.791949,50.485320,169.617672,186.874429,167.093717,183.485865,117.693604,182.425961,-0.000758,-1.615178,32.000000,-235.824463,183.248385,-0.023066,31.181550,0.653329,354920.582467,0.920518,20.207619,0.989309,3.730349,7.835733,6.472490,197.369721,32.000000,206.669844,211.123450,188.674852,201.095809,32.000000,183.899318,71.258342,87.232682,102.507621,60.253165,56.292719,42.113924,59.429475,30.585272,65.136217,59.632197,44.049221
49.737309,60.217642,185.617011,170.413159,103.642527,92.639769,29.158650,14.184399,182.756863,4.741232,56.791477,50.480431,169.611361,186.853657,167.087709,183.466166,117.690796,182.406397,-0.000757,-1.615726,32.000000,-235.824426,183.227935,-0.023144,31.176762,0.653536,354922.508399,0.918113,20.208915,0.986982,3.731443,10.169851,12.890774,197.364819,32.000000,206.665261,211.112136,188.673233,201.102273,32.000000,183.889516,71.251466,87.236544,102.494935,60.253165,56.298403,42.113924,59.444308,30.585272,65.130202,59.633298,44.314151
49.715170,60.214886,185.768361,170.406774,103.637572,92.627528,29.378667,14.184459,182.737191,4.740753,56.791902,50.473594,169.604273,186.831993,167.082181,183.445974,117.687374,182.388178,-0.000757,-1.615743,32.000000,-235.824283,183.210450,-0.023053,31.171767,0.653443,354926.064246,0.922859,20.213537,0.981947,3.730286,3.302970,8.448788,197.359921,32.000000,206.660510,211.104254,188.673984,201.103964,32.000000,183.878618,71.244800,87.240619,102.482695,60.253165,56.380665,42.113924,59.475485,30.585272,65.126830,59.627761,44.166389
49.711438,60.212982,185.891878,170.401319,103.585544,92.615303,29.442729,14.184633,182.720506,4.740148,56.792777,50.471039,169.598806,186.810734,167.075371,183.426953,117.683271,182.368391,-0.000756,-1.615756,32.000000,-235.824064,183.193286,-0.023008,31.163924,0.653727,354902.763225,0.925263,20.221844,0.977165,3.731947,9.815705,10.260800,197.352893,32.000000,206.655876,211.097579,188.675981,201.102550,32.000000,183.874365,71.238038,87.244751,102.470631,60.253165,56.437007,42.113924,59.490418,30.585272,65.125277,59.630456,44.180182
49.710064,60.211292,185.901082,170.396865,103.568024,92.603073,29.185961,14.184570,182.700262,4.739642,56.796122,50.464854,169.593285,186.791179,167.067876,183.409291,117.678611,182.350564,-0.000757,-1.615743,32.000000,-235.824140,183.174384,-0.023022,31.155092,0.654412,354873.639902,0.918655,20.242033,0.973516,3.736653,11.397371,13.654097,197.340598,32.000000,206.654920,211.094875,188.674431,201.098969,32.000000,183.875879,71.230197,87.248043,102.458954,60.253165,56.468525,42.113924,59.497700,30.585272,65.123919,59.631853,44.181062
49.713325,60.210602,185.977553,170.392326,103.518117,92.590990,29.177861,14.184507,182.679894,4.738882,56.803503,50.460927,169.588028,186.770848,167.062133,183.391457,117.674266,182.333929,-0.000756,-1.615773,32.000000,-235.824219,183.155536,-0.023017,31.144331,0.654861,354833.696080,0.916606,20.243996,0.969940,3.739419,13.691770,10.529746,197.328163,32.000000,206.657418,211.087718,188.672041,201.098850,32.000000,183.868461,71.222671,87.252262,102.447507,60.253165,56.493293,42.113924,59.506387,30.585272,65.123371,59.629010,44.148267
49.715424,60.211072,186.096249,170.387810,103.553279,92.578820,29.203907,14.184510,182.658022,4.738562,56.814005,50.458490,169.583830,186.751276,167.057085,183.373013,117.671811,182.314944,-0.000756,-1.617497,32.000000,-235.824190,183.137991,-0.023026,31.135593,0.654998,354793.699312,0.924572,20.243730,0.967681,3.739707,16.600958,14.823502,197.316886,32.000000,206.658051,211.079292,188.670975,201.100258,32.000000,183.857865,71.216222,87.257323,102.436642,60.253165,56.574254,42.113924,59.506365,30.585272,65.124255,59.630476,44.133080
49.710022,60.212861,186.011754,170.383423,103.502973,92.566535,29.909083,14.184721,182.636398,4.738511,56.824507,50.453981,169.579662,186.729980,167.052696,183.352592,117.668183,182.296147,-0.000756,-1.618076,32.000000,-235.823927,183.117845,-0.022997,31.127199,0.655304,354751.640628,0.924640,20.239660,0.965569,3.741000,28.580573,6.195404,197.309379,32.000000,206.652206,211.071135,188.675956,201.104452,32.000000,183.844709,71.210047,87.261286,102.425639,60.253165,56.569433,42.113924,59.520075,30.585272,65.127981,59.629561,44.173285
49.692868,60.216505,186.069542,170.379834,103.434193,92.554255,29.167433,14.184764,182.618728,4.738321,56.835178,50.449945,169.575002,186.710454,167.047483,183.333221,117.663841,182.278599,-0.000755,-1.618662,32.000000,-235.823740,183.097225,-0.023028,31.121459,0.655700,354708.118133,0.923652,20.237954,0.960655,3.743230,20.830884,12.457864,197.305410,32.000000,206.643239,211.067348,188.685398,201.103342,32.000000,183.832069,71.204339,87.264806,102.414751,60.253165,56.538553,42.113924,59.540628,30.585272,65.133491,59.629768,44.179888
49.681379,60.220681,185.986469,170.376519,103.481078,92.542080,29.164794,14.184850,182.599704,4.738265,56.843453,50.446302,169.571280,186.689151,167.042305,183.315894,117.660414,182.259435,-0.000756,-1.619248,32.000000,-235.823638,183.076452,-0.023272,31.117617,0.655629,354673.503181,0.901867,20.245343,0.956986,3.741937,9.370092,19.560623,197.299002,32.000000,206.635254,211.065573,188.691945,201.099926,32.000000,183.822796,71.199468,87.268850,102.404173,60.253165,56.566012,42.113924,59.567545,30.585272,65.140291,59.633239,44.100065
49.686915,60.224449,185.819920,170.373480,103.631398,92.529679,29.149147,14.184798,182.579006,4.737467,56.846951,50.448632,169.568116,186.669709,167.037303,183.295482,117.657170,182.239124,-0.000756,-1.619229,32.000000,-235.823822,183.059738,-0.023324,31.113948,0.656032,354649.804963,0.925036,20.266772,0.954515,3.744391,11.534052,60.117042,197.288866,32.000000,206.631616,211.065559,188.696734,201.096560,32.000000,183.817000,71.194993,87.272859,102.394073,60.253165,56.453426,42.113924,59.574340,30.585272,65.147878,59.633564,44.067856
49.689345,60.226864,185.828655,170.370714,103.746531,92.525451,29.926595,14.184763,182.560808,4.737337,56.843971,50.449678,169.564884,186.654233,167.032690,183.276181,117.654416,182.224363,-0.000758,-1.620383,32.000000,-235.823790,183.043512,-0.023331,31.113406,0.655949,354621.295432,0.925243,20.282863,0.950501,3.743585,28.636129,14.650629,197.277843,32.000000,206.631824,211.059415,188.701334,201.098510,32.000000,183.804437,71.191316,87.277140,102.383656,60.253165,56.406743,42.113924,59.582188,30.585272,65.152576,59.626266,44.143425
49.681562,60.224474,185.886374,170.367100,103.800180,92.525310,29.267958,14.184758,182.547771,4.737147,56.837504,50.448929,169.561693,186.638805,167.028339,183.261420,117.651117,182.206580,-0.000758,-1.620010,32.000000,-235.823711,183.029636,-0.023306,31.111911,0.655431,354580.471142,0.925512,20.280889,0.945859,3.739816,16.562041,6.732294,197.267397,32.000000,206.626542,211.050294,188.706170,201.102748,32.000000,183.791517,71.188336,87.281222,102.372653,60.253165,56.486206,42.113924,59.594581,30.585272,65.152687,59.631302,44.224789
49.680632,60.220039,185.801921,170.362506,103.753198,92.525331,29.160162,14.184903,182.534954,4.736657,56.832068,50.445803,169.557733,186.625092,167.025172,183.247744,117.648051,182.187848,-0.000758,-1.619449,32.000000,-235.823503,183.015931,-0.023290,31.109044,0.655410,354570.140950,0.901384,20.280786,0.942880,3.739809,16.737611,7.576780,197.259551,32.000000,206.616469,211.041484,188.713713,201.105643,32.000000,183.776181,71.185795,87.285030,102.362239,60.253165,56.415631,42.113924,59.611645,30.585272,65.149022,59.632511,44.306154
49.686385,60.215169,185.789768,170.357261,103.759810,92.525328,29.831594,14.184913,182.518563,4.736617,56.830101,50.444495,169.553924,186.609844,167.022147,183.233570,117.644068,182.175433,-0.000759,-1.619456,32.000000,-235.823491,183.002064,-0.023332,31.104558,0.655685,354577.337147,0.921820,20.286467,0.939274,3.741557,8.729580,60.373804,197.258394,32.000000,206.604936,211.036491,188.725652,201.103067,32.000000,183.764979,71.183669,87.289202,102.352078,60.253165,56.396135,42.113924,59.614347,30.585272,65.142399,59.631597,44.064848
49.686382,60.211476,185.701865,170.351697,103.683007,92.525320,29.135641,14.184891,182.502759,4.736561,56.831220,50.443254,169.550086,186.593355,167.017596,183.218025,117.640634,182.161947,-0.000760,-1.619488,32.000000,-235.823380,182.986068,-0.023356,31.100283,0.655520,354578.032856,0.925236,20.282994,0.935064,3.739927,15.501273,60.033302,197.252172,32.000000,206.595139,211.032808,188.731126,201.098681,32.000000,183.760355,71.181983,87.292993,102.341369,60.253165,56.363078,42.113924,59.623177,30.585272,65.138280,59.624358,44.177761
49.685704,60.210273,185.680324,170.346293,103.658335,92.525444,29.148732,14.184998,182.485097,4.736405,56.833953,50.440298,169.544721,186.576815,167.013285,183.200269,117.636163,182.145550,-0.000760,-1.619991,32.000000,-235.823188,182.970420,-0.023331,31.095434,0.655507,354574.881913,0.904285,20.272160,0.934226,3.739249,11.321951,16.628859,197.241462,32.000000,206.587945,211.025275,188.732337,201.093333,32.000000,183.755939,71.180005,87.296541,102.329526,60.253165,56.288523,42.113924,59.634943,30.585272,65.136525,59.630397,44.114225
49.689667,60.210751,185.606733,170.340743,103.684969,92.517384,29.164499,14.185167,182.467781,4.736706,56.836061,50.437633,169.539474,186.562128,167.008934,183.184674,117.632320,182.130384,-0.000760,-1.620501,32.000000,-235.823029,182.953121,-0.023203,31.090748,0.655356,354576.387625,0.925876,20.268469,0.932422,3.737480,8.467720,26.529937,197.228609,32.000000,206.585567,211.011955,188.733929,201.094691,32.000000,183.741677,71.177909,87.301095,102.317026,60.253165,56.308111,42.113924,59.640912,30.585272,65.137159,59.634183,44.185317
49.693148,60.211971,185.532580,170.335210,103.718465,92.509253,29.133340,14.185271,182.454074,4.736249,56.838574,50.435989,169.534087,186.548379,167.004500,183.166056,117.628438,182.115225,-0.000761,-1.620508,32.000000,-235.822986,182.936410,-0.023180,31.085545,0.655405,354583.160896,0.925473,20.267969,0.930522,3.737098,11.086159,18.521227,197.217387,32.000000,206.576995,210.998627,188.736296,201.099177,32.000000,183.725879,71.176785,87.306299,102.304574,60.253165,56.219641,42.113924,59.643473,30.585272,65.140208,59.627476,44.170864
49.686433,60.212993,185.504215,170.329856,103.808854,92.509206,29.149499,14.185226,182.437608,4.735809,56.841004,50.436601,169.529303,186.534025,167.001261,183.152360,117.624413,182.097355,-0.000761,-1.620510,32.000000,-235.822907,182.923212,-0.023224,31.079615,0.655197,354556.763693,0.924812,20.264338,0.928474,3.735318,9.717585,19.547123,197.210393,32.000000,206.565479,210.985913,188.736835,201.100018,32.000000,183.712026,71.176123,87.311034,102.291042,60.253165,56.203124,42.113924,59.658210,30.585272,65.142838,59.632433,44.047460
49.691442,60.214122,185.451598,170.324965,103.781692,92.509455,29.151962,14.185098,182.425663,4.735917,56.841798,50.437094,169.525402,186.522728,166.997894,183.139795,117.620422,182.085081,-0.000761,-1.620535,32.000000,-235.823035,182.909890,-0.023249,31.072023,0.655011,354531.310395,0.925651,20.261949,0.926467,3.733565,30.470112,18.560271,197.209171,32.000000,206.552283,210.978456,188.738027,201.093562,32.000000,183.701766,71.175726,87.315598,102.276100,60.253165,56.148301,42.113924,59.667947,30.585272,65.145577,59.626316,44.338142
49.700424,60.214680,185.385895,170.320000,103.719962,92.501574,29.131512,14.184968,182.414658,4.735242,56.843316,50.435879,169.521479,186.512727,166.994413,183.130445,117.616093,182.074289,-0.000761,-1.620535,32.000000,-235.823231,182.893533,-0.023239,31.065866,0.655144,354544.213043,0.925278,20.269933,0.923548,3.733498,13.787593,13.817991,197.204516,32.000000,206.542771,210.974837,188.732500,201.087168,32.000000,183.699293,71.175343,87.320382,102.261442,60.253165,56.129886,42.113924,59.668258,30.585272,65.147963,59.635324,44.113491
49.715868,60.215059,185.429551,170.314890,103.709196,92.493432,29.162545,14.185055,182.403344,4.735337,56.844829,50.436404,169.516643,186.502997,166.990991,183.117074,117.611826,182.062882,-0.000761,-1.620563,32.000000,-235.823142,182.881688,-0.023221,31.060238,0.655109,354549.724707,0.925102,20.265868,0.922771,3.732063,28.480043,10.399585,197.196885,32.000000,206.536402,210.967670,188.724329,201.081691,32.000000,183.696056,71.174923,87.325142,102.246742,60.253165,56.090660,42.113924,59.658186,30.585272,65.149531,59.628223,44.131099
49.727127,60.215653,185.532917,170.309562,103.716563,92.501421,29.188586,14.184923,182.391783,4.735217,56.844001,50.436837,169.511619,186.493168,166.987357,183.106651,117.607807,182.054155,-0.000762,-1.620571,32.000000,-235.823257,182.870518,-0.023232,31.055599,0.654896,354521.342235,0.925490,20.257112,0.922906,3.730067,5.915488,9.134676,197.186205,32.000000,206.531603,210.954974,188.715960,201.080171,32.000000,183.684720,71.174694,87.329729,102.230755,60.253165,56.162589,42.113924,59.656155,30.585272,65.151563,59.629305,44.181869
49.743818,60.216082,185.778210,170.302737,103.716747,92.509652,29.667871,14.184758,182.379688,4.734143,56.840827,50.437462,169.504556,186.479615,166.983108,183.094172,117.601784,182.038248,-0.000763,-1.620602,32.000000,-235.823447,182.860172,-0.023305,31.048528,0.654892,354487.348746,0.924110,20.241482,0.922742,3.729786,9.712281,12.864724,197.179629,32.000000,206.514632,210.936121,188.710057,201.085595,32.000000,183.661684,71.175524,87.335385,102.207704,60.253165,56.292605,42.113924,59.644233,30.585272,65.153887,59.637537,44.350981
49.738117,60.215972,185.816036,170.299067,103.732798,92.509804,29.906902,14.184817,182.374069,4.733760,56.839655,50.437319,169.500590,186.474221,166.980453,183.089354,117.598722,182.033624,-0.000765,-1.620601,32.000000,-235.823389,182.853176,-0.023283,31.044817,0.655193,354518.284343,0.923137,20.230407,0.923368,3.731020,14.772377,11.388448,197.178572,32.000000,206.505020,210.928344,188.708164,201.083879,32.000000,183.654642,71.175540,87.337414,102.195365,60.253165,56.326590,42.113924,59.646990,30.585272,65.154753,59.631095,44.170424
49.724431,60.215878,185.892394,170.291542,103.798898,92.520138,29.922226,14.184881,182.363866,4.733932,56.838981,50.437016,169.494113,186.464974,166.974192,183.081054,117.593204,182.018902,-0.000763,-1.620599,32.000000,-235.823459,182.840155,-0.023148,31.038546,0.655859,354549.558202,0.907970,20.213539,0.923210,3.734699,2.822544,11.154995,197.178471,32.000000,206.487219,210.915014,188.701901,201.075576,32.000000,183.648275,71.175379,87.342095,102.170932,60.253165,56.384551,42.113924,59.666892,30.585272,65.156108,59.628892,44.171818
49.709318,60.215947,185.835487,170.285757,103.706266,92.532478,29.329602,14.184913,182.354686,4.734009,56.840239,50.436232,169.489323,186.456799,166.970547,183.075274,117.589149,182.011524,-0.000764,-1.620585,32.000000,-235.823375,182.831942,-0.023117,31.033922,0.656104,354559.190334,0.900828,20.219337,0.924476,3.735888,16.550316,9.899703,197.171850,32.000000,206.478322,210.908680,188.691404,201.068196,32.000000,183.653535,71.175519,87.345303,102.153576,60.253165,56.363401,42.113924,59.691677,30.585272,65.157329,59.632934,44.099478
49.709081,60.216051,185.798903,170.281897,103.725528,92.540729,29.188563,14.184901,182.349909,4.733854,56.842107,50.435556,169.485651,186.451447,166.967617,183.070159,117.585372,182.007611,-0.000764,-1.620577,32.000000,-235.823298,182.827954,-0.023104,31.031161,0.656687,354617.278167,0.900739,20.233426,0.924271,3.738452,9.478884,9.746384,197.164513,32.000000,206.475040,210.898378,188.684289,201.066443,32.000000,183.650629,71.175929,87.347389,102.141936,60.253165,56.324806,42.113924,59.703855,30.585272,65.158269,59.635924,44.102339
49.718895,60.218181,185.739899,170.274537,103.847910,92.552902,29.158842,14.184834,182.343626,4.733461,56.842694,50.439224,169.478526,186.443974,166.961652,183.063647,117.577767,181.996715,-0.000765,-1.620576,32.000000,-235.823326,182.823751,-0.023075,31.028701,0.656898,354682.245239,0.919369,20.249160,0.925459,3.738444,7.473705,16.106166,197.153287,32.000000,206.463151,210.876142,188.670148,201.067458,32.000000,183.641865,71.176304,87.351286,102.119899,60.253165,56.279241,42.113924,59.698188,30.585272,65.161988,59.629974,44.058539
49.716824,60.219220,185.749198,170.269724,103.858435,92.553054,29.600419,14.185012,182.338910,4.733138,56.838504,50.441114,169.473442,186.438063,166.957622,183.060865,117.571483,181.991929,-0.000768,-1.620582,32.000000,-235.823206,182.818067,-0.023020,31.029121,0.656922,354720.780740,0.923899,20.249509,0.927715,3.737726,8.078305,16.242226,197.152350,32.000000,206.446219,210.859706,188.665429,201.071452,32.000000,183.628272,71.176543,87.353371,102.104272,60.253165,56.280716,42.113924,59.708675,30.585272,65.165422,59.626965,44.329044
49.706695,60.218843,185.897566,170.265152,103.898847,92.565237,29.236261,14.185017,182.337090,4.732803,56.830558,50.443173,169.469861,186.436852,166.954034,183.057224,117.566640,181.985493,-0.000770,-1.620549,32.000000,-235.823120,182.814624,-0.023010,31.029051,0.656785,354776.544895,0.924767,20.241467,0.931084,3.735801,18.209962,31.508767,197.158510,32.000000,206.427379,210.846197,188.668723,201.066983,32.000000,183.626296,71.176962,87.355950,102.090218,60.253165,56.360449,42.113924,59.723522,30.585272,65.167370,59.631567,44.144085
49.702769,60.217398,185.859991,170.262014,103.910747,92.573420,29.141949,14.185217,182.335600,4.732387,56.824593,50.445958,169.467027,186.434495,166.951286,183.056395,117.562952,181.981611,-0.000770,-1.620559,32.000000,-235.822930,182.811556,-0.023003,31.029194,0.656828,354791.043208,0.911017,20.244653,0.935509,3.736144,9.892071,15.873713,197.156963,32.000000,206.418549,210.838198,188.669331,201.064373,32.000000,183.626635,71.177346,87.357450,102.081059,60.253165,56.376428,42.113924,59.736180,30.585272,65.166098,59.626335,44.049735
49.721842,60.211795,185.823494,170.255478,103.999557,92.589935,29.913877,14.185234,182.332428,4.731330,56.812258,50.451943,169.461537,186.432061,166.946927,183.053545,117.556003,181.980998,-0.000771,-1.620575,32.000000,-235.822880,182.807925,-0.023049,31.028717,0.657435,354852.146160,0.922691,20.254776,0.937850,3.739890,22.394084,23.427452,197.147833,32.000000,206.406849,210.826993,188.667307,201.058908,32.000000,183.632183,71.178780,87.360995,102.064697,60.253165,56.321826,42.113924,59.737179,30.585272,65.160942,59.633102,44.103073
49.742129,60.205832,185.826917,170.250220,104.064938,92.602226,29.363591,14.185259,182.330733,4.730898,56.799487,50.457121,169.456477,186.432594,166.943804,183.052768,117.551608,181.981134,-0.000772,-1.620590,32.000000,-235.822851,182.806727,-0.023048,31.029516,0.657436,354891.082818,0.925836,20.257400,0.940027,3.739429,8.626719,16.228423,197.138101,32.000000,206.400909,210.811381,188.663182,201.060129,32.000000,183.629473,71.180701,87.363068,102.053307,60.253165,56.317051,42.113924,59.717172,30.585272,65.154325,59.623532,44.093462
49.751709,60.198822,185.804261,170.244619,104.084281,92.614522,29.244648,14.185214,182.329235,4.730914,56.787043,50.460452,169.452285,186.431797,166.940786,183.051571,117.548179,181.979546,-0.000773,-1.620576,32.000000,-235.822828,182.804539,-0.023028,31.030781,0.657226,354947.259633,0.901712,20.232026,0.946740,3.737261,14.787364,60.292319,197.134231,32.000000,206.386423,210.796510,188.665424,201.063881,32.000000,183.622063,71.182348,87.365070,102.042667,60.253165,56.314222,42.113924,59.708303,30.585272,65.146121,59.630869,44.155971
49.750156,60.190801,185.736156,170.238627,104.060584,92.626964,29.339460,14.185222,182.326581,4.731428,56.777753,50.463471,169.447356,186.433118,166.938552,183.051583,117.543318,181.977898,-0.000773,-1.620581,32.000000,-235.822852,182.800238,-0.023060,31.034771,0.657045,354981.335963,0.918307,20.205039,0.951189,3.735805,18.279720,60.326593,197.136649,32.000000,206.367731,210.781023,188.669946,201.066379,32.000000,183.617120,71.184202,87.366333,102.032887,60.253165,56.273198,42.113924,59.709305,30.585272,65.135702,59.632492,44.164921
49.754247,60.184354,185.756675,170.232130,104.064280,92.635097,29.656973,14.185248,182.324467,4.731544,56.768728,50.468131,169.443221,186.433607,166.935167,183.049889,117.539857,181.974737,-0.000774,-1.620586,32.000000,-235.822935,182.796250,-0.023072,31.038122,0.656916,355019.489536,0.921952,20.188105,0.954000,3.734631,14.051069,6.985468,197.143436,32.000000,206.350059,210.768501,188.673243,201.061570,32.000000,183.613883,71.186318,87.366896,102.022714,60.253165,56.261704,42.113924,59.716437,30.585272,65.126747,59.632413,44.184144
49.768760,60.178561,185.757559,170.225628,104.028377,92.635126,29.499408,14.185198,182.320591,4.731513,56.760132,50.467715,169.438982,186.431671,166.930905,183.046458,117.536104,181.973828,-0.000774,-1.620568,32.000000,-235.822985,182.793417,-0.023123,31.044115,0.656745,355067.238045,0.919108,20.181692,0.958220,3.733378,9.859189,7.102588,197.139510,32.000000,206.337209,210.757924,188.666350,201.057705,32.000000,183.618294,71.189321,87.367310,102.012973,60.253165,56.265804,42.113924,59.704557,30.585272,65.118977,59.628027,44.181796
49.768046,60.173167,185.605260,170.219052,103.963830,92.639110,29.486269,14.185094,182.318998,4.731247,56.753242,50.468022,169.433003,186.430820,166.927398,183.044305,117.531452,181.971984,-0.000775,-1.620589,32.000000,-235.823099,182.790914,-0.023098,31.050327,0.656723,355093.854846,0.909250,20.171006,0.960452,3.733484,2.289245,11.825389,197.131690,32.000000,206.327442,210.743356,188.656916,201.055419,32.000000,183.617600,71.191770,87.367050,102.003409,60.253165,56.185965,42.113924,59.703157,30.585272,65.112114,59.631548,44.103219
49.766266,60.167915,185.630505,170.212337,103.923932,92.651445,29.185412,14.184971,182.317105,4.731353,56.745718,50.470650,169.427081,186.429891,166.923672,183.044311,117.527743,181.970719,-0.000774,-1.620608,32.000000,-235.823218,182.788605,-0.023056,31.057428,0.656414,355083.743636,0.913800,20.150181,0.963852,3.732413,2.254810,25.954985,197.124048,32.000000,206.322068,210.724822,188.643753,201.057979,32.000000,183.609269,71.194741,87.367819,101.995408,60.253165,56.159192,42.113924,59.706297,30.585272,65.105529,59.637881,44.153403
49.772227,60.162598,185.607261,170.205496,103.934743,92.663547,29.833850,14.184938,182.313001,4.731011,56.736544,50.473872,169.421467,186.430199,166.920079,183.042368,117.523723,181.970159,-0.000774,-1.620605,32.000000,-235.823357,182.787655,-0.023055,31.062700,0.655898,355100.982528,0.914248,20.145527,0.967785,3.729406,12.776876,60.387890,197.122004,32.000000,206.308130,210.705384,188.637222,201.061668,32.000000,183.596696,71.197715,87.367578,101.986686,60.253165,56.171976,42.113924,59.708959,30.585272,65.098853,59.633937,44.057658
49.786551,60.156792,185.721171,170.198582,103.871093,92.675884,29.170330,14.184865,182.310109,4.730543,56.726743,50.478510,169.415682,186.430705,166.915881,183.041444,117.518509,181.967782,-0.000772,-1.620608,32.000000,-235.823461,182.788111,-0.023014,31.067862,0.655919,355149.804946,0.923819,20.142119,0.971003,3.730047,10.216890,9.069729,197.124778,32.000000,206.293624,210.687088,188.635499,201.060839,32.000000,183.594284,71.199903,87.366891,101.976959,60.253165,56.176743,42.113924,59.695823,30.585272,65.091764,59.631489,44.127724
49.802580,60.150936,185.664879,170.191569,103.829729,92.688146,29.270067,14.184917,182.309928,4.730651,56.718046,50.481160,169.409958,186.431959,166.909557,183.041763,117.512986,181.966164,-0.000773,-1.620595,32.000000,-235.823223,182.788477,-0.023039,31.073870,0.655745,355193.037312,0.903726,20.130627,0.974806,3.729133,14.869554,7.129796,197.125966,32.000000,206.278688,210.673585,188.634398,201.052608,32.000000,183.592917,71.201541,87.365989,101.966952,60.253165,56.191184,42.113924,59.678775,30.585272,65.083942,59.633642,44.206521
49.803008,60.145470,185.529500,170.184434,103.785695,92.692471,29.275823,14.184823,182.310138,4.730540,56.711192,50.482713,169.404197,186.432633,166.905330,183.042979,117.506678,181.965216,-0.000771,-1.620562,32.000000,-235.823248,182.789494,-0.023029,31.078133,0.655845,355232.866723,0.924099,20.109989,0.979096,3.730348,10.424924,24.257054,197.116386,32.000000,206.268230,210.664017,188.621907,201.045036,32.000000,183.600330,71.202732,87.365202,101.956423,60.253165,56.128561,42.113924,59.671110,30.585272,65.076927,59.632256,44.297936
49.796684,60.140615,185.540652,170.177508,103.753883,92.692723,29.245911,14.184666,182.306976,4.730392,56.706689,50.484424,169.397762,186.436199,166.900481,183.042496,117.501768,181.964605,-0.000772,-1.621119,32.000000,-235.823346,182.788105,-0.022934,31.079872,0.655015,355292.845930,0.920572,20.081629,0.989930,3.725267,16.735788,19.724981,197.106925,32.000000,206.262314,210.649082,188.608457,201.042662,32.000000,183.591748,71.204259,87.363920,101.946969,60.253165,56.087190,42.113924,59.682205,30.585272,65.070467,59.624703,44.176880
49.789878,60.136677,185.555382,170.171211,103.778340,92.692592,29.221036,14.184483,182.307798,4.730317,56.703680,50.489505,169.392989,186.436930,166.895503,183.041183,117.497250,181.966496,-0.000772,-1.620522,32.000000,-235.823496,182.789275,-0.022881,31.081282,0.655015,355292.845930,0.920572,20.081629,0.989930,3.725267,11.233974,9.617857,197.101446,32.000000,206.258070,210.630443,188.594909,201.043831,32.000000,183.577598,71.205247,87.363413,101.937154,60.253165,56.092743,42.113924,59.682965,30.585272,65.064930,59.628715,44.339976
49.779344,60.133407,185.387329,170.165504,103.782550,92.692618,29.316706,14.184285,182.307663,4.730194,56.701566,50.490843,169.387694,186.439544,166.890361,183.041869,117.491857,181.967092,-0.000773,-1.619372,32.000000,-235.823667,182.788543,-0.022850,31.082665,0.655073,355300.918906,0.921633,20.083320,0.994602,3.725964,23.359009,11.932045,197.099122,32.000000,206.247110,210.611168,188.588479,201.047504,32.000000,183.563328,71.206959,87.362231,101.926324,60.253165,56.009430,42.113924,59.701903,30.585272,65.060689,59.629650,44.153183
49.791840,60.130555,185.345919,170.160352,103.868926,92.692618,29.233272,14.184276,182.309042,4.729976,56.699613,50.495737,169.381539,186.442592,166.885871,183.041605,117.486122,181.965045,-0.000773,-1.619375,32.000000,-235.823739,182.791885,-0.022888,31.084598,0.655154,355308.293409,0.922545,20.086429,0.999855,3.726769,30.552083,25.786246,197.099856,32.000000,206.236294,210.595004,188.585002,201.043439,32.000000,183.557289,71.208359,87.360697,101.915013,60.253165,55.951115,42.113924,59.694256,30.585272,65.057328,59.637026,44.164555
49.798755,60.127538,185.371920,170.155452,103.891713,92.692560,29.309811,14.184223,182.309009,4.730048,56.697706,50.499722,169.377796,186.447444,166.879751,183.046076,117.480219,181.965807,-0.000772,-1.619383,32.000000,-235.823900,182.795402,-0.022800,31.087100,0.654799,355320.939611,0.919740,20.094067,1.005479,3.724182,18.425005,19.286709,197.095414,32.000000,206.228078,210.584217,188.581167,201.036157,32.000000,183.555180,71.209254,87.359327,101.903909,60.253165,55.981471,42.113924,59.677948,30.585272,65.053794,59.629669,44.065215
49.784193,60.124345,185.354944,170.150597,103.836949,92.700591,29.299061,14.183982,182.311373,4.730308,56.696133,50.503558,169.373736,186.451547,166.875186,183.048720,117.475280,181.968835,-0.000772,-1.619385,32.000000,-235.824128,182.799328,-0.022786,31.090475,0.654490,355319.601662,0.922104,20.078277,1.010420,3.722416,16.191051,9.661666,197.085558,32.000000,206.222442,210.575709,188.567571,201.027787,32.000000,183.561797,71.210384,87.357768,101.893072,60.253165,55.928814,42.113924,59.691339,30.585272,65.050039,59.629482,44.196689
49.763164,60.120949,185.334995,170.145594,103.790172,92.708648,29.201015,14.183882,182.313419,4.730336,56.692507,50.508023,169.368814,186.453436,166.870474,183.053641,117.471463,181.970041,-0.000771,-1.619384,32.000000,-235.824246,182.804114,-0.022783,31.093205,0.654415,355320.986013,0.919548,20.068101,1.016617,3.722421,23.969730,7.673103,197.077508,32.000000,206.216880,210.559461,188.554188,201.024306,32.000000,183.553987,71.211257,87.356217,101.881094,60.253165,55.924987,42.113924,59.718496,30.585272,65.046013,59.630781,44.343938
49.765963,60.117321,185.334503,170.140249,103.777464,92.708617,29.679348,14.183712,182.317147,4.730442,56.685817,50.512086,169.364566,186.459349,166.865040,183.058343,117.468050,181.973126,-0.000771,-1.618204,32.000000,-235.824483,182.808338,-0.022803,31.097495,0.654527,355367.161572,0.920253,20.079983,1.022734,3.723169,21.224990,7.234930,197.072207,32.000000,206.210385,210.542571,188.543123,201.022039,32.000000,183.543218,71.213342,87.354873,101.869553,60.253165,55.898063,42.113924,59.725291,30.585272,65.041472,59.627515,44.330365
49.766762,60.112458,185.134899,170.134811,103.773821,92.708688,29.359305,14.183697,182.321644,4.730519,56.676792,50.517198,169.359699,186.464139,166.861408,183.064830,117.463525,181.976183,-0.000770,-1.616419,32.000000,-235.824504,182.814999,-0.022778,31.104324,0.654715,355414.957749,0.923843,20.098365,1.027020,3.724341,8.033465,7.207434,197.068465,32.000000,206.197729,210.525299,188.537623,201.024189,32.000000,183.533227,71.214392,87.353317,101.858369,60.253165,55.827612,42.113924,59.723711,30.585272,65.035728,59.629246,44.114811
49.751153,60.106978,185.060019,170.129076,103.807196,92.716753,29.879856,14.183664,182.324480,4.730673,56.670008,50.519795,169.355149,186.468025,166.858086,183.069771,117.459039,181.980192,-0.000768,-1.614683,32.000000,-235.824433,182.821852,-0.022710,31.110553,0.654583,355414.540778,0.908889,20.091840,1.031633,3.724122,7.397442,60.393248,197.066401,32.000000,206.187821,210.515667,188.536284,201.016488,32.000000,183.525298,71.216167,87.351985,101.847674,60.253165,55.707483,42.113924,59.735680,30.585272,65.028924,59.633829,44.325449
49.742262,60.101703,185.161665,170.123252,103.862582,92.728972,29.461118,14.183453,182.330005,4.730510,56.667031,50.521673,169.350520,186.471957,166.853002,183.075126,117.455218,181.983224,-0.000768,-1.614588,32.000000,-235.824663,182.829557,-0.022685,31.116688,0.653883,355416.387014,0.918769,20.086148,1.037346,3.720051,10.281702,6.081468,197.057514,32.000000,206.180401,210.510935,188.526963,201.007856,32.000000,183.521251,71.218099,87.350579,101.835918,60.253165,55.768458,42.113924,59.760306,30.585272,65.021208,59.629197,44.200505
49.743024,60.097449,185.115591,170.117546,103.770016,92.733067,29.471887,14.183555,182.336721,4.730660,56.668618,50.524294,169.345102,186.477064,166.848608,183.080700,117.451228,181.986065,-0.000768,-1.614489,32.000000,-235.824601,182.838669,-0.022693,31.123311,0.653786,355460.005556,0.903140,20.096836,1.043390,3.719713,11.796664,12.006504,197.048311,32.000000,206.177085,210.508019,188.512903,200.998374,32.000000,183.522007,71.220248,87.348987,101.825418,60.253165,55.728752,42.113924,59.761071,30.585272,65.015662,59.624703,44.158759
49.738999,60.095256,185.044418,170.112478,103.814181,92.733114,29.352940,14.183551,182.343004,4.730969,56.670651,50.527839,169.340077,186.485609,166.844750,183.089051,117.448188,181.993813,-0.000765,-1.614454,32.000000,-235.824589,182.847471,-0.022723,31.130675,0.654113,355513.223065,0.916264,20.100773,1.048390,3.722422,13.302437,12.912963,197.039424,32.000000,206.176220,210.499511,188.504265,200.995050,32.000000,183.512157,71.221578,87.348337,101.815283,60.253165,55.649152,42.113924,59.766619,30.585272,65.012066,59.631007,44.162207
49.729883,60.093926,185.136975,170.108065,103.820184,92.733009,29.451121,14.183326,182.347706,4.730865,56.673399,50.533161,169.336635,186.490713,166.841583,183.095024,117.444829,182.000556,-0.000764,-1.614448,32.000000,-235.824811,182.852621,-0.022658,31.139652,0.653861,355530.588111,0.915944,20.095729,1.053483,3.721438,12.202218,13.522187,197.033163,32.000000,206.170308,210.493748,188.499624,200.990874,32.000000,183.500759,71.224249,87.347620,101.805308,60.253165,55.681414,42.113924,59.783599,30.585272,65.010061,59.628705,44.332346
49.722976,60.092865,185.189215,170.103978,103.735479,92.738907,29.346038,14.183233,182.352518,4.730826,56.674380,50.537117,169.332364,186.496527,166.838454,183.100098,117.440620,182.005450,-0.000765,-1.614472,32.000000,-235.824912,182.857901,-0.022638,31.148221,0.653562,355536.192564,0.919733,20.097707,1.059535,3.720308,12.950755,24.351095,197.026468,32.000000,206.159933,210.490335,188.498888,200.989161,32.000000,183.490470,71.226503,87.345815,101.795380,60.253165,55.743983,42.113924,59.798693,30.585272,65.009287,59.634085,44.123175
49.729482,60.091481,185.098149,170.099885,103.765741,92.738774,29.226441,14.183169,182.358346,4.731351,56.673031,50.540869,169.327455,186.505287,166.834129,183.108893,117.436043,182.012198,-0.000764,-1.614480,32.000000,-235.824863,182.864052,-0.022692,31.157306,0.653726,355546.388645,0.916847,20.105823,1.065517,3.722852,8.377651,60.267929,197.022736,32.000000,206.150148,210.490034,188.500240,200.978003,32.000000,183.476751,71.227797,87.343298,101.785698,60.253165,55.669810,42.113924,59.803443,30.585272,65.007810,59.635600,44.290159
49.751098,60.089139,185.147963,170.096221,103.799163,92.738942,29.239531,14.183009,182.367405,4.731628,56.667971,50.545931,169.323222,186.513546,166.829724,183.116695,117.432082,182.018184,-0.000763,-1.612756,32.000000,-235.825106,182.874156,-0.022706,31.166417,0.653806,355580.411558,0.920326,20.111921,1.071627,3.724419,9.893533,9.947986,197.013977,32.000000,206.142536,210.493515,188.492683,200.968661,32.000000,183.471842,71.228972,87.341060,101.776839,60.253165,55.637265,42.113924,59.785218,30.585272,65.005409,59.631223,44.157144
49.747779,60.085287,185.368051,170.092512,103.841996,92.738910,29.277781,14.182883,182.377320,4.731525,56.661282,50.550177,169.318083,186.521148,166.826895,183.125877,117.428758,182.026924,-0.000762,-1.612157,32.000000,-235.825303,182.883747,-0.022722,31.173867,0.653295,355581.753624,0.923955,20.103793,1.078828,3.722101,17.086368,17.179923,197.005019,32.000000,206.140982,210.495732,188.485087,200.959798,32.000000,183.461805,71.230896,87.337963,101.769343,60.253165,55.739476,42.113924,59.785553,30.585272,65.001455,59.627447,44.085905
49.743125,60.080244,185.355025,170.088786,103.933437,92.738826,29.208012,14.182532,182.387687,4.731837,56.653483,50.557525,169.313958,186.535011,166.823349,183.135045,117.427192,182.037399,-0.000760,-1.610420,32.000000,-235.825640,182.897553,-0.022717,31.180177,0.652974,355572.123339,0.923096,20.079055,1.085114,3.721485,10.510247,12.477316,196.995503,32.000000,206.143845,210.490873,188.477248,200.954151,32.000000,183.448439,71.233367,87.335480,101.763129,60.253165,55.782192,42.113924,59.799284,30.585272,64.995310,59.631439,44.232493
49.758958,60.074334,185.242793,170.085071,104.041249,92.738758,29.381257,14.182479,182.398133,4.731534,56.643205,50.565978,169.309630,186.548093,166.819221,183.147348,117.424258,182.048705,-0.000759,-1.608686,32.000000,-235.825769,182.911041,-0.022695,31.186958,0.653442,355575.609762,0.921948,20.078640,1.091835,3.726157,12.503305,17.751949,196.985439,32.000000,206.139968,210.488010,188.472991,200.951651,32.000000,183.432611,71.235397,87.332341,101.756751,60.253165,55.722539,42.113924,59.794551,30.585272,64.987269,59.631980,44.277173
49.784878,60.067162,185.227366,170.081676,104.119039,92.742794,29.177985,14.182267,182.410308,4.731731,56.626934,50.574342,169.305429,186.563536,166.816041,183.159497,117.420232,182.063776,-0.000759,-1.608099,32.000000,-235.826047,182.928453,-0.022685,31.194994,0.653322,355575.727795,0.924232,20.078420,1.097472,3.726244,10.705947,25.966239,196.980116,32.000000,206.133127,210.487693,188.467047,200.942656,32.000000,183.420225,71.236612,87.328596,101.749957,60.253165,55.664330,42.113924,59.767870,30.585272,64.977988,59.630259,44.324129
49.791600,60.058259,185.327103,170.077557,104.190407,92.746584,29.935078,14.182300,182.427333,4.731620,56.605957,50.582714,169.301730,186.580542,166.813138,183.177785,117.418240,182.075900,-0.000758,-1.606331,32.000000,-235.826044,182.947072,-0.022690,31.203314,0.652676,355562.861834,0.918446,20.056106,1.104800,3.722803,28.704184,6.885464,196.979354,32.000000,206.127035,210.492284,188.461178,200.929155,32.000000,183.409922,71.237907,87.325146,101.742368,60.253165,55.695080,42.113924,59.755504,30.585272,64.966824,59.640871,44.341810
49.785730,60.047493,185.261867,170.072660,104.245263,92.750631,29.882614,14.181973,182.447416,4.731699,56.582471,50.591591,169.296680,186.599500,166.809887,183.198672,117.414728,182.092978,-0.000758,-1.604553,32.000000,-235.826436,182.967720,-0.022744,31.211489,0.652171,355559.323852,0.924338,20.022091,1.114683,3.720555,28.481642,7.602196,196.972787,32.000000,206.124893,210.498127,188.445279,200.915229,32.000000,183.407926,71.239594,87.322252,101.734297,60.253165,55.698289,42.113924,59.761737,30.585272,64.953126,59.629600,44.335647
49.800261,60.034732,185.156628,170.066929,104.342272,92.762924,29.150259,14.181974,182.467230,4.731913,56.558473,50.602538,169.290962,186.621596,166.807858,183.220933,117.410712,182.110466,-0.000756,-1.602825,32.000000,-235.826559,182.988542,-0.022763,31.219382,0.652191,355562.551097,0.900843,20.006227,1.121386,3.722056,21.461782,12.481971,196.964879,32.000000,206.126887,210.501068,188.427008,200.902864,32.000000,183.392297,71.241075,87.319346,101.725810,60.253165,55.613626,42.113924,59.755990,30.585272,64.935076,59.633288,44.352815
49.814556,60.021460,185.044576,170.060020,104.540624,92.774984,29.183407,14.181936,182.489239,4.731676,56.531488,50.611009,169.285502,186.644736,166.805774,183.243626,117.409054,182.133591,-0.000756,-1.601097,32.000000,-235.826511,183.011796,-0.022704,31.225717,0.651928,355575.108679,0.902555,20.001540,1.131535,3.721184,28.307142,6.751135,196.953047,32.000000,206.132531,210.502272,188.407958,200.895907,32.000000,183.377641,71.243074,87.316883,101.716269,60.253165,55.535807,42.113924,59.733235,30.585272,64.916466,59.638983,44.251201
49.815601,60.007177,185.028066,170.052574,104.709610,92.787133,29.175978,14.181866,182.511847,4.731265,56.506361,50.617295,169.280278,186.668670,166.804370,183.266497,117.407032,182.156006,-0.000755,-1.600519,32.000000,-235.826445,183.038703,-0.022711,31.231255,0.651370,355604.944308,0.925025,19.973734,1.142344,3.717985,11.962182,9.413770,196.944729,32.000000,206.130347,210.502077,188.395035,200.890958,32.000000,183.364066,71.245177,87.314503,101.706153,60.253165,55.483636,42.113924,59.729741,30.585272,64.896814,59.627348,44.330438
49.811769,59.992290,184.924240,170.044803,104.848587,92.811446,29.889656,14.181682,182.536620,4.731562,56.482498,50.626536,169.273000,186.696227,166.802813,183.292003,117.404222,182.178757,-0.000756,-1.598739,32.000000,-235.826693,183.067982,-0.022915,31.234862,0.650822,355628.779871,0.923770,19.945667,1.152985,3.714669,29.374608,12.347350,196.941435,32.000000,206.126395,210.504942,188.390071,200.877554,32.000000,183.354620,71.247002,87.312134,101.696000,60.253165,55.445434,42.113924,59.729728,30.585272,64.875633,59.629954,44.326623
49.812972,59.977204,184.890842,170.036920,104.996869,92.835943,29.159939,14.181625,182.560219,4.731859,56.460438,50.637346,169.266988,186.724270,166.800628,183.316750,117.401636,182.202341,-0.000755,-1.597759,32.000000,-235.826722,183.094862,-0.022990,31.238249,0.650708,355661.448887,0.924070,19.930302,1.163716,3.714259,9.017680,17.061416,196.940615,32.000000,206.122823,210.512218,188.388334,200.859243,32.000000,183.345772,71.248882,87.310148,101.685546,60.253165,55.367105,42.113924,59.732288,30.585272,64.853944,59.633633,44.248120
49.816428,59.963083,185.017214,170.029347,105.084410,92.844283,29.231314,14.181529,182.585357,4.731939,56.443625,50.642921,169.260212,186.748833,166.796921,183.340017,117.399233,182.226247,-0.000756,-1.596079,32.000000,-235.826849,183.121560,-0.022957,31.240865,0.650542,355744.672993,0.902283,19.919381,1.175362,3.712461,14.617183,15.105195,196.934727,32.000000,206.122280,210.521736,188.378056,200.842098,32.000000,183.350037,71.250428,87.307994,101.673331,60.253165,55.422816,42.113924,59.724195,30.585272,64.833095,59.627230,44.324569
49.818967,59.950330,185.042703,170.021999,105.113316,92.844829,29.392415,14.181520,182.609600,4.731773,56.431158,50.650052,169.253776,186.773747,166.793809,183.366019,117.395867,182.249694,-0.000756,-1.595563,32.000000,-235.826842,183.147713,-0.022799,31.243916,0.650509,355824.252479,0.925045,19.903050,1.187108,3.711701,7.734043,60.349149,196.925927,32.000000,206.126445,210.522381,188.367732,200.828621,32.000000,183.341668,71.252507,87.305967,101.659623,60.253165,55.431507,42.113924,59.723101,30.585272,64.813611,59.631302,44.218259
49.825260,59.939226,184.941602,170.014996,105.173734,92.856807,29.182212,14.181376,182.632519,4.731637,56.425976,50.652762,169.247677,186.799302,166.791222,183.388615,117.394779,182.273060,-0.000757,-1.595063,32.000000,-235.826998,183.172361,-0.022835,31.247504,0.650783,355842.186950,0.922764,19.885353,1.198796,3.713980,10.160191,9.259919,196.916245,32.000000,206.127922,210.521824,188.357151,200.819820,32.000000,183.329490,71.255059,87.303572,101.645157,60.253165,55.391764,42.113924,59.713706,30.585272,64.796021,59.624113,44.319726
49.824767,59.930051,184.897495,170.008457,105.168788,92.860802,29.167037,14.181336,182.654476,4.731977,56.430680,50.655485,169.241389,186.825580,166.788629,183.412544,117.393090,182.298707,-0.000756,-1.593391,32.000000,-235.827112,183.197093,-0.022875,31.250508,0.650741,355833.180940,0.917629,19.869972,1.211266,3.714302,7.187132,28.425761,196.912766,32.000000,206.123561,210.520944,188.348597,200.817328,32.000000,183.318100,71.258988,87.300833,101.630438,60.253165,55.310365,42.113924,59.710263,30.585272,64.782522,59.637694,44.360519
49.815178,59.926746,184.971204,170.002910,105.078700,92.860639,29.180782,14.181366,182.674725,4.732058,56.446356,50.655978,169.235849,186.844566,166.784762,183.433468,117.391601,182.322469,-0.000755,-1.592224,32.000000,-235.827203,183.218190,-0.022926,31.253008,0.650385,355864.086448,0.924203,19.852356,1.221426,3.711804,9.326804,16.763095,196.914155,32.000000,206.118318,210.523497,188.346115,200.803941,32.000000,183.310176,71.263702,87.298665,101.616003,60.253165,55.306890,42.113924,59.717512,30.585272,64.774591,59.630249,44.276293
49.808742,59.928529,185.098395,169.998479,105.024912,92.860540,29.160564,14.181345,182.693919,4.732322,56.466944,50.657927,169.231149,186.862045,166.780214,183.452362,117.391545,182.341208,-0.000755,-1.592230,32.000000,-235.827254,183.237154,-0.022850,31.256743,0.650220,355872.013360,0.924711,19.843690,1.233072,3.710956,17.021731,17.241632,196.913533,32.000000,206.115277,210.529327,188.338268,200.787844,32.000000,183.307289,71.267843,87.296458,101.600986,60.253165,55.381578,42.113924,59.722823,30.585272,64.773096,59.635904,44.272918
49.807589,59.934236,185.041351,169.995058,104.928582,92.860602,29.855264,14.181369,182.710043,4.732673,56.489867,50.657839,169.225350,186.879344,166.775464,183.471500,117.389630,182.357845,-0.000754,-1.592242,32.000000,-235.827253,183.255545,-0.022836,31.262398,0.650473,355877.292611,0.924461,19.850308,1.243787,3.713149,16.778353,60.401604,196.906487,32.000000,206.115363,210.536154,188.322419,200.770876,32.000000,183.318093,71.272290,87.292784,101.584813,60.253165,55.387340,42.113924,59.729200,30.585272,64.778914,59.633318,44.301311
49.821251,59.942702,185.074024,169.992545,104.824048,92.860660,29.942337,14.181366,182.727167,4.732644,56.511519,50.659530,169.220827,186.894672,166.771552,183.488538,117.389376,182.373280,-0.000754,-1.593388,32.000000,-235.827298,183.273775,-0.022799,31.269260,0.650814,355883.456940,0.925237,19.858753,1.251115,3.716183,9.520794,18.875653,196.897587,32.000000,206.119308,210.536325,188.307024,200.760546,32.000000,183.310898,71.278056,87.289810,101.569898,60.253165,55.332173,42.113924,59.716012,30.585272,64.790702,59.627830,44.316131
49.819834,59.951556,185.163297,169.990940,104.747234,92.860639,29.168336,14.181274,182.746617,4.732962,56.528185,50.664582,169.218293,186.913670,166.766992,183.507006,117.388639,182.392549,-0.000753,-1.593389,32.000000,-235.827350,183.292201,-0.022862,31.275894,0.650565,355895.340288,0.903745,19.865653,1.259488,3.715124,10.404508,28.909728,196.890365,32.000000,206.116779,210.537378,188.291538,200.753077,32.000000,183.304708,71.283629,87.287253,101.555487,60.253165,55.372700,42.113924,59.708697,30.585272,64.802906,59.627319,44.314077
49.822084,59.959124,185.161166,169.990119,104.707187,92.860644,29.185041,14.181252,182.766415,4.732469,56.539961,50.670549,169.215676,186.932413,166.764584,183.527676,117.389202,182.412350,-0.000755,-1.593391,32.000000,-235.827360,183.311393,-0.022839,31.283292,0.650367,355897.071749,0.900866,19.859981,1.265732,3.714761,28.149080,16.885571,196.891875,32.000000,206.107603,210.538929,188.280729,200.748088,32.000000,183.294859,71.289736,87.284890,101.542565,60.253165,55.397532,42.113924,59.707876,30.585272,64.814422,59.622450,44.311950
49.850474,59.965183,185.288629,169.989800,104.713689,92.864628,29.129570,14.181376,182.787114,4.732039,56.546489,50.675589,169.211776,186.951197,166.760602,183.547182,117.389064,182.430208,-0.000756,-1.591630,32.000000,-235.827196,183.329558,-0.022829,31.289631,0.650500,355909.942703,0.924822,19.870301,1.273947,3.716658,11.345827,18.948079,196.897648,32.000000,206.099557,210.543298,188.273998,200.733132,32.000000,183.289221,71.295296,87.281417,101.530192,60.253165,55.412130,42.113924,59.680255,30.585272,64.824134,59.631420,44.238802
