OSU 80 Ton Compressor Load Stand
49.864984,59.969510,185.456723,169.989699,104.788341,92.876921,29.161965,14.181398,182.804906,4.732457,56.552807,50.680604,169.209247,186.971255,166.756484,183.566412,117.387751,182.451974,-0.000757,-1.589876,32.000000,-235.827070,183.350090,-0.022831,31.295280,0.650332,355916.863345,0.924265,19.875540,1.281068,3.716448,10.255796,23.953802,196.896543,32.000000,206.096589,210.549406,188.259224,200.716470,32.000000,183.292027,71.300265,87.278268,101.518496,60.253165,55.506663,42.113924,59.656624,30.585272,64.830153,59.628017,44.363747
49.876455,59.972396,185.487390,169.989421,104.746440,92.889225,29.893875,14.181569,182.823590,4.732057,56.562916,50.687752,169.206313,186.990109,166.755165,183.588340,117.387625,182.469314,-0.000760,-1.590439,32.000000,-235.826912,183.368199,-0.022831,31.300656,0.650243,355920.682210,0.925500,19.852226,1.288136,3.716888,28.810374,10.010187,196.890381,32.000000,206.098338,210.557409,188.242281,200.703776,32.000000,183.298684,71.305051,87.275592,101.508797,60.253165,55.549949,42.113924,59.637171,30.585272,64.834815,59.624299,44.366902
49.893637,59.976078,185.630080,169.988942,104.751171,92.901424,29.141586,14.181726,182.843211,4.732052,56.573317,50.692296,169.203250,187.010799,166.753290,183.607103,117.387777,182.488430,-0.000760,-1.591052,32.000000,-235.826807,183.387974,-0.022813,31.306223,0.650494,355965.748283,0.924309,19.841546,1.297893,3.719177,22.497796,7.228915,196.881674,32.000000,206.103688,210.558703,188.227227,200.693766,32.000000,183.291278,71.310169,87.273362,101.500449,60.253165,55.584258,42.113924,59.617103,30.585272,64.839376,59.629069,44.339682
49.910976,59.980598,185.832355,169.988525,104.785844,92.913465,29.174412,14.181727,182.865489,4.732657,56.582503,50.696815,169.201577,187.032203,166.751182,183.626545,117.388644,182.511355,-0.000762,-1.592790,32.000000,-235.826876,183.406722,-0.022772,31.310975,0.650424,356009.201981,0.901577,19.832569,1.304747,3.718937,13.499273,6.988813,196.880284,32.000000,206.099780,210.558175,188.215495,200.687957,32.000000,183.288967,71.315514,87.270857,101.494062,60.253165,55.728235,42.113924,59.588552,30.585272,64.845100,59.632413,44.329558
49.932123,59.985997,185.809610,169.988433,104.773197,92.925580,29.145214,14.181846,182.885217,4.732862,56.588109,50.704053,169.199226,187.051567,166.750843,183.643906,117.387456,182.529961,-0.000762,-1.593376,32.000000,-235.826724,183.426083,-0.022837,31.315043,0.650579,356048.643987,0.924631,19.818487,1.312011,3.720516,16.371360,7.851526,196.887318,32.000000,206.093245,210.557154,188.213322,200.680257,32.000000,183.283616,71.320177,87.268029,101.488652,60.253165,55.743604,42.113924,59.557903,30.585272,64.852741,59.632393,44.308795
49.937969,59.989633,185.832826,169.988021,104.831185,92.937647,29.144836,14.181739,182.903416,4.732603,56.590203,50.709605,169.197554,187.073797,166.749095,183.664209,117.386946,182.548617,-0.000763,-1.592982,32.000000,-235.826803,183.441547,-0.022843,31.317412,0.650907,356087.722851,0.923369,19.805088,1.320036,3.723276,9.296191,10.988440,196.895381,32.000000,206.087286,210.559779,188.216774,200.665968,32.000000,183.283563,71.323999,87.265355,101.484743,60.253165,55.741035,42.113924,59.532073,30.585272,64.858724,59.627545,44.332052
49.933335,59.992004,185.816284,169.987032,104.884687,92.949819,29.294150,14.181703,182.920190,4.732044,56.589625,50.716662,169.195776,187.089596,166.747114,183.681473,117.386765,182.568020,-0.000763,-1.591244,32.000000,-235.826925,183.455704,-0.022870,31.319871,0.650606,356128.195095,0.923997,19.788635,1.328440,3.721244,11.735136,16.647385,196.892935,32.000000,206.086849,210.564733,188.204338,200.649407,32.000000,183.289405,71.328171,87.261988,101.481710,60.253165,55.731385,42.113924,59.522918,30.585272,64.862977,59.629354,44.293241
49.933336,59.993150,185.633694,169.985480,104.882413,92.966062,29.412848,14.181719,182.937113,4.731986,56.588403,50.724659,169.193063,187.109418,166.745627,183.698400,117.386695,182.584304,-0.000764,-1.591252,32.000000,-235.826878,183.471501,-0.022909,31.320664,0.650639,356176.160078,0.924019,19.786232,1.336186,3.721273,9.397543,8.817495,196.887460,32.000000,206.090746,210.565373,188.188948,200.637579,32.000000,183.294241,71.332075,87.259529,101.481263,60.253165,55.658725,42.113924,59.517755,30.585272,64.865429,59.627801,44.310922
49.942554,59.993109,185.480549,169.983379,104.945179,92.982400,29.406378,14.181593,182.955164,4.732271,56.586459,50.731986,169.190389,187.128212,166.743626,183.714220,117.387746,182.604394,-0.000763,-1.591236,32.000000,-235.827002,183.486790,-0.022911,31.322960,0.650690,356229.498911,0.919530,19.793391,1.343892,3.721287,11.972834,29.216451,196.884530,32.000000,206.098685,210.561291,188.174466,200.630253,32.000000,183.284633,71.336296,87.258130,101.481753,60.253165,55.538343,42.113924,59.495864,30.585272,64.865332,59.629748,44.199551
49.957482,59.993084,185.635529,169.981093,104.924178,92.994551,29.447723,14.181632,182.971971,4.731466,56.586205,50.736385,169.188398,187.147736,166.742063,183.729603,117.388648,182.620292,-0.000763,-1.591242,32.000000,-235.827016,183.504328,-0.022857,31.324620,0.650301,356293.793921,0.915982,19.794535,1.350276,3.717631,10.191800,10.543329,196.888378,32.000000,206.097143,210.554346,188.165022,200.626209,32.000000,183.286205,71.341234,87.257523,101.483270,60.253165,55.592891,42.113924,59.472253,30.585272,64.865251,59.628843,44.278127
49.963210,59.993131,185.751626,169.978521,104.892220,93.006566,29.245387,14.181657,182.987968,4.730950,56.589640,50.740199,169.186273,187.163022,166.741300,183.743624,117.389633,182.634753,-0.000764,-1.592409,32.000000,-235.826951,183.516602,-0.022840,31.326576,0.649847,356348.059577,0.916158,19.784972,1.357015,3.713878,28.222821,9.002733,196.895916,32.000000,206.093548,210.550973,188.162730,200.614784,32.000000,183.282189,71.345649,87.256181,101.486461,60.253165,55.634732,42.113924,59.443573,30.585272,64.865228,59.627142,44.299844
49.961456,59.993749,185.724393,169.975790,104.830156,93.018607,29.288928,14.181752,183.001343,4.730978,56.593263,50.744489,169.184011,187.178886,166.739211,183.755441,117.391230,182.648388,-0.000766,-1.593586,32.000000,-235.826772,183.529256,-0.022907,31.327786,0.650134,356383.725052,0.914691,19.769529,1.362276,3.715870,16.328246,19.075366,196.903315,32.000000,206.090649,210.551003,188.161267,200.599021,32.000000,183.289912,71.350295,87.255849,101.490703,60.253165,55.670957,42.113924,59.434455,30.585272,64.865309,59.632993,44.338142
49.966635,59.995439,185.628523,169.973025,104.772751,93.030969,29.182906,14.181819,183.013573,4.731031,56.597903,50.744024,169.181324,187.193786,166.736472,183.768945,117.392099,182.662492,-0.000767,-1.594744,32.000000,-235.826636,183.539041,-0.022937,31.329491,0.650418,356423.913712,0.921022,19.763661,1.366899,3.717768,12.715906,9.714796,196.901004,32.000000,206.090121,210.553903,188.150038,200.583335,32.000000,183.303594,71.354108,87.255183,101.495504,60.253165,55.598975,42.113924,59.415047,30.585272,64.867700,59.631341,44.232419
49.962703,59.997541,185.765133,169.969789,104.735453,93.043002,29.887395,14.181750,183.023525,4.731798,56.607741,50.744550,169.177876,187.204396,166.735503,183.779237,117.392898,182.672863,-0.000767,-1.596487,32.000000,-235.826688,183.549462,-0.022912,31.329732,0.650429,356469.341818,0.919809,19.766090,1.370586,3.717353,5.900654,60.417609,196.899879,32.000000,206.094055,210.551600,188.138143,200.572162,32.000000,183.306278,71.358561,87.255675,101.501539,60.253165,55.623134,42.113924,59.398930,30.585272,64.870494,59.626758,44.246433
49.950722,60.001171,185.920641,169.966671,104.726307,93.055172,29.875755,14.181680,183.033387,4.732161,56.622595,50.745601,169.175006,187.213595,166.732843,183.788899,117.394977,182.684267,-0.000766,-1.597076,32.000000,-235.826774,183.558690,-0.022939,31.328670,0.650162,356513.876220,0.923172,19.762434,1.375186,3.715050,7.446792,18.653883,196.899289,32.000000,206.098024,210.545254,188.124288,200.565272,32.000000,183.298695,71.363211,87.256633,101.508635,60.253165,55.722143,42.113924,59.398313,30.585272,64.874593,59.632197,44.325963
49.961586,60.007079,185.916150,169.964183,104.821221,93.059418,29.520902,14.181764,183.042878,4.732660,56.642072,50.744139,169.171550,187.220808,166.729743,183.796342,117.395514,182.697149,-0.000766,-1.598840,32.000000,-235.826646,183.565040,-0.023047,31.326938,0.650660,356564.549624,0.901611,19.768595,1.378406,3.718076,18.650493,60.404538,196.905216,32.000000,206.091715,210.536875,188.113416,200.560414,32.000000,183.296383,71.367271,87.257259,101.517135,60.253165,55.761245,42.113924,59.380666,30.585272,64.880904,59.631056,44.311803
49.959985,60.016015,185.913457,169.962839,104.770365,93.071680,29.290092,14.181927,183.048186,4.733161,56.668402,50.740874,169.169273,187.225391,166.727438,183.800571,117.396513,182.704710,-0.000765,-1.600127,32.000000,-235.826511,183.569219,-0.023189,31.324594,0.651334,356619.764432,0.902327,19.784598,1.380748,3.722081,11.758649,16.974285,196.912200,32.000000,206.086554,210.533231,188.106910,200.546766,32.000000,183.291420,71.371105,87.257955,101.527204,60.253165,55.737229,42.113924,59.363319,30.585272,64.893766,59.630259,44.279815
49.950425,60.029575,185.935984,169.963141,104.710418,93.059219,29.243079,14.181896,183.050271,4.733136,56.697993,50.736488,169.168230,187.227033,166.723366,183.801931,117.398724,182.710568,-0.000765,-1.600750,32.000000,-235.826546,183.571872,-0.023181,31.322247,0.651270,356635.066284,0.913011,19.779286,1.385204,3.721182,6.371972,10.327160,196.916896,32.000000,206.082630,210.531088,188.101108,200.532474,32.000000,183.300136,71.374912,87.258220,101.537428,60.253165,55.748306,42.113924,59.352883,30.585272,64.911103,59.635954,44.252669
49.926603,60.044828,185.968167,169.964553,104.622644,93.055093,29.163236,14.181874,183.052768,4.733220,56.727309,50.735451,169.168075,187.228418,166.720288,183.802754,117.401267,182.714001,-0.000766,-1.602515,32.000000,-235.826659,183.573347,-0.023195,31.321217,0.651426,356692.600162,0.920381,19.789874,1.387136,3.721247,6.707583,16.820976,196.915311,32.000000,206.081844,210.530675,188.090707,200.518307,32.000000,183.315497,71.379447,87.258320,101.549977,60.253165,55.768573,42.113924,59.367620,30.585272,64.931938,59.629974,44.303292
49.928695,60.060400,186.009574,169.967058,104.527691,93.055130,29.464155,14.181852,183.054588,4.733246,56.747299,50.740253,169.167022,187.230661,166.717197,183.804558,117.402553,182.717586,-0.000766,-1.601914,32.000000,-235.826710,183.576130,-0.023185,31.319737,0.651593,356663.740943,0.921965,19.813308,1.387194,3.722410,7.282624,12.162349,196.915534,32.000000,206.081437,210.524683,188.081125,200.506726,32.000000,183.316067,71.383015,87.258155,101.563040,60.253165,55.792832,42.113924,59.363366,30.585272,64.955286,59.634449,44.314151
49.937227,60.074917,186.044679,169.970638,104.539485,93.055093,29.204902,14.181900,183.059181,4.733285,56.756571,50.745285,169.168154,187.229879,166.715854,183.809100,117.405101,182.721297,-0.000765,-1.602522,32.000000,-235.826666,183.576870,-0.023206,31.319030,0.651979,356677.958445,0.924970,19.853171,1.385982,3.724831,11.676160,9.591258,196.917297,32.000000,206.079547,210.519150,188.071901,200.500271,32.000000,183.308512,71.387666,87.258617,101.577203,60.253165,55.813035,42.113924,59.346618,30.585272,64.976448,59.628076,44.332566
49.940256,60.083160,186.208268,169.973932,104.524019,93.055075,29.311367,14.181983,183.065331,4.733077,56.761473,50.748022,169.168782,187.231569,166.714562,183.812620,117.407209,182.728132,-0.000765,-1.603886,32.000000,-235.826529,183.577917,-0.023179,31.318190,0.652127,356693.449840,0.915519,19.866581,1.386085,3.725504,16.306015,13.723235,196.925867,32.000000,206.073330,210.513650,188.064726,200.500506,32.000000,183.305579,71.391359,87.258200,101.592165,60.253165,55.891138,42.113924,59.324641,30.585272,64.991685,59.632344,44.281869
49.933852,60.088738,186.197234,169.976700,104.538127,93.055119,29.242583,14.182013,183.071395,4.732680,56.760385,50.751869,169.169331,187.235519,166.714028,183.816644,117.409243,182.730656,-0.000765,-1.605256,32.000000,-235.826442,183.581369,-0.023153,31.317302,0.652163,356700.317620,0.923508,19.872283,1.384975,3.725571,28.293314,17.164588,196.933964,32.000000,206.070251,210.511507,188.062799,200.491715,32.000000,183.303632,71.396029,87.257400,101.608104,60.253165,55.935341,42.113924,59.320308,30.585272,65.002058,59.632865,44.272771
49.948074,60.091807,186.123044,169.978840,104.559778,93.066591,29.167661,14.181900,183.077101,4.732070,56.757992,50.753305,169.170091,187.239894,166.713220,183.820376,117.412917,182.735188,-0.000765,-1.605699,32.000000,-235.826533,183.585532,-0.023118,31.316190,0.652597,356704.785278,0.920112,19.877398,1.385515,3.728621,10.028102,10.267768,196.937072,32.000000,206.068051,210.512862,188.052397,200.482032,32.000000,183.313524,71.399570,87.256228,101.625065,60.253165,55.898963,42.113924,59.297623,30.585272,65.008636,59.637134,44.278788
49.956667,60.092525,186.130584,169.980252,104.576986,93.070625,29.295156,14.182044,183.082455,4.732399,56.754645,50.758937,169.168879,187.243289,166.712110,183.825379,117.415020,182.741592,-0.000764,-1.603929,32.000000,-235.826266,183.590801,-0.023107,31.315065,0.652674,356712.067862,0.922421,19.889591,1.384461,3.728878,17.033187,17.275463,196.936789,32.000000,206.070798,210.518355,188.035325,200.473530,32.000000,183.322161,71.403204,87.255150,101.644192,60.253165,55.867807,42.113924,59.276785,30.585272,65.010169,59.630515,44.339682
49.958554,60.092797,186.356166,169.980866,104.634473,93.074693,29.280096,14.181933,183.086902,4.732397,56.748485,50.760321,169.167767,187.244649,166.712684,183.828270,117.418129,182.747521,-0.000764,-1.605557,32.000000,-235.826374,183.593751,-0.023097,31.315374,0.652415,356744.023767,0.924622,19.877968,1.382543,3.726331,7.558416,9.889328,196.935985,32.000000,206.075794,210.516511,188.023404,200.465919,32.000000,183.319909,71.406607,87.254982,101.664038,60.253165,55.980372,42.113924,59.252888,30.585272,65.011280,59.628282,44.320313
49.950035,60.091552,186.536221,169.981160,104.745590,93.086955,29.203553,14.181931,183.092511,4.732108,56.738803,50.762226,169.167292,187.249137,166.712747,183.830912,117.422082,182.749919,-0.000765,-1.607303,32.000000,-235.826356,183.598683,-0.023074,31.315507,0.652389,356750.475979,0.920466,19.869811,1.382921,3.725841,30.357036,9.024547,196.938774,32.000000,206.074910,210.513208,188.014815,200.463666,32.000000,183.320862,71.408640,87.253147,101.683836,60.253165,56.101472,42.113924,59.251495,30.585272,65.011092,59.630033,44.354869
49.953777,60.088678,186.477534,169.981051,104.778682,93.099138,29.230658,14.181941,183.098062,4.731908,56.727650,50.768527,169.165528,187.256031,166.714204,183.834330,117.424888,182.753340,-0.000765,-1.607305,32.000000,-235.826271,183.602893,-0.023054,31.315647,0.652988,356759.776219,0.920942,19.868134,1.382110,3.730215,22.339362,9.305168,196.946792,32.000000,206.069972,210.512098,188.013015,200.463074,32.000000,183.325570,71.411439,87.250815,101.704731,60.253165,56.117282,42.113924,59.237761,30.585272,65.008720,59.630387,44.268956
49.960797,60.084061,186.486724,169.980454,104.790513,93.111294,29.886155,14.181857,183.103505,4.731762,56.714781,50.771911,169.164525,187.259574,166.714743,183.836431,117.426614,182.757158,-0.000766,-1.607288,32.000000,-235.826352,183.605224,-0.023058,31.315774,0.653657,356803.771360,0.923647,19.875688,1.379086,3.734456,7.800379,14.375321,196.954807,32.000000,206.065884,210.514784,188.018336,200.454597,32.000000,183.326363,71.413739,87.248819,101.727126,60.253165,56.113741,42.113924,59.219339,30.585272,65.002582,59.632984,44.213270
49.970641,60.078357,186.484760,169.979042,104.809313,93.123535,29.315497,14.181869,183.106099,4.731545,56.701191,50.776495,169.163184,187.266008,166.713738,183.841374,117.429179,182.763975,-0.000767,-1.608477,32.000000,-235.826419,183.608911,-0.023111,31.316910,0.653530,356839.775561,0.922829,19.868949,1.377604,3.733002,7.961998,12.390667,196.955387,32.000000,206.064434,210.518355,188.015101,200.445777,32.000000,183.336583,71.414768,87.247279,101.750535,60.253165,56.146888,42.113924,59.192497,30.585272,64.995378,59.631125,44.328897
49.968672,60.072190,186.448701,169.977597,104.842748,93.135781,29.263958,14.181889,183.108253,4.731039,56.689499,50.779272,169.161326,187.269377,166.713833,183.844849,117.431095,182.767885,-0.000768,-1.608468,32.000000,-235.826330,183.613916,-0.023117,31.318989,0.653541,356872.662054,0.902555,19.857084,1.377358,3.732661,11.421887,17.929138,196.953367,32.000000,206.066604,210.519281,188.011478,200.437241,32.000000,183.338386,71.416166,87.244711,101.774872,60.253165,56.114479,42.113924,59.177581,30.585272,64.987291,59.628214,44.306887
49.959324,60.066335,186.464567,169.975798,104.834602,93.148092,29.185145,14.181913,183.109718,4.731329,56.682555,50.778728,169.158564,187.270253,166.712709,183.843552,117.433396,182.776042,-0.000766,-1.608460,32.000000,-235.826245,183.616076,-0.023112,31.319571,0.653472,356901.956543,0.920032,19.841215,1.377436,3.731886,24.286195,8.600855,196.950778,32.000000,206.072307,210.512348,188.007737,200.432676,32.000000,183.333689,71.416896,87.241422,101.798352,60.253165,56.117941,42.113924,59.171817,30.585272,64.978508,59.630013,44.326256
49.945174,60.061562,186.482957,169.973327,104.778060,93.160262,29.806803,14.181616,183.109478,4.731606,56.685202,50.777755,169.156465,187.268772,166.711169,183.841571,117.435461,182.779424,-0.000765,-1.609625,32.000000,-235.826665,183.617268,-0.023127,31.321040,0.653427,356939.459812,0.921799,19.837081,1.377034,3.731312,28.620553,60.338249,196.952076,32.000000,206.067310,210.504954,188.005057,200.430045,32.000000,183.332672,71.417729,87.237969,101.821648,60.253165,56.148530,42.113924,59.171112,30.585272,64.972023,59.623247,44.215105
49.952598,60.060910,186.275886,169.970856,104.720660,93.160354,29.217823,14.181525,183.108671,4.731574,56.694763,50.774670,169.154637,187.266264,166.710925,183.839386,117.438208,182.779912,-0.000764,-1.611418,32.000000,-235.826799,183.614777,-0.023105,31.322672,0.653644,356981.970544,0.924586,19.840878,1.377893,3.732328,11.709761,60.234357,196.958539,32.000000,206.061108,210.500870,188.011348,200.424844,32.000000,183.333195,71.420147,87.234865,101.846681,60.253165,56.072855,42.113924,59.159126,30.585272,64.969457,59.630053,44.222588
49.949973,60.063315,186.112023,169.969091,104.675928,93.160320,29.234429,14.181433,183.107154,4.731941,56.704946,50.772413,169.153517,187.262508,166.708571,183.833517,117.440176,182.779160,-0.000763,-1.612049,32.000000,-235.826952,183.610837,-0.023118,31.324586,0.653909,357028.535652,0.905691,19.850718,1.377139,3.733753,9.153490,10.042011,196.964526,32.000000,206.054688,210.499979,188.020087,200.414520,32.000000,183.335483,71.421868,87.231231,101.871441,60.253165,55.963000,42.113924,59.143431,30.585272,64.971049,59.629620,44.327503
49.931246,60.067481,186.105277,169.968021,104.661094,93.152126,29.275063,14.181331,183.098953,4.731987,56.716022,50.769700,169.151515,187.255599,166.705120,183.825413,117.442708,182.778409,-0.000763,-1.612651,32.000000,-235.826973,183.607109,-0.023169,31.325042,0.653235,357018.348365,0.923797,19.842400,1.374580,3.729053,13.451557,19.920358,196.962734,32.000000,206.051007,210.499748,188.015432,200.405996,32.000000,183.347544,71.423575,87.226586,101.896513,60.253165,55.960471,42.113924,59.142086,30.585272,64.977039,59.627486,44.330365
49.903130,60.072113,186.082560,169.967635,104.578371,93.144111,29.598253,14.181395,183.091422,4.731404,56.729030,50.767037,169.149098,187.248564,166.703661,183.818918,117.445419,182.770368,-0.000762,-1.613242,32.000000,-235.826732,183.602206,-0.023218,31.324599,0.652788,357019.586411,0.923331,19.847515,1.372321,3.725968,8.995260,12.449295,196.960593,32.000000,206.048561,210.496054,188.007205,200.399626,32.000000,183.345353,71.424440,87.221848,101.920895,60.253165,55.913728,42.113924,59.164304,30.585272,64.984058,59.628332,44.240416
49.895741,60.076862,186.093557,169.967408,104.472979,93.131923,29.805496,14.181378,183.082952,4.730936,56.742683,50.761112,169.145945,187.240763,166.700069,183.813022,117.448855,182.765792,-0.000762,-1.613240,32.000000,-235.826875,183.594064,-0.023165,31.322087,0.652935,357001.372452,0.922359,19.871026,1.369499,3.727231,12.298803,14.334637,196.956640,32.000000,206.048814,210.487658,187.996685,200.397335,32.000000,183.336692,71.425630,87.216504,101.944098,60.253165,55.920271,42.113924,59.169472,30.585272,64.991212,59.620877,44.063748
49.889917,60.082649,186.037283,169.967719,104.492679,93.119755,29.406896,14.181549,183.074422,4.730601,56.756780,50.757783,169.144665,187.231336,166.697821,183.805838,117.451912,182.762073,-0.000761,-1.613242,32.000000,-235.826706,183.589056,-0.023128,31.320912,0.653172,356990.170713,0.912785,19.904711,1.363672,3.728876,21.209369,7.673656,196.956576,32.000000,206.041098,210.478871,187.987987,200.397578,32.000000,183.336027,71.427539,87.210167,101.968131,60.253165,55.917140,42.113924,59.169535,30.585272,64.999193,59.632069,44.300431
49.888423,60.089140,186.110847,169.968825,104.464809,93.107641,29.388397,14.181503,183.068498,4.730765,56.770422,50.753897,169.143059,187.224590,166.695298,183.797627,117.455392,182.758231,-0.000761,-1.614977,32.000000,-235.826742,183.582179,-0.023187,31.320733,0.653269,356948.249171,0.906479,19.917096,1.358463,3.729648,6.406006,6.846572,196.958289,32.000000,206.033358,210.472669,187.985501,200.391784,32.000000,183.335715,71.429486,87.203090,101.992406,60.253165,55.894909,42.113924,59.160610,30.585272,65.008696,59.632482,44.297716
49.883307,60.095999,186.258064,169.970985,104.440664,93.095510,29.861299,14.181580,183.064690,4.731023,56.784160,50.748435,169.142232,187.216947,166.693792,183.790435,117.458740,182.753525,-0.000761,-1.615538,32.000000,-235.826560,183.579465,-0.023244,31.320517,0.653137,356907.256468,0.918778,19.928905,1.353965,3.728956,1.909598,15.737486,196.959913,32.000000,206.023868,210.471390,187.987241,200.384031,32.000000,183.341744,71.431657,87.196705,102.015574,60.253165,56.010796,42.113924,59.162500,30.585272,65.019027,59.636701,44.330878
49.886419,60.102816,186.236270,169.973616,104.434191,93.083194,29.282574,14.181753,183.057511,4.730681,56.798697,50.744256,169.142820,187.207527,166.691906,183.782663,117.461757,182.745854,-0.000761,-1.615546,32.000000,-235.826275,183.575839,-0.023233,31.320087,0.653280,356863.014700,0.919282,19.936940,1.348996,3.730542,4.198193,18.457055,196.956389,32.000000,206.018422,210.472147,187.981620,200.376565,32.000000,183.354753,71.433496,87.189147,102.038113,60.253165,56.040045,42.113924,59.154451,30.585272,65.029357,59.628066,44.268003
49.891157,60.109667,186.115754,169.976476,104.423742,93.070777,29.243262,14.181786,183.050045,4.730441,56.810715,50.740857,169.142293,187.195897,166.691258,183.773069,117.465017,182.741037,-0.000762,-1.615535,32.000000,-235.826256,183.571411,-0.023244,31.319996,0.653672,356822.301817,0.904725,19.949087,1.343824,3.733876,7.382658,13.257082,196.953087,32.000000,206.015171,210.468775,187.978091,200.372458,32.000000,183.356301,71.435470,87.181182,102.059735,60.253165,55.981476,42.113924,59.141680,30.585272,65.039728,59.629168,44.285244
49.870437,60.116704,186.062046,169.979544,104.436879,93.058692,29.174669,14.181767,183.043599,4.730736,56.821486,50.737973,169.141801,187.187586,166.689692,183.766977,117.468934,182.738658,-0.000762,-1.615538,32.000000,-235.826274,183.567604,-0.023265,31.319631,0.653508,356775.856808,0.922436,19.952688,1.337836,3.733206,10.140737,9.842028,196.947934,32.000000,206.012084,210.463723,187.972680,200.372732,32.000000,183.352684,71.437049,87.173243,102.079342,60.253165,55.914458,42.113924,59.149034,30.585272,65.050184,59.635216,44.169617
49.864083,60.124083,186.072783,169.982796,104.420982,93.046700,29.487387,14.181719,183.036027,4.731105,56.831029,50.733736,169.143069,187.180858,166.689569,183.761808,117.472443,182.735223,-0.000761,-1.615553,32.000000,-235.826477,183.562142,-0.023454,31.319870,0.653055,356727.290356,0.923474,19.954641,1.332709,3.730436,30.385369,6.863053,196.948997,32.000000,206.003549,210.458847,187.968394,200.377441,32.000000,183.350097,71.439302,87.165015,102.099056,60.253165,55.931225,42.113924,59.155808,30.585272,65.061412,59.626217,44.228604
49.874044,60.130092,186.065943,169.985737,104.441369,93.034205,29.592470,14.181653,183.031766,4.730390,56.842860,50.733307,169.144117,187.170398,166.690306,183.753799,117.476139,182.733027,-0.000760,-1.615558,32.000000,-235.826538,183.558185,-0.023468,31.319237,0.653095,356696.973123,0.925965,19.983102,1.327870,3.730909,30.088894,23.445386,196.950179,32.000000,205.997112,210.457612,187.969639,200.371495,32.000000,183.345352,71.441693,87.157662,102.119016,60.253165,55.938553,42.113924,59.147352,30.585272,65.071370,59.624889,44.215765
49.877943,60.136597,185.873494,169.988651,104.454197,93.021899,29.418354,14.181794,183.028310,4.729849,56.849531,50.737119,169.144952,187.163466,166.689464,183.747868,117.479101,182.729338,-0.000760,-1.614414,32.000000,-235.826493,183.554781,-0.023498,31.318938,0.653125,356657.597852,0.916173,19.997050,1.323030,3.731599,28.839546,20.884532,196.947887,32.000000,205.990928,210.459267,187.969412,200.364562,32.000000,183.352742,71.443536,87.149950,102.136789,60.253165,55.864363,42.113924,59.127617,30.585272,65.081063,59.631990,44.324862
49.873521,60.142642,185.662060,169.991424,104.444496,93.009698,29.439048,14.181887,183.023833,4.728891,56.855017,50.733617,169.146370,187.157037,166.690288,183.742901,117.483254,182.724695,-0.000759,-1.614436,32.000000,-235.826351,183.551777,-0.023457,31.320542,0.652925,356603.473278,0.912611,19.992758,1.318482,3.730717,8.149580,16.175856,196.941977,32.000000,205.989741,210.463096,187.964604,200.357795,32.000000,183.366601,71.445514,87.142061,102.155554,60.253165,55.719197,42.113924,59.125742,30.585272,65.091501,59.632561,44.141737
49.861121,60.147275,185.642105,169.993946,104.355329,92.997302,29.305756,14.181987,183.020759,4.728339,56.856740,50.734719,169.146497,187.152987,166.692169,183.738699,117.487395,182.715599,-0.000760,-1.614433,32.000000,-235.826222,183.547194,-0.023440,31.323169,0.652300,356556.147530,0.917828,19.995231,1.314091,3.726567,4.344519,6.730915,196.933448,32.000000,205.991785,210.459776,187.964934,200.356256,32.000000,183.370329,71.447999,87.134183,102.173271,60.253165,55.651372,42.113924,59.128884,30.585272,65.098932,59.632364,44.268149
49.845452,60.149839,185.586859,169.995652,104.317823,92.989169,29.363928,14.182038,183.019186,4.727974,56.852027,50.735330,169.148604,187.150461,166.693280,183.733631,117.491688,182.711457,-0.000759,-1.612965,32.000000,-235.826215,183.547748,-0.023421,31.326845,0.651674,356512.369301,0.917167,20.005850,1.308138,3.722658,21.849659,23.987247,196.927733,32.000000,205.992027,210.456211,187.968550,200.360107,32.000000,183.375741,71.451488,87.127026,102.190453,60.253165,55.625714,42.113924,59.144369,30.585272,65.104407,59.637311,44.280915
49.840791,60.150094,185.541188,169.996809,104.334483,92.997413,29.188464,14.182203,183.020373,4.727632,56.843633,50.740520,169.149870,187.147039,166.695555,183.733767,117.495124,182.710868,-0.000758,-1.612609,32.000000,-235.826006,183.548542,-0.023422,31.330356,0.651638,356470.933733,0.921478,20.023306,1.300472,3.723184,30.573273,14.453751,196.926501,32.000000,205.986960,210.453975,187.976708,200.366258,32.000000,183.376848,71.454915,87.120219,102.207675,60.253165,55.604106,42.113924,59.146712,30.585272,65.107253,59.624949,44.236601
49.855335,60.148520,185.443370,169.997372,104.407016,93.005724,29.256286,14.182371,183.020769,4.727908,56.836259,50.742873,169.150361,187.145803,166.697226,183.732073,117.496314,182.709496,-0.000759,-1.612584,32.000000,-235.825838,183.550702,-0.023392,31.332444,0.651550,356446.248433,0.919896,20.042077,1.294574,3.723246,7.912696,59.483372,196.927663,32.000000,205.983745,210.455959,187.986692,200.361232,32.000000,183.372326,71.456952,87.112954,102.223144,60.253165,55.528747,42.113924,59.135071,30.585272,65.106787,59.628174,44.326623
49.861005,60.145593,185.483690,169.997296,104.368516,93.005722,29.887203,14.182598,183.022576,4.728171,56.835390,50.738829,169.150798,187.144511,166.697383,183.731571,117.498968,182.707846,-0.000758,-1.613754,32.000000,-235.825490,183.552709,-0.023194,31.334576,0.651468,356475.351866,0.925604,20.047153,1.290912,3.722677,6.753854,26.713701,196.922576,32.000000,205.984202,210.459538,187.985296,200.357885,32.000000,183.382935,71.459629,87.106154,102.237640,60.253165,55.525396,42.113924,59.117294,30.585272,65.103403,59.625657,44.285024
49.857760,60.144794,185.450350,169.996422,104.310371,93.005745,29.152062,14.182789,183.022682,4.728521,56.841726,50.735491,169.150508,187.146068,166.696988,183.728909,117.501401,182.706783,-0.000758,-1.613694,32.000000,-235.825269,183.552157,-0.023189,31.336462,0.651042,356492.698754,0.923241,20.030534,1.289189,3.719629,10.348350,10.315005,196.914244,32.000000,205.989803,210.462774,187.978835,200.356170,32.000000,183.395873,71.462007,87.099765,102.251311,60.253165,55.521027,42.113924,59.117561,30.585272,65.102039,59.623896,44.210996
49.865469,60.147082,185.341100,169.995744,104.244920,93.005706,29.255828,14.182972,183.019714,4.728605,56.851303,50.730854,169.150826,187.144761,166.696682,183.727548,117.504317,182.703776,-0.000758,-1.613644,32.000000,-235.825080,183.553550,-0.023228,31.337586,0.651031,356480.625658,0.903631,20.021743,1.285896,3.720015,28.423526,16.850329,196.903645,32.000000,205.997466,210.458153,187.974696,200.356333,32.000000,183.400127,71.464241,87.093796,102.263426,60.253165,55.464981,42.113924,59.106061,30.585272,65.103902,59.635806,44.329118
49.880096,60.151743,185.320340,169.995355,104.200442,93.001523,29.411679,14.183093,183.014251,4.728413,56.862510,50.729812,169.151598,187.139317,166.696357,183.726770,117.506887,182.703909,-0.000758,-1.612463,32.000000,-235.824989,183.553023,-0.023303,31.340155,0.650937,356477.978456,0.926483,20.024301,1.283050,3.719588,11.797689,21.350300,196.895672,32.000000,205.995110,210.453363,187.970551,200.358794,32.000000,183.402428,71.466300,87.088081,102.274888,60.253165,55.394945,42.113924,59.083803,30.585272,65.110210,59.630023,44.278567
49.876304,60.158057,185.426905,169.995346,104.188897,92.997266,29.184737,14.183166,183.012083,4.728763,56.872774,50.727130,169.152140,187.135915,166.697219,183.723039,117.509394,182.702090,-0.000758,-1.612465,32.000000,-235.825053,183.552641,-0.023307,31.342787,0.650539,356469.986208,0.923045,20.018617,1.278969,3.716823,30.494750,9.954381,196.893553,32.000000,205.991818,210.452129,187.971113,200.361248,32.000000,183.403695,71.468618,87.083244,102.287087,60.253165,55.445075,42.113924,59.074801,30.585272,65.120104,59.631321,44.307474
49.880427,60.165262,185.442947,169.995918,104.225296,92.985138,29.157302,14.183331,183.010570,4.729203,56.880617,50.728640,169.153039,187.134188,166.697114,183.719720,117.512219,182.701633,-0.000759,-1.613638,32.000000,-235.824971,183.552245,-0.023317,31.343118,0.650236,356444.903078,0.917828,20.008152,1.276450,3.715316,30.670344,13.644580,196.892756,32.000000,205.987157,210.452692,187.978293,200.354444,32.000000,183.404275,71.470138,87.077578,102.298253,60.253165,55.480926,42.113924,59.068063,30.585272,65.130884,59.628420,44.269763
49.885215,60.171159,185.322364,169.996657,104.251660,92.981214,29.171891,14.183423,183.012980,4.729330,56.883916,50.726302,169.154332,187.133813,166.696489,183.717956,117.515276,182.702213,-0.000759,-1.613629,32.000000,-235.824947,183.554307,-0.023296,31.343981,0.650488,356434.132532,0.925016,20.018387,1.273238,3.717735,7.093762,7.677037,196.885117,32.000000,205.987180,210.453106,187.974725,200.350816,32.000000,183.416134,71.471819,87.072066,102.308336,60.253165,55.417141,42.113924,59.057342,30.585272,65.141191,59.637596,44.347753
49.890881,60.175542,185.285210,169.997405,104.252203,92.981238,29.165549,14.183533,183.012379,4.729772,56.884519,50.727272,169.154181,187.132704,166.696498,183.719119,117.516904,182.703765,-0.000758,-1.613633,32.000000,-235.824855,183.555267,-0.023319,31.344809,0.650404,356388.853036,0.925699,20.021329,1.270236,3.717750,7.299002,15.936713,196.874746,32.000000,205.992634,210.450925,187.972508,200.349010,32.000000,183.420338,71.472765,87.066951,102.317525,60.253165,55.347949,42.113924,59.044279,30.585272,65.149654,59.638137,44.211363
49.893312,60.178204,185.357516,169.998002,104.254272,92.981015,29.827570,14.183677,183.014659,4.730606,56.880810,50.725740,169.153935,187.134188,166.695893,183.718947,117.519201,182.709088,-0.000757,-1.613632,32.000000,-235.824794,183.556066,-0.023339,31.346684,0.649993,356371.655111,0.925114,20.022274,1.267404,3.714976,11.295036,16.287842,196.861852,32.000000,205.999404,210.442616,187.971155,200.350400,32.000000,183.415874,71.473234,87.062595,102.325124,60.253165,55.367566,42.113924,59.031261,30.585272,65.154438,59.636367,44.309969
49.901324,60.179441,185.297762,169.998397,104.277607,92.981049,29.338289,14.183845,183.017170,4.730760,56.875993,50.724828,169.155498,187.136932,166.695617,183.721319,117.521153,182.711979,-0.000756,-1.613628,32.000000,-235.824654,183.559510,-0.023328,31.349626,0.649818,356370.489746,0.925211,20.020800,1.266377,3.713809,7.361211,9.146535,196.853792,32.000000,205.998999,210.434477,187.974662,200.356404,32.000000,183.411392,71.474125,87.058561,102.332183,60.253165,55.332179,42.113924,59.016801,30.585272,65.157872,59.622883,44.302045
49.901645,60.179666,185.331934,169.998753,104.337231,92.981115,29.978143,14.184015,183.022741,4.730869,56.870349,50.727544,169.156064,187.141247,166.697339,183.721094,117.523706,182.714467,-0.000756,-1.613596,32.000000,-235.824345,183.563766,-0.023299,31.351799,0.649943,356367.188332,0.904631,20.020950,1.266143,3.715077,6.313655,9.945261,196.849905,32.000000,205.996480,210.431110,187.978760,200.357410,32.000000,183.408812,71.475072,87.054346,102.338126,60.253165,55.343194,42.113924,59.004562,30.585272,65.159906,59.633623,44.517452
49.912404,60.179334,185.313770,169.998831,104.298619,92.981044,29.163668,14.184229,183.028913,4.731267,56.864799,50.725990,169.156648,187.145195,166.697757,183.723549,117.526102,182.718208,-0.000755,-1.612140,32.000000,-235.824144,183.568335,-0.023304,31.352480,0.649631,356360.004498,0.919559,20.013906,1.265312,3.713283,30.370871,19.834185,196.847553,32.000000,205.995011,210.431480,187.984988,200.354166,32.000000,183.413603,71.475340,87.050212,102.342827,60.253165,55.330766,42.113924,58.988265,30.585272,65.160490,59.642858,44.344671
49.921962,60.178897,185.286095,169.998394,104.334435,92.980926,29.298932,14.184367,183.034802,4.730942,56.861974,50.723952,169.156444,187.148216,166.699392,183.727793,117.529009,182.721414,-0.000756,-1.611866,32.000000,-235.824192,183.572743,-0.023385,31.353153,0.649677,356355.647079,0.899927,20.013799,1.263723,3.713944,1.466150,7.276622,196.840170,32.000000,205.997488,210.436529,187.982315,200.353215,32.000000,183.427927,71.475756,87.046386,102.347527,60.253165,55.307781,42.113924,58.968524,30.585272,65.160847,59.640861,44.358318
49.920907,60.179573,185.226933,169.997613,104.441910,92.976834,29.328934,14.184656,183.040765,4.730999,56.855963,50.723636,169.155648,187.153545,166.701540,183.733893,117.531875,182.724097,-0.000758,-1.610124,32.000000,-235.823804,183.578644,-0.023356,31.353541,0.649483,356343.627396,0.924839,20.002348,1.262777,3.712780,21.275192,13.571750,196.830516,32.000000,206.004234,210.438202,187.982729,200.354254,32.000000,183.423861,71.476632,87.042812,102.352186,60.253165,55.280819,42.113924,58.955003,30.585272,65.162267,59.634488,44.391993
49.913666,60.178974,185.180489,169.996966,104.508749,92.972743,29.151846,14.184937,183.050331,4.731242,56.843276,50.722686,169.155156,187.164067,166.702606,183.741521,117.535058,182.733069,-0.000759,-1.607762,32.000000,-235.823380,183.590266,-0.023320,31.354891,0.649275,356330.789303,0.920373,19.992034,1.261112,3.711515,8.194524,6.934710,196.813913,32.000000,206.014348,210.437563,187.977268,200.363736,32.000000,183.415885,71.477366,87.038115,102.355983,60.253165,55.200671,42.113924,58.950247,30.585272,65.163440,59.637055,44.324862
49.912887,60.177526,185.212288,169.996657,104.525005,92.968816,29.220114,14.185109,183.055945,4.731104,56.836431,50.722137,169.154637,187.171097,166.703813,183.745915,117.536421,182.738340,-0.000759,-1.607161,32.000000,-235.823188,183.597407,-0.023308,31.355377,0.649099,356311.986562,0.919414,19.993799,1.259286,3.710408,12.229204,7.194931,196.808945,32.000000,206.014339,210.436485,187.975047,200.370074,32.000000,183.412492,71.477907,87.035889,102.357113,60.253165,55.209155,42.113924,58.943619,30.585272,65.163306,59.631597,44.296689
49.909629,60.174006,185.124774,169.996120,104.550496,92.964921,29.180351,14.185291,183.067858,4.731013,56.825072,50.720171,169.154683,187.182723,166.705579,183.758056,117.538384,182.748528,-0.000759,-1.607160,32.000000,-235.823003,183.605335,-0.023306,31.356294,0.649003,356294.545260,0.925105,20.000683,1.259580,3.710016,14.417565,9.136608,196.805364,32.000000,206.016196,210.440844,187.978414,200.370651,32.000000,183.409226,71.478953,87.033719,102.358918,60.253165,55.186491,42.113924,58.937163,30.585272,65.159230,59.627329,44.316645
49.917113,60.170032,185.187339,169.995136,104.637295,92.956707,29.370762,14.185376,183.079032,4.731405,56.812327,50.720270,169.155281,187.192900,166.704620,183.765241,117.538805,182.756317,-0.000759,-1.607163,32.000000,-235.823095,183.615259,-0.023374,31.357073,0.649057,356276.289961,0.922917,20.000039,1.260260,3.710711,13.822715,14.760036,196.801167,32.000000,206.019014,210.448478,187.985312,200.367923,32.000000,183.410296,71.479468,87.031589,102.358187,60.253165,55.186004,42.113924,58.924536,30.585272,65.154700,59.635983,44.336528
49.926890,60.164149,185.032878,169.994145,104.757765,92.969021,29.181928,14.185719,183.096021,4.731851,56.791448,50.723088,169.155912,187.207262,166.704934,183.775843,117.541049,182.771233,-0.000759,-1.607148,32.000000,-235.822728,183.630870,-0.023329,31.360038,0.648804,356256.022914,0.924193,19.999887,1.262244,3.709200,16.110306,21.115294,196.786321,32.000000,206.027352,210.459574,187.987205,200.366162,32.000000,183.423272,71.480160,87.030198,102.357234,60.253165,55.081223,42.113924,58.896826,30.585272,65.147777,59.622126,44.220167
49.925276,60.160348,185.010704,169.993483,104.747352,92.977243,29.359403,14.185792,183.105405,4.732241,56.779742,50.725417,169.155457,187.214538,166.705256,183.780950,117.542225,182.777333,-0.000760,-1.607141,32.000000,-235.822674,183.638873,-0.023305,31.361349,0.648804,356213.974570,0.917960,19.988179,1.264841,3.709897,10.996741,6.888914,196.777496,32.000000,206.034770,210.461714,187.988524,200.368291,32.000000,183.416443,71.480301,87.031085,102.356192,60.253165,55.045555,42.113924,58.889559,30.585272,65.144019,59.631833,44.326916
49.921748,60.150733,185.079644,169.991444,104.755971,92.993659,29.156318,14.185873,183.120164,4.732576,56.752940,50.731814,169.156471,187.231353,166.706987,183.795941,117.544622,182.790124,-0.000761,-1.605393,32.000000,-235.822675,183.656092,-0.023350,31.364581,0.648290,356243.398463,0.923809,19.972194,1.268378,3.706077,7.384097,19.217234,196.764523,32.000000,206.041057,210.466411,187.994071,200.379141,32.000000,183.410237,71.480600,87.033644,102.352133,60.253165,55.072708,42.113924,58.887413,30.585272,65.132093,59.626552,44.315251
49.936503,60.142415,185.151568,169.989284,104.834518,93.005921,29.332911,14.186027,183.132684,4.733010,56.728372,50.734419,169.156776,187.245494,166.706751,183.809628,117.545543,182.802425,-0.000760,-1.603661,32.000000,-235.822578,183.669880,-0.023407,31.366369,0.648267,356269.434404,0.918329,19.970060,1.269565,3.705752,9.863616,11.586117,196.762413,32.000000,206.043134,210.469704,188.000058,200.385470,32.000000,183.401800,71.480242,87.034916,102.348984,60.253165,55.070771,42.113924,58.859542,30.585272,65.120985,59.633190,44.423101
49.934197,60.134870,185.291720,169.987463,104.875093,93.014115,29.274798,14.186036,183.143993,4.733474,56.710381,50.736059,169.155822,187.256027,166.707185,183.819275,117.545607,182.812303,-0.000760,-1.602491,32.000000,-235.822665,183.680807,-0.023388,31.367755,0.648528,356319.166066,0.924937,19.964090,1.272123,3.707395,11.767715,7.455537,196.762916,32.000000,206.043028,210.475082,188.006918,200.383646,32.000000,183.397159,71.479836,87.036462,102.346698,60.253165,55.129148,42.113924,58.848291,30.585272,65.112118,59.624978,44.440196
49.942041,60.117728,185.336513,169.983597,104.992227,93.030858,29.312957,14.186241,183.167943,4.734599,56.669007,50.744779,169.154842,187.283246,166.706659,183.844306,117.546988,182.826978,-0.000758,-1.601318,32.000000,-235.822338,183.702269,-0.023351,31.367260,0.648577,356344.699680,0.919171,19.940530,1.275969,3.707740,11.472721,12.391936,196.753974,32.000000,206.048976,210.487175,188.006081,200.382431,32.000000,183.399037,71.479076,87.039994,102.341370,60.253165,55.197990,42.113924,58.828879,30.585272,65.089965,59.639268,44.256704
49.956866,60.102282,185.283499,169.980373,105.052359,93.043188,29.424637,14.186355,183.186641,4.735033,56.637046,50.752216,169.153872,187.304684,166.708352,183.863430,117.548240,182.844345,-0.000758,-1.599562,32.000000,-235.822347,183.721003,-0.023325,31.364606,0.648998,356368.574315,0.921105,19.935366,1.279731,3.710718,27.699255,7.032904,196.744912,32.000000,206.057385,210.495871,188.003961,200.384518,32.000000,183.405520,71.479796,87.043572,102.338857,60.253165,55.185567,42.113924,58.806709,30.585272,65.069958,59.627191,44.454869
49.969282,60.084732,185.089153,169.976835,105.211010,93.055486,29.920740,14.186502,183.205977,4.735432,56.609013,50.756989,169.152030,187.323027,166.709155,183.882909,117.549461,182.860413,-0.000758,-1.597797,32.000000,-235.822136,183.741169,-0.023318,31.360701,0.649120,356404.696693,0.919871,19.910122,1.284034,3.711032,28.659544,60.511352,196.732927,32.000000,206.066832,210.499568,188.005217,200.386854,32.000000,183.398514,71.479269,87.047538,102.334858,60.253165,55.050233,42.113924,58.772513,30.585272,65.045335,59.634626,44.303806
49.961875,60.068286,185.075875,169.972876,105.236679,93.067921,29.436991,14.186715,183.221945,4.736171,56.583539,50.758087,169.149999,187.343332,166.709493,183.902203,117.549636,182.877696,-0.000758,-1.597794,32.000000,-235.821922,183.757761,-0.023328,31.358888,0.648909,356421.160717,0.916165,19.879364,1.289511,3.708870,9.185672,16.172804,196.729088,32.000000,206.067316,210.502229,188.007369,200.398447,32.000000,183.396525,71.478487,87.051310,102.328667,60.253165,54.953997,42.113924,58.754934,30.585272,65.021674,59.626729,44.294635
49.948931,60.058407,185.198495,169.970296,105.227900,93.076238,29.382975,14.186811,183.233052,4.736423,56.570322,50.755532,169.148392,187.355893,166.710506,183.914402,117.549533,182.887996,-0.000757,-1.598383,32.000000,-235.821806,183.768379,-0.023300,31.357283,0.648374,356436.610965,0.900805,19.848992,1.294512,3.704059,18.831065,10.270900,196.730672,32.000000,206.065636,210.504181,188.010672,200.404169,32.000000,183.391367,71.478002,87.053542,102.324780,60.253165,55.017975,42.113924,58.763922,30.585272,65.006201,59.626001,44.467708
49.951674,60.042011,185.482833,169.965391,105.155443,93.092704,29.895911,14.186875,183.253868,4.737232,56.550782,50.752539,169.145720,187.377994,166.709804,183.938297,117.549547,182.906658,-0.000758,-1.597760,32.000000,-235.821786,183.788786,-0.023154,31.353184,0.648523,356469.472838,0.915840,19.840194,1.301032,3.704342,29.060427,12.577423,196.733624,32.000000,206.063341,210.510120,188.019188,200.405667,32.000000,183.385997,71.476131,87.058275,102.314471,60.253165,55.171854,42.113924,58.755645,30.585272,64.981377,59.630348,44.210189
49.958548,60.032391,185.519106,169.962021,105.053721,93.105131,29.342247,14.186879,183.267238,4.738179,56.542925,50.750397,169.144555,187.391858,166.707704,183.954019,117.549898,182.922090,-0.000758,-1.597767,32.000000,-235.821821,183.803941,-0.023045,31.350279,0.649076,356498.936317,0.917843,19.843684,1.305124,3.707757,11.137453,10.262865,196.728977,32.000000,206.066677,210.518864,188.017776,200.406415,32.000000,183.391103,71.474849,87.062177,102.306204,60.253165,55.234741,42.113924,58.729280,30.585272,64.967803,59.628755,44.303659
49.967873,60.025928,185.575853,169.959667,105.078278,93.113204,29.319559,14.186973,183.277844,4.738866,56.539859,50.748716,169.140825,187.404294,166.705396,183.967911,117.550475,182.934298,-0.000759,-1.599470,32.000000,-235.821714,183.813755,-0.023071,31.349125,0.649977,356540.343333,0.902161,19.824455,1.312337,3.713246,11.368760,23.582033,196.720753,32.000000,206.071431,210.522774,188.013432,200.409650,32.000000,183.387795,71.472669,87.065279,102.297119,60.253165,55.235155,42.113924,58.708195,30.585272,64.957199,59.629374,44.258245
49.978176,60.021531,185.750687,169.957970,105.059727,93.105194,29.423427,14.186833,183.287687,4.739308,56.537860,50.745556,169.138249,187.417925,166.702061,183.980803,117.551514,182.942002,-0.000759,-1.601209,32.000000,-235.821867,183.823001,-0.023099,31.348804,0.650121,356571.620891,0.919144,19.807735,1.317962,3.713461,28.474918,21.363510,196.712124,32.000000,206.076303,210.523089,188.008219,200.414321,32.000000,183.378361,71.470429,87.068847,102.287258,60.253165,55.308037,42.113924,58.683458,30.585272,64.949549,59.633701,44.297276
49.983398,60.018462,185.872190,169.956908,104.921910,93.096987,29.459805,14.186906,183.300794,4.739420,56.535205,50.744629,169.136648,187.427659,166.698477,183.992188,117.552591,182.952663,-0.000758,-1.600634,32.000000,-235.821896,183.834330,-0.023069,31.348900,0.650234,356587.015058,0.919731,19.791642,1.322112,3.713903,10.464768,15.225757,196.708632,32.000000,206.070403,210.522184,188.005487,200.425025,32.000000,183.375675,71.468794,87.072993,102.277586,60.253165,55.411968,42.113924,58.658400,30.585272,64.944841,59.630200,44.276293
49.982439,60.015980,185.860574,169.956463,104.873939,93.088880,29.490931,14.186920,183.311286,4.739114,56.531830,50.745133,169.135398,187.436651,166.695961,184.003674,117.553083,182.960891,-0.000758,-1.600040,32.000000,-235.822095,183.843196,-0.023044,31.349510,0.650522,356542.646436,0.916187,19.776609,1.324055,3.716636,14.599643,60.392646,196.712462,32.000000,206.064060,210.525250,188.012151,200.427191,32.000000,183.368509,71.466719,87.077589,102.268955,60.253165,55.421302,42.113924,58.643686,30.585272,64.941382,59.625529,44.275706
49.974634,60.013177,186.041846,169.956723,104.806475,93.076673,29.438995,14.186953,183.320750,4.739227,56.529225,50.743436,169.134830,187.445875,166.693073,184.016357,117.554623,182.971197,-0.000758,-1.601283,32.000000,-235.822139,183.851656,-0.023048,31.350391,0.650721,356501.942205,0.914862,19.768149,1.327107,3.718679,11.703704,60.385324,196.714693,32.000000,206.058781,210.530796,188.019856,200.426688,32.000000,183.368024,71.464319,87.082814,102.261310,60.253165,55.475919,42.113924,58.630389,30.585272,64.937601,59.633947,44.334106
49.957192,60.010347,186.193103,169.957107,104.699812,93.072535,29.394010,14.186982,183.332179,4.739629,56.525236,50.741732,169.132780,187.455704,166.689664,184.026044,117.555080,182.980480,-0.000757,-1.601346,32.000000,-235.822155,183.860040,-0.023099,31.350692,0.650622,356467.890914,0.913830,19.766658,1.329800,3.718517,9.691018,9.677896,196.708901,32.000000,206.056554,210.538385,188.017533,200.426308,32.000000,183.371067,71.461843,87.087887,102.253414,60.253165,55.589975,42.113924,58.635164,30.585272,64.933632,59.635727,44.240490
49.961355,60.007017,186.189131,169.957499,104.716296,93.076631,29.581246,14.187066,183.345270,4.740504,56.517827,50.741467,169.130473,187.468810,166.687054,184.037496,117.555720,182.988883,-0.000756,-1.601943,32.000000,-235.822138,183.869693,-0.023056,31.350957,0.651090,356420.447762,0.915473,19.771912,1.332250,3.722726,29.450105,6.773560,196.700717,32.000000,206.061822,210.540283,188.014333,200.430982,32.000000,183.365730,71.459391,87.093081,102.244978,60.253165,55.616686,42.113924,58.626208,30.585272,64.929608,59.629492,44.492800
