OSU 80 Ton Compressor Load Stand
49.967634,60.002714,186.191366,169.957785,104.774907,93.080712,29.271732,14.187204,183.358761,4.741102,56.507763,50.744985,169.129024,187.480422,166.683900,184.051052,117.556082,182.999057,-0.000755,-1.600177,32.000000,-235.821886,183.879352,-0.022947,31.350461,0.651661,356412.460578,0.917178,19.787092,1.335387,3.727053,8.943038,9.249479,196.694841,32.000000,206.063113,210.538819,188.016459,200.437430,32.000000,183.353752,71.456472,87.097760,102.235274,60.253165,55.615856,42.113924,58.604645,30.585272,64.923472,59.630407,44.287371
49.960114,59.996704,186.280191,169.957793,104.772751,93.092814,29.631195,14.187277,183.372341,4.741353,56.497361,50.744054,169.128131,187.493037,166.682425,184.063823,117.556084,183.009592,-0.000754,-1.600763,32.000000,-235.821784,183.891822,-0.022930,31.349913,0.651621,356420.613343,0.911322,19.779462,1.338000,3.726663,10.416379,21.779048,196.695841,32.000000,206.059130,210.538529,188.019815,200.446634,32.000000,183.351232,71.453355,87.102696,102.225648,60.253165,55.667487,42.113924,58.591337,30.585272,64.915678,59.625253,44.309528
49.944908,59.990376,186.264659,169.957768,104.786678,93.096843,29.347342,14.187273,183.383019,4.741548,56.490150,50.744167,169.126767,187.503246,166.680937,184.077380,117.555534,183.017967,-0.000755,-1.601374,32.000000,-235.821742,183.901023,-0.022979,31.347158,0.651586,356426.082860,0.920860,19.768677,1.341576,3.726239,1.330515,10.568327,196.702489,32.000000,206.053988,210.543648,188.029226,200.446247,32.000000,183.348805,71.449843,87.107378,102.216864,60.253165,55.678519,42.113924,58.594105,30.585272,64.906808,59.629935,44.347973
49.942996,59.984501,186.148768,169.957805,104.771382,93.096856,29.212760,14.187294,183.393727,4.742113,56.484616,50.744927,169.126868,187.512460,166.679454,184.087954,117.556312,183.024555,-0.000755,-1.600209,32.000000,-235.821611,183.910535,-0.023014,31.344331,0.651998,356470.320394,0.909944,19.770431,1.345652,3.728578,3.297435,60.254248,196.705479,32.000000,206.050593,210.552693,188.031295,200.442856,32.000000,183.354377,71.447988,87.112203,102.209470,60.253165,55.648825,42.113924,58.592612,30.585272,64.897446,59.633918,44.237628
49.956217,59.979852,185.978726,169.957998,104.688575,93.097105,29.352158,14.187223,183.400303,4.741929,56.483273,50.742181,169.126762,187.520595,166.678435,184.099664,117.556262,183.029644,-0.000755,-1.600205,32.000000,-235.821681,183.922350,-0.023039,31.340262,0.652209,356489.859657,0.919077,19.779807,1.349443,3.729402,20.664959,22.023045,196.703426,32.000000,206.050589,210.562533,188.023888,200.439727,32.000000,183.360779,71.445608,87.116410,102.203226,60.253165,55.532079,42.113924,58.568536,30.585272,64.890690,59.628204,44.511876
49.958677,59.976843,186.057789,169.958586,104.616829,93.084912,29.863996,14.187378,183.408112,4.742417,56.484221,50.740225,169.124661,187.526633,166.676967,184.108314,117.557828,183.036093,-0.000755,-1.599634,32.000000,-235.821548,183.929893,-0.022985,31.334692,0.651972,356482.799815,0.923335,19.775907,1.351216,3.727225,11.869926,15.928561,196.699587,32.000000,206.053261,210.564422,188.012601,200.440760,32.000000,183.357792,71.442988,87.120850,102.197362,60.253165,55.524598,42.113924,58.549003,30.585272,64.885478,59.639160,44.318846
49.953530,59.975268,186.098206,169.959281,104.501722,93.072739,29.178079,14.187446,183.413613,4.742951,56.485793,50.735639,169.124154,187.530159,166.673793,184.118450,117.558470,183.042923,-0.000753,-1.599077,32.000000,-235.821504,183.935322,-0.023017,31.330481,0.651432,356469.085024,0.918674,19.757603,1.353236,3.722834,6.184620,6.833731,196.700696,32.000000,206.051723,210.562930,188.009473,200.447827,32.000000,183.350821,71.440560,87.124857,102.191726,60.253165,55.577350,42.113924,58.535318,30.585272,64.882062,59.632659,44.247460
49.935164,59.974414,186.113509,169.960228,104.510126,93.060522,29.429036,14.187456,183.419162,4.743160,56.486924,50.732791,169.123800,187.535728,166.671348,184.125835,117.559752,183.046522,-0.000753,-1.599983,32.000000,-235.821537,183.941199,-0.023040,31.326773,0.651641,356414.416499,0.902755,19.752054,1.354166,3.724234,28.175814,17.419399,196.706878,32.000000,206.044805,210.563316,188.008662,200.455099,32.000000,183.346942,71.438651,87.129286,102.186844,60.253165,55.579501,42.113924,58.544822,30.585272,64.880696,59.632895,44.350688
49.937656,59.973565,186.189233,169.961572,104.526775,93.048463,29.383332,14.187565,183.425141,4.743685,56.481647,50.734323,169.124811,187.541717,166.667224,184.132883,117.560498,183.050597,-0.000751,-1.598541,32.000000,-235.821378,183.947251,-0.023033,31.324351,0.651811,356368.769052,0.923956,19.755795,1.356168,3.725427,9.797895,7.591903,196.714026,32.000000,206.037983,210.565815,188.012919,200.451789,32.000000,183.342028,71.436497,87.134310,102.181866,60.253165,55.615803,42.113924,58.534295,30.585272,64.879338,59.634370,44.322735
49.952336,59.969715,186.181078,169.963505,104.541628,93.040324,29.591915,14.187660,183.431716,4.744026,56.472641,50.735285,169.127043,187.546847,166.664056,184.138903,117.561283,183.055411,-0.000750,-1.598546,32.000000,-235.821280,183.953702,-0.023055,31.321152,0.652058,356331.540299,0.916325,19.773911,1.356279,3.727103,11.593127,26.311226,196.714835,32.000000,206.035778,210.572273,188.012352,200.448402,32.000000,183.352867,71.434562,87.139971,102.176915,60.253165,55.632370,42.113924,58.502965,30.585272,64.875102,59.632846,44.317232
49.945247,59.963821,186.201710,169.964906,104.525453,93.032212,29.987923,14.187583,183.439583,4.744192,56.461255,50.737021,169.127553,187.552119,166.662097,184.146515,117.562020,183.057569,-0.000749,-1.598581,32.000000,-235.821403,183.959711,-0.023038,31.317538,0.652200,356281.300884,0.917579,19.770488,1.357110,3.728434,29.231783,60.485585,196.712427,32.000000,206.033717,210.576444,188.010337,200.446131,32.000000,183.360534,71.432155,87.144904,102.172259,60.253165,55.641946,42.113924,58.495812,30.585272,64.867945,59.628656,44.274972
49.943818,59.956850,186.412634,169.965775,104.529165,93.026512,29.699009,14.187537,183.446333,4.744316,56.449421,50.734828,169.127528,187.557805,166.660111,184.154110,117.563145,183.060554,-0.000748,-1.597998,32.000000,-235.821485,183.963966,-0.023052,31.314839,0.652005,356234.114085,0.910728,19.751475,1.358188,3.727175,11.413383,26.290435,196.710854,32.000000,206.034982,210.574280,188.009714,200.447997,32.000000,183.356050,71.430179,87.149858,102.167849,60.253165,55.731552,42.113924,58.491168,30.585272,64.857822,59.624565,44.306520
49.949310,59.949769,186.615763,169.966111,104.464542,93.029154,29.212381,14.187474,183.450860,4.744497,56.440809,50.734407,169.128455,187.561145,166.659004,184.159103,117.564260,183.061812,-0.000747,-1.596231,32.000000,-235.821616,183.970916,-0.023089,31.312261,0.652150,356199.468667,0.898750,19.752903,1.358286,3.728117,10.684760,9.992091,196.714992,32.000000,206.029819,210.569974,188.013972,200.455735,32.000000,183.349521,71.427937,87.154881,102.162613,60.253165,55.871256,42.113924,58.471619,30.585272,64.847424,59.638452,44.317379
49.950053,59.943553,186.564034,169.966254,104.417948,93.029280,29.429809,14.187400,183.456003,4.744695,56.433104,50.732009,169.128616,187.565387,166.659591,184.164334,117.565902,183.066385,-0.000746,-1.596236,32.000000,-235.821676,183.975102,-0.023089,31.309621,0.652735,356168.221455,0.907449,19.747408,1.358317,3.732447,9.079634,31.608466,196.722328,32.000000,206.023305,210.566585,188.020909,200.462077,32.000000,183.352886,71.426081,87.159684,102.158138,60.253165,55.888214,42.113924,58.452831,30.585272,64.837816,59.618920,44.348633
49.933999,59.938036,186.687687,169.966273,104.348043,93.029185,29.161204,14.187281,183.461183,4.745173,56.426606,50.730784,169.128961,187.570496,166.658509,184.168171,117.566414,183.066788,-0.000745,-1.596260,32.000000,-235.821907,183.979788,-0.023070,31.306121,0.653268,356164.037468,0.922463,19.734653,1.357688,3.736103,9.612536,23.230162,196.730466,32.000000,206.016854,210.566369,188.032019,200.460378,32.000000,183.352798,71.423363,87.163759,102.152273,60.253165,55.932297,42.113924,58.454364,30.585272,64.829088,59.626148,44.349000
49.931404,59.933315,186.766842,169.966380,104.361715,93.025086,29.229945,14.187284,183.463507,4.745761,56.419967,50.725977,169.128923,187.574477,166.656646,184.173747,117.567667,183.068911,-0.000745,-1.596272,32.000000,-235.821796,183.980484,-0.023081,31.302274,0.653168,356153.851318,0.915619,19.727671,1.357815,3.735012,2.697393,13.496768,196.727815,32.000000,206.015156,210.569750,188.033751,200.456182,32.000000,183.363117,71.419786,87.165921,102.144887,60.253165,56.017557,42.113924,58.456346,30.585272,64.821331,59.632974,44.339536
49.946302,59.929490,186.831571,169.966783,104.421523,93.012714,29.181649,14.187420,183.465437,4.746576,56.410653,50.722671,169.128249,187.574608,166.654815,184.177827,117.567958,183.070965,-0.000742,-1.597445,32.000000,-235.821661,183.984169,-0.023072,31.299641,0.653748,356156.499166,0.924365,19.738737,1.357459,3.738689,30.213428,11.913522,196.726369,32.000000,206.018282,210.568050,188.034686,200.456778,32.000000,183.365734,71.417004,87.169319,102.138533,60.253165,56.066435,42.113924,58.431461,30.585272,64.815476,59.626788,44.248854
49.936919,59.923769,186.733259,169.966985,104.450696,93.000424,29.813028,14.187366,183.469820,4.747017,56.398973,50.720490,169.127612,187.579655,166.652882,184.181164,117.569424,183.070943,-0.000743,-1.599234,32.000000,-235.821687,183.986443,-0.023092,31.298565,0.654031,356134.894277,0.922191,19.736696,1.357027,3.740468,6.518706,18.539595,196.723428,32.000000,206.021714,210.561477,188.033702,200.459962,32.000000,183.362564,71.415339,87.172984,102.130762,60.253165,56.040098,42.113924,58.420628,30.585272,64.807786,59.633170,44.292067
49.929052,59.917103,186.572760,169.967147,104.428064,92.988301,29.280094,14.187336,183.470805,4.747158,56.387859,50.718366,169.127463,187.583770,166.650688,184.183897,117.572325,183.071618,-0.000743,-1.600985,32.000000,-235.821758,183.987273,-0.023160,31.297647,0.653990,356072.050407,0.923282,19.717481,1.357532,3.740649,7.618561,9.915793,196.727564,32.000000,206.016219,210.551083,188.037117,200.469504,32.000000,183.359640,71.413882,87.175962,102.121629,60.253165,55.992676,42.113924,58.417250,30.585272,64.798480,59.631892,44.276366
49.913387,59.910225,186.677389,169.967156,104.395654,92.980168,29.227320,14.187266,183.470079,4.747114,56.381364,50.713422,169.127134,187.579054,166.649748,184.182983,117.574427,183.073607,-0.000745,-1.599812,32.000000,-235.821930,183.987276,-0.023138,31.298904,0.653762,356021.867115,0.903783,19.721453,1.356058,3.739383,7.019259,28.744227,196.735612,32.000000,206.009731,210.545698,188.046183,200.472256,32.000000,183.359933,71.412857,87.178283,102.112303,60.253165,55.981760,42.113924,58.418376,30.585272,64.787781,59.633269,44.335060
49.898649,59.903869,186.857625,169.966895,104.425347,92.979856,29.360146,14.187387,183.467571,4.747127,56.378337,50.704568,169.127829,187.572634,166.646729,184.178528,117.575653,183.069130,-0.000745,-1.601011,32.000000,-235.821743,183.984064,-0.022903,31.302272,0.653352,355968.151984,0.920256,19.722914,1.353417,3.736757,19.422928,5.860766,196.742222,32.000000,206.004714,210.540708,188.054279,200.468290,32.000000,183.356549,71.410452,87.179387,102.101088,60.253165,56.104782,42.113924,58.428894,30.585272,64.778168,59.634282,44.343277
49.886819,59.900020,186.932412,169.966433,104.368923,92.976894,29.204573,14.187508,183.459001,4.746970,56.376388,50.697614,169.127302,187.565409,166.642969,184.174737,117.577559,183.064780,-0.000744,-1.602768,32.000000,-235.821689,183.977545,-0.022887,31.306734,0.653719,355935.459207,0.922138,19.732222,1.352085,3.740026,7.321652,7.684900,196.740110,32.000000,206.002817,210.538631,188.051712,200.465564,32.000000,183.367409,71.408246,87.180914,102.090034,60.253165,56.181625,42.113924,58.434178,30.585272,64.770920,59.631135,44.336821
49.872828,59.896528,186.981142,169.966189,104.291810,92.965829,29.561588,14.187473,183.452928,4.747077,56.372921,50.690545,169.126603,187.559927,166.640313,184.165415,117.578629,183.058396,-0.000743,-1.603364,32.000000,-235.821729,183.971678,-0.022939,31.310743,0.654296,355934.702994,0.918246,19.741098,1.349126,3.744743,12.028044,7.216270,196.736353,32.000000,206.005223,210.530944,188.049447,200.465523,32.000000,183.366896,71.405999,87.181238,102.080390,60.253165,56.236503,42.113924,58.439548,30.585272,64.765104,59.630092,44.280181
49.868841,59.892706,186.822917,169.966041,104.269697,92.953546,29.340759,14.187621,183.443713,4.746964,56.367959,50.684355,169.127414,187.551335,166.636524,184.159437,117.581124,183.047814,-0.000744,-1.603333,32.000000,-235.821596,183.962343,-0.023009,31.314142,0.654510,355922.837895,0.923339,19.749478,1.345538,3.747130,15.416762,13.715456,196.733877,32.000000,206.008921,210.522479,188.049528,200.466693,32.000000,183.360159,71.403143,87.181687,102.071910,60.253165,56.167937,42.113924,58.442123,30.585272,64.759781,59.636947,44.343864
49.860254,59.887867,186.741551,169.965864,104.283653,92.941337,29.148611,14.187708,183.436247,4.746918,56.361477,50.678441,169.127324,187.541524,166.633528,184.150748,117.583336,183.040250,-0.000743,-1.604499,32.000000,-235.821487,183.955986,-0.022994,31.317306,0.654640,355883.856745,0.912352,19.760452,1.341995,3.749159,11.421166,23.468007,196.735425,32.000000,206.007155,210.515282,188.055172,200.472662,32.000000,183.353602,71.400144,87.181732,102.064595,60.253165,56.146786,42.113924,58.443015,30.585272,64.752248,59.634154,44.314297
49.849996,59.882682,186.605471,169.965604,104.343676,92.929094,29.236333,14.187695,183.428007,4.746764,56.352830,50.675524,169.127100,187.532093,166.631385,184.144343,117.584788,183.031166,-0.000743,-1.604498,32.000000,-235.821541,183.947704,-0.022968,31.319943,0.654105,355830.308889,0.919169,19.760752,1.335406,3.746286,28.220450,15.789962,196.741586,32.000000,206.002427,210.513864,188.062488,200.470069,32.000000,183.352263,71.396485,87.181153,102.058270,60.253165,56.071494,42.113924,58.451107,30.585272,64.744358,59.634921,44.269176
49.841227,59.876859,186.613613,169.965248,104.354437,92.917118,29.285766,14.187672,183.418247,4.746265,56.344192,50.669618,169.127778,187.522360,166.628774,184.135741,117.586032,183.022268,-0.000742,-1.604484,32.000000,-235.821533,183.938652,-0.023005,31.320281,0.653828,355779.635924,0.925270,19.764794,1.330267,3.745299,28.319349,13.933923,196.744255,32.000000,206.000907,210.515761,188.066233,200.464623,32.000000,183.351353,71.391828,87.181039,102.052089,60.253165,56.057361,42.113924,58.454873,30.585272,64.735817,59.628941,44.312536
49.819593,59.870556,186.560499,169.964769,104.283503,92.908985,29.483305,14.187771,183.409044,4.746416,56.338473,50.659557,169.128800,187.510760,166.626408,184.123246,117.586167,183.013205,-0.000741,-1.604469,32.000000,-235.821544,183.928033,-0.022987,31.319235,0.653435,355730.888633,0.922568,19.770219,1.325300,3.743340,6.824995,10.862370,196.740120,32.000000,205.999765,210.518930,188.062869,200.459502,32.000000,183.361776,71.387549,87.180372,102.047139,60.253165,56.072606,42.113924,58.469416,30.585272,64.726328,59.631498,44.315545
49.797145,59.863928,186.498951,169.964139,104.276508,92.906218,29.480181,14.187701,183.396839,4.746498,56.334314,50.651015,169.128583,187.499825,166.624501,184.109905,117.588965,183.001803,-0.000741,-1.604470,32.000000,-235.821563,183.914823,-0.022967,31.316489,0.653460,355681.379256,0.921056,19.773468,1.320610,3.744162,7.845490,12.580463,196.737216,32.000000,206.006615,210.513953,188.058300,200.458323,32.000000,183.360516,71.383874,87.179469,102.043092,60.253165,56.022410,42.113924,58.494246,30.585272,64.716107,59.627309,44.180695
49.790851,59.858520,186.488759,169.963928,104.244998,92.893901,29.199695,14.187714,183.380642,4.746361,56.330094,50.642662,169.129424,187.484745,166.622558,184.095499,117.592315,182.989821,-0.000740,-1.605656,32.000000,-235.821519,183.902373,-0.022944,31.313733,0.653532,355657.475342,0.915227,19.789549,1.316967,3.744721,30.700499,14.179229,196.735338,32.000000,206.010812,210.509249,188.058833,200.463526,32.000000,183.353531,71.380491,87.178499,102.039549,60.253165,56.016047,42.113924,58.510409,30.585272,64.707018,59.634626,44.280255
49.794406,59.853635,186.447186,169.963741,104.195690,92.881559,29.144039,14.187687,183.363879,4.746170,56.325028,50.634536,169.129282,187.469342,166.620075,184.079414,117.593728,182.973806,-0.000739,-1.605659,32.000000,-235.821430,183.887754,-0.022954,31.310769,0.653662,355648.964027,0.915734,19.806158,1.309755,3.745174,14.639475,60.044406,196.734282,32.000000,206.009116,210.502258,188.058981,200.468018,32.000000,183.346531,71.376494,87.175693,102.034676,60.253165,56.015149,42.113924,58.506946,30.585272,64.698856,59.634055,44.221561
49.784477,59.849054,186.387263,169.963531,104.262571,92.873640,29.197050,14.187682,183.348006,4.746105,56.321111,50.627764,169.129542,187.451848,166.618245,184.061270,117.595806,182.958798,-0.000740,-1.605654,32.000000,-235.821415,183.874389,-0.022941,31.308598,0.653667,355593.636204,0.924523,19.807264,1.301769,3.745442,9.773239,12.033167,196.738994,32.000000,206.006115,210.502625,188.062532,200.462811,32.000000,183.343935,71.373050,87.172742,102.031244,60.253165,55.980198,42.113924,58.512702,30.585272,64.691417,59.630505,44.336308
49.765404,59.844562,186.478235,169.963253,104.281403,92.849340,29.535184,14.187608,183.330070,4.745719,56.319415,50.620124,169.130895,187.433930,166.615623,184.043708,117.598734,182.943531,-0.000740,-1.605641,32.000000,-235.821433,183.859407,-0.022943,31.306011,0.653478,355535.413885,0.926081,19.798700,1.294155,3.744340,28.354028,23.673842,196.740888,32.000000,206.006590,210.507477,188.064487,200.454432,32.000000,183.344088,71.369213,87.170541,102.028961,60.253165,56.001279,42.113924,58.531213,30.585272,64.684142,59.631557,44.320460
49.745874,59.841165,186.397967,169.963405,104.175447,92.825035,29.867323,14.187383,183.311352,4.745754,56.321982,50.609983,169.131454,187.418002,166.613076,184.022965,117.601705,182.925811,-0.000741,-1.607387,32.000000,-235.821605,183.841467,-0.023069,31.304778,0.653421,355502.406382,0.924512,19.804399,1.286267,3.743883,8.190149,60.437810,196.739193,32.000000,206.007193,210.511611,188.059217,200.447296,32.000000,183.352322,71.365264,87.167999,102.027556,60.253165,56.014409,42.113924,58.560666,30.585272,64.677891,59.632679,44.105861
49.741376,59.838824,186.270427,169.963808,104.060081,92.800735,29.407433,14.187363,183.288122,4.745585,56.326167,50.597001,169.131459,187.396469,166.610281,184.003442,117.604453,182.903965,-0.000742,-1.607971,32.000000,-235.821610,183.819276,-0.023082,31.304065,0.653762,355411.070035,0.914062,19.819658,1.277427,3.747146,14.654623,16.839920,196.734797,32.000000,206.013588,210.507110,188.050551,200.446340,32.000000,183.343487,71.362880,87.167102,102.026453,60.253165,55.947547,42.113924,58.572294,30.585272,64.672903,59.633229,44.161767
49.725375,59.837769,186.335525,169.964424,103.982989,92.776267,30.037097,14.187450,183.264368,4.744712,56.332214,50.586463,169.134036,187.372547,166.607974,183.982692,117.607538,182.884304,-0.000741,-1.607984,32.000000,-235.821547,183.797990,-0.023056,31.304582,0.653634,355322.012025,0.904043,19.836492,1.267597,3.747004,28.862718,60.489465,196.732474,32.000000,206.014678,210.500901,188.048402,200.450242,32.000000,183.332531,71.360689,87.166240,102.025741,60.253165,55.934070,42.113924,58.591219,30.585272,64.669416,59.634095,44.235207
49.720005,59.838231,186.481466,169.965214,103.950343,92.751914,29.198314,14.187591,183.241146,4.743744,56.337515,50.574735,169.135199,187.351407,166.605858,183.959809,117.609812,182.866106,-0.000741,-1.609133,32.000000,-235.821440,183.777879,-0.023063,31.306213,0.653185,355223.947063,0.918026,19.838812,1.256389,3.744778,7.063747,11.949123,196.730671,32.000000,206.011979,210.495321,188.044418,200.454629,32.000000,183.325208,71.356132,87.164406,102.024504,60.253165,56.028819,42.113924,58.607664,30.585272,64.669188,59.629925,44.175119
49.703171,59.839657,186.557643,169.966248,103.914642,92.727456,29.334530,14.187553,183.220059,4.743415,56.341789,50.561167,169.136689,187.327020,166.602656,183.933794,117.612542,182.844010,-0.000741,-1.609146,32.000000,-235.821543,183.754473,-0.023105,31.307482,0.653363,355133.999350,0.898860,19.854339,1.245690,3.747293,11.729651,10.110812,196.732606,32.000000,206.007014,210.493200,188.046470,200.452638,32.000000,183.317619,71.352480,87.163933,102.024229,60.253165,56.109626,42.113924,58.625497,30.585272,64.669886,59.627053,44.158172
49.682208,59.840209,186.588322,169.967495,103.886247,92.711266,29.174617,14.187460,183.196079,4.743108,56.342863,50.551479,169.139398,187.305825,166.599532,183.910380,117.614890,182.823976,-0.000741,-1.609157,32.000000,-235.821496,183.730507,-0.023090,31.309578,0.653612,355041.032052,0.924549,19.860366,1.236366,3.750632,20.801336,11.590549,196.727792,32.000000,206.008558,210.496536,188.042203,200.447384,32.000000,183.316840,71.348108,87.163106,102.023820,60.253165,56.130668,42.113924,58.657209,30.585272,64.670425,59.631538,44.312463
49.657756,59.839621,186.457396,169.968766,103.964249,92.699212,29.996735,14.187351,183.173405,4.742255,56.343065,50.544238,169.141025,187.283598,166.598318,183.883747,117.618047,182.802852,-0.000741,-1.610320,32.000000,-235.821577,183.709372,-0.023080,31.311180,0.653825,354955.340015,0.920360,19.879241,1.225078,3.753435,9.443061,23.355539,196.721865,32.000000,206.010797,210.498336,188.033147,200.443589,32.000000,183.321908,71.344136,87.163603,102.024172,60.253165,56.082580,42.113924,58.697468,30.585272,64.669714,59.622696,44.040270
49.653476,59.837626,186.539351,169.969876,104.011260,92.687136,29.347568,14.187314,183.150819,4.742048,56.341123,50.536265,169.142398,187.259054,166.596955,183.858828,117.620799,182.782550,-0.000741,-1.610319,32.000000,-235.821596,183.688152,-0.023063,31.312759,0.653998,354903.732517,0.925673,19.901530,1.214970,3.755637,7.293612,14.470989,196.713180,32.000000,206.018042,210.494632,188.023232,200.440910,32.000000,183.315197,71.338971,87.163914,102.022917,60.253165,56.093214,42.113924,58.718193,30.585272,64.665971,59.630181,44.233300
49.641185,59.834642,186.652350,169.970590,103.930066,92.675087,29.153818,14.187203,183.124889,4.741601,56.341323,50.524179,169.143905,187.236303,166.596776,183.835813,117.622869,182.759634,-0.000742,-1.611978,32.000000,-235.821609,183.664621,-0.023084,31.312557,0.653825,354867.651796,0.900672,19.926306,1.203630,3.754849,18.639701,19.527013,196.708728,32.000000,206.018312,210.491103,188.019357,200.444826,32.000000,183.308336,71.333665,87.163837,102.021221,60.253165,56.196202,42.113924,58.739206,30.585272,64.661270,59.626817,44.114811
49.612961,59.832691,186.675048,169.970957,103.799727,92.662854,29.164840,14.187107,183.098724,4.741399,56.344436,50.509627,169.143505,187.212118,166.596248,183.812733,117.624120,182.739058,-0.000742,-1.613711,32.000000,-235.821665,183.638978,-0.023106,31.312615,0.653970,354816.654493,0.920557,19.928752,1.193012,3.756824,21.195974,16.181633,196.707116,32.000000,206.017047,210.489498,188.012788,200.447180,32.000000,183.304255,71.327681,87.163198,102.019155,60.253165,56.222131,42.113924,58.775984,30.585272,64.656822,59.630830,44.051936
49.597023,59.831894,186.761597,169.971226,103.675881,92.650509,29.177066,14.187130,183.070263,4.740825,56.349172,50.497543,169.143992,187.183765,166.595311,183.788324,117.625180,182.714301,-0.000741,-1.615427,32.000000,-235.821731,183.611573,-0.023094,31.311812,0.654329,354771.384327,0.926799,19.938521,1.182062,3.760030,7.971754,10.024065,196.709589,32.000000,206.014708,210.490705,188.009938,200.443308,32.000000,183.296821,71.321357,87.163415,102.016409,60.253165,56.250531,42.113924,58.818515,30.585272,64.653845,59.632964,44.324422
49.590372,59.832372,186.806743,169.971646,103.642296,92.638552,29.388287,14.187056,183.041534,4.740635,56.352006,50.488582,169.145269,187.157198,166.593870,183.763384,117.627525,182.689476,-0.000742,-1.617172,32.000000,-235.821808,183.585120,-0.023100,31.310778,0.654635,354738.884236,0.926901,19.965867,1.172839,3.762627,28.062737,10.407637,196.704688,32.000000,206.019532,210.496601,187.999817,200.438018,32.000000,183.297175,71.315165,87.164796,102.013109,60.253165,56.333825,42.113924,58.844881,30.585272,64.653608,59.634429,44.092655
49.585619,59.832455,186.602985,169.972428,103.612895,92.621005,29.711014,14.187199,183.015601,4.740795,56.351134,50.478896,169.144558,187.129795,166.592686,183.736050,117.628935,182.668082,-0.000743,-1.618941,32.000000,-235.821585,183.558090,-0.023156,31.308827,0.654987,354698.927547,0.926714,19.981617,1.162185,3.765581,2.255241,21.907235,196.697775,32.000000,206.027054,210.496426,187.986145,200.435357,32.000000,183.296690,71.308588,87.165058,102.009173,60.253165,56.262354,42.113924,58.868374,30.585272,64.652996,59.629099,44.146506
49.579197,59.831295,186.479190,169.973103,103.610330,92.608867,29.138101,14.187159,182.989033,4.740314,56.347953,50.471424,169.143732,187.104199,166.590003,183.710349,117.630899,182.644283,-0.000744,-1.619539,32.000000,-235.821529,183.532679,-0.023288,31.306925,0.655127,354653.637832,0.920072,19.989002,1.150218,3.766996,9.558388,10.149214,196.689307,32.000000,206.037057,210.493893,187.973183,200.432197,32.000000,183.282827,71.302160,87.165438,102.005268,60.253165,56.166243,42.113924,58.892100,30.585272,64.651303,59.628145,44.341810
49.587695,59.829212,186.381188,169.973705,103.605147,92.592574,29.156678,14.187297,182.963126,4.739375,56.346141,50.459906,169.144214,187.073528,166.588889,183.685319,117.632138,182.619294,-0.000745,-1.619513,32.000000,-235.821302,183.507728,-0.023308,31.306886,0.654560,354587.165467,0.910002,19.994022,1.140517,3.763248,10.559799,20.287891,196.684079,32.000000,206.039685,210.489679,187.964942,200.433976,32.000000,183.270120,71.296290,87.166244,102.003618,60.253165,56.104224,42.113924,58.905896,30.585272,64.647822,59.633908,44.154650
49.595130,59.826525,186.378147,169.974268,103.631789,92.560036,29.166716,14.187290,182.938430,4.738323,56.346766,50.451595,169.145796,187.046388,166.588217,183.660309,117.633153,182.599193,-0.000745,-1.619498,32.000000,-235.821276,183.482136,-0.023287,31.306754,0.654257,354539.728907,0.927902,19.999533,1.129326,3.761239,19.221553,9.656426,196.688579,32.000000,206.040716,210.489973,187.959337,200.432896,32.000000,183.263751,71.291654,87.168571,102.004242,60.253165,56.101930,42.113924,58.917306,30.585272,64.643029,59.636377,44.177100
49.581078,59.824390,186.341523,169.974857,103.565141,92.547467,29.383530,14.187264,182.912550,4.737640,56.352853,50.437307,169.147669,187.020166,166.586603,183.631767,117.635399,182.575453,-0.000744,-1.619486,32.000000,-235.821351,183.453617,-0.023041,31.303984,0.653778,354466.390185,0.926968,19.988623,1.118400,3.758618,24.063547,10.392333,196.692237,32.000000,206.040627,210.491092,187.951678,200.426929,32.000000,183.257642,71.286746,87.169757,102.004320,60.253165,56.122612,42.113924,58.939794,30.585272,64.638749,59.631017,44.182089
49.566328,59.824970,186.250456,169.975378,103.495084,92.535471,29.169457,14.187229,182.881607,4.737289,56.369488,50.419465,169.149488,186.989109,166.586012,183.603091,117.637140,182.550613,-0.000745,-1.620583,32.000000,-235.821301,183.421807,-0.023081,31.300431,0.653449,354331.533319,0.926164,19.978214,1.109591,3.757993,28.423081,9.082251,196.690441,32.000000,206.044295,210.496526,187.938584,200.419184,32.000000,183.260018,71.280929,87.170846,102.005651,60.253165,56.047193,42.113924,58.977394,30.585272,64.636669,59.632806,44.161253
49.548007,59.828685,186.317063,169.976109,103.374016,92.514950,29.185235,14.187376,182.850564,4.736759,56.389558,50.402355,169.149949,186.954782,166.586075,183.572566,117.637589,182.522988,-0.000745,-1.620597,32.000000,-235.821104,183.389773,-0.023114,31.295500,0.653482,354285.838651,0.919486,19.990673,1.098139,3.758319,14.397526,16.501995,196.683370,32.000000,206.054826,210.495611,187.923472,200.414168,32.000000,183.254660,71.275231,87.171211,102.007608,60.253165,56.034148,42.113924,59.015804,30.585272,64.638488,59.628735,44.165508
49.533987,59.835955,186.389889,169.977328,103.280718,92.494623,29.148299,14.187401,182.819314,4.736170,56.410321,50.386787,169.150404,186.921929,166.584743,183.543799,117.638241,182.495356,-0.000744,-1.621757,32.000000,-235.821040,183.356622,-0.023097,31.289897,0.653410,354247.388666,0.926418,20.006574,1.086767,3.757600,20.771006,7.748630,196.674965,32.000000,206.064129,210.492769,187.909765,200.411812,32.000000,183.245481,71.267943,87.171638,102.009124,60.253165,56.132413,42.113924,59.053949,30.585272,64.647981,59.631026,44.050468
49.523783,59.845831,186.189775,169.979555,103.144312,92.458093,29.172836,14.187373,182.787940,4.735544,56.430742,50.373653,169.151124,186.890703,166.583712,183.513217,117.638571,182.468117,-0.000743,-1.622925,32.000000,-235.821072,183.325105,-0.023059,31.285590,0.653768,354184.490283,0.926097,20.029328,1.075602,3.760334,9.171039,14.843864,196.669841,32.000000,206.065963,210.489394,187.901006,200.413938,32.000000,183.234458,71.260503,87.173107,102.012104,60.253165,56.058562,42.113924,59.087965,30.585272,64.660007,59.631685,44.192361
49.503688,59.855761,186.062139,169.982196,102.974318,92.421615,29.154747,14.187370,182.759252,4.735116,56.450003,50.359953,169.152848,186.860709,166.583530,183.478945,117.638001,182.439522,-0.000745,-1.622936,32.000000,-235.821042,183.294052,-0.023047,31.281131,0.654119,354122.981269,0.927373,20.051170,1.064233,3.762869,22.087441,19.280542,196.673504,32.000000,206.066347,210.492020,187.899107,200.407333,32.000000,183.229173,71.253581,87.174231,102.015232,60.253165,55.957710,42.113924,59.129092,30.585272,64.673371,59.627250,44.137996
49.496256,59.865571,186.158572,169.985233,102.868357,92.394750,29.150021,14.187314,182.731901,4.734139,56.466451,50.349556,169.155540,186.828138,166.581563,183.451313,117.637673,182.412419,-0.000745,-1.622947,32.000000,-235.821124,183.264285,-0.023033,31.276169,0.653556,354001.258050,0.926461,20.071653,1.053337,3.759603,9.584628,59.893529,196.676548,32.000000,206.069431,210.497343,187.895896,200.398120,32.000000,183.223547,71.246223,87.175581,102.016769,60.253165,55.966282,42.113924,59.167220,30.585272,64.686868,59.628273,44.155090
49.489724,59.875083,186.316547,169.988645,102.812523,92.370471,29.166928,14.187370,182.705216,4.733891,56.481051,50.340844,169.156965,186.797158,166.580539,183.421567,117.638217,182.387942,-0.000744,-1.622981,32.000000,-235.821016,183.237341,-0.022994,31.271084,0.653311,353887.208638,0.927108,20.102477,1.042811,3.758551,20.082869,26.876679,196.674169,32.000000,206.074269,210.502361,187.888926,200.389111,32.000000,183.225152,71.239536,87.177627,102.017366,60.253165,56.067844,42.113924,59.202343,30.585272,64.699780,59.634616,44.168296
49.483561,59.883343,186.248976,169.992293,102.753626,92.354217,29.878940,14.187140,182.677382,4.733037,56.490840,50.332315,169.158314,186.768395,166.581033,183.391703,117.637614,182.364243,-0.000744,-1.622972,32.000000,-235.821226,183.210206,-0.022959,31.266740,0.653593,353801.810929,0.927165,20.120016,1.032624,3.761064,9.118040,60.403680,196.665846,32.000000,206.083293,210.499277,187.876948,200.385279,32.000000,183.218608,71.234125,87.179519,102.016774,60.253165,56.085304,42.113924,59.233851,30.585272,64.711545,59.635314,44.146066
49.461726,59.889619,186.276475,169.995895,102.749004,92.329796,29.170671,14.187180,182.647912,4.732463,56.497853,50.322909,169.160883,186.741036,166.580838,183.361786,117.638182,182.339299,-0.000743,-1.622961,32.000000,-235.821150,183.180584,-0.022998,31.263130,0.654043,353722.696819,0.926542,20.136324,1.022582,3.764752,8.920803,14.447429,196.661134,32.000000,206.088452,210.494777,187.866565,200.384962,32.000000,183.206611,71.229066,87.181617,102.014679,60.253165,56.063033,42.113924,59.277599,30.585272,64.721334,59.627427,44.163527
49.457210,59.894529,186.406019,169.999173,102.772234,92.305315,29.175385,14.187277,182.621180,4.732099,56.504529,50.314335,169.163624,186.713861,166.581864,183.333770,117.637714,182.313568,-0.000743,-1.622973,32.000000,-235.821077,183.154041,-0.022952,31.259462,0.653927,353675.200652,0.904447,20.150993,1.013986,3.763856,15.514918,60.137722,196.658754,32.000000,206.088335,210.488992,187.858482,200.385496,32.000000,183.193959,71.225645,87.183672,102.012771,60.253165,56.164467,42.113924,59.322425,30.585272,64.728310,59.633308,44.130732
49.459802,59.898692,186.339524,170.001846,102.755052,92.280650,29.909772,14.187250,182.594489,4.731972,56.511872,50.308503,169.165715,186.688070,166.583049,183.308666,117.637346,182.287210,-0.000744,-1.623001,32.000000,-235.820919,183.127510,-0.022987,31.255755,0.654175,353602.772403,0.926627,20.179987,1.003738,3.766073,28.993130,31.248956,196.665737,32.000000,206.087444,210.486167,187.855378,200.376856,32.000000,183.185831,71.221704,87.184884,102.009349,60.253165,56.152713,42.113924,59.348762,30.585272,64.733705,59.634341,44.183630
49.461440,59.903754,186.315272,170.003678,102.775363,92.257662,29.380831,14.187281,182.564328,4.731184,56.519084,50.301018,169.168388,186.662277,166.584686,183.282485,117.636364,182.264198,-0.000745,-1.623010,32.000000,-235.820921,183.103100,-0.023084,31.252690,0.654486,353518.624633,0.926336,20.189597,0.994218,3.769036,1.326926,12.236930,196.666563,32.000000,206.091432,210.488513,187.847719,200.367523,32.000000,183.186753,71.217183,87.186901,102.005406,60.253165,56.110425,42.113924,59.372644,30.585272,64.739982,59.632059,44.073799
49.463330,59.909304,186.393452,170.005174,102.786799,92.234704,29.223937,14.187259,182.537516,4.730748,56.527036,50.291098,169.169653,186.636426,166.586617,183.253193,117.634749,182.241162,-0.000746,-1.623012,32.000000,-235.820858,183.074260,-0.023148,31.249752,0.654190,353427.365468,0.903308,20.191063,0.984353,3.767494,1.224034,25.558638,196.661653,32.000000,206.097212,210.489022,187.837328,200.357512,32.000000,183.188696,71.211972,87.188582,102.000075,60.253165,56.157189,42.113924,59.403755,30.585272,64.747068,59.630407,44.131392
49.458317,59.915165,186.226568,170.006375,102.773202,92.222653,29.909773,14.187143,182.510948,4.730372,56.537021,50.282682,169.169692,186.609646,166.587953,183.226905,117.633784,182.216046,-0.000746,-1.623006,32.000000,-235.820989,183.045026,-0.023127,31.245499,0.654014,353345.567276,0.919320,20.194420,0.976401,3.766879,29.314749,26.294874,196.655034,32.000000,206.104587,210.483894,187.829348,200.350850,32.000000,183.180006,71.207039,87.190381,101.993649,60.253165,56.125845,42.113924,59.432465,30.585272,64.754886,59.630889,44.104173
49.453130,59.921158,186.023981,170.007325,102.716943,92.202355,29.171190,14.187019,182.482348,4.729958,56.546081,50.275193,169.171230,186.582348,166.589399,183.199673,117.631932,182.191303,-0.000746,-1.622999,32.000000,-235.821108,183.015078,-0.023163,31.241095,0.654110,353265.614881,0.924000,20.198003,0.969070,3.768316,14.442975,18.310654,196.654342,32.000000,206.106581,210.476324,187.825843,200.352053,32.000000,183.165998,71.202239,87.192803,101.986405,60.253165,55.998344,42.113924,59.469250,30.585272,64.763020,59.624880,43.998304
49.446015,59.928149,185.974110,170.008687,102.631577,92.189933,29.141685,14.186939,182.456406,4.729342,56.556353,50.267225,169.172534,186.554522,166.590257,183.171316,117.629569,182.161949,-0.000746,-1.623010,32.000000,-235.821242,182.987109,-0.023223,31.237376,0.653744,353231.189142,0.902809,20.209081,0.960283,3.765324,7.491786,13.775346,196.657292,32.000000,206.105971,210.469455,187.826113,200.352265,32.000000,183.158048,71.196855,87.193924,101.978840,60.253165,55.974564,42.113924,59.505561,30.585272,64.772141,59.628460,44.063528
49.442796,59.935260,185.880488,170.010188,102.571488,92.177580,29.443428,14.187159,182.427524,4.728678,56.565494,50.258767,169.174157,186.523766,166.591055,183.142509,117.626149,182.136565,-0.000746,-1.623034,32.000000,-235.821142,182.956471,-0.023200,31.232805,0.653225,353166.772271,0.925585,20.220472,0.952525,3.761622,10.474303,21.158963,196.662907,32.000000,206.104906,210.464744,187.829646,200.345333,32.000000,183.152163,71.191619,87.194475,101.970388,60.253165,55.879935,42.113924,59.540685,30.585272,64.781864,59.630407,44.182309
49.439277,59.942806,185.940782,170.012006,102.561170,92.165520,29.211582,14.187167,182.396199,4.728071,56.576674,50.252915,169.176793,186.494424,166.591511,183.114877,117.623188,182.111909,-0.000747,-1.623041,32.000000,-235.821217,182.927781,-0.023154,31.227485,0.653180,353136.342779,0.926561,20.234868,0.943486,3.761155,9.654877,12.608029,196.659249,32.000000,206.110615,210.467046,187.828072,200.335319,32.000000,183.159840,71.186283,87.195528,101.962807,60.253165,55.895347,42.113924,59.574290,30.585272,64.791800,59.635118,44.095589
49.451108,59.951098,185.899763,170.014317,102.527331,92.153361,29.141427,14.187249,182.369303,4.727860,56.582887,50.247087,169.177138,186.468787,166.591320,183.084315,117.620286,182.085332,-0.000747,-1.623030,32.000000,-235.821140,182.901625,-0.023128,31.222797,0.652991,353104.974804,0.917025,20.245331,0.937046,3.759506,8.347088,19.789751,196.651380,32.000000,206.118360,210.466749,187.823717,200.328192,32.000000,183.161287,71.180530,87.195254,101.954614,60.253165,55.901431,42.113924,59.600530,30.585272,64.803386,59.627260,44.085978
49.448115,59.958171,185.711054,170.016444,102.468216,92.145280,29.344883,14.187249,182.341600,4.727921,56.585338,50.245835,169.177404,186.442972,166.589825,183.056885,117.616966,182.057181,-0.000748,-1.623015,32.000000,-235.821088,182.871955,-0.023148,31.219213,0.653230,353074.792026,0.924273,20.256539,0.930429,3.760993,9.051097,15.134865,196.646492,32.000000,206.126535,210.461189,187.816732,200.323771,32.000000,183.155758,71.175762,87.196252,101.946084,60.253165,55.801347,42.113924,59.622663,30.585272,64.813850,59.637527,44.070938
49.436804,59.963233,185.678833,170.017909,102.409195,92.145251,29.157249,14.187059,182.316486,4.727835,56.585988,50.245715,169.179221,186.417783,166.590024,183.032826,117.612840,182.030969,-0.000749,-1.623018,32.000000,-235.821242,182.845697,-0.023161,31.215272,0.653008,353034.650788,0.926153,20.252516,0.923004,3.759264,30.676584,15.196394,196.647609,32.000000,206.127969,210.452225,187.818314,200.325850,32.000000,183.148432,71.171069,87.196680,101.937494,60.253165,55.734542,42.113924,59.664562,30.585272,64.822326,59.631194,44.162574
49.443618,59.966854,185.673702,170.018612,102.419587,92.145291,29.545097,14.187095,182.292270,4.727055,56.585079,50.243663,169.179271,186.391195,166.591660,183.007605,117.608646,182.005812,-0.000750,-1.623016,32.000000,-235.821304,182.819332,-0.023150,31.211436,0.652575,353019.440405,0.919729,20.262705,0.915386,3.755675,11.791773,6.992762,196.656444,32.000000,206.125892,210.446578,187.825999,200.322386,32.000000,183.153351,71.166314,87.196638,101.927770,60.253165,55.759530,42.113924,59.698578,30.585272,64.827944,59.630967,44.185391
49.453765,59.969608,185.636151,170.018452,102.410837,92.145063,29.620459,14.187212,182.269772,4.726969,56.583924,50.241735,169.179559,186.365083,166.592708,182.986002,117.604441,181.983322,-0.000750,-1.623000,32.000000,-235.821299,182.794004,-0.023095,31.207046,0.652714,353040.323267,0.925893,20.279540,0.909326,3.755883,2.203893,14.531616,196.663226,32.000000,206.124944,210.443852,187.837327,200.314332,32.000000,183.151727,71.161458,87.195560,101.916704,60.253165,55.705184,42.113924,59.713379,30.585272,64.831713,59.638688,43.992875
49.462459,59.971801,185.743226,170.017410,102.372668,92.144879,29.343042,14.187162,182.245871,4.726675,56.582673,50.241484,169.179323,186.342597,166.592639,182.965516,117.599376,181.962982,-0.000752,-1.623035,32.000000,-235.821331,182.771874,-0.023090,31.202155,0.652704,353046.739482,0.913609,20.276068,0.903743,3.755261,13.576494,8.976565,196.658815,32.000000,206.129771,210.445112,187.835743,200.304946,32.000000,183.156142,71.156703,87.193720,101.906335,60.253165,55.764637,42.113924,59.732201,30.585272,64.834961,59.621467,44.187005
49.463714,59.974257,185.713316,170.015640,102.362121,92.144821,29.132518,14.187082,182.221431,4.726743,56.581763,50.242765,169.177942,186.321193,166.593917,182.943745,117.594116,181.940374,-0.000752,-1.623046,32.000000,-235.821412,182.746653,-0.023239,31.197623,0.652580,353049.482468,0.911084,20.268261,0.899205,3.753731,8.612494,11.946167,196.653152,32.000000,206.136802,210.439511,187.831083,200.300165,32.000000,183.154379,71.153740,87.192150,101.896254,60.253165,55.753426,42.113924,59.758547,30.585272,64.838141,59.633190,44.191407
49.460343,59.976898,185.679134,170.013329,102.392139,92.144821,29.488322,14.186945,182.201190,4.726309,56.580812,50.245984,169.176118,186.297551,166.594447,182.920724,117.590314,181.917452,-0.000752,-1.622518,32.000000,-235.821544,182.725074,-0.023268,31.192950,0.652869,353054.037452,0.919523,20.261405,0.896362,3.755236,30.484088,28.264413,196.649924,32.000000,206.142319,210.429989,187.829232,200.297259,32.000000,183.147302,71.150179,87.190208,101.885722,60.253165,55.728107,42.113924,59.789388,30.585272,64.841714,59.637567,44.161546
49.459951,59.979643,185.625147,170.010664,102.470873,92.144979,29.271806,14.186823,182.180519,4.725737,56.581454,50.247968,169.175412,186.277657,166.595271,182.897256,117.586782,181.896726,-0.000754,-1.621945,32.000000,-235.821569,182.703141,-0.023273,31.187336,0.652868,353065.114603,0.926148,20.262557,0.892833,3.754536,29.791049,16.742554,196.652574,32.000000,206.141636,210.420133,187.831428,200.298848,32.000000,183.143547,71.148200,87.188108,101.876155,60.253165,55.692443,42.113924,59.820477,30.585272,64.845527,59.627545,44.119874
49.461877,59.983072,185.400331,170.007799,102.488590,92.145005,29.534721,14.186890,182.162808,4.725788,56.580769,50.248769,169.175267,186.256997,166.596529,182.874477,117.582826,181.878670,-0.000753,-1.621928,32.000000,-235.821397,182.685773,-0.023230,31.181657,0.652923,353076.491216,0.915048,20.268705,0.887723,3.754101,10.785661,9.413033,196.660176,32.000000,206.139910,210.413467,187.839291,200.292827,32.000000,183.146862,71.146424,87.185380,101.868150,60.253165,55.587524,42.113924,59.847058,30.585272,64.850009,59.628863,44.155530
49.461242,59.986023,185.312235,170.004832,102.450756,92.145131,29.419088,14.186786,182.142169,4.724836,56.579865,50.249064,169.174277,186.237886,166.596261,182.854245,117.578373,181.856352,-0.000753,-1.621912,32.000000,-235.821491,182.663675,-0.023256,31.175339,0.652903,353086.566029,0.921832,20.271859,0.883197,3.753039,23.874516,18.550849,196.662622,32.000000,206.138303,210.410491,187.845539,200.284391,32.000000,183.149523,71.143770,87.181453,101.860019,60.253165,55.477753,42.113924,59.875833,30.585272,64.854494,59.627948,44.091481
49.461258,59.988724,185.480626,170.001588,102.497274,92.144842,29.501271,14.186769,182.124243,4.724778,56.578857,50.250225,169.173446,186.218667,166.597152,182.832800,117.573190,181.836865,-0.000753,-1.621899,32.000000,-235.821599,182.643945,-0.023195,31.168493,0.652404,353096.033848,0.913596,20.273283,0.880131,3.748348,17.498894,15.070901,196.659687,32.000000,206.139065,210.408809,187.843748,200.276275,32.000000,183.159067,71.141168,87.178659,101.853245,60.253165,55.561955,42.113924,59.903970,30.585272,64.858308,59.626679,44.155971
49.461766,59.991205,185.440802,169.997725,102.505276,92.144774,30.009500,14.186576,182.107221,4.724731,56.577686,50.255877,169.172739,186.202664,166.597598,182.813621,117.569568,181.817232,-0.000753,-1.621912,32.000000,-235.821814,182.623981,-0.023120,31.160219,0.652318,353107.714789,0.917208,20.276895,0.875904,3.746615,8.556359,6.678710,196.658446,32.000000,206.143783,210.401991,187.841968,200.275058,32.000000,183.155063,71.139757,87.175671,101.846591,60.253165,55.551080,42.113924,59.932277,30.585272,64.862091,59.624309,44.175706
49.456857,59.992599,185.268216,169.993313,102.491627,92.148797,29.950536,14.186494,182.087191,4.724690,56.575272,50.258206,169.171148,186.183805,166.598115,182.796260,117.565690,181.799497,-0.000754,-1.621914,32.000000,-235.821920,182.606887,-0.023061,31.151950,0.652910,353119.047481,0.914656,20.279580,0.873508,3.750018,9.558434,28.885965,196.661315,32.000000,206.143165,210.392889,187.846418,200.276332,32.000000,183.156490,71.138199,87.172154,101.839058,60.253165,55.454575,42.113924,59.962398,30.585272,64.864372,59.625755,44.155164
49.452750,59.993684,185.200819,169.988475,102.509551,92.153264,29.191339,14.186213,182.069224,4.724292,56.572497,50.262720,169.167776,186.164822,166.597882,182.780096,117.560810,181.780694,-0.000755,-1.621925,32.000000,-235.822114,182.587655,-0.023206,31.146662,0.652981,353127.329295,0.899161,20.281532,0.869494,3.749175,6.316540,16.804020,196.662617,32.000000,206.139206,210.383948,187.853559,200.276960,32.000000,183.161889,71.137038,87.168468,101.832340,60.253165,55.401883,42.113924,60.002088,30.585272,64.866288,59.633052,44.065362
49.450977,59.994788,185.111688,169.983449,102.516462,92.153261,29.144399,14.186026,182.054246,4.723429,56.569824,50.269926,169.163012,186.148060,166.596128,182.762564,117.554692,181.764518,-0.000755,-1.621366,32.000000,-235.822247,182.572443,-0.023158,31.140461,0.652777,353154.343695,0.901072,20.288033,0.866472,3.746057,10.133585,16.173190,196.667126,32.000000,206.133502,210.380348,187.868035,200.269495,32.000000,183.158206,71.134796,87.164149,101.824767,60.253165,55.318450,42.113924,60.031027,30.585272,64.867921,59.627820,44.063895
49.457873,59.995698,184.968444,169.978418,102.478002,92.161442,29.916184,14.185921,182.038520,4.723155,56.567808,50.277537,169.159767,186.132865,166.593861,182.747273,117.549977,181.749875,-0.000756,-1.620792,32.000000,-235.822412,182.556237,-0.023115,31.134977,0.652794,353183.461698,0.924639,20.293394,0.864037,3.745005,29.439882,7.020627,196.666931,32.000000,206.130414,210.380438,187.874634,200.264631,32.000000,183.165386,71.133498,87.160683,101.817749,60.253165,55.222402,42.113924,60.059401,30.585272,64.868449,59.632679,44.118113
49.478968,59.996671,184.904273,169.972980,102.482135,92.165434,29.891585,14.185730,182.024079,4.722736,56.565134,50.283827,169.155891,186.119000,166.592312,182.731524,117.543989,181.734318,-0.000755,-1.620792,32.000000,-235.822672,182.543140,-0.023055,31.132112,0.652704,353196.518135,0.926167,20.296343,0.863862,3.743337,29.956734,9.991558,196.668282,32.000000,206.126213,210.379186,187.880963,200.260977,32.000000,183.171020,71.133020,87.157639,101.811851,60.253165,55.152714,42.113924,60.067321,30.585272,64.870289,59.631862,44.170571
49.486170,59.997855,184.805681,169.967055,102.498451,92.177520,29.139714,14.185755,182.010817,4.722298,56.560722,50.292883,169.152909,186.107556,166.591815,182.718243,117.539375,181.718606,-0.000755,-1.620802,32.000000,-235.822592,182.531896,-0.023066,31.129990,0.652416,353232.829245,0.902218,20.290076,0.862881,3.739919,8.475914,14.069213,196.668897,32.000000,206.125142,210.373182,187.884262,200.260787,32.000000,183.170500,71.133721,87.154752,101.806312,60.253165,55.070013,42.113924,60.079005,30.585272,64.871931,59.627879,44.198157
49.485793,59.997784,184.888860,169.960405,102.586724,92.197791,29.166433,14.185719,181.998710,4.721703,56.556062,50.300861,169.148234,186.096714,166.590290,182.704934,117.533200,181.704360,-0.000756,-1.620791,32.000000,-235.822714,182.519160,-0.023219,31.126757,0.652082,353244.805737,0.902579,20.269100,0.862815,3.737028,11.765578,6.985114,196.671768,32.000000,206.117232,210.363180,187.890227,200.265559,32.000000,183.171808,71.134008,87.151071,101.798401,60.253165,55.079090,42.113924,60.106963,30.585272,64.872420,59.631036,44.148487
49.482897,59.997338,184.792107,169.953273,102.720190,92.222301,29.897566,14.185458,181.987174,4.721460,56.554421,50.310250,169.142273,186.086918,166.590369,182.693698,117.527670,181.689401,-0.000756,-1.620759,32.000000,-235.822959,182.506313,-0.023165,31.123446,0.651861,353295.546615,0.925844,20.262792,0.861314,3.734492,28.991417,8.287815,196.673044,32.000000,206.109756,210.356886,187.896739,200.267858,32.000000,183.171902,71.135628,87.148563,101.791289,60.253165,55.058206,42.113924,60.136157,30.585272,64.872112,59.631656,44.184804
