OSU 80 Ton Compressor Load Stand
49.494718,59.997017,184.611276,169.945642,102.805250,92.246557,29.138351,14.185398,181.974583,4.721167,56.556070,50.317686,169.138363,186.075808,166.589581,182.683201,117.522057,181.674911,-0.000757,-1.620757,32.000000,-235.823118,182.494073,-0.023146,31.121719,0.652296,353383.963065,0.925206,20.263112,0.861945,3.736201,25.364980,11.772543,196.675788,32.000000,206.100363,210.352063,187.907018,200.266053,32.000000,183.168203,71.136794,87.145282,101.784673,60.253165,54.927666,42.113924,60.154589,30.585272,64.871349,59.632993,44.053623
49.505272,59.998251,184.565832,169.937915,102.900817,92.262753,29.989692,14.185381,181.962695,4.721097,56.563749,50.325950,169.134001,186.064355,166.587592,182.670876,117.516693,181.658173,-0.000757,-1.620736,32.000000,-235.823197,182.479817,-0.023222,31.119678,0.652318,353489.241078,0.902878,20.265680,0.861654,3.734464,13.319640,9.558634,196.675307,32.000000,206.094162,210.352426,187.909700,200.262500,32.000000,183.180189,71.138324,87.143078,101.778755,60.253165,54.844391,42.113924,60.170415,30.585272,64.872276,59.630751,44.127871
49.522803,60.001394,184.610282,169.930223,102.922851,92.279014,29.153713,14.185226,181.952601,4.720459,56.573831,50.335193,169.128015,186.055883,166.584304,182.660351,117.509885,181.644902,-0.000759,-1.620758,32.000000,-235.823345,182.468366,-0.023175,31.116287,0.651889,353583.009589,0.926403,20.253062,0.861626,3.729919,9.913887,12.346562,196.673962,32.000000,206.087745,210.349350,187.914384,200.260628,32.000000,183.181559,71.139238,87.140469,101.772062,60.253165,54.863431,42.113924,60.179597,30.585272,64.875255,59.637183,44.156191
49.530076,60.006412,184.517795,169.922693,102.913807,92.295168,29.152922,14.185111,181.942999,4.719977,56.583216,50.341908,169.122501,186.045643,166.580796,182.650454,117.504536,181.634746,-0.000759,-1.620745,32.000000,-235.823437,182.455043,-0.023330,31.113624,0.651804,353648.607841,0.900054,20.243320,0.860476,3.728206,6.810227,13.772270,196.670503,32.000000,206.085140,210.340246,187.920275,200.261572,32.000000,183.181947,71.139885,87.138090,101.765898,60.253165,54.810642,42.113924,60.186501,30.585272,64.881851,59.633446,44.152009
49.533539,60.011655,184.499933,169.915667,102.965865,92.319583,29.174407,14.184961,181.933047,4.719477,56.589481,50.350871,169.117442,186.036839,166.577547,182.640481,117.499002,181.624038,-0.000759,-1.620733,32.000000,-235.823661,182.442976,-0.023262,31.109462,0.651905,353714.625163,0.925674,20.228235,0.862118,3.727783,28.459664,7.435256,196.670464,32.000000,206.076264,210.330704,187.931174,200.270245,32.000000,183.180432,71.141000,87.136667,101.760059,60.253165,54.731313,42.113924,60.209347,30.585272,64.889709,59.635954,44.126330
49.535423,60.015944,184.556865,169.909311,103.038422,92.343949,29.159157,14.184816,181.926605,4.718902,56.595431,50.359226,169.111501,186.028467,166.573942,182.634033,117.492341,181.612184,-0.000760,-1.620718,32.000000,-235.823805,182.433806,-0.023245,31.103383,0.651742,353786.823662,0.925724,20.225690,0.863514,3.725369,28.470487,8.274439,196.670895,32.000000,206.066916,210.326106,187.946565,200.271579,32.000000,183.174623,71.141848,87.134120,101.754144,60.253165,54.735243,42.113924,60.227637,30.585272,64.896729,59.628558,44.180035
49.528299,60.019431,184.480640,169.903038,103.081803,92.360200,29.135999,14.184723,181.922477,4.719202,56.603749,50.369273,169.105682,186.023847,166.569197,182.628810,117.486405,181.601665,-0.000761,-1.620710,32.000000,-235.823878,182.427123,-0.023161,31.097370,0.651923,353894.224810,0.925229,20.227335,0.864879,3.724748,15.214874,16.474640,196.673963,32.000000,206.055317,210.319167,187.960541,200.270997,32.000000,183.177119,71.142736,87.131958,101.748967,60.253165,54.695002,42.113924,60.248888,30.585272,64.902356,59.631843,44.022589
49.520501,60.022998,184.562047,169.896805,103.164678,92.372254,29.168376,14.184640,181.918425,4.719355,56.615571,50.377888,169.100702,186.020029,166.565999,182.623758,117.478713,181.597769,-0.000760,-1.620700,32.000000,-235.823952,182.422407,-0.023283,31.091949,0.652365,354002.696598,0.925929,20.229666,0.866925,3.725755,15.497194,9.856372,196.672310,32.000000,206.050019,210.317296,187.962052,200.268025,32.000000,183.181788,71.144665,87.130756,101.744840,60.253165,54.696299,42.113924,60.287866,30.585272,64.905976,59.632895,44.158832
49.532219,60.028224,184.641016,169.890771,103.202092,92.384440,29.941519,14.184530,181.917310,4.719431,56.630966,50.385054,169.095632,186.015417,166.563250,182.617577,117.472151,181.593428,-0.000762,-1.620704,32.000000,-235.824080,182.418120,-0.023290,31.087513,0.652493,354084.591843,0.926983,20.240558,0.868766,3.724752,29.119682,9.609026,196.666082,32.000000,206.047517,210.310081,187.964653,200.268536,32.000000,183.184997,71.146953,87.128511,101.741246,60.253165,54.724165,42.113924,60.305438,30.585272,64.913878,59.634577,44.140270
49.537247,60.036493,184.613023,169.885328,103.267423,92.396562,29.136803,14.184509,181.911159,4.718919,56.650280,50.391473,169.090694,186.013637,166.560063,182.613683,117.467217,181.588417,-0.000763,-1.620677,32.000000,-235.824148,182.415397,-0.023253,31.082624,0.653010,354154.262061,0.926244,20.252231,0.874940,3.726983,9.987929,12.386943,196.659413,32.000000,206.042887,210.301397,187.967846,200.269849,32.000000,183.187711,71.149458,87.127188,101.737201,60.253165,54.715656,42.113924,60.316968,30.585272,64.924484,59.629059,44.136968
49.535509,60.046311,184.605469,169.880045,103.255329,92.408824,29.924721,14.184229,181.907057,4.718686,56.676143,50.399548,169.086645,186.009292,166.557643,182.610998,117.461867,181.584116,-0.000764,-1.620672,32.000000,-235.824342,182.410336,-0.023296,31.079165,0.653273,354210.472799,0.902223,20.245276,0.879813,3.727695,28.850013,9.369345,196.659086,32.000000,206.032388,210.291783,187.977106,200.274787,32.000000,183.180255,71.152881,87.126842,101.733760,60.253165,54.679315,42.113924,60.340743,30.585272,64.937464,59.631636,44.197496
49.543329,60.058059,184.664923,169.874932,103.231299,92.420899,29.372620,14.184119,181.905036,4.718487,56.701502,50.406778,169.082035,186.007807,166.555290,182.605702,117.456537,181.577709,-0.000764,-1.620679,32.000000,-235.824455,182.406658,-0.023232,31.078365,0.653341,354272.003260,0.927180,20.248318,0.882795,3.726752,28.081818,10.798420,196.663898,32.000000,206.020081,210.285339,187.990864,200.274106,32.000000,183.173691,71.155771,87.125856,101.729092,60.253165,54.667494,42.113924,60.356808,30.585272,64.953392,59.631262,44.074900
49.551477,60.070911,184.674677,169.869696,103.218261,92.433200,29.948192,14.184031,181.904870,4.718267,56.726591,50.415726,169.078300,186.004785,166.552621,182.601145,117.451558,181.572933,-0.000765,-1.620656,32.000000,-235.824478,182.405418,-0.023351,31.078503,0.653522,354341.202037,0.902945,20.259943,0.886471,3.726730,28.047486,6.825119,196.669021,32.000000,206.008468,210.276006,187.999742,200.273822,32.000000,183.182457,71.159187,87.125455,101.724225,60.253165,54.666164,42.113924,60.369246,30.585272,64.972413,59.623050,43.956045
49.554141,60.084349,184.717992,169.865085,103.219384,92.457490,29.161373,14.183906,181.903797,4.718079,56.753045,50.424309,169.074944,186.001438,166.550380,182.597657,117.446602,181.570622,-0.000766,-1.620654,32.000000,-235.824602,182.402182,-0.023336,31.078904,0.653711,354405.480888,0.919907,20.263564,0.889307,3.727342,24.307471,9.487911,196.664406,32.000000,205.999275,210.271470,188.006571,200.270330,32.000000,183.187178,71.162655,87.124348,101.719113,60.253165,54.678748,42.113924,60.386738,30.585272,64.991848,59.627319,44.153329
49.561823,60.097929,184.687660,169.860852,103.225972,92.469688,29.153310,14.183768,181.900464,4.717280,56.778814,50.432006,169.069968,185.998815,166.548041,182.594523,117.442096,181.569729,-0.000766,-1.620658,32.000000,-235.824813,182.399050,-0.023388,31.078705,0.653744,354471.730152,0.902215,20.267949,0.892426,3.726926,9.292199,15.867379,196.656046,32.000000,205.996557,210.260241,188.008959,200.271205,32.000000,183.185882,71.166282,87.122284,101.713155,60.253165,54.653623,42.113924,60.400973,30.585272,65.011258,59.634272,44.138216
49.575987,60.111490,184.750455,169.857109,103.282942,92.481882,29.919917,14.183507,181.898459,4.717130,56.800978,50.442326,169.066212,185.996707,166.544644,182.596084,117.437543,181.568179,-0.000766,-1.620636,32.000000,-235.824999,182.398771,-0.023344,31.079013,0.654019,354587.744759,0.926780,20.278618,0.896482,3.727600,28.868523,7.676504,196.648955,32.000000,205.988633,210.249686,188.011005,200.274011,32.000000,183.176427,71.170764,87.120704,101.708677,60.253165,54.638493,42.113924,60.406809,30.585272,65.032568,59.631164,44.139610
49.578784,60.124466,184.861389,169.854042,103.284833,92.494015,29.174597,14.183394,181.900621,4.716653,56.820463,50.454790,169.062999,185.996536,166.541556,182.595756,117.431668,181.564179,-0.000766,-1.620615,32.000000,-235.825151,182.400376,-0.023351,31.081018,0.653963,354653.481370,0.927034,20.284216,0.900641,3.726410,7.687979,7.197153,196.645243,32.000000,205.980635,210.238042,188.015465,200.280354,32.000000,183.165609,71.176201,87.119683,101.705663,60.253165,54.693069,42.113924,60.421579,30.585272,65.051205,59.626463,44.060153
49.589412,60.135331,184.705717,169.851173,103.267494,92.506142,29.164258,14.183296,181.902332,4.716845,56.838352,50.462246,169.059437,186.002724,166.539001,182.595527,117.425471,181.561869,-0.000765,-1.620585,32.000000,-235.825172,182.401084,-0.023489,31.082847,0.654065,354714.761911,0.903149,20.283062,0.904591,3.726612,2.919577,26.332353,196.651039,32.000000,205.965451,210.230024,188.026051,200.279452,32.000000,183.169910,71.181669,87.118006,101.702797,60.253165,54.599728,42.113924,60.429229,30.585272,65.068278,59.627938,44.165655
49.595290,60.145446,184.685633,169.848369,103.345047,92.518139,29.356179,14.183320,181.906470,4.716956,56.856444,50.473194,169.057062,186.005054,166.536499,182.594446,117.420760,181.563062,-0.000767,-1.620569,32.000000,-235.825105,182.403748,-0.023476,31.085382,0.654401,354785.515702,0.926318,20.293132,0.908907,3.728639,6.226998,9.589878,196.649536,32.000000,205.957238,210.224308,188.034220,200.278853,32.000000,183.171392,71.186688,87.116896,101.700908,60.253165,54.555260,42.113924,60.439931,30.585272,65.084237,59.624516,44.100798
49.601510,60.155069,184.677533,169.845781,103.344683,92.542497,29.507607,14.183319,181.912978,4.716679,56.874713,50.481901,169.055605,186.010497,166.533991,182.596436,117.415139,181.565821,-0.000767,-1.618778,32.000000,-235.825148,182.407954,-0.023424,31.086164,0.653921,354848.387241,0.926576,20.292958,0.914206,3.724701,18.767790,7.420038,196.643027,32.000000,205.949861,210.219834,188.041717,200.278955,32.000000,183.181531,71.192539,87.115746,101.700521,60.253165,54.547230,42.113924,60.448951,30.585272,65.099148,59.633288,44.129338
49.611496,60.164286,184.680766,169.843604,103.330805,92.558910,29.358623,14.183403,181.916526,4.716802,56.893611,50.490924,169.053434,186.014325,166.531533,182.602280,117.410134,181.566377,-0.000766,-1.618175,32.000000,-235.825235,182.413571,-0.023315,31.087221,0.653843,354911.115320,0.920543,20.296969,0.919381,3.723854,15.441165,7.364231,196.633537,32.000000,205.947580,210.208749,188.045959,200.283871,32.000000,183.178735,71.198070,87.114057,101.699264,60.253165,54.515506,42.113924,60.456837,30.585272,65.113216,59.627919,44.088326
49.624360,60.174002,184.694509,169.841315,103.323425,92.571190,29.366957,14.183350,181.918006,4.716448,56.915758,50.500736,169.050413,186.018736,166.529292,182.606502,117.404626,181.567308,-0.000767,-1.618186,32.000000,-235.825244,182.415228,-0.023306,31.087899,0.653921,355021.774849,0.915957,20.300134,0.926076,3.723224,9.639436,8.086628,196.630826,32.000000,205.939175,210.199151,188.058438,200.291547,32.000000,183.171957,71.202937,87.112083,101.697344,60.253165,54.500244,42.113924,60.460980,30.585272,65.127887,59.630967,44.165802
49.631903,60.185189,184.699759,169.838976,103.304795,92.583289,29.478160,14.183073,181.921284,4.716441,56.941845,50.511772,169.047670,186.020170,166.526938,182.612613,117.398497,181.569065,-0.000768,-1.618189,32.000000,-235.825555,182.417619,-0.023128,31.089335,0.653918,355097.582003,0.920587,20.298981,0.931298,3.722540,10.908110,12.056693,196.626872,32.000000,205.930050,210.188977,188.070790,200.298684,32.000000,183.166446,71.208466,87.110181,101.695244,60.253165,54.495835,42.113924,60.464557,30.585272,65.143538,59.630594,44.188179
49.631790,60.198167,184.619388,169.836592,103.236954,92.595559,29.527298,14.182930,181.925716,4.716168,56.968975,50.519008,169.046309,186.023828,166.525236,182.616513,117.394343,181.571229,-0.000768,-1.618187,32.000000,-235.825557,182.421169,-0.023090,31.090024,0.653897,355157.496912,0.920210,20.295345,0.937168,3.721852,14.797359,15.262687,196.629156,32.000000,205.917833,210.183178,188.084942,200.299264,32.000000,183.168776,71.214598,87.108127,101.692997,60.253165,54.423576,42.113924,60.475169,30.585272,65.162369,59.630377,44.078861
49.626813,60.212709,184.622949,169.834726,103.212441,92.607676,29.337378,14.182936,181.927014,4.715849,56.995389,50.525728,169.044059,186.027455,166.523114,182.622290,117.388906,181.574532,-0.000767,-1.618183,32.000000,-235.825532,182.425402,-0.023125,31.090616,0.653890,355223.440914,0.916732,20.298701,0.943980,3.721392,2.333414,10.542462,196.619328,32.000000,205.911467,210.181726,188.089974,200.297042,32.000000,183.174018,71.218877,87.105428,101.689028,60.253165,54.400055,42.113924,60.490613,30.585272,65.184115,59.631646,44.075046
49.634768,60.228282,184.753992,169.833357,103.224907,92.632202,29.545212,14.182903,181.930999,4.716264,57.018120,50.536981,169.041440,186.031807,166.521187,182.627958,117.383054,181.576867,-0.000767,-1.618191,32.000000,-235.825760,182.428144,-0.023102,31.091843,0.653772,355293.442811,0.915361,20.311797,0.948979,3.719781,13.377419,6.873274,196.607281,32.000000,205.906727,210.174583,188.088739,200.298639,32.000000,183.178176,71.223660,87.103323,101.686106,60.253165,54.426264,42.113924,60.508537,30.585272,65.207136,59.635462,44.080769
49.655433,60.242925,184.834383,169.832093,103.221233,92.656628,29.479468,14.182929,181.936663,4.716244,57.035422,50.546093,169.040788,186.036981,166.520604,182.632847,117.379251,181.579595,-0.000767,-1.618186,32.000000,-235.825831,182.433295,-0.023060,31.093477,0.653945,355370.705975,0.921545,20.331505,0.955701,3.720226,10.050729,13.892863,196.599018,32.000000,205.902719,210.164862,188.089219,200.305644,32.000000,183.171902,71.229495,87.101794,101.683568,60.253165,54.474304,42.113924,60.502013,30.585272,65.230068,59.637360,44.142324
49.669953,60.255945,184.977631,169.830844,103.289751,92.680959,29.422234,14.183025,181.944131,4.715692,57.046749,50.562097,169.040655,186.046158,166.521170,182.640699,117.374837,181.581464,-0.000766,-1.618183,32.000000,-235.825735,182.439209,-0.023084,31.095432,0.654384,355488.014031,0.915181,20.338820,0.962461,3.722270,11.991232,9.792317,196.596926,32.000000,205.893392,210.153703,188.094001,200.317342,32.000000,183.168806,71.235231,87.099538,101.680905,60.253165,54.538069,42.113924,60.497194,30.585272,65.251748,59.627230,44.179228
49.687909,60.266645,185.094353,169.829516,103.379891,92.705349,29.434115,14.182960,181.952996,4.714789,57.051606,50.577664,169.040066,186.053616,166.521566,182.649369,117.369762,181.584942,-0.000766,-1.618164,32.000000,-235.825717,182.447332,-0.023132,31.097239,0.654513,355592.516152,0.917080,20.332021,0.967327,3.722340,10.181689,16.839781,196.593852,32.000000,205.883962,210.144557,188.102559,200.324542,32.000000,183.174604,71.240343,87.096561,101.678877,60.253165,54.580238,42.113924,60.488006,30.585272,65.268507,59.634862,44.316939
49.696556,60.273487,185.103122,169.826886,103.571892,92.729812,29.633019,14.182940,181.963615,4.714663,57.053232,50.593580,169.039524,186.065213,166.522036,182.658076,117.364700,181.591586,-0.000766,-1.616476,32.000000,-235.825711,182.456640,-0.023104,31.099015,0.654885,355698.904748,0.918842,20.329976,0.972468,3.724135,8.055858,10.685560,196.587077,32.000000,205.876083,210.137942,188.113768,200.326469,32.000000,183.175328,71.244966,87.093423,101.677526,60.253165,54.603370,42.113924,60.485421,30.585272,65.281632,59.629197,44.141150
49.706619,60.278703,185.182073,169.823499,103.701115,92.754191,29.370752,14.182872,181.974765,4.715205,57.056413,50.604722,169.038672,186.076743,166.522296,182.668460,117.360012,181.599699,-0.000768,-1.614730,32.000000,-235.825711,182.464346,-0.023053,31.099679,0.655135,355802.391358,0.918374,20.322055,0.978898,3.725139,9.452755,6.931972,196.574220,32.000000,205.872566,210.135781,188.118073,200.327097,32.000000,183.182975,71.249443,87.090712,101.677601,60.253165,54.606820,42.113924,60.483288,30.585272,65.291784,59.631705,44.150982
49.730242,60.283709,185.162254,169.819787,103.784583,92.774614,29.518268,14.182792,181.985397,4.715542,57.062589,50.614388,169.036547,186.086833,166.522551,182.678286,117.355758,181.607794,-0.000767,-1.614149,32.000000,-235.825710,182.473662,-0.023019,31.100770,0.655203,355907.883552,0.912292,20.319930,0.986547,3.724667,10.158860,12.040327,196.562978,32.000000,205.871996,210.129051,188.120223,200.330410,32.000000,183.179228,71.254030,87.087625,101.679304,60.253165,54.603788,42.113924,60.474240,30.585272,65.299631,59.629925,44.197276
49.762853,60.289925,185.301112,169.816182,103.781194,92.786572,29.201665,14.182816,181.995888,4.715549,57.068295,50.623311,169.035379,186.098459,166.522505,182.690950,117.352450,181.619607,-0.000768,-1.612432,32.000000,-235.825573,182.483663,-0.023017,31.101700,0.655469,356009.480726,0.920488,20.314714,0.994394,3.725501,9.592354,7.305764,196.554411,32.000000,205.869847,210.118557,188.123127,200.337726,32.000000,183.171021,71.258968,87.083617,101.682600,60.253165,54.638969,42.113924,60.443232,30.585272,65.310107,59.625126,44.146139
49.776872,60.297320,185.444131,169.813064,103.681890,92.798676,29.696773,14.182773,182.006919,4.715769,57.073383,50.630384,169.033230,186.110386,166.522710,182.699924,117.347894,181.630417,-0.000768,-1.611131,32.000000,-235.825483,182.493441,-0.023070,31.101619,0.655263,356085.066001,0.915624,20.295234,1.001800,3.723333,14.045381,11.269745,196.550363,32.000000,205.861990,210.105635,188.128171,200.349854,32.000000,183.169584,71.264051,87.078736,101.686793,60.253165,54.722371,42.113924,60.421911,30.585272,65.321746,59.631262,44.191260
49.785354,60.303956,185.528398,169.810181,103.631023,92.810748,29.302359,14.182636,182.018736,4.715355,57.076622,50.639095,169.030760,186.123616,166.523755,182.707887,117.343843,181.643114,-0.000768,-1.610992,32.000000,-235.825599,182.504237,-0.023115,31.102972,0.655319,356122.819180,0.925019,20.267664,1.009707,3.723683,17.821433,9.531445,196.546774,32.000000,205.853227,210.097702,188.136977,200.355222,32.000000,183.171655,71.269476,87.073547,101.692080,60.253165,54.787763,42.113924,60.415901,30.585272,65.333444,59.630899,44.101385
49.785441,60.309564,185.462488,169.807475,103.618801,92.827010,29.405782,14.182579,182.027225,4.715439,57.076562,50.649928,169.028832,186.133242,166.524668,182.719238,117.340582,181.658130,-0.000768,-1.611003,32.000000,-235.825725,182.512275,-0.023066,31.106585,0.655639,356176.569091,0.909452,20.260539,1.018471,3.725508,13.689597,12.692169,196.538877,32.000000,205.846490,210.091116,188.144137,200.358448,32.000000,183.172821,71.274415,87.067954,101.697935,60.253165,54.756132,42.113924,60.411764,30.585272,65.344091,59.631813,44.336014
49.784743,60.313876,185.431839,169.804887,103.614951,92.851491,29.218805,14.182468,182.040115,4.716062,57.075004,50.659102,169.025697,186.144455,166.525541,182.730418,117.336760,181.666468,-0.000769,-1.611008,32.000000,-235.825806,182.523739,-0.023036,31.108930,0.655834,356232.403355,0.921657,20.258391,1.027465,3.726566,9.208990,9.950186,196.528619,32.000000,205.843048,210.087453,188.144771,200.361850,32.000000,183.179560,71.279463,87.061886,101.704855,60.253165,54.728669,42.113924,60.416093,30.585272,65.351977,59.632197,44.263087
49.791806,60.316843,185.540546,169.801904,103.616323,92.863634,29.567710,14.182539,182.050766,4.716045,57.071242,50.670451,169.022820,186.154532,166.525834,182.740820,117.333125,181.678600,-0.000768,-1.610992,32.000000,-235.825663,182.533899,-0.023028,31.112994,0.655700,356307.482972,0.918588,20.263910,1.036570,3.725235,30.068131,7.551416,196.517847,32.000000,205.843711,210.079118,188.146331,200.369053,32.000000,183.175585,71.284669,87.055534,101.712509,60.253165,54.775936,42.113924,60.411227,30.585272,65.358600,59.627987,44.162940
49.807370,60.318706,185.559372,169.798494,103.639390,92.883951,29.228539,14.182472,182.062076,4.716206,57.064967,50.682588,169.020598,186.166377,166.525718,182.749126,117.330948,181.692049,-0.000768,-1.611011,32.000000,-235.825763,182.544993,-0.023081,31.118166,0.655757,356414.423130,0.924735,20.268945,1.043638,3.724672,13.033171,60.223340,196.509306,32.000000,205.839809,210.068760,188.149567,200.378418,32.000000,183.170199,71.290340,87.049347,101.720595,60.253165,54.780588,42.113924,60.400183,30.585272,65.363805,59.633574,44.174753
49.828706,60.319352,185.485528,169.794797,103.662520,92.912437,29.339896,14.182458,182.073128,4.716267,57.055124,50.693324,169.017779,186.175752,166.525764,182.761711,117.328065,181.702218,-0.000769,-1.611004,32.000000,-235.825795,182.556017,-0.023070,31.122975,0.655975,356466.431778,0.913807,20.264599,1.051994,3.726327,28.147214,7.448973,196.502665,32.000000,205.831630,210.060918,188.154948,200.388865,32.000000,183.163698,71.296589,87.042912,101.729387,60.253165,54.751942,42.113924,60.378477,30.585272,65.367436,59.627683,44.155237
49.846682,60.318668,185.433389,169.790948,103.755260,92.940897,29.259116,14.182398,182.083164,4.716254,57.040559,50.706346,169.015796,186.187251,166.525843,182.773019,117.324541,181.710597,-0.000769,-1.610996,32.000000,-235.825893,182.567833,-0.023055,31.128433,0.655876,356540.021771,0.924300,20.250350,1.059406,3.725540,11.243279,60.286890,196.499174,32.000000,205.821085,210.059524,188.168404,200.393327,32.000000,183.160930,71.302278,87.036405,101.738586,60.253165,54.698884,42.113924,60.351646,30.585272,65.368207,59.629974,44.202999
49.844766,60.314422,185.534242,169.786258,103.874004,92.977364,29.425280,14.182444,182.096534,4.715979,57.021486,50.716587,169.012828,186.199937,166.525178,182.785669,117.320724,181.718139,-0.000769,-1.610991,32.000000,-235.825903,182.578853,-0.023058,31.132740,0.655520,356640.901569,0.920643,20.228916,1.066247,3.722463,16.796282,18.721436,196.493188,32.000000,205.811689,210.058433,188.175873,200.397424,32.000000,183.164677,71.307258,87.029302,101.747335,60.253165,54.720807,42.113924,60.342902,30.585272,65.365565,59.632679,44.184290
49.852836,60.308028,185.560695,169.780880,103.987875,93.005806,29.526447,14.182465,182.111885,4.716053,56.997897,50.733187,169.008375,186.214280,166.524736,182.800708,117.317089,181.729427,-0.000769,-1.610982,32.000000,-235.825868,182.591379,-0.023022,31.137636,0.655250,356743.699781,0.923100,20.209634,1.073031,3.720075,9.453199,16.860461,196.485435,32.000000,205.805784,210.056647,188.177795,200.401994,32.000000,183.164963,71.312598,87.022256,101.756897,60.253165,54.758392,42.113924,60.337653,30.585272,65.359657,59.628420,44.124789
49.876263,60.299199,185.631674,169.774812,104.098846,93.042472,29.212003,14.182542,182.128565,4.716207,56.967411,50.751159,169.004181,186.229961,166.523903,182.815199,117.314259,181.740837,-0.000768,-1.610963,32.000000,-235.825788,182.605109,-0.023019,31.140366,0.655707,356886.522754,0.918276,20.207370,1.079783,3.722241,22.754448,18.091966,196.472961,32.000000,205.804557,210.049994,188.175999,200.411315,32.000000,183.161520,71.318801,87.015139,101.767839,60.253165,54.754164,42.113924,60.309923,30.585272,65.350630,59.634528,44.331612
49.900463,60.287649,185.763025,169.768055,104.190927,93.079065,29.181338,14.182584,182.144060,4.716038,56.931425,50.765032,168.998908,186.243983,166.522407,182.832763,117.310843,181.756755,-0.000767,-1.610924,32.000000,-235.825776,182.621068,-0.023036,31.142369,0.655765,356989.132220,0.915231,20.192627,1.087811,3.722169,9.076975,9.881275,196.460161,32.000000,205.796955,210.043173,188.173180,200.423914,32.000000,183.157543,71.324502,87.007292,101.779192,60.253165,54.842554,42.113924,60.278352,30.585272,65.335699,59.628568,44.357364
49.911261,60.271722,185.811576,169.759677,104.357624,93.115517,29.401389,14.182642,182.159427,4.716370,56.895332,50.777870,168.992397,186.260657,166.521651,182.850569,117.307158,181.770816,-0.000767,-1.609741,32.000000,-235.825670,182.634496,-0.023025,31.142201,0.655857,357108.549247,0.924948,20.159572,1.095081,3.721844,17.419323,14.085025,196.450441,32.000000,205.786901,210.039392,188.172339,200.434278,32.000000,183.147766,71.330782,86.999384,101.791879,60.253165,54.870466,42.113924,60.246975,30.585272,65.316515,59.621506,44.144012
49.915780,60.255350,185.816904,169.750306,104.505672,93.144116,29.161057,14.182542,182.176715,4.716508,56.861515,50.792410,168.985663,186.279222,166.520762,182.868581,117.303712,181.783766,-0.000767,-1.609769,32.000000,-235.825817,182.649805,-0.023019,31.141128,0.656115,357225.191691,0.925762,20.123004,1.104691,3.722671,8.079522,14.122112,196.445866,32.000000,205.776005,210.040542,188.176498,200.438271,32.000000,183.141369,71.337105,86.992229,101.805410,60.253165,54.898260,42.113924,60.237677,30.585272,65.294832,59.638412,44.334693
49.930035,60.238837,185.899859,169.740233,104.662022,93.168497,29.158546,14.182685,182.194655,4.716735,56.832627,50.801989,168.979441,186.295246,166.518502,182.886098,117.300206,181.796151,-0.000766,-1.609747,32.000000,-235.825739,182.662979,-0.023024,31.138689,0.656347,357345.152848,0.918936,20.095917,1.113846,3.722839,14.068885,9.213281,196.438545,32.000000,205.767511,210.044804,188.173932,200.439661,32.000000,183.146049,71.343413,86.985414,101.819307,60.253165,54.910737,42.113924,60.216963,30.585272,65.272421,59.633574,44.170277
49.946502,60.222490,185.943587,169.729745,104.726947,93.192942,29.139835,14.182735,182.210325,4.717241,56.810667,50.809971,168.971820,186.309362,166.516191,182.898579,117.296833,181.809150,-0.000765,-1.609746,32.000000,-235.825651,182.675933,-0.023029,31.136281,0.656499,357438.719254,0.926662,20.074874,1.122330,3.722608,20.934687,15.789302,196.428559,32.000000,205.762243,210.047169,188.166113,200.442872,32.000000,183.143680,71.350059,86.978914,101.833296,60.253165,54.963006,42.113924,60.184731,30.585272,65.250274,59.634636,44.095589
49.951963,60.210767,185.828556,169.719324,104.678766,93.217323,29.181897,14.182842,182.221946,4.717628,56.796538,50.813448,168.963907,186.322199,166.513349,182.909710,117.294646,181.823145,-0.000765,-1.609771,32.000000,-235.825503,182.684232,-0.023037,31.132659,0.656744,357508.597106,0.926653,20.043634,1.130655,3.723207,19.239109,10.799208,196.414934,32.000000,205.759065,210.042922,188.156587,200.451272,32.000000,183.136699,71.356248,86.972658,101.846479,60.253165,54.921479,42.113924,60.163481,30.585272,65.232465,59.628971,44.104540
49.956905,60.202738,185.905758,169.709380,104.689467,93.241679,29.160890,14.182695,182.232332,4.717888,56.789282,50.817744,168.956947,186.325325,166.509847,182.920508,117.292481,181.833697,-0.000767,-1.609803,32.000000,-235.825724,182.690737,-0.022744,31.129348,0.656860,357578.057925,0.927115,20.010274,1.139084,3.722855,18.831178,6.363033,196.403064,32.000000,205.750360,210.038176,188.152490,200.464451,32.000000,183.124560,71.362394,86.966994,101.860380,60.253165,54.897891,42.113924,60.144771,30.585272,65.219450,59.635550,44.174679
49.968265,60.197734,185.855398,169.700194,104.712781,93.254058,29.330435,14.182601,182.236940,4.717523,56.784120,50.820363,168.948825,186.329889,166.506325,182.927357,117.290766,181.839284,-0.000766,-1.609812,32.000000,-235.825824,182.695376,-0.022730,31.127208,0.656707,357657.713897,0.925880,19.992912,1.146715,3.720145,28.068121,9.678045,196.395532,32.000000,205.739869,210.034343,188.151287,200.474244,32.000000,183.111028,71.368812,86.961506,101.874978,60.253165,54.902344,42.113924,60.123940,30.585272,65.211691,59.620838,44.179595
49.982774,60.195087,185.876990,169.692051,104.756952,93.258181,29.209297,14.182743,182.241726,4.717573,56.776085,50.824446,168.940871,186.335484,166.501276,182.933064,117.288964,181.843047,-0.000766,-1.610940,32.000000,-235.825721,182.700115,-0.022748,31.126512,0.657083,357742.078281,0.926669,19.979780,1.152985,3.721323,9.134372,6.634752,196.393313,32.000000,205.728108,210.031422,188.152480,200.477843,32.000000,183.101238,71.374595,86.955393,101.889140,60.253165,54.908557,42.113924,60.091633,30.585272,65.208979,59.623532,44.359051
49.996810,60.191361,185.913055,169.684378,104.852962,93.262202,29.991211,14.182602,182.248776,4.717405,56.764317,50.831834,168.933176,186.341231,166.495870,182.936710,117.285994,181.847081,-0.000767,-1.612676,32.000000,-235.825825,182.701787,-0.022772,31.127519,0.656934,357779.088058,0.921192,19.963045,1.156873,3.719469,13.553604,11.959949,196.385562,32.000000,205.721547,210.031388,188.147896,200.478881,32.000000,183.098116,71.380181,86.950147,101.903669,60.253165,54.950652,42.113924,60.062161,30.585272,65.205219,59.635629,44.159272
50.004285,60.185486,185.875640,169.676632,104.908376,93.274275,29.939640,14.182571,182.256907,4.717250,56.748810,50.836076,168.925333,186.347516,166.491042,182.940792,117.284020,181.854187,-0.000767,-1.613257,32.000000,-235.825917,182.704221,-0.022743,31.130611,0.656853,357785.115935,0.924752,19.945419,1.160138,3.718821,15.254416,26.406862,196.372932,32.000000,205.717213,210.027652,188.139691,200.481980,32.000000,183.090105,71.385993,86.945098,101.919103,60.253165,54.913765,42.113924,60.032275,30.585272,65.199381,59.638835,44.158392
50.007820,60.177421,185.899433,169.668921,105.042860,93.290502,29.196935,14.182696,182.264920,4.717167,56.730153,50.843698,168.918409,186.353766,166.486084,182.944901,117.282231,181.857600,-0.000768,-1.613238,32.000000,-235.825812,182.706688,-0.022770,31.134281,0.656785,357791.772172,0.900394,19.927205,1.164677,3.718498,16.376185,28.701153,196.360356,32.000000,205.711429,210.019481,188.131505,200.489415,32.000000,183.077602,71.391715,86.940734,101.934334,60.253165,54.910506,42.113924,60.012200,30.585272,65.190427,59.625716,44.312977
50.015612,60.167125,185.981943,169.661349,105.156823,93.306703,29.184701,14.182819,182.270498,4.717081,56.711149,50.849186,168.911335,186.361356,166.481588,182.948345,117.280289,181.864572,-0.000769,-1.613254,32.000000,-235.825760,182.712382,-0.022814,31.138219,0.656600,357829.209361,0.901900,19.913615,1.169415,3.717194,7.821122,11.445109,196.353627,32.000000,205.699821,210.011556,188.130297,200.499891,32.000000,183.062529,71.397858,86.936491,101.949569,60.253165,54.952748,42.113924,59.986849,30.585272,65.176626,59.636465,44.186932
50.030742,60.155493,186.008855,169.653970,105.277857,93.319583,29.301616,14.182835,182.273547,4.716955,56.695738,50.855347,168.903841,186.365439,166.476812,182.953024,117.278441,181.871116,-0.000768,-1.613248,32.000000,-235.825712,182.715814,-0.022832,31.144497,0.656646,357882.625112,0.924911,19.901903,1.172532,3.717407,13.110627,18.265694,196.352355,32.000000,205.686658,210.007238,188.133801,200.507079,32.000000,183.049600,71.404489,86.932165,101.965880,60.253165,54.984615,42.113924,59.953995,30.585272,65.161490,59.626109,44.160960
50.034229,60.144927,185.929423,169.646597,105.383065,93.324475,29.925253,14.182926,182.276835,4.716906,56.683677,50.859319,168.896066,186.370331,166.471535,182.955128,117.278310,181.874252,-0.000768,-1.613236,32.000000,-235.825486,182.717962,-0.022832,31.150597,0.656786,357930.328659,0.925276,19.883566,1.177185,3.718478,28.221147,60.444406,196.350616,32.000000,205.674657,210.004293,188.133816,200.509202,32.000000,183.043767,71.411063,86.927373,101.981600,60.253165,54.964864,42.113924,59.924661,30.585272,65.146417,59.620916,44.304686
50.028288,60.135422,185.787227,169.639272,105.425864,93.324614,29.948805,14.182977,182.281357,4.717023,56.676812,50.861510,168.888051,186.374917,166.465703,182.953196,117.277547,181.875025,-0.000769,-1.613234,32.000000,-235.825402,182.722567,-0.022831,31.154797,0.656616,357959.317730,0.921376,19.856324,1.181578,3.717891,29.920664,26.408531,196.340465,32.000000,205.668793,210.004147,188.126787,200.507906,32.000000,183.039297,71.417185,86.922282,101.996010,60.253165,54.872184,42.113924,59.910191,30.585272,65.132816,59.633367,44.156704
50.027498,60.126972,185.665442,169.632036,105.391830,93.325225,29.931143,14.183015,182.280866,4.717421,56.673784,50.860385,168.880014,186.378001,166.459741,182.952768,117.276023,181.877360,-0.000770,-1.613256,32.000000,-235.825368,182.724965,-0.022797,31.157663,0.656243,357962.911824,0.902128,19.842162,1.182928,3.716045,9.682480,31.326376,196.326722,32.000000,205.665826,209.999266,188.116497,200.508779,32.000000,183.029894,71.423087,86.916960,102.010247,60.253165,54.801679,42.113924,59.893902,30.585272,65.121434,59.626139,44.198890
50.027025,60.121044,185.803486,169.624918,105.343201,93.325131,29.216670,14.182957,182.281381,4.717856,56.673656,50.859994,168.872456,186.378165,166.453569,182.948953,117.275502,181.877421,-0.000770,-1.613244,32.000000,-235.825469,182.724955,-0.022802,31.160617,0.655827,357957.349514,0.901515,19.838784,1.183992,3.713643,30.226114,12.749418,196.316789,32.000000,205.657725,209.992998,188.107157,200.511325,32.000000,183.014791,71.430222,86.911637,102.024223,60.253165,54.839467,42.113924,59.874758,30.585272,65.112421,59.629502,44.081649
50.022929,60.116870,185.744052,169.618747,105.224286,93.324999,29.936631,14.183026,182.283175,4.718305,56.676007,50.857866,168.865137,186.376261,166.448335,182.945130,117.274635,181.876866,-0.000770,-1.614365,32.000000,-235.825465,182.723821,-0.022839,31.163763,0.655436,357952.683869,0.902048,19.831150,1.186424,3.711268,14.082741,12.963084,196.314938,32.000000,205.643515,209.985663,188.101907,200.515366,32.000000,182.999452,71.437556,86.906000,102.037508,60.253165,54.839962,42.113924,59.857543,30.585272,65.105838,59.635757,44.168443
50.013347,60.113735,185.667602,169.613680,105.088029,93.333164,29.945411,14.183120,182.280447,4.717790,56.678037,50.858233,168.857477,186.371080,166.442867,182.942070,117.273675,181.875114,-0.000770,-1.616104,32.000000,-235.825433,182.720903,-0.023019,31.165230,0.655736,357946.810718,0.924101,19.825712,1.186969,3.714062,23.880941,15.912428,196.317616,32.000000,205.629542,209.980655,188.102340,200.512767,32.000000,182.992966,71.445090,86.899881,102.049626,60.253165,54.765139,42.113924,59.849497,30.585272,65.101748,59.623444,44.108649
50.014099,60.110924,185.749069,169.609873,105.035681,93.341308,29.133240,14.183099,182.277864,4.717324,56.678087,50.861009,168.850552,186.369303,166.436431,182.938647,117.272766,181.875884,-0.000769,-1.615482,32.000000,-235.825536,182.715083,-0.023021,31.166055,0.655555,357945.398457,0.901947,19.825763,1.187620,3.713178,6.815278,14.286485,196.314834,32.000000,205.618620,209.977632,188.099316,200.507226,32.000000,182.989550,71.452311,86.892839,102.061087,60.253165,54.783568,42.113924,59.833888,30.585272,65.098338,59.635226,44.077027
50.001029,60.107808,185.702227,169.606940,105.054348,93.353640,29.551883,14.183067,182.272664,4.717248,56.677560,50.863586,168.843959,186.365479,166.429842,182.933261,117.272606,181.874183,-0.000768,-1.617224,32.000000,-235.825669,182.713649,-0.023024,31.167778,0.655482,357980.820683,0.901944,19.832513,1.187899,3.712361,11.986942,7.287857,196.304478,32.000000,205.611443,209.977507,188.090224,200.500685,32.000000,182.987846,71.459652,86.886489,102.072894,60.253165,54.798282,42.113924,59.824660,30.585272,65.094621,59.631341,44.143131
49.987137,60.104527,185.635121,169.604012,105.111286,93.366162,29.955595,14.183110,182.269341,4.716864,56.676467,50.866618,168.837835,186.359553,166.423794,182.927237,117.272735,181.869921,-0.000768,-1.618950,32.000000,-235.825676,182.713750,-0.022994,31.169618,0.655724,358010.143547,0.927147,19.828926,1.189107,3.713934,29.264314,16.778737,196.294589,32.000000,205.607148,209.972797,188.079197,200.497544,32.000000,182.976412,71.466858,86.880494,102.083428,60.253165,54.740021,42.113924,59.821288,30.585272,65.090623,59.635501,44.094929
49.980248,60.101136,185.494003,169.600763,105.185440,93.366348,29.957352,14.183177,182.268330,4.716901,56.671813,50.866587,168.832669,186.355395,166.417346,182.925438,117.273154,181.864015,-0.000768,-1.619222,32.000000,-235.825604,182.711081,-0.022999,31.169474,0.655803,358062.627332,0.914388,19.839297,1.188605,3.713968,7.736249,6.881404,196.289357,32.000000,205.598604,209.967206,188.071405,200.494912,32.000000,182.961358,71.473791,86.874033,102.092332,60.253165,54.642094,42.113924,59.817938,30.585272,65.086371,59.633711,44.153183
49.987067,60.097690,185.572163,169.596864,105.192136,93.366382,29.159611,14.183296,182.268592,4.717269,56.664074,50.867950,168.827594,186.351990,166.411352,182.923032,117.272362,181.858441,-0.000769,-1.619240,32.000000,-235.825359,182.709194,-0.022971,31.168594,0.655832,358116.205009,0.902454,19.850353,1.186820,3.713658,7.357519,7.168980,196.288349,32.000000,205.586521,209.960632,188.065250,200.490807,32.000000,182.951995,71.480531,86.866217,102.101006,60.253165,54.653553,42.113924,59.799753,30.585272,65.081981,59.639524,44.323835
50.006193,60.091293,185.706990,169.590970,105.197361,93.366204,29.926008,14.183380,182.267065,4.716468,56.651136,50.867976,168.820985,186.348710,166.403965,182.917393,117.271337,181.856452,-0.000769,-1.619243,32.000000,-235.825229,182.708972,-0.023034,31.168034,0.655528,358116.868732,0.902531,19.854074,1.184104,3.711346,16.049095,7.450258,196.290033,32.000000,205.570867,209.956736,188.060378,200.476180,32.000000,182.952238,71.489399,86.856004,102.111993,60.253165,54.732090,42.113924,59.759276,30.585272,65.074157,59.627191,44.324936
50.016458,60.086561,185.687532,169.587356,105.243648,93.374350,29.146499,14.183394,182.268033,4.716501,56.646174,50.867971,168.817660,186.349237,166.400912,182.915578,117.271333,181.856447,-0.000770,-1.618074,32.000000,-235.825208,182.711521,-0.023046,31.168054,0.655671,358109.493445,0.927075,19.843590,1.182727,3.712403,7.765046,12.128496,196.285241,32.000000,205.565190,209.957501,188.052183,200.467523,32.000000,182.954682,71.494123,86.852141,102.117720,60.253165,54.742779,42.113924,59.736155,30.585272,65.068804,59.632698,44.186345
50.026255,60.079804,185.647359,169.581768,105.258440,93.370400,29.177301,14.183627,182.269972,4.716428,56.640311,50.866470,168.811448,186.348342,166.396780,182.911233,117.271195,181.855432,-0.000772,-1.618073,32.000000,-235.824938,182.714260,-0.023027,31.167022,0.655800,358089.294604,0.902936,19.817454,1.182980,3.713680,11.104519,9.991728,196.277086,32.000000,205.556982,209.955886,188.036642,200.454572,32.000000,182.956170,71.500363,86.845530,102.125754,60.253165,54.722448,42.113924,59.703033,30.585272,65.059094,59.625824,44.163821
50.023652,60.073729,185.579438,169.575843,105.224548,93.358277,29.151235,14.183705,182.269600,4.716190,56.634710,50.864383,168.805433,186.347059,166.392918,182.908715,117.270989,181.858194,-0.000772,-1.618063,32.000000,-235.824812,182.715765,-0.023026,31.166798,0.655675,358107.775551,0.926945,19.802129,1.182980,3.712529,11.660028,15.389711,196.270301,32.000000,205.552390,209.948575,188.018745,200.446159,32.000000,182.950956,71.506395,86.838325,102.133118,60.253165,54.674148,42.113924,59.682867,30.585272,65.050814,59.627506,44.250321
50.016689,60.069129,185.736318,169.569692,105.188789,93.350121,29.160345,14.183994,182.268652,4.716133,56.630945,50.861712,168.799517,186.346190,166.389083,182.905801,117.270780,181.857742,-0.000772,-1.618060,32.000000,-235.824551,182.716521,-0.023031,31.167393,0.655430,358078.403464,0.925711,19.785265,1.182724,3.710999,13.627258,6.791740,196.269657,32.000000,205.543375,209.938755,188.002650,200.440523,32.000000,182.942627,71.512603,86.831146,102.140408,60.253165,54.742000,42.113924,59.672752,30.585272,65.043913,59.630004,44.189720
50.030189,60.063622,185.623333,169.561876,105.101317,93.337985,29.229386,14.184136,182.267094,4.715688,56.628075,50.857454,168.791065,186.343730,166.383836,182.901983,117.271841,181.859417,-0.000772,-1.618070,32.000000,-235.824332,182.715329,-0.022988,31.168143,0.655187,358026.342401,0.926457,19.781874,1.184004,3.709834,16.047918,12.532922,196.271514,32.000000,205.530015,209.929686,187.987799,200.425292,32.000000,182.937713,71.521247,86.821967,102.150592,60.253165,54.719185,42.113924,59.641496,30.585272,65.036212,59.635600,44.287225
50.034763,60.061088,185.529413,169.558207,105.088103,93.333972,29.894674,14.184189,182.266293,4.715639,56.627012,50.855145,168.787783,186.342190,166.381169,182.897274,117.272533,181.858951,-0.000772,-1.618099,32.000000,-235.824264,182.714235,-0.023027,31.169126,0.655614,357994.935854,0.926217,19.784459,1.184037,3.713487,18.099453,7.685577,196.271518,32.000000,205.524170,209.929060,187.980918,200.414663,32.000000,182.940101,71.525186,86.817947,102.155543,60.253165,54.629217,42.113924,59.614145,30.585272,65.032647,59.644254,44.087079
50.029597,60.057461,185.604729,169.552963,105.161082,93.325980,29.151932,14.184323,182.264605,4.715562,56.625499,50.847948,168.782471,186.341967,166.377383,182.894000,117.272158,181.859792,-0.000773,-1.618118,32.000000,-235.824204,182.713625,-0.023070,31.170775,0.655038,357930.477323,0.923621,19.765024,1.183628,3.710227,13.788269,26.051031,196.265048,32.000000,205.518489,209.928993,187.965748,200.397809,32.000000,182.944720,71.530528,86.811728,102.162188,60.253165,54.624118,42.113924,59.600355,30.585272,65.027777,59.627092,44.075120
50.012849,60.053175,185.611052,169.546587,105.170519,93.309772,29.911870,14.184366,182.263837,4.716031,56.624555,50.841380,168.775099,186.339335,166.373264,182.887185,117.271367,181.857579,-0.000773,-1.618143,32.000000,-235.824167,182.711818,-0.023003,31.172655,0.654674,357907.554107,0.902931,19.757773,1.182754,3.708010,28.093295,25.938410,196.260611,32.000000,205.512458,209.920161,187.946189,200.378743,32.000000,182.946609,71.537244,86.803491,102.168909,60.253165,54.651657,42.113924,59.588172,30.585272,65.021846,59.628509,44.129632
49.996858,60.050603,185.540548,169.542772,105.142216,93.297798,29.338988,14.184502,182.262744,4.716044,56.621100,50.836948,168.771205,186.338557,166.368363,182.882305,117.272102,181.855982,-0.000773,-1.619315,32.000000,-235.824120,182.712286,-0.022807,31.173051,0.654840,357876.725726,0.925953,19.759474,1.183456,3.709899,28.062075,9.315242,196.260168,32.000000,205.505686,209.909559,187.933243,200.368981,32.000000,182.936984,71.541820,86.797289,102.172501,60.253165,54.618342,42.113924,59.590770,30.585272,65.018140,59.623463,44.176220
49.986696,60.046888,185.396909,169.539467,105.170466,93.285605,29.413919,14.184720,182.260900,4.715665,56.615813,50.832140,168.766085,186.336263,166.364011,182.875103,117.272031,181.858370,-0.000774,-1.619300,32.000000,-235.823866,182.711588,-0.022663,31.172849,0.654896,357822.193854,0.902594,19.772467,1.183387,3.711267,28.393479,60.363469,196.264283,32.000000,205.492836,209.898538,187.924382,200.362450,32.000000,182.931166,71.546378,86.789380,102.175663,60.253165,54.540671,42.113924,59.584515,30.585272,65.013907,59.626847,44.188105
49.989264,60.042458,185.460343,169.536397,105.117397,93.273246,29.537886,14.184780,182.257694,4.715500,56.610117,50.828404,168.760716,186.334814,166.360037,182.870955,117.273271,181.859855,-0.000774,-1.619327,32.000000,-235.823694,182.711142,-0.022681,31.174080,0.654805,357782.787247,0.920417,19.786398,1.182031,3.711044,2.007034,9.196001,196.267919,32.000000,205.482053,209.891473,187.920358,200.346754,32.000000,182.927356,71.551152,86.781960,102.179123,60.253165,54.536594,42.113924,59.566940,30.585272,65.008013,59.630938,44.224569
49.980254,60.037743,185.466706,169.533287,105.136685,93.261024,29.161757,14.184907,182.255686,4.715643,56.604399,50.823202,168.756447,186.333373,166.356000,182.867972,117.274731,181.857865,-0.000776,-1.619324,32.000000,-235.823653,182.711328,-0.022729,31.173916,0.654446,357738.494554,0.918149,19.793171,1.183031,3.708925,11.444714,20.417299,196.267812,32.000000,205.471559,209.887811,187.918503,200.329237,32.000000,182.930134,71.555349,86.775285,102.182304,60.253165,54.528692,42.113924,59.559716,30.585272,65.001480,59.627289,44.177320
49.965929,60.033201,185.472765,169.530086,105.158690,93.248755,29.187072,14.185028,182.254747,4.715387,56.599648,50.820576,168.752263,186.332333,166.353016,182.865744,117.275020,181.855676,-0.000775,-1.619328,32.000000,-235.823535,182.710147,-0.022685,31.172532,0.654466,357681.984303,0.914112,19.786090,1.182369,3.710003,7.421025,24.345161,196.263363,32.000000,205.464688,209.888843,187.910847,200.310395,32.000000,182.936592,71.560536,86.768401,102.185105,60.253165,54.516442,42.113924,59.561566,30.585272,64.995087,59.628568,44.185097
49.960121,60.028659,185.538942,169.526906,105.133962,93.236706,29.512672,14.185262,182.253613,4.714791,56.594621,50.817316,168.747457,186.333634,166.349460,182.863751,117.275607,181.853982,-0.000773,-1.619304,32.000000,-235.823320,182.709924,-0.022642,31.170142,0.654505,357632.915328,0.925953,19.790676,1.180135,3.710800,6.507182,13.269046,196.264309,32.000000,205.460089,209.880918,187.902445,200.295188,32.000000,182.936277,71.564650,86.761315,102.186418,60.253165,54.543214,42.113924,59.554002,30.585272,64.988752,59.622018,44.207548
49.946723,60.024556,185.621870,169.523564,105.092575,93.236803,29.734740,14.185536,182.253657,4.714282,56.593850,50.814697,168.744611,186.333929,166.344579,182.860815,117.275976,181.853734,-0.000774,-1.619306,32.000000,-235.823017,182.708979,-0.022630,31.165572,0.654623,357589.518487,0.925308,19.800922,1.178995,3.711985,24.050434,28.250017,196.265708,32.000000,205.450344,209.873849,187.901440,200.282382,32.000000,182.933957,71.568754,86.754450,102.185989,60.253165,54.619425,42.113924,59.549367,30.585272,64.982391,59.635737,44.141004
49.928928,60.021333,185.491238,169.519875,105.008929,93.236868,29.743282,14.185700,182.251426,4.713816,56.600213,50.811406,168.740892,186.333491,166.341328,182.856774,117.276609,181.852680,-0.000774,-1.619343,32.000000,-235.822954,182.707572,-0.022655,31.161917,0.654828,357541.132939,0.915087,19.802380,1.177749,3.713741,22.030124,19.372819,196.270769,32.000000,205.435189,209.869073,187.900753,200.271603,32.000000,182.932015,71.573132,86.747341,102.185497,60.253165,54.547102,42.113924,59.558377,30.585272,64.977901,59.633416,44.090747
49.911624,60.022363,185.431245,169.517052,104.930491,93.236742,29.301465,14.185906,182.247494,4.713589,56.612359,50.802569,168.737868,186.328351,166.337768,182.851379,117.278140,181.849698,-0.000773,-1.619352,32.000000,-235.822678,182.705471,-0.022661,31.157874,0.655306,357545.057040,0.908512,19.812114,1.177283,3.716397,17.049150,19.349889,196.276264,32.000000,205.419368,209.870978,187.901685,200.253099,32.000000,182.929345,71.577237,86.740547,102.183155,60.253165,54.416043,42.113924,59.565080,30.585272,64.977464,59.625578,44.082383
49.897799,60.026598,185.625103,169.515348,104.818440,93.228664,29.410925,14.186038,182.241599,4.713278,56.626952,50.795075,168.735235,186.324166,166.333317,182.846408,117.278591,181.842894,-0.000773,-1.619335,32.000000,-235.822528,182.701423,-0.022626,31.152190,0.655237,357552.268224,0.908600,19.827272,1.176241,3.715106,9.241207,12.228686,196.273692,32.000000,205.407076,209.871981,187.895362,200.234302,32.000000,182.933715,71.580041,86.733756,102.180488,60.253165,54.549884,42.113924,59.573845,30.585272,64.981365,59.626729,44.184437
49.890656,60.033193,185.665907,169.514575,104.658804,93.212201,29.477133,14.186173,182.233970,4.712790,56.644472,50.786012,168.731819,186.318088,166.330064,182.837162,117.278879,181.837836,-0.000773,-1.619354,32.000000,-235.822326,182.696372,-0.022654,31.146201,0.655365,357562.217815,0.922653,19.846182,1.173549,3.715192,13.395566,7.821325,196.270977,32.000000,205.397998,209.873358,187.884186,200.216824,32.000000,182.939658,71.583588,86.725843,102.177802,60.253165,54.601039,42.113924,59.573232,30.585272,64.989886,59.632974,44.194782
