OSU 80 Ton Compressor Load Stand
49.885327,60.041305,185.644130,169.514542,104.517092,93.195979,29.403514,14.186215,182.228570,4.712938,56.658561,50.778966,168.727441,186.309133,166.325005,182.828921,117.278949,181.831076,-0.000772,-1.619325,32.000000,-235.822272,182.688283,-0.022648,31.141154,0.656128,357544.492985,0.919430,19.864705,1.170451,3.720106,2.483579,14.212028,196.267191,32.000000,205.392203,209.865280,187.875347,200.204646,32.000000,182.933046,71.586422,86.717987,102.174149,60.253165,54.586791,42.113924,59.574588,30.585272,65.001708,59.634016,44.329044
49.870973,60.049540,185.732456,169.515517,104.370029,93.183070,29.873310,14.186334,182.222960,4.712858,56.668753,50.771583,168.725233,186.303643,166.321073,182.820343,117.279620,181.824897,-0.000772,-1.619323,32.000000,-235.822213,182.680916,-0.022659,31.135396,0.656345,357494.212769,0.917363,19.878685,1.168196,3.721457,28.569606,13.315415,196.264238,32.000000,205.379667,209.857472,187.869615,200.194826,32.000000,182.932925,71.589876,86.709783,102.170089,60.253165,54.588441,42.113924,59.579162,30.585272,65.013693,59.634272,44.215692
49.870772,60.055693,185.925136,169.516637,104.259067,93.169982,29.369038,14.186434,182.219008,4.712372,56.674858,50.765702,168.723869,186.296781,166.317959,182.811851,117.279885,181.819737,-0.000772,-1.619309,32.000000,-235.822057,182.674440,-0.022880,31.130060,0.656357,357444.776615,0.919628,19.892305,1.165497,3.721418,9.547686,13.843167,196.264120,32.000000,205.365351,209.851865,187.867183,200.181129,32.000000,182.927372,71.593779,86.702843,102.166164,60.253165,54.703723,42.113924,59.580514,30.585272,65.024288,59.628381,44.179595
49.876059,60.060040,185.914950,169.517844,104.181188,93.169735,29.616739,14.186679,182.213172,4.712136,56.676539,50.763048,168.721896,186.289906,166.313893,182.809086,117.278456,181.816759,-0.000773,-1.619305,32.000000,-235.821736,182.666241,-0.022887,31.125668,0.656814,357413.707531,0.905346,19.915381,1.162423,3.724260,30.546649,17.231462,196.267514,32.000000,205.349230,209.851753,187.868551,200.161535,32.000000,182.921768,71.596007,86.694811,102.162388,60.253165,54.738690,42.113924,59.565095,30.585272,65.031928,59.633741,44.114811
49.875360,60.062859,186.014879,169.519080,104.176124,93.169247,29.311797,14.186695,182.209849,4.712172,56.673653,50.758835,168.720145,186.286572,166.310204,182.805312,117.278257,181.813691,-0.000773,-1.619270,32.000000,-235.821766,182.661371,-0.022896,31.121357,0.657376,357370.407613,0.920781,19.921743,1.160151,3.728138,6.394844,19.194712,196.264167,32.000000,205.337042,209.850161,187.862993,200.144212,32.000000,182.924856,71.598727,86.687977,102.158227,60.253165,54.760751,42.113924,59.560996,30.585272,65.036303,59.629886,44.200505
49.871676,60.062900,185.962647,169.520155,104.140530,93.169478,29.165214,14.186912,182.207634,4.711718,56.671167,50.753997,168.717697,186.285098,166.308305,182.803583,117.278132,181.811923,-0.000774,-1.619292,32.000000,-235.821585,182.656788,-0.022894,31.116830,0.657379,357373.758226,0.912982,19.920623,1.160420,3.727539,22.368687,10.484430,196.259787,32.000000,205.329828,209.847368,187.858543,200.128916,32.000000,182.924740,71.600774,86.681391,102.153928,60.253165,54.774374,42.113924,59.553403,30.585272,65.038034,59.630840,44.092141
49.861467,60.062068,185.920271,169.520604,104.094927,93.169531,29.284943,14.186959,182.202271,4.711747,56.671476,50.749135,168.716205,186.283577,166.305411,182.802235,117.279508,181.807641,-0.000774,-1.619296,32.000000,-235.821532,182.652861,-0.022884,31.112435,0.657755,357376.435411,0.922496,19.924164,1.159426,3.729595,7.921128,9.794959,196.250606,32.000000,205.327328,209.840840,187.851370,200.118091,32.000000,182.915297,71.603119,86.676150,102.148329,60.253165,54.741753,42.113924,59.560238,30.585272,65.037811,59.632492,44.054870
49.851853,60.061488,186.013753,169.520662,104.051234,93.157230,29.204677,14.187013,182.198159,4.712304,56.675834,50.740605,168.716158,186.279788,166.302510,182.797718,117.281269,181.803937,-0.000773,-1.619272,32.000000,-235.821455,182.647020,-0.022915,31.109317,0.657751,357379.892723,0.927210,19.928016,1.158863,3.728823,28.458050,13.688141,196.244738,32.000000,205.316052,209.836118,187.845602,200.113304,32.000000,182.908953,71.605320,86.671517,102.143783,60.253165,54.772840,42.113924,59.565159,30.585272,65.036330,59.629797,44.197496
49.843183,60.062288,185.972397,169.520570,103.980815,93.136956,29.497106,14.187226,182.194327,4.712442,56.682842,50.732086,168.715830,186.275241,166.300827,182.792205,117.281780,181.798208,-0.000773,-1.620463,32.000000,-235.821206,182.643645,-0.022907,31.107331,0.657854,357383.412790,0.923625,19.937741,1.155823,3.728737,10.155059,10.125589,196.243440,32.000000,205.303498,209.832630,187.845217,200.103800,32.000000,182.899243,71.607937,86.667052,102.138639,60.253165,54.787731,42.113924,59.570754,30.585272,65.037815,59.634459,44.131539
49.841981,60.065057,185.833696,169.520444,103.852447,93.112454,29.400626,14.187257,182.190303,4.712472,56.691361,50.724227,168.715996,186.268271,166.298450,182.786757,117.281363,181.790479,-0.000774,-1.620460,32.000000,-235.821097,182.638488,-0.022901,31.104683,0.658201,357338.780953,0.926237,19.947104,1.152619,3.731331,18.268026,16.930287,196.246498,32.000000,205.291803,209.833229,187.850696,200.091238,32.000000,182.897355,71.608946,86.663116,102.130597,60.253165,54.696086,42.113924,59.569897,30.585272,65.041191,59.628302,44.067123
49.841737,60.068410,185.878232,169.520844,103.752191,93.087909,29.232953,14.187467,182.183742,4.712917,56.698892,50.718390,168.715297,186.261753,166.296544,182.783003,117.280769,181.784449,-0.000773,-1.620462,32.000000,-235.820860,182.629531,-0.022941,31.104167,0.658092,357267.246332,0.917032,19.956871,1.149880,3.731150,7.099678,11.988084,196.239578,32.000000,205.284601,209.834730,187.847182,200.079460,32.000000,182.905429,71.609988,86.659606,102.121907,60.253165,54.685062,42.113924,59.568623,30.585272,65.045940,59.628863,44.208208
49.835290,60.072045,185.858835,169.521864,103.642834,93.075740,29.705130,14.187641,182.176653,4.712869,56.706792,50.713730,168.715014,186.254203,166.295086,182.777023,117.280860,181.779406,-0.000774,-1.620458,32.000000,-235.820761,182.623034,-0.022943,31.104559,0.657618,357178.086595,0.919830,19.960885,1.147291,3.728457,6.843441,16.919744,196.229834,32.000000,205.281067,209.829794,187.843156,200.071640,32.000000,182.900611,71.611235,86.656770,102.113117,60.253165,54.717628,42.113924,59.566837,30.585272,65.051544,59.635216,44.168957
49.819766,60.075664,185.686517,169.523595,103.688279,93.063601,29.257999,14.187573,182.166935,4.712694,56.714525,50.707964,168.715781,186.246995,166.293121,182.768337,117.281637,181.772841,-0.000774,-1.620456,32.000000,-235.820836,182.615419,-0.022959,31.104414,0.657590,357088.813725,0.924875,19.964491,1.145539,3.729369,27.985077,9.313851,196.220613,32.000000,205.277832,209.822074,187.840397,200.071566,32.000000,182.894172,71.612148,86.655169,102.102925,60.253165,54.624896,42.113924,59.579460,30.585272,65.057133,59.631459,44.092068
49.810319,60.080009,185.571562,169.525520,103.674061,93.051487,29.394795,14.187772,182.161348,4.713196,56.723161,50.703545,168.716098,186.240110,166.291064,182.761065,117.282154,181.765920,-0.000773,-1.620445,32.000000,-235.820643,182.607712,-0.022948,31.103599,0.657523,357050.925050,0.910193,19.974798,1.143487,3.729462,13.875038,16.064597,196.217633,32.000000,205.266622,209.815802,187.843499,200.074519,32.000000,182.879464,71.613569,86.653660,102.091384,60.253165,54.525593,42.113924,59.589381,30.585272,65.063436,59.631213,44.190380
49.795155,60.084881,185.567092,169.528021,103.704493,93.031194,29.397113,14.187887,182.153730,4.713122,56.726457,50.701351,168.716135,186.232490,166.288842,182.756427,117.282700,181.755894,-0.000770,-1.621634,32.000000,-235.820480,182.598951,-0.022942,31.101903,0.657174,357017.350242,0.924308,19.994478,1.140155,3.727166,11.410873,17.514514,196.218524,32.000000,205.256468,209.810731,187.851200,200.069142,32.000000,182.870370,71.614575,86.650725,102.079418,60.253165,54.495551,42.113924,59.604010,30.585272,65.070487,59.630417,44.169177
49.779384,60.088975,185.538191,169.530806,103.758822,93.031139,29.391184,14.187827,182.145029,4.712916,56.725944,50.697528,168.717464,186.224739,166.285727,182.751067,117.282192,181.749650,-0.000768,-1.621624,32.000000,-235.820613,182.588675,-0.023046,31.100541,0.656916,356981.912669,0.920089,20.008602,1.136946,3.725565,23.450386,19.056221,196.217999,32.000000,205.249113,209.811353,187.857199,200.063310,32.000000,182.868550,71.615359,86.648850,102.066338,60.253165,54.475203,42.113924,59.620328,30.585272,65.078323,59.628902,44.208795
49.764644,60.090986,185.565850,169.533579,103.848537,93.031084,30.029640,14.187921,182.138669,4.712696,56.724846,50.692624,168.717321,186.219980,166.282805,182.745454,117.282383,181.742477,-0.000766,-1.621614,32.000000,-235.820606,182.579726,-0.023074,31.098855,0.656982,356918.975188,0.920136,20.029170,1.132499,3.726609,9.625412,6.569947,196.208242,32.000000,205.248305,209.815006,187.859232,200.057804,32.000000,182.868907,71.615548,86.646867,102.052766,60.253165,54.479264,42.113924,59.641034,30.585272,65.081697,59.626512,44.172405
49.762601,60.090657,185.514269,169.535495,103.837217,93.026971,29.482538,14.187727,182.136705,4.712333,56.722085,50.688965,168.716877,186.212160,166.280602,182.739523,117.282276,181.734438,-0.000765,-1.621630,32.000000,-235.820803,182.572255,-0.023027,31.094494,0.657132,356935.156064,0.920651,20.049594,1.130578,3.727209,17.112101,7.368328,196.194349,32.000000,205.248677,209.811318,187.864065,200.055616,32.000000,182.858003,71.615122,86.644853,102.038063,60.253165,54.447147,42.113924,59.651835,30.585272,65.082842,59.634813,44.146139
49.756803,60.090184,185.608756,169.536974,103.801505,93.014844,29.260946,14.187758,182.131482,4.712593,56.716879,50.688082,168.718756,186.207782,166.278469,182.735871,117.282402,181.729330,-0.000764,-1.621642,32.000000,-235.820674,182.564830,-0.023020,31.089194,0.657424,356947.457087,0.901375,20.066869,1.127594,3.728869,28.210265,15.738802,196.186688,32.000000,205.245684,209.806062,187.868084,200.059171,32.000000,182.847715,71.614520,86.643220,102.022548,60.253165,54.470192,42.113924,59.656356,30.585272,65.082764,59.627456,44.070718
49.742480,60.089489,185.790825,169.538024,103.755079,93.006724,29.717241,14.187839,182.125896,4.712647,56.713156,50.685146,168.720078,186.200940,166.278153,182.735286,117.282202,181.722355,-0.000764,-1.621617,32.000000,-235.820774,182.558546,-0.023025,31.083967,0.657375,356932.677728,0.918101,20.068656,1.124573,3.727986,28.035861,8.821486,196.184780,32.000000,205.236530,209.800175,187.879553,200.065155,32.000000,182.834406,71.614476,86.641036,102.006926,60.253165,54.569058,42.113924,59.675063,30.585272,65.082478,59.636278,44.200138
49.731516,60.088491,185.686641,169.538654,103.708107,93.006598,29.984836,14.187922,182.119590,4.713265,56.710615,50.682044,168.720717,186.192573,166.276303,182.730393,117.280843,181.713170,-0.000764,-1.621591,32.000000,-235.820605,182.550359,-0.023043,31.080332,0.657724,356888.878069,0.925051,20.074190,1.122460,3.730319,9.863551,10.090480,196.185919,32.000000,205.228728,209.797044,187.891601,200.062366,32.000000,182.831547,71.613808,86.637970,101.990269,60.253165,54.584437,42.113924,59.692754,30.585272,65.081538,59.624624,44.112610
49.729138,60.088219,185.555489,169.539133,103.694731,92.998504,29.326456,14.187887,182.116588,4.712968,56.708218,50.680632,168.720456,186.185077,166.274081,182.725632,117.280865,181.706533,-0.000763,-1.621585,32.000000,-235.820635,182.544211,-0.023077,31.079233,0.658438,356867.349304,0.911054,20.088332,1.119945,3.735054,9.663147,7.311781,196.179486,32.000000,205.225186,209.796228,187.897942,200.058869,32.000000,182.833516,71.613372,86.635678,101.973833,60.253165,54.475815,42.113924,59.700932,30.585272,65.081287,59.627161,44.205053
49.730342,60.088145,185.397391,169.539405,103.660976,92.998414,29.147261,14.187861,182.113325,4.712494,56.707411,50.680121,168.719600,186.180949,166.273496,182.722287,117.280768,181.700915,-0.000762,-1.621589,32.000000,-235.820584,182.537336,-0.023062,31.079717,0.658364,356875.165660,0.903139,20.098696,1.117732,3.733782,16.127192,10.014229,196.163589,32.000000,205.228446,209.799009,187.903501,200.055152,32.000000,182.831112,71.612261,86.633601,101.958050,60.253165,54.385032,42.113924,59.712126,30.585272,65.081523,59.609901,44.074093
49.743984,60.088590,185.445500,169.539551,103.533036,92.998373,29.181084,14.187765,182.109263,4.712516,56.708994,50.675674,168.719917,186.173351,166.273114,182.719276,117.280949,181.694605,-0.000761,-1.621564,32.000000,-235.820693,182.529673,-0.023075,31.083397,0.658007,356845.407662,0.923382,20.100889,1.115126,3.731323,10.943894,9.662806,196.150925,32.000000,205.230491,209.793469,187.908861,200.058286,32.000000,182.824243,71.612174,86.633113,101.941971,60.253165,54.329292,42.113924,59.706048,30.585272,65.082042,59.625135,44.131759
49.743347,60.089876,185.437638,169.539652,103.536430,92.990263,29.899828,14.187768,182.105008,4.712692,56.710565,50.672137,168.720654,186.167177,166.271627,182.714889,117.280143,181.686604,-0.000761,-1.621556,32.000000,-235.820824,182.523711,-0.023081,31.086992,0.657551,356844.152201,0.929033,20.099567,1.113037,3.728054,28.461527,9.234572,196.144330,32.000000,205.226567,209.787121,187.918289,200.062572,32.000000,182.811654,71.611732,86.632557,101.923892,60.253165,54.377961,42.113924,59.702814,30.585272,65.084374,59.637557,44.140417
49.734970,60.092308,185.290085,169.539761,103.557798,92.990265,29.369886,14.187708,182.100949,4.712204,56.712715,50.669666,168.721135,186.162357,166.271343,182.712540,117.277717,181.681052,-0.000759,-1.621546,32.000000,-235.820958,182.518927,-0.023090,31.089749,0.657442,356834.525124,0.927677,20.085877,1.110401,3.727999,10.435543,7.220890,196.141364,32.000000,205.221670,209.781274,187.928976,200.068873,32.000000,182.803616,71.611434,86.631157,101.905353,60.253165,54.281989,42.113924,59.716673,30.585272,65.087809,59.636908,44.089426
49.731760,60.094679,185.304809,169.539870,103.504489,92.990431,29.994663,14.187779,182.096367,4.712444,56.714306,50.665654,168.721017,186.158810,166.269164,182.708766,117.275626,181.674415,-0.000758,-1.621568,32.000000,-235.820793,182.511838,-0.023084,31.093969,0.657294,356806.723185,0.905314,20.087821,1.108093,3.727888,16.202215,11.155518,196.139393,32.000000,205.215814,209.776721,187.939785,200.066968,32.000000,182.802267,71.609377,86.628928,101.886033,60.253165,54.238511,42.113924,59.728702,30.585272,65.091762,59.617435,44.159712
49.729364,60.096240,185.334060,169.539943,103.469832,92.990583,29.162329,14.187855,182.093324,4.712838,56.715307,50.665255,168.721147,186.155196,166.267364,182.704093,117.274827,181.670886,-0.000759,-1.621577,32.000000,-235.820678,182.509913,-0.023084,31.095791,0.656945,356819.388709,0.921826,20.098935,1.108356,3.725549,28.092814,11.474341,196.131415,32.000000,205.213824,209.775130,187.941697,200.066360,32.000000,182.801634,71.607770,86.627499,101.873693,60.253165,54.256731,42.113924,59.734113,30.585272,65.094346,59.641894,44.064775
49.739236,60.099345,185.274272,169.540719,103.426052,92.974059,29.155777,14.187757,182.087089,4.712818,56.716093,50.659204,168.721030,186.150370,166.266767,182.698393,117.273442,181.662813,-0.000759,-1.621580,32.000000,-235.820824,182.500568,-0.023265,31.097338,0.656934,356829.068541,0.902696,20.104631,1.107865,3.726086,28.237041,59.796343,196.113710,32.000000,205.216281,209.772225,187.942223,200.066604,32.000000,182.798296,71.606123,86.625882,101.851592,60.253165,54.242782,42.113924,59.735183,30.585272,65.098988,59.625362,44.189940
49.748087,60.100013,185.224744,169.541484,103.442948,92.961808,29.176648,14.187750,182.083612,4.713069,56.712010,50.656156,168.721510,186.143537,166.265973,182.696689,117.272937,181.656835,-0.000757,-1.621548,32.000000,-235.820802,182.496099,-0.023239,31.095826,0.657010,356834.501153,0.928515,20.108675,1.107290,3.726854,28.589972,8.184598,196.102150,32.000000,205.221843,209.764226,187.941645,200.069680,32.000000,182.791255,71.604470,86.625278,101.836296,60.253165,54.181659,42.113924,59.730031,30.585272,65.101811,59.624122,44.153256
49.756557,60.099334,185.204870,169.541811,103.468266,92.949594,29.730316,14.187635,182.081429,4.713293,56.701614,50.656214,168.721411,186.140720,166.265186,182.695610,117.270671,181.656036,-0.000756,-1.621572,32.000000,-235.820888,182.492746,-0.023249,31.093986,0.656586,356770.076358,0.928363,20.101551,1.105532,3.724912,28.045257,16.132968,196.091991,32.000000,205.223258,209.755154,187.941112,200.073965,32.000000,182.782419,71.602522,86.623596,101.822151,60.253165,54.149246,42.113924,59.727753,30.585272,65.102435,59.630426,44.193315
49.778653,60.096232,184.948447,169.541346,103.572257,92.941251,29.167245,14.187678,182.080071,4.714011,56.688121,50.656443,168.720792,186.137349,166.264704,182.695015,117.268909,181.654417,-0.000755,-1.621592,32.000000,-235.820844,182.492769,-0.023358,31.094069,0.656293,356719.145172,0.927397,20.093048,1.103711,3.723254,9.765929,12.218700,196.087886,32.000000,205.223436,209.749286,187.941721,200.075817,32.000000,182.779313,71.600447,86.622054,101.809011,60.253165,54.025559,42.113924,59.711700,30.585272,65.100224,59.627545,44.086125
49.791822,60.090755,184.969364,169.539996,103.648284,92.945298,29.241674,14.187762,182.083116,4.714450,56.671729,50.655988,168.720131,186.137107,166.263113,182.696389,117.268128,181.658108,-0.000754,-1.621586,32.000000,-235.820797,182.494255,-0.023497,31.095516,0.656086,356669.656848,0.909835,20.083594,1.105666,3.722220,6.990122,16.713285,196.083050,32.000000,205.225333,209.746144,187.944682,200.073691,32.000000,182.776332,71.597083,86.621202,101.795664,60.253165,53.951990,42.113924,59.690337,30.585272,65.093477,59.634960,44.147240
49.790370,60.083550,185.079225,169.537828,103.800833,92.957271,29.451270,14.187791,182.088408,4.715016,56.653304,50.659176,168.720129,186.139926,166.262344,182.700694,117.267251,181.658252,-0.000753,-1.621591,32.000000,-235.820824,182.497299,-0.023509,31.097437,0.655059,356621.462464,0.926856,20.057606,1.106798,3.715417,14.110399,14.110056,196.073476,32.000000,205.230066,209.744083,187.940139,200.071735,32.000000,182.777077,71.593095,86.620650,101.782965,60.253165,54.016728,42.113924,59.689473,30.585272,65.084073,59.625814,44.156631
49.793136,60.074848,184.980783,169.535030,103.950023,92.969435,29.289445,14.187812,182.091381,4.714927,56.633709,50.662542,168.719413,186.142773,166.261757,182.703036,117.266554,181.659374,-0.000753,-1.621583,32.000000,-235.820811,182.501585,-0.023484,31.100414,0.654950,356622.726895,0.924255,20.038495,1.109016,3.714854,6.368678,11.376959,196.063842,32.000000,205.238652,209.738639,187.932008,200.073209,32.000000,182.773046,71.588515,86.620549,101.770844,60.253165,53.987470,42.113924,59.694758,30.585272,65.072836,59.631321,44.070718
49.802741,60.065233,184.838621,169.531623,104.038149,92.981639,29.400285,14.187825,182.096991,4.714952,56.613922,50.663726,168.718471,186.146088,166.260768,182.710016,117.264696,181.662122,-0.000752,-1.621591,32.000000,-235.820816,182.505518,-0.023464,31.104609,0.655293,356662.975868,0.917807,20.032793,1.109948,3.717169,28.128338,6.941171,196.055004,32.000000,205.247003,209.731122,187.926961,200.080272,32.000000,182.763015,71.583041,86.619472,101.759357,60.253165,53.879438,42.113924,59.680605,30.585272,65.059730,59.630800,44.185391
49.798580,60.055351,184.873216,169.527741,104.027632,92.985807,29.897135,14.187818,182.103241,4.715378,56.595117,50.661045,168.717871,186.150881,166.260207,182.712897,117.262695,181.664559,-0.000751,-1.621585,32.000000,-235.820855,182.512181,-0.023344,31.108477,0.654998,356698.606976,0.922921,20.021226,1.111083,3.714986,4.217542,24.494271,196.047853,32.000000,205.249690,209.723614,187.925210,200.089145,32.000000,182.757917,71.577814,86.618479,101.748003,60.253165,53.819071,42.113924,59.679982,30.585272,65.046532,59.640704,44.088766
49.789465,60.045962,184.898539,169.523489,104.117517,92.985825,29.328337,14.187680,182.105106,4.715094,56.580760,50.660507,168.716653,186.153810,166.259637,182.717816,117.261388,181.665740,-0.000751,-1.621564,32.000000,-235.820939,182.517138,-0.023454,31.111995,0.654481,356730.606624,0.919344,20.001668,1.114010,3.711415,9.753604,11.177192,196.045350,32.000000,205.251214,209.720693,187.927367,200.091579,32.000000,182.753407,71.572146,86.617692,101.736913,60.253165,53.868424,42.113924,59.689368,30.585272,65.032713,59.634370,44.159786
49.777427,60.037166,184.716289,169.519245,104.182135,92.984831,29.531215,14.187777,182.109199,4.715523,56.569884,50.661246,168.715411,186.154546,166.258017,182.721534,117.260050,181.668440,-0.000749,-1.621540,32.000000,-235.820888,182.520481,-0.023418,31.115922,0.654551,356740.865349,0.904166,19.996094,1.116959,3.712419,11.298206,9.216715,196.040028,32.000000,205.254249,209.720903,187.927727,200.091041,32.000000,182.751804,71.565499,86.616809,101.725768,60.253165,53.758540,42.113924,59.706547,30.585272,65.019752,59.631046,44.162133
49.787509,60.030266,184.755529,169.515133,104.251752,92.983798,29.354265,14.187770,182.113860,4.716021,56.560040,50.659884,168.713810,186.158002,166.256299,182.726632,117.257396,181.671341,-0.000749,-1.621535,32.000000,-235.820883,182.521399,-0.023437,31.119127,0.654634,356738.522255,0.921864,19.996142,1.118726,3.713608,7.542271,14.314474,196.030639,32.000000,205.258373,209.720254,187.921394,200.092119,32.000000,182.754360,71.558360,86.615676,101.715352,60.253165,53.693821,42.113924,59.704602,30.585272,65.008923,59.623503,44.172698
49.793912,60.024592,184.766713,169.511407,104.309569,92.975719,29.409655,14.187708,182.117149,4.715748,56.549324,50.661962,168.711326,186.163340,166.255304,182.731890,117.255308,181.672805,-0.000749,-1.621558,32.000000,-235.820948,182.527832,-0.023355,31.121674,0.654182,356734.341944,0.915743,19.999810,1.121115,3.710844,28.461612,7.510350,196.020518,32.000000,205.264559,209.715326,187.914316,200.095467,32.000000,182.746331,71.551133,86.614753,101.704859,60.253165,53.720846,42.113924,59.693066,30.585272,65.000785,59.647854,44.183777
49.793050,60.018558,184.702980,169.507533,104.326182,92.987839,29.715111,14.187697,182.123127,4.715753,56.536625,50.665048,168.708819,186.166215,166.253545,182.736228,117.254062,181.675741,-0.000749,-1.621552,32.000000,-235.820925,182.531872,-0.023344,31.122990,0.654078,356720.493408,0.921031,19.982472,1.124897,3.710881,8.117003,12.598957,196.011533,32.000000,205.269520,209.709452,187.907757,200.102516,32.000000,182.734803,71.543350,86.614280,101.694115,60.253165,53.653183,42.113924,59.693741,30.585272,64.992541,59.630013,44.199037
49.789481,60.012342,184.816059,169.504004,104.409206,92.999983,29.387615,14.187717,182.127163,4.716486,56.520801,50.667001,168.705686,186.172538,166.251058,182.742010,117.251524,181.679853,-0.000749,-1.621555,32.000000,-235.820949,182.534857,-0.023451,31.123909,0.653911,356681.613160,0.919073,19.970168,1.127556,3.710629,8.341390,14.938756,196.005932,32.000000,205.268308,209.702950,187.901093,200.110168,32.000000,182.727805,71.535190,86.613307,101.684544,60.253165,53.672042,42.113924,59.697590,30.585272,64.984028,59.627673,44.191040
49.791673,60.004865,184.880944,169.500351,104.424166,93.012077,29.317078,14.187654,182.135805,4.716487,56.504330,50.670538,168.703247,186.180493,166.247756,182.745340,117.250035,181.686880,-0.000748,-1.621572,32.000000,-235.821040,182.541590,-0.023486,31.123853,0.653793,356724.091640,0.909747,19.965027,1.129945,3.709413,16.733605,7.139372,196.002482,32.000000,205.267217,209.700462,187.898269,200.109934,32.000000,182.720201,71.526940,86.612100,101.676381,60.253165,53.732937,42.113924,59.700421,30.585272,64.974207,59.628932,44.140710
49.813860,59.996256,184.872466,169.496110,104.528218,93.015345,29.312582,14.187635,182.143836,4.716645,56.489075,50.668466,168.700342,186.191337,166.244038,182.751738,117.248437,181.692723,-0.000749,-1.621567,32.000000,-235.821000,182.547220,-0.023511,31.123189,0.654200,356770.286467,0.920063,19.962505,1.134084,3.711950,9.648318,14.308147,195.995302,32.000000,205.268958,209.702573,187.890874,200.107292,32.000000,182.723230,71.518334,86.610965,101.669335,60.253165,53.696777,42.113924,59.680243,30.585272,64.962144,59.624132,44.085024
49.821389,59.987320,185.049729,169.491244,104.541699,93.026586,29.152444,14.187630,182.151801,4.716693,56.477385,50.668032,168.696369,186.201055,166.241647,182.761231,117.246212,181.697130,-0.000748,-1.621553,32.000000,-235.821064,182.554065,-0.023397,31.122619,0.654418,356808.834015,0.922333,19.952760,1.138307,3.713090,7.548851,13.773554,195.982973,32.000000,205.273574,209.706367,187.878716,200.105078,32.000000,182.721794,71.509878,86.610016,101.663771,60.253165,53.749911,42.113924,59.664190,30.585272,64.949281,59.619244,44.091334
49.823947,59.979222,185.168062,169.486236,104.530547,93.038724,29.198777,14.187694,182.159319,4.717051,56.467597,50.667542,168.692828,186.208966,166.239854,182.769917,117.244724,181.702527,-0.000747,-1.621544,32.000000,-235.820957,182.562011,-0.023493,31.122504,0.654156,356798.479110,0.922035,19.921183,1.142179,3.711266,23.123289,60.194569,195.970148,32.000000,205.279558,209.704248,187.866960,200.105318,32.000000,182.710034,71.501804,86.608940,101.659724,60.253165,53.838848,42.113924,59.659873,30.585272,64.937103,59.627545,44.055604
49.825355,59.971718,185.082509,169.481342,104.442959,93.050828,29.150181,14.187705,182.166574,4.717321,56.461948,50.661441,168.689851,186.216484,166.237767,182.775468,117.243121,181.709112,-0.000748,-1.621526,32.000000,-235.821007,182.566254,-0.023467,31.124502,0.654613,356829.670616,0.927035,19.904454,1.146120,3.714263,7.111202,16.276205,195.960877,32.000000,205.280165,209.700581,187.854750,200.109899,32.000000,182.698372,71.493574,86.607862,101.656377,60.253165,53.816288,42.113924,59.657337,30.585272,64.925550,59.619008,44.121561
49.836983,59.965074,185.026247,169.476636,104.344279,93.046855,29.201951,14.187752,182.174775,4.717640,56.459442,50.659399,168.686451,186.225565,166.235707,182.780283,117.240536,181.715549,-0.000749,-1.621528,32.000000,-235.820960,182.573746,-0.023464,31.127862,0.654978,356867.381381,0.925613,19.893710,1.149708,3.716447,13.388711,26.350804,195.956653,32.000000,205.277734,209.696483,187.847412,200.113554,32.000000,182.687272,71.484429,86.606011,101.653835,60.253165,53.738961,42.113924,59.644420,30.585272,64.916050,59.619362,44.178935
49.846575,59.961438,185.045274,169.472728,104.260635,93.046897,29.188053,14.187774,182.181223,4.717726,56.456911,50.660949,168.684626,186.232851,166.233477,182.782930,117.237707,181.718750,-0.000749,-1.621530,32.000000,-235.820787,182.579016,-0.023457,31.131797,0.654758,356907.127237,0.927230,19.884748,1.153873,3.714625,30.151259,13.703546,195.954055,32.000000,205.275627,209.693342,187.843545,200.111582,32.000000,182.682268,71.475614,86.604728,101.652809,60.253165,53.728285,42.113924,59.630323,30.585272,64.909078,59.624044,44.168076
49.851963,59.958369,185.094992,169.469798,104.206548,93.047041,29.175194,14.187829,182.183567,4.718203,56.453876,50.662078,168.683456,186.239774,166.230950,182.789479,117.235774,181.726135,-0.000750,-1.621530,32.000000,-235.820592,182.583770,-0.023352,31.137511,0.654352,356880.580592,0.925293,19.866073,1.158964,3.712629,6.683705,60.194801,195.947234,32.000000,205.276638,209.692887,187.834122,200.110214,32.000000,182.686028,71.467066,86.604298,101.652811,60.253165,53.759437,42.113924,59.618219,30.585272,64.903874,59.626689,44.072112
49.848934,59.955410,184.978733,169.467647,104.185018,93.059295,29.140173,14.187724,182.187562,4.717912,56.448998,50.662970,168.680441,186.245552,166.228880,182.793026,117.233748,181.731033,-0.000749,-1.621546,32.000000,-235.820768,182.589599,-0.023207,31.146038,0.654200,356875.122266,0.925529,19.852514,1.163038,3.712297,6.620307,16.144249,195.936398,32.000000,205.280619,209.693433,187.822768,200.109587,32.000000,182.683326,71.458722,86.603561,101.653157,60.253165,53.694027,42.113924,59.617544,30.585272,64.899845,59.640104,44.201385
49.859657,59.951618,184.926996,169.465767,104.249258,93.071533,29.159104,14.187717,182.194131,4.718172,56.441994,50.663926,168.676981,186.253220,166.225417,182.797118,117.232029,181.736509,-0.000747,-1.621536,32.000000,-235.820635,182.595828,-0.023183,31.153114,0.654148,356871.617565,0.925821,19.843872,1.167845,3.712893,7.100719,13.451849,195.925666,32.000000,205.285668,209.689579,187.810447,200.110837,32.000000,182.670427,71.449766,86.602051,101.653085,60.253165,53.623467,42.113924,59.604108,30.585272,64.894809,59.632649,44.110996
49.872259,59.947043,184.906408,169.463868,104.224207,93.071491,29.144301,14.187794,182.201522,4.718045,56.436255,50.667043,168.674346,186.258486,166.222364,182.802485,117.230323,181.742614,-0.000746,-1.621558,32.000000,-235.820405,182.601516,-0.023131,31.158508,0.653771,356921.117021,0.927110,19.844044,1.171776,3.710786,6.474133,7.164334,195.920162,32.000000,205.285067,209.686430,187.801789,200.114665,32.000000,182.656288,71.441244,86.600923,101.653306,60.253165,53.574290,42.113924,59.583018,30.585272,64.887920,59.611790,44.047680
49.869736,59.942990,185.042534,169.461235,104.242593,93.079614,29.144760,14.187852,182.206734,4.718018,56.436670,50.665540,168.672149,186.265305,166.219798,182.808029,117.228656,181.750290,-0.000747,-1.621585,32.000000,-235.820283,182.606184,-0.022998,31.160097,0.653430,356958.806661,0.926402,19.829163,1.175626,3.708950,9.621430,13.839196,195.918525,32.000000,205.283589,209.686699,187.799444,200.114817,32.000000,182.642009,71.432769,86.599315,101.654642,60.253165,53.625550,42.113924,59.575969,30.585272,64.881439,59.626148,44.162354
49.872793,59.940651,185.182297,169.458322,104.164520,93.079569,29.163694,14.187941,182.208784,4.718854,56.442264,50.660736,168.670191,186.267803,166.216155,182.812156,117.227006,181.753103,-0.000748,-1.621616,32.000000,-235.820181,182.607680,-0.022988,31.159144,0.653101,356947.833595,0.926603,19.811556,1.179708,3.707600,22.424591,26.743653,195.919033,32.000000,205.283109,209.687885,187.795601,200.112045,32.000000,182.640143,71.424630,86.597741,101.656084,60.253165,53.681188,42.113924,59.569053,30.585272,64.876497,59.642769,44.195075
49.860537,59.940299,185.220551,169.455521,104.210244,93.079380,29.916687,14.187985,182.208124,4.719330,56.450185,50.657601,168.668146,186.271835,166.212936,182.813196,117.225261,181.755303,-0.000749,-1.621623,32.000000,-235.820080,182.609289,-0.023187,31.155144,0.653515,356979.154066,0.926711,19.810111,1.184362,3.710518,29.153133,13.700771,195.912243,32.000000,205.286350,209.691005,187.785583,200.107548,32.000000,182.640337,71.415863,86.596250,101.657910,60.253165,53.741562,42.113924,59.570011,30.585272,64.874551,59.607570,44.145846
49.839427,59.941857,185.245057,169.453227,104.173879,93.083367,29.963849,14.188025,182.208142,4.719949,56.458002,50.656365,168.665915,186.272694,166.210890,182.812690,117.223230,181.758050,-0.000749,-1.621617,32.000000,-235.819979,182.610709,-0.023173,31.148729,0.653874,356976.735042,0.926041,19.804612,1.187106,3.713093,17.357236,10.431741,195.902342,32.000000,205.294501,209.692684,187.772728,200.105813,32.000000,182.635606,71.406670,86.594967,101.661240,60.253165,53.717894,42.113924,59.589186,30.585272,64.876289,59.626040,44.171378
49.840344,59.944320,185.397778,169.451815,104.029646,93.075199,29.901127,14.188004,182.210031,4.720146,56.462751,50.657085,168.664102,186.275159,166.208073,182.813047,117.222030,181.758275,-0.000749,-1.621634,32.000000,-235.819797,182.609507,-0.023140,31.143472,0.654209,356987.306069,0.902974,19.816934,1.189707,3.714773,11.392794,8.667278,195.894533,32.000000,205.300803,209.690681,187.759936,200.106663,32.000000,182.626172,71.397052,86.593518,101.664932,60.253165,53.786417,42.113924,59.591675,30.585272,64.879157,59.607472,44.117893
49.846441,59.945674,185.416097,169.450885,104.061057,93.071103,29.165741,14.188026,182.214230,4.720136,56.464774,50.657885,168.662705,186.276782,166.205008,182.815244,117.221456,181.760430,-0.000750,-1.621644,32.000000,-235.819740,182.611246,-0.023039,31.139412,0.654693,357022.255644,0.902015,19.840327,1.192808,3.716838,9.531009,9.483726,195.891556,32.000000,205.302879,209.689936,187.751224,200.108318,32.000000,182.613131,71.387787,86.592080,101.669730,60.253165,53.835925,42.113924,59.584145,30.585272,64.881931,59.608682,44.195369
49.856921,59.945724,185.390300,169.450269,104.116788,93.070911,29.993233,14.188049,182.214912,4.720221,56.464861,50.658059,168.660945,186.277919,166.202910,182.818642,117.220450,181.763037,-0.000750,-1.621646,32.000000,-235.819792,182.615015,-0.023035,31.136808,0.655149,356995.936411,0.903815,19.841841,1.194094,3.719833,8.723592,11.715469,195.892974,32.000000,205.305251,209.692392,187.746746,200.105099,32.000000,182.604814,71.378621,86.590526,101.675543,60.253165,53.781281,42.113924,59.566349,30.585272,64.881502,59.630544,44.120534
49.843882,59.943877,185.396910,169.449319,104.228952,93.083230,29.908714,14.188009,182.218779,4.720690,56.460882,50.663386,168.659363,186.279848,166.199180,182.820956,117.219422,181.766595,-0.000750,-1.621650,32.000000,-235.819822,182.618215,-0.023054,31.137641,0.655186,356978.351678,0.926442,19.836888,1.195507,3.719746,12.621552,19.009231,195.892387,32.000000,205.307448,209.696534,187.739048,200.098639,32.000000,182.603935,71.368367,86.588327,101.681142,60.253165,53.785050,42.113924,59.568094,30.585272,64.879594,59.605761,44.139536
49.826286,59.941008,185.484575,169.447924,104.281744,93.095266,29.968213,14.188055,182.222043,4.721433,56.454578,50.664617,168.656997,186.286273,166.196284,182.823554,117.217060,181.770197,-0.000749,-1.621667,32.000000,-235.819831,182.622421,-0.023028,31.141277,0.655048,356972.500358,0.900672,19.826098,1.197529,3.718447,10.948791,12.375924,195.883987,32.000000,205.310307,209.705278,187.726899,200.091617,32.000000,182.601468,71.358780,86.585661,101.686161,60.253165,53.828005,42.113924,59.585060,30.585272,64.875658,59.615596,44.171818
49.822999,59.937733,185.494501,169.446333,104.290525,93.099413,29.147289,14.188036,182.225213,4.721191,56.451754,50.665219,168.654794,186.291995,166.193764,182.825921,117.216799,181.771587,-0.000750,-1.621668,32.000000,-235.819851,182.623695,-0.023056,31.145008,0.655283,357028.448076,0.903592,19.837739,1.199941,3.719552,13.087147,21.498783,195.877981,32.000000,205.317706,209.706767,187.715822,200.089906,32.000000,182.597019,71.349548,86.584291,101.691704,60.253165,53.831311,42.113924,59.591365,30.585272,64.870926,59.638599,44.092068
49.820506,59.934650,185.674540,169.444596,104.229256,93.099311,29.207449,14.187901,182.224533,4.721108,56.449586,50.665891,168.653731,186.295445,166.191321,182.827647,117.217122,181.775303,-0.000750,-1.621669,32.000000,-235.819965,182.625759,-0.023075,31.150153,0.655740,357087.196507,0.902258,19.853076,1.203703,3.722625,8.156016,12.196065,195.874607,32.000000,205.320999,209.707091,187.713459,200.091631,32.000000,182.585698,71.341761,86.582497,101.696882,60.253165,53.925815,42.113924,59.586943,30.585272,64.865592,59.627476,44.132786
49.818892,59.932358,185.632305,169.442764,104.241610,93.099350,29.133385,14.187881,182.224401,4.721072,56.446847,50.666090,168.652882,186.297611,166.190185,182.829635,117.215951,181.775967,-0.000751,-1.621691,32.000000,-235.819971,182.626933,-0.023040,31.154982,0.655750,357102.067571,0.927770,19.853202,1.204506,3.723070,8.055597,9.740411,195.872237,32.000000,205.321146,209.707522,187.711476,200.094286,32.000000,182.572146,71.335585,86.579669,101.703278,60.253165,53.919106,42.113924,59.593188,30.585272,64.861945,59.620198,44.105641
49.828047,59.929926,185.514276,169.440554,104.258540,93.099361,29.922598,14.187855,182.224367,4.720538,56.445202,50.668746,168.651433,186.298561,166.188732,182.831632,117.215420,181.776633,-0.000750,-1.621115,32.000000,-235.819991,182.627173,-0.023024,31.160168,0.656153,357098.999579,0.925902,19.852698,1.205628,3.726870,13.622963,33.648948,195.874212,32.000000,205.319144,209.713301,187.713319,200.089894,32.000000,182.569142,71.330438,86.576028,101.710712,60.253165,53.837184,42.113924,59.582981,30.585272,64.858151,59.617366,44.182603
49.834020,59.927341,185.453021,169.438221,104.257336,93.099486,29.942538,14.187788,182.227037,4.720215,56.443416,50.668794,168.649770,186.300370,166.186182,182.834402,117.213646,181.778221,-0.000750,-1.620551,32.000000,-235.820116,182.626863,-0.023002,31.164368,0.655950,357099.488837,0.928283,19.852077,1.207057,3.726143,29.111212,22.997044,195.870952,32.000000,205.319540,209.723513,187.712747,200.082339,32.000000,182.565180,71.325319,86.571487,101.718526,60.253165,53.792981,42.113924,59.572931,30.585272,64.854167,59.633013,44.147827
49.829394,59.924634,185.562357,169.435994,104.281597,93.099636,29.858372,14.187751,182.226199,4.720422,56.442226,50.663931,168.647710,186.301545,166.183723,182.834903,117.212604,181.776753,-0.000751,-1.620557,32.000000,-235.820110,182.626236,-0.023023,31.167260,0.655409,357091.660529,0.903612,19.840172,1.207846,3.723089,28.028456,28.739751,195.865056,32.000000,205.320343,209.734460,187.708131,200.073324,32.000000,182.566765,71.320976,86.567245,101.726171,60.253165,53.804040,42.113924,59.571504,30.585272,64.849947,59.637242,44.099331
49.826471,59.921840,185.677786,169.434103,104.328770,93.099581,29.154359,14.187745,182.224739,4.720296,56.441560,50.663921,168.645187,186.302099,166.181839,182.833802,117.212961,181.777859,-0.000752,-1.620555,32.000000,-235.820060,182.623991,-0.023018,31.169211,0.655078,357088.265520,0.902886,19.831405,1.210240,3.721414,10.320145,19.241566,195.861005,32.000000,205.326714,209.738400,187.703708,200.068261,32.000000,182.559971,71.317370,86.562509,101.734851,60.253165,53.883861,42.113924,59.573345,30.585272,64.845524,59.627692,44.176147
49.826450,59.919185,185.450885,169.432918,104.278591,93.099368,29.155971,14.187809,182.225382,4.720099,56.439235,50.662728,168.642941,186.301846,166.179651,182.833863,117.212336,181.778471,-0.000752,-1.620602,32.000000,-235.820088,182.623502,-0.023019,31.171330,0.655365,357090.074772,0.905518,19.833486,1.210710,3.723954,16.020096,60.072813,195.857649,32.000000,205.328578,209.740390,187.705928,200.069674,32.000000,182.548727,71.313712,86.556245,101.744487,60.253165,53.788455,42.113924,59.574014,30.585272,64.841219,59.629856,44.160813
49.837933,59.916476,185.546296,169.432025,104.258799,93.099308,29.128822,14.187718,182.225912,4.720292,56.435769,50.661837,168.640576,186.301302,166.177549,182.834061,117.210203,181.777711,-0.000753,-1.620598,32.000000,-235.820182,182.623031,-0.023015,31.173968,0.655663,357088.490894,0.927437,19.833716,1.210783,3.726489,8.069299,16.999179,195.856265,32.000000,205.326900,209.742289,187.708175,200.070252,32.000000,182.538298,71.310883,86.548609,101.754534,60.253165,53.763771,42.113924,59.562175,30.585272,64.836927,59.628853,44.088546
49.843754,59.913401,185.647452,169.431277,104.267657,93.100921,29.158744,14.187591,182.225193,4.720208,56.431038,50.659001,168.638090,186.300297,166.175373,182.831048,117.209839,181.775160,-0.000755,-1.620618,32.000000,-235.820324,182.621998,-0.023049,31.175465,0.654997,357085.156381,0.927378,19.831083,1.211647,3.721937,15.617021,9.077631,195.860936,32.000000,205.322781,209.748947,187.714121,200.061841,32.000000,182.531517,71.308245,86.540303,101.765436,60.253165,53.867258,42.113924,59.545112,30.585272,64.832541,59.633170,44.184804
49.837195,59.909650,185.539390,169.430529,104.294144,93.109248,29.148808,14.187607,182.224921,4.719840,56.426172,50.656742,168.636626,186.299787,166.172046,182.825948,117.209817,181.775285,-0.000755,-1.620612,32.000000,-235.820327,182.619624,-0.023027,31.176806,0.655059,357077.790763,0.927999,19.816492,1.213483,3.722993,21.826300,10.316543,195.860032,32.000000,205.324658,209.761033,187.714116,200.049596,32.000000,182.534118,71.306305,86.530279,101.777285,60.253165,53.820933,42.113924,59.548437,30.585272,64.826684,59.615497,44.172405
49.846458,59.906254,185.550721,169.429008,104.381481,93.109230,29.619203,14.187581,182.225003,4.720039,56.419667,50.656257,168.633467,186.298946,166.168770,182.823008,117.207084,181.773065,-0.000757,-1.620620,32.000000,-235.820383,182.618092,-0.022980,31.178369,0.655239,357076.948633,0.926937,19.807396,1.212855,3.724588,14.462029,10.663600,195.857850,32.000000,205.328219,209.768953,187.712011,200.040504,32.000000,182.541065,71.304445,86.518487,101.789581,60.253165,53.764923,42.113924,59.539561,30.585272,64.821145,59.630220,44.096690
49.860257,59.901929,185.528270,169.427061,104.405314,93.109254,29.166945,14.187655,182.224518,4.719439,56.413960,50.656901,168.631092,186.297745,166.166814,182.822095,117.206941,181.775529,-0.000758,-1.619463,32.000000,-235.820206,182.616804,-0.023011,31.179216,0.655049,357108.853613,0.927461,19.810430,1.212926,3.722910,9.639751,11.989934,195.851782,32.000000,205.336192,209.773812,187.710977,200.033301,32.000000,182.537956,71.303465,86.507229,101.802743,60.253165,53.789803,42.113924,59.524838,30.585272,64.815091,59.629030,44.217232
49.864508,59.897269,185.406958,169.424770,104.451724,93.105081,29.151125,14.187734,182.222606,4.719183,56.409913,50.655186,168.628664,186.292631,166.165057,182.822147,117.205945,181.774280,-0.000759,-1.619472,32.000000,-235.820098,182.614406,-0.023019,31.179725,0.654922,357103.006556,0.912536,19.797452,1.214795,3.722445,9.041024,14.775888,195.850588,32.000000,205.336400,209.775750,187.712818,200.032585,32.000000,182.531809,71.302429,86.495314,101.816926,60.253165,53.687779,42.113924,59.507126,30.585272,64.807680,59.626974,44.083997
49.846747,59.892867,185.450972,169.422215,104.508988,93.108320,29.987405,14.187809,182.220976,4.719447,56.407114,50.657562,168.625974,186.287318,166.163665,182.819289,117.204576,181.772817,-0.000760,-1.619479,32.000000,-235.819957,182.611939,-0.023071,31.179611,0.654670,357089.098272,0.926394,19.778853,1.215898,3.720965,13.577746,16.782452,195.856228,32.000000,205.332239,209.780090,187.718151,200.029072,32.000000,182.522493,71.301708,86.482853,101.831633,60.253165,53.693768,42.113924,59.513655,30.585272,64.800800,59.638304,44.072185
49.839389,59.889116,185.406250,169.420576,104.478060,93.109765,29.945320,14.187781,182.217754,4.720004,56.403078,50.658411,168.623640,186.281306,166.160853,182.815691,117.204825,181.771144,-0.000760,-1.619065,32.000000,-235.820025,182.607171,-0.023053,31.179278,0.654250,357065.892781,0.926756,19.769797,1.216407,3.718215,29.033977,6.327559,195.867308,32.000000,205.328041,209.784188,187.727461,200.020494,32.000000,182.517301,71.302190,86.470296,101.847125,60.253165,53.686283,42.113924,59.525977,30.585272,64.794519,59.644441,44.189720
49.829836,59.884981,185.356540,169.419156,104.447273,93.109894,29.184886,14.187770,182.213712,4.719660,56.399322,50.659449,168.621511,186.278349,166.157678,182.812398,117.205082,181.767334,-0.000761,-1.618658,32.000000,-235.819954,182.601353,-0.023079,31.177152,0.654599,357087.830839,0.901285,19.783764,1.217206,3.720423,12.809760,16.123481,195.871445,32.000000,205.327795,209.793452,187.726519,200.009251,32.000000,182.532214,71.302605,86.458435,101.863134,60.253165,53.638534,42.113924,59.528684,30.585272,64.788252,59.649427,44.166022
49.821034,59.880758,185.406838,169.417865,104.507160,93.105891,29.814918,14.187672,182.208787,4.719483,56.395708,50.662765,168.618757,186.274317,166.154811,182.808852,117.204469,181.761648,-0.000761,-1.618690,32.000000,-235.820126,182.599286,-0.022815,31.173800,0.654571,357093.219698,0.902703,19.787626,1.216307,3.720075,6.235261,18.861960,195.870002,32.000000,205.332600,209.800005,187.725780,200.001803,32.000000,182.536990,71.302115,86.446075,101.879097,60.253165,53.648822,42.113924,59.537351,30.585272,64.781411,59.613098,44.132273
49.808981,59.876743,185.396874,169.416613,104.542439,93.101936,29.917449,14.187651,182.203427,4.718694,56.391543,50.666227,168.617127,186.267236,166.151661,182.804127,117.205137,181.758029,-0.000762,-1.618689,32.000000,-235.820174,182.594509,-0.022817,31.169828,0.654593,357094.602965,0.926410,19.793374,1.214566,3.719790,28.788302,14.006640,195.866160,32.000000,205.337582,209.804525,187.727338,199.994974,32.000000,182.534502,71.303495,86.433963,101.895271,60.253165,53.641188,42.113924,59.547192,30.585272,64.774996,59.635334,44.205273
49.813291,59.873067,185.496680,169.415344,104.535588,93.093853,29.140655,14.187638,182.198253,4.719114,56.390791,50.662815,168.614551,186.263019,166.149277,182.802325,117.206302,181.754313,-0.000762,-1.618718,32.000000,-235.820254,182.590722,-0.022843,31.164935,0.654870,357081.518506,0.906961,19.798261,1.212967,3.721457,15.688668,19.304614,195.866940,32.000000,205.334164,209.804936,187.730358,199.993696,32.000000,182.529418,71.305494,86.421147,101.911426,60.253165,53.665491,42.113924,59.551967,30.585272,64.768882,59.625116,44.111510
49.821827,59.869841,185.431763,169.413621,104.498350,93.093821,29.161815,14.187554,182.192753,4.719289,56.393072,50.659418,168.612178,186.255420,166.147742,182.796989,117.206332,181.750223,-0.000763,-1.618750,32.000000,-235.820474,182.585180,-0.022885,31.158938,0.655029,357068.432533,0.904045,19.806720,1.210892,3.722158,11.680594,9.707806,195.878009,32.000000,205.326039,209.809217,187.738145,199.984909,32.000000,182.525446,71.308108,86.407663,101.927563,60.253165,53.671549,42.113924,59.538134,30.585272,64.763233,59.622293,43.984364
49.820711,59.867632,185.307654,169.411537,104.491250,93.089538,29.153964,14.187625,182.187534,4.719525,56.401979,50.655122,168.611440,186.248467,166.144443,182.792364,117.208072,181.744638,-0.000765,-1.618747,32.000000,-235.820333,182.578295,-0.022884,31.151110,0.655288,357028.045964,0.927966,19.798583,1.208281,3.723839,5.933022,8.196878,195.888529,32.000000,205.319421,209.811333,187.745433,199.972697,32.000000,182.530533,71.310341,86.393651,101.944470,60.253165,53.557612,42.113924,59.532094,30.585272,64.758213,59.630918,44.152229
49.804455,59.867005,185.271396,169.409184,104.422194,93.077208,29.145546,14.187590,182.179916,4.719195,56.416139,50.647271,168.610243,186.238059,166.141773,182.783713,117.207726,181.741026,-0.000765,-1.618763,32.000000,-235.820367,182.568009,-0.022912,31.143687,0.655132,357018.185539,0.927110,19.786521,1.206660,3.721898,10.788949,7.666366,195.890089,32.000000,205.317092,209.816349,187.743257,199.960274,32.000000,182.548774,71.313353,86.380392,101.962726,60.253165,53.534193,42.113924,59.544336,30.585272,64.756588,59.644943,44.095516
49.797363,59.870237,185.247885,169.407898,104.383450,93.064787,29.171437,14.187590,182.170327,4.719018,56.432917,50.640369,168.608118,186.228026,166.139705,182.774302,117.208606,181.734923,-0.000767,-1.618770,32.000000,-235.820522,182.558670,-0.022940,31.135949,0.654937,356996.529249,0.927334,19.785468,1.202747,3.719490,28.696171,10.251191,195.885848,32.000000,205.320262,209.816065,187.738123,199.951690,32.000000,182.551020,71.316843,86.367509,101.982575,60.253165,53.487221,42.113924,59.561662,30.585272,64.758651,59.644539,44.161106
49.801531,59.874298,185.277740,169.407470,104.343946,93.052528,29.149810,14.187607,182.162249,4.718877,56.444532,50.634151,168.607013,186.218658,166.136970,182.765245,117.209956,181.728310,-0.000767,-1.618773,32.000000,-235.820645,182.547315,-0.022988,31.128875,0.655106,356960.287999,0.927810,19.801668,1.201688,3.719976,28.206013,10.134367,195.886238,32.000000,205.319304,209.812410,187.731577,199.949420,32.000000,182.550053,71.320513,86.355556,102.002324,60.253165,53.500865,42.113924,59.555450,30.585272,64.763171,59.625244,44.165141
49.813426,59.878241,185.159193,169.407803,104.353005,93.040440,29.245355,14.187550,182.152538,4.718779,56.452331,50.628866,168.606369,186.209955,166.135366,182.754946,117.210091,181.722409,-0.000768,-1.618792,32.000000,-235.820705,182.539627,-0.023012,31.123113,0.655207,356919.405124,0.927016,19.812240,1.198432,3.720034,25.388469,60.025704,195.891130,32.000000,205.307707,209.807465,187.728182,199.947983,32.000000,182.546749,71.324251,86.342994,102.021751,60.253165,53.452530,42.113924,59.541751,30.585272,64.768904,59.619805,44.156851
