OSU 80 Ton Compressor Load Stand
49.815318,59.881118,185.167030,169.408803,104.411918,93.028377,29.168131,14.187662,182.144722,4.718652,56.458357,50.626455,168.605187,186.202548,166.132680,182.745893,117.209424,181.716655,-0.000768,-1.618779,32.000000,-235.820713,182.532363,-0.022973,31.118802,0.655312,356871.771203,0.927506,19.811986,1.194510,3.720322,30.462249,12.694826,195.902940,32.000000,205.296666,209.807798,187.731816,199.937886,32.000000,182.544987,71.328323,86.329540,102.040581,60.253165,53.394726,42.113924,59.538769,30.585272,64.772364,59.608682,44.092948
49.815309,59.882799,185.233429,169.409744,104.410685,93.016381,29.451061,14.187707,182.137807,4.718330,56.461412,50.622087,168.604733,186.196330,166.128959,182.740302,117.209563,181.708714,-0.000768,-1.618795,32.000000,-235.820707,182.523383,-0.022947,31.116006,0.654890,356822.018995,0.924123,19.803617,1.192078,3.717054,21.882638,24.134439,195.910313,32.000000,205.286216,209.809857,187.731226,199.926703,32.000000,182.554615,71.332480,86.316043,102.058284,60.253165,53.429931,42.113924,59.536913,30.585272,64.774696,59.628863,44.083924
49.808763,59.883607,185.097640,169.410310,104.500296,93.012336,29.475090,14.187657,182.130592,4.718268,56.465075,50.619737,168.604318,186.188099,166.125973,182.734678,117.211143,181.702098,-0.000769,-1.618835,32.000000,-235.820844,182.518724,-0.022965,31.113899,0.654899,356778.597869,0.926418,19.804536,1.190506,3.717070,9.382495,19.715848,195.911255,32.000000,205.278556,209.813625,187.727005,199.915116,32.000000,182.564994,71.337297,86.303479,102.076936,60.253165,53.391960,42.113924,59.538948,30.585272,64.775839,59.645493,44.152376
49.804218,59.884157,184.918286,169.410397,104.550425,93.008305,29.443915,14.187633,182.123482,4.718565,56.470616,50.614143,168.603701,186.181995,166.124715,182.726060,117.212631,181.695637,-0.000769,-1.618818,32.000000,-235.820937,182.509813,-0.023079,31.112568,0.655057,356734.621905,0.917404,19.806226,1.187276,3.718404,14.503499,12.357107,195.909478,32.000000,205.276138,209.809460,187.721181,199.909784,32.000000,182.569186,71.342271,86.291191,102.095243,60.253165,53.241407,42.113924,59.544664,30.585272,64.775732,59.632344,44.160226
49.797006,59.885064,184.888949,169.409901,104.579090,92.996075,29.360935,14.187541,182.115787,4.718649,56.477987,50.610528,168.603760,186.176206,166.123337,182.715477,117.214107,181.688985,-0.000769,-1.618800,32.000000,-235.821051,182.500661,-0.023171,31.110449,0.654786,356721.235233,0.916751,19.813809,1.183122,3.716166,11.875911,20.842807,195.913273,32.000000,205.267195,209.801191,187.717536,199.911916,32.000000,182.567821,71.347470,86.278986,102.112793,60.253165,53.187888,42.113924,59.551527,30.585272,64.776398,59.649712,43.940784
49.803406,59.887273,184.785453,169.408733,104.583520,92.983774,29.653898,14.187578,182.107445,4.718298,56.485205,50.607544,168.604009,186.171065,166.122375,182.706422,117.215043,181.684347,-0.000770,-1.618793,32.000000,-235.820952,182.493134,-0.023155,31.106893,0.654353,356706.886997,0.917775,19.819064,1.179119,3.712904,16.458369,20.657052,195.919320,32.000000,205.255146,209.794824,187.717255,199.914073,32.000000,182.560481,71.353323,86.266389,102.129437,60.253165,53.114824,42.113924,59.551538,30.585272,64.778315,59.614573,44.100945
49.815589,59.889653,184.705172,169.408036,104.509266,92.971804,29.479229,14.187496,182.100744,4.717504,56.493454,50.605116,168.602502,186.162190,166.121151,182.698629,117.214879,181.679184,-0.000770,-1.618797,32.000000,-235.821005,182.487259,-0.023163,31.104191,0.654324,356663.345006,0.920397,19.827436,1.175055,3.712853,30.371885,60.372299,195.927755,32.000000,205.240832,209.789864,187.720704,199.907087,32.000000,182.565789,71.357776,86.252620,102.145187,60.253165,53.061274,42.113924,59.538412,30.585272,64.780988,59.623080,44.154797
49.822887,59.892073,184.884465,169.407798,104.584453,92.963586,29.271100,14.187291,182.093378,4.717718,56.499118,50.598669,168.602493,186.156421,166.119774,182.691475,117.215291,181.672591,-0.000772,-1.618801,32.000000,-235.821078,182.479930,-0.023193,31.100557,0.653954,356612.453077,0.911060,19.823019,1.172314,3.710297,7.588662,14.734680,195.929012,32.000000,205.231692,209.789898,187.718316,199.900392,32.000000,182.575857,71.363297,86.239616,102.161689,60.253165,53.082635,42.113924,59.522968,30.585272,64.783920,59.617740,44.132200
49.816314,59.894406,184.892667,169.408008,104.700016,92.963725,29.947352,14.187261,182.088027,4.717508,56.501164,50.595681,168.600740,186.148788,166.117892,182.683616,117.214877,181.667729,-0.000774,-1.618831,32.000000,-235.821131,182.475757,-0.023185,31.097230,0.653567,356561.743982,0.916099,19.812790,1.170469,3.707779,28.704974,26.013833,195.925876,32.000000,205.224015,209.788714,187.714844,199.893821,32.000000,182.579820,71.367854,86.225893,102.177692,60.253165,53.137768,42.113924,59.526872,30.585272,64.786675,59.611691,44.135134
49.809881,59.895264,184.930306,169.408445,104.712359,92.963801,29.360988,14.187306,182.086725,4.717309,56.498791,50.596554,168.599245,186.143505,166.115566,182.680288,117.214752,181.664806,-0.000774,-1.618232,32.000000,-235.821085,182.471901,-0.023195,31.091590,0.653988,356526.824693,0.922389,19.807658,1.167490,3.710834,15.708876,16.241096,195.924441,32.000000,205.217573,209.779017,187.710344,199.892096,32.000000,182.587346,71.371476,86.212634,102.192713,60.253165,53.086371,42.113924,59.532168,30.585272,64.788030,59.647332,44.126844
49.801725,59.894840,185.074033,169.408568,104.672996,92.955920,29.873964,14.187301,182.086887,4.717913,56.493418,50.595776,168.598654,186.142717,166.114004,182.678365,117.215107,181.659317,-0.000775,-1.616488,32.000000,-235.821193,182.470120,-0.023199,31.084846,0.654167,356535.327512,0.901698,19.816793,1.166012,3.711488,28.710904,12.795753,195.928420,32.000000,205.205778,209.768530,187.711666,199.895414,32.000000,182.585707,71.375488,86.200806,102.207005,60.253165,53.167525,42.113924,59.540693,30.585272,64.787767,59.632511,44.056705
49.814937,59.893730,185.010324,169.408397,104.664288,92.943580,29.291757,14.187286,182.085417,4.718457,56.492067,50.593616,168.598862,186.140279,166.114000,182.676772,117.215856,181.656239,-0.000775,-1.616478,32.000000,-235.821161,182.470274,-0.023227,31.078243,0.654469,356541.715117,0.919839,19.824308,1.164998,3.712723,7.339925,12.680400,195.932910,32.000000,205.193591,209.760157,187.716330,199.897433,32.000000,182.589653,71.380082,86.189267,102.221307,60.253165,53.149536,42.113924,59.531935,30.585272,64.785664,59.610550,44.315104
49.817966,59.892527,184.887206,169.407952,104.614859,92.931308,29.359215,14.187241,182.085320,4.718722,56.491090,50.595362,168.598434,186.137441,166.114053,182.679088,117.215788,181.657435,-0.000776,-1.616499,32.000000,-235.821151,182.472357,-0.023235,31.071145,0.655041,356515.893638,0.904129,19.832327,1.162506,3.716217,8.551322,9.789552,195.937833,32.000000,205.179892,209.751646,187.723119,199.895460,32.000000,182.596455,71.383994,86.176594,102.235304,60.253165,53.081901,42.113924,59.524101,30.585272,64.783353,59.609026,44.049074
49.813310,59.892420,184.787749,169.406994,104.602776,92.918902,29.463030,14.187203,182.087566,4.718258,56.491695,50.594585,168.597745,186.139033,166.112921,182.679729,117.216380,181.656704,-0.000776,-1.616512,32.000000,-235.821332,182.475657,-0.023218,31.064753,0.654762,356456.196024,0.921706,19.817543,1.160560,3.713953,11.507069,9.769793,195.935561,32.000000,205.171319,209.749968,187.722994,199.890687,32.000000,182.605504,71.387487,86.165158,102.248649,60.253165,52.985576,42.113924,59.526946,30.585272,64.782086,59.619087,44.145332
49.816165,59.892835,184.877633,169.405823,104.605716,92.907078,29.990531,14.187089,182.089136,4.718819,56.495346,50.592503,168.596957,186.139996,166.113256,182.680284,117.216425,181.661536,-0.000776,-1.616501,32.000000,-235.821418,182.475963,-0.023215,31.059068,0.654447,356406.275143,0.919402,19.813203,1.161095,3.711256,28.402025,6.875579,195.932803,32.000000,205.164504,209.744444,187.718137,199.890224,32.000000,182.614162,71.391910,86.154962,102.260979,60.253165,52.973466,42.113924,59.525439,30.585272,64.781716,59.621359,44.242177
49.821664,59.893763,184.866123,169.404573,104.625550,92.895006,29.337169,14.186979,182.090304,4.718829,56.497438,50.592070,168.596728,186.142135,166.112997,182.682794,117.217650,181.664104,-0.000777,-1.615939,32.000000,-235.821435,182.478833,-0.023227,31.053444,0.654285,356360.421314,0.916134,19.817915,1.160219,3.709606,9.021826,9.127883,195.930983,32.000000,205.160102,209.734275,187.709921,199.890940,32.000000,182.619772,71.396238,86.146598,102.273644,60.253165,53.015563,42.113924,59.512436,30.585272,64.782098,59.648542,44.192434
49.817509,59.895198,184.728688,169.403380,104.618348,92.882896,29.713670,14.187100,182.092468,4.719194,56.500886,50.593538,168.598484,186.146023,166.113254,182.683950,117.218496,181.670056,-0.000777,-1.615381,32.000000,-235.821325,182.483536,-0.023230,31.048072,0.654533,356313.622308,0.899850,19.815376,1.162052,3.711198,8.529989,17.133830,195.931754,32.000000,205.150107,209.722313,187.708097,199.900435,32.000000,182.618678,71.401420,86.138938,102.286379,60.253165,52.907262,42.113924,59.518086,30.585272,64.783573,59.643359,44.075120
49.825022,59.897671,184.743739,169.403153,104.722200,92.870692,29.546882,14.187123,182.096124,4.719272,56.504199,50.596233,168.598338,186.150289,166.113421,182.691532,117.217630,181.672250,-0.000777,-1.615389,32.000000,-235.821214,182.489783,-0.023275,31.043738,0.654469,356262.688308,0.919662,19.810613,1.161828,3.710557,16.582035,22.086277,195.933994,32.000000,205.136456,209.710823,187.710373,199.906577,32.000000,182.621477,71.405333,86.131758,102.298317,60.253165,52.830625,42.113924,59.512747,30.585272,64.786050,59.645375,44.201385
49.823421,59.900413,184.808377,169.403627,104.727797,92.858557,29.230774,14.186986,182.099879,4.719581,56.509833,50.596617,168.598886,186.153377,166.113425,182.698634,117.217305,181.678806,-0.000776,-1.615384,32.000000,-235.821387,182.495551,-0.023312,31.039562,0.654176,356219.481704,0.907977,19.816348,1.163299,3.708108,12.096892,7.529782,195.938494,32.000000,205.120930,209.700151,187.711117,199.908893,32.000000,182.626145,71.408892,86.126436,102.310169,60.253165,52.891535,42.113924,59.505822,30.585272,64.789230,59.643644,44.345625
49.803746,59.904023,184.667676,169.404565,104.658749,92.846484,29.431036,14.186812,182.106013,4.719905,56.519880,50.595659,168.600831,186.160289,166.113345,182.703429,117.218267,181.680995,-0.000775,-1.615989,32.000000,-235.821575,182.501412,-0.023187,31.035496,0.654138,356171.849883,0.912837,19.811046,1.165018,3.707851,13.908153,7.636696,195.936281,32.000000,205.111372,209.693669,187.705539,199.910001,32.000000,182.631568,71.413003,86.121661,102.322354,60.253165,52.787417,42.113924,59.517356,30.585272,64.792812,59.631675,44.115765
49.786163,59.909101,184.655867,169.405733,104.566395,92.834416,29.405227,14.186674,182.109971,4.720185,56.530228,50.595243,168.601374,186.167534,166.113664,182.708436,117.218903,181.683583,-0.000775,-1.616571,32.000000,-235.821765,182.506839,-0.023045,31.032394,0.654340,356130.365356,0.922627,19.815445,1.167896,3.709267,16.011299,11.672183,195.932345,32.000000,205.106151,209.680335,187.694691,199.914908,32.000000,182.638189,71.417010,86.117962,102.333384,60.253165,52.761877,42.113924,59.542839,30.585272,64.799572,59.641009,44.164114
49.790712,59.915589,184.679844,169.407078,104.510236,92.831062,29.858338,14.186472,182.114066,4.720234,56.541232,50.592317,168.602123,186.174616,166.114322,182.713243,117.219989,181.685014,-0.000773,-1.616569,32.000000,-235.822028,182.511958,-0.023005,31.030216,0.654202,356100.521946,0.916637,19.839419,1.167785,3.707907,28.485025,7.032897,195.925997,32.000000,205.102269,209.665202,187.686508,199.922270,32.000000,182.640045,71.421020,86.114761,102.344407,60.253165,52.732834,42.113924,59.546596,30.585272,64.807709,59.616461,44.160446
49.793269,59.922478,184.689680,169.408226,104.480457,92.819493,29.255249,14.186304,182.118319,4.719860,56.552194,50.591397,168.603018,186.181891,166.114995,182.717232,117.219885,181.691470,-0.000773,-1.616572,32.000000,-235.822082,182.518637,-0.023006,31.027850,0.654371,356071.026982,0.917691,19.862700,1.168157,3.708980,8.987884,18.585116,195.921253,32.000000,205.090424,209.649189,187.682798,199.934591,32.000000,182.639353,71.424370,86.111885,102.354568,60.253165,52.744397,42.113924,59.540809,30.585272,64.816842,59.621801,44.142911
49.801033,59.929482,184.551528,169.409263,104.512337,92.807294,29.392080,14.186234,182.124659,4.720238,56.563287,50.591233,168.602817,186.187436,166.115874,182.723714,117.218803,181.695040,-0.000771,-1.617411,32.000000,-235.822262,182.526492,-0.023007,31.026911,0.654416,356060.861860,0.903657,19.864479,1.167627,3.709122,11.058073,11.781776,195.922303,32.000000,205.075272,209.637759,187.683695,199.940740,32.000000,182.639092,71.427531,86.108563,102.365233,60.253165,52.659032,42.113924,59.534182,30.585272,64.826589,59.643812,44.165875
49.799206,59.936315,184.505239,169.410271,104.514165,92.795138,29.939367,14.186147,182.133629,4.720269,56.571967,50.591522,168.604071,186.194305,166.115523,182.732405,117.217389,181.701010,-0.000772,-1.617408,32.000000,-235.822327,182.534326,-0.023024,31.027901,0.654396,356023.688833,0.922135,19.868720,1.170244,3.709129,29.189721,10.278161,195.924309,32.000000,205.062585,209.628331,187.684346,199.942992,32.000000,182.640578,71.430138,86.105917,102.374986,60.253165,52.583731,42.113924,59.533525,30.585272,64.836008,59.640655,44.148267
49.806186,59.942473,184.601521,169.411405,104.495509,92.795132,29.608111,14.186034,182.141850,4.720508,56.580513,50.593515,168.605673,186.201331,166.117235,182.740202,117.217246,181.705805,-0.000771,-1.617399,32.000000,-235.822356,182.542399,-0.022975,31.029730,0.653873,355982.013573,0.917581,19.867685,1.172716,3.705777,23.400359,16.562045,195.921182,32.000000,205.054214,209.620830,187.676702,199.946144,32.000000,182.656094,71.433313,86.104803,102.386141,60.253165,52.629042,42.113924,59.529344,30.585272,64.844818,59.630249,44.062501
49.805207,59.947977,184.453430,169.412344,104.502835,92.803184,29.155568,14.186040,182.152053,4.720921,56.588304,50.595655,168.606817,186.210680,166.118565,182.749574,117.216999,181.712391,-0.000771,-1.617399,32.000000,-235.822362,182.549478,-0.022982,31.032047,0.653670,355947.501238,0.900743,19.876410,1.176453,3.704984,14.236540,31.623047,195.914455,32.000000,205.050853,209.608238,187.667663,199.954594,32.000000,182.657379,71.436153,86.103763,102.396780,60.253165,52.545837,42.113924,59.526185,30.585272,64.852869,59.627102,44.141884
49.787037,59.953080,184.312913,169.413319,104.596395,92.798959,29.365113,14.185919,182.162233,4.720903,56.593113,50.600137,168.607929,186.217913,166.118151,182.759784,117.217267,181.720107,-0.000770,-1.617389,32.000000,-235.822308,182.560422,-0.022950,31.035475,0.653826,355950.121706,0.910695,19.875343,1.178461,3.706397,13.225685,7.294802,195.905309,32.000000,205.047161,209.595626,187.663198,199.966657,32.000000,182.654431,71.438640,86.103381,102.407142,60.253165,52.405662,42.113924,59.541882,30.585272,64.860012,59.636809,44.112610
49.779965,59.958034,184.434628,169.414562,104.696008,92.795043,29.429686,14.185929,182.173342,4.720891,56.592106,50.603363,168.607325,186.228379,166.119371,182.772319,117.215665,181.728562,-0.000769,-1.617384,32.000000,-235.822238,182.573521,-0.022948,31.040968,0.653449,355988.956805,0.924944,19.881860,1.181271,3.703497,11.202641,6.947173,195.897867,32.000000,205.039092,209.583639,187.659715,199.982229,32.000000,182.649212,71.440844,86.102009,102.416678,60.253165,52.403407,42.113924,59.555205,30.585272,64.866863,59.638353,44.221488
49.791965,59.960210,184.431324,169.415495,104.717240,92.807318,29.620677,14.185715,182.185554,4.721220,56.584511,50.610279,168.607145,186.241404,166.119953,182.784527,117.215046,181.739646,-0.000768,-1.616802,32.000000,-235.822502,182.589605,-0.022920,31.047108,0.653198,355990.623606,0.918683,19.905773,1.184005,3.702026,16.445150,10.033168,195.899426,32.000000,205.027306,209.577745,187.664879,199.988220,32.000000,182.642583,71.443307,86.100437,102.425358,60.253165,52.421909,42.113924,59.549573,30.585272,64.871083,59.626561,44.326770
49.809563,59.959204,184.389193,169.415912,104.830663,92.819682,29.365374,14.185552,182.201198,4.721994,56.570776,50.620816,168.608316,186.257225,166.120728,182.800033,117.215704,181.750781,-0.000768,-1.616214,32.000000,-235.822595,182.605329,-0.022906,31.054735,0.653478,355989.706553,0.916783,19.918049,1.188898,3.704997,20.694022,12.476199,195.899246,32.000000,205.020242,209.574775,187.668651,199.992414,32.000000,182.647830,71.445188,86.098962,102.434470,60.253165,52.378538,42.113924,59.533384,30.585272,64.871704,59.626709,44.129412
49.805292,59.955055,184.309641,169.415800,104.931423,92.831828,29.539336,14.185371,182.217360,4.722157,56.552500,50.631550,168.608132,186.274190,166.121840,182.818138,117.214417,181.764824,-0.000769,-1.616216,32.000000,-235.822856,182.626246,-0.022923,31.063751,0.653286,356032.547424,0.910757,19.907802,1.193830,3.704038,6.747278,60.383458,195.891315,32.000000,205.016307,209.571804,187.667603,199.996069,32.000000,182.661432,71.446901,86.096276,102.443131,60.253165,52.299240,42.113924,59.529150,30.585272,64.867754,59.616038,44.121194
49.793662,59.947801,184.361559,169.415145,105.009417,92.843990,29.344473,14.185104,182.236382,4.722133,56.532544,50.643921,168.608123,186.292782,166.123774,182.837102,117.214629,181.779439,-0.000769,-1.616195,32.000000,-235.823223,182.645272,-0.023150,31.072625,0.652885,356065.424894,0.918438,19.888579,1.197504,3.701883,7.220966,60.338777,195.878244,32.000000,205.020484,209.564295,187.664297,200.003783,32.000000,182.655566,71.448797,86.093596,102.452176,60.253165,52.281306,42.113924,59.536734,30.585272,64.857098,59.639661,44.309015
49.795642,59.938058,184.362299,169.413195,105.122249,92.856474,29.497512,14.184837,182.258854,4.722197,56.511488,50.650524,168.608801,186.312025,166.125811,182.859907,117.215391,181.794640,-0.000769,-1.616211,32.000000,-235.823236,182.667704,-0.023139,31.081573,0.652604,356112.602576,0.913224,19.888850,1.204256,3.700604,27.780979,7.255097,195.868926,32.000000,205.018503,209.552496,187.663431,200.020004,32.000000,182.650053,71.450597,86.091196,102.462320,60.253165,52.298594,42.113924,59.542878,30.585272,64.844020,59.639474,44.354209
49.806606,59.927798,184.365316,169.410697,105.170141,92.868633,29.281092,14.184717,182.280261,4.722493,56.495425,50.657816,168.608512,186.332182,166.129457,182.881727,117.215914,181.815255,-0.000769,-1.615078,32.000000,-235.823298,182.689075,-0.023152,31.091410,0.652775,356158.474321,0.919628,19.893636,1.209731,3.702511,7.581111,8.910205,195.864104,32.000000,205.013906,209.542206,187.665171,200.034991,32.000000,182.643275,71.452733,86.088604,102.474452,60.253165,52.237571,42.113924,59.534104,30.585272,64.829328,59.628401,44.110996
49.809002,59.918076,184.286560,169.407999,105.157533,92.880748,29.782887,14.184487,182.299809,4.723081,56.482536,50.661511,168.607047,186.351374,166.130831,182.902401,117.214347,181.830737,-0.000770,-1.613919,32.000000,-235.823562,182.707818,-0.023129,31.100409,0.652635,356191.962448,0.914916,19.881843,1.214881,3.702378,7.724625,52.156342,195.864163,32.000000,205.009312,209.534110,187.671951,200.041772,32.000000,182.636450,71.453773,86.084647,102.486060,60.253165,52.150382,42.113924,59.525691,30.585272,64.813838,59.622814,44.349073
49.804439,59.909948,184.476779,169.405453,105.169905,92.893041,29.293819,14.184385,182.318875,4.723714,56.474644,50.667236,168.606173,186.368830,166.132199,182.920060,117.213712,181.849416,-0.000771,-1.613915,32.000000,-235.823709,182.728576,-0.023106,31.109020,0.652368,356218.770219,0.921551,19.860234,1.222377,3.701624,7.094041,60.321865,195.858375,32.000000,205.008848,209.532218,187.670458,200.046183,32.000000,182.642402,71.454887,86.081120,102.498230,60.253165,52.221240,42.113924,59.527856,30.585272,64.801725,59.632462,44.259859
49.811719,59.904656,184.461187,169.403646,105.160573,92.901316,29.144432,14.184216,182.338669,4.723981,56.465818,50.674142,168.604454,186.386663,166.133098,182.939641,117.212580,181.865415,-0.000771,-1.613918,32.000000,-235.823861,182.747850,-0.023138,31.117982,0.652002,356254.561395,0.906071,19.848030,1.229967,3.699865,24.234493,14.531843,195.846562,32.000000,205.011686,209.531014,187.666044,200.050635,32.000000,182.641859,71.456321,86.077220,102.510501,60.253165,52.247626,42.113924,59.524577,30.585272,64.792282,59.646624,44.080109
49.816884,59.899930,184.414909,169.402377,105.112985,92.909712,29.480700,14.184103,182.358532,4.724086,56.458479,50.679661,168.603356,186.402688,166.133541,182.959444,117.213154,181.881045,-0.000770,-1.613901,32.000000,-235.823974,182.766393,-0.023131,31.127088,0.652469,356296.375666,0.921393,19.844625,1.237867,3.704023,18.775609,9.788315,195.832218,32.000000,205.017357,209.523835,187.664901,200.057794,32.000000,182.639867,71.458212,86.073948,102.522252,60.253165,52.186222,42.113924,59.516503,30.585272,64.784571,59.633859,44.202192
49.801075,59.895813,184.354159,169.401347,105.122370,92.917918,29.159659,14.183989,182.377999,4.724409,56.452629,50.683371,168.603242,186.421410,166.134325,182.979653,117.213837,181.896298,-0.000771,-1.613907,32.000000,-235.824133,182.785468,-0.023140,31.133142,0.652194,356319.429424,0.926036,19.831798,1.245222,3.703168,14.894363,14.267999,195.826621,32.000000,205.016643,209.516346,187.668702,200.070119,32.000000,182.624210,71.460674,86.071099,102.534818,60.253165,52.134358,42.113924,59.526413,30.585272,64.777646,59.631705,44.156191
49.797880,59.892351,184.228824,169.400254,105.103480,92.926036,29.916352,14.184095,182.397245,4.724768,56.446492,50.690396,168.602347,186.439507,166.135411,182.999577,117.213496,181.911236,-0.000771,-1.613913,32.000000,-235.824088,182.804371,-0.023117,31.138463,0.651873,356341.744576,0.915441,19.821726,1.250727,3.701856,12.127081,30.230534,195.827309,32.000000,205.013198,209.512821,187.676352,200.077674,32.000000,182.613893,71.463045,86.067109,102.546881,60.253165,52.046762,42.113924,59.535197,30.585272,64.772106,59.625076,44.151642
49.818721,59.889021,184.107402,169.398859,105.102523,92.938282,29.971134,14.184189,182.417032,4.725554,56.441459,50.698747,168.602589,186.454642,166.136263,183.019877,117.214011,181.925866,-0.000770,-1.613909,32.000000,-235.824051,182.822987,-0.023075,31.142854,0.651457,356408.222194,0.902628,19.833819,1.262124,3.699531,9.698839,21.636763,195.828385,32.000000,205.011325,209.511544,187.682847,200.078607,32.000000,182.612842,71.464755,86.063093,102.558996,60.253165,51.929342,42.113924,59.519746,30.585272,64.766673,59.621792,44.139316
49.836938,59.885921,184.176800,169.397475,105.155753,92.950433,29.927976,14.184091,182.436570,4.726182,56.438152,50.705531,168.602474,186.472278,166.136642,183.039402,117.215177,181.942479,-0.000769,-1.613890,32.000000,-235.824230,182.840709,-0.023058,31.146779,0.651457,356408.222194,0.902628,19.833819,1.262124,3.699531,29.067556,60.492144,195.820087,32.000000,205.016995,209.516980,187.676684,200.078404,32.000000,182.615368,71.467453,86.059274,102.572079,60.253165,51.900114,42.113924,59.496168,30.585272,64.761451,59.640782,44.153990
49.830108,59.883176,184.084356,169.396162,105.289127,92.962758,29.254234,14.183852,182.453458,4.726677,56.435464,50.711685,168.600104,186.489199,166.137561,183.057066,117.214259,181.961154,-0.000770,-1.615672,32.000000,-235.824473,182.857622,-0.023056,31.149020,0.650864,356436.262712,0.900675,19.808916,1.267298,3.695547,21.009135,14.481375,195.807028,32.000000,205.024971,209.517876,187.669379,200.080362,32.000000,182.613550,71.468586,86.053428,102.584831,60.253165,51.869629,42.113924,59.493967,30.585272,64.756542,59.627092,44.324936
49.811325,59.879851,184.231784,169.394501,105.434437,92.979263,29.148141,14.183765,182.476184,4.726828,56.427945,50.720022,168.597998,186.511447,166.137233,183.078761,117.213559,181.987823,-0.000771,-1.616840,32.000000,-235.824534,182.881682,-0.023042,31.154997,0.650832,356464.683642,0.901722,19.786967,1.272591,3.695588,14.131977,19.620508,195.797733,32.000000,205.032970,209.512072,187.661529,200.085756,32.000000,182.601041,71.470986,86.046115,102.600379,60.253165,51.861616,42.113924,59.505846,30.585272,64.751348,59.627407,44.253109
49.804028,59.876678,184.348519,169.393072,105.550436,92.991464,29.867969,14.183791,182.495307,4.727339,56.420724,50.726676,168.597465,186.531761,166.136942,183.094766,117.213348,182.004475,-0.000771,-1.615073,32.000000,-235.824624,182.898288,-0.023083,31.160094,0.650694,356515.305105,0.922744,19.791289,1.280769,3.694240,7.177367,9.219707,195.800701,32.000000,205.032417,209.508327,187.665616,200.090291,32.000000,182.590801,71.473679,86.040634,102.612011,60.253165,51.916367,42.113924,59.518370,30.585272,64.746134,59.627171,44.331098
49.810263,59.873957,184.400577,169.391996,105.621865,92.999789,29.340262,14.183775,182.507598,4.728180,56.415059,50.732856,168.597144,186.546081,166.137364,183.103763,117.212715,182.017751,-0.000771,-1.613886,32.000000,-235.824597,182.909560,-0.023093,31.164402,0.651304,356589.442992,0.926643,19.807402,1.291836,3.698592,14.455522,9.815842,195.804090,32.000000,205.032300,209.507844,187.671701,200.090272,32.000000,182.587593,71.475443,86.037249,102.619947,60.253165,51.934517,42.113924,59.515618,30.585272,64.742215,59.625902,44.324129
49.815546,59.867489,184.498519,169.389806,105.766512,93.016003,29.927857,14.183620,182.533243,4.728616,56.401478,50.744532,168.596179,186.570884,166.136307,183.129830,117.212705,182.037275,-0.000771,-1.611552,32.000000,-235.824825,182.935555,-0.023114,31.172199,0.651685,356638.072578,0.904567,19.811781,1.298520,3.701478,10.607545,7.160383,195.802528,32.000000,205.035321,209.510786,187.676931,200.085553,32.000000,182.590905,71.477893,86.029175,102.635544,60.253165,51.969639,42.113924,59.506230,30.585272,64.732744,59.634419,44.332419
49.804758,59.862247,184.540939,169.387949,105.755905,93.028178,29.168765,14.183612,182.551590,4.729300,56.397312,50.747709,168.595461,186.588690,166.136477,183.147899,117.212640,182.054856,-0.000772,-1.610361,32.000000,-235.824832,182.952869,-0.022773,31.180176,0.651712,356663.786074,0.920785,19.802606,1.304312,3.702060,13.673893,7.841330,195.793830,32.000000,205.043149,209.513964,187.672408,200.081337,32.000000,182.591448,71.480020,86.022998,102.647688,60.253165,51.971541,42.113924,59.514398,30.585272,64.723949,59.642268,44.239096
49.795255,59.857762,184.664677,169.385722,105.752831,93.040479,29.248057,14.183587,182.570487,4.729416,56.396025,50.749178,168.593834,186.604109,166.136345,183.166177,117.213414,182.070482,-0.000770,-1.610347,32.000000,-235.824845,182.969531,-0.022765,31.187303,0.651854,356714.558996,0.902743,19.790671,1.311911,3.703633,7.408324,14.827748,195.787704,32.000000,205.053392,209.511113,187.667306,200.081119,32.000000,182.586248,71.481758,86.016583,102.659569,60.253165,51.997872,42.113924,59.521254,30.585272,64.716758,59.626797,44.132493
49.796671,59.855306,184.808344,169.383083,105.670861,93.052481,29.296017,14.183401,182.585142,4.729896,56.399421,50.753945,168.591930,186.614953,166.136157,183.179051,117.214546,182.085799,-0.000772,-1.610361,32.000000,-235.825127,182.982150,-0.022765,31.195121,0.652006,356762.981148,0.926566,19.796594,1.318808,3.705287,13.210735,18.746404,195.788122,32.000000,205.060220,209.508634,187.666199,200.083372,32.000000,182.579138,71.484417,86.010855,102.671837,60.253165,52.090260,42.113924,59.525953,30.585272,64.711484,59.631646,44.306887
49.814283,59.854174,184.822636,169.380691,105.672275,93.064666,29.158747,14.183337,182.598845,4.729979,56.404071,50.758385,168.590681,186.626808,166.136108,183.190978,117.215413,182.096967,-0.000773,-1.610378,32.000000,-235.825098,182.994209,-0.022760,31.203434,0.652385,356809.924862,0.924359,19.801947,1.324106,3.708479,11.178572,11.686397,195.791222,32.000000,205.064246,209.508590,187.670530,200.083049,32.000000,182.574002,71.487444,86.004990,102.684532,60.253165,52.087446,42.113924,59.514398,30.585272,64.708115,59.617730,44.254136
49.844705,59.853855,184.959081,169.378809,105.740987,93.076870,29.228640,14.183276,182.610674,4.730327,56.405708,50.765970,168.589126,186.639410,166.135226,183.203122,117.215766,182.109921,-0.000774,-1.610374,32.000000,-235.825176,183.007293,-0.022752,31.210904,0.652675,356850.687468,0.922930,19.798025,1.328927,3.711259,6.830079,12.444590,195.796146,32.000000,205.067144,209.512265,187.677129,200.075149,32.000000,182.575816,71.489396,85.998165,102.697220,60.253165,52.110151,42.113924,59.480807,30.585272,64.706641,59.626591,44.207181
49.859095,59.853839,185.086175,169.377699,105.767078,93.089174,29.299362,14.183207,182.625134,4.730406,56.406733,50.770337,168.588598,186.651601,166.134297,183.214867,117.216863,182.122881,-0.000775,-1.610378,32.000000,-235.825290,183.020905,-0.022724,31.215750,0.652407,356882.660790,0.927033,19.778663,1.332399,3.710234,10.150163,8.048558,195.795778,32.000000,205.073236,209.518937,187.676931,200.067123,32.000000,182.578378,71.491759,85.991622,102.710579,60.253165,52.195966,42.113924,59.454268,30.585272,64.705815,59.625558,44.323395
49.863102,59.853135,185.008159,169.377218,105.741407,93.097178,29.448616,14.183246,182.634923,4.730631,56.406889,50.773836,168.588049,186.662115,166.133420,183.221852,117.216671,182.132038,-0.000776,-1.610378,32.000000,-235.825307,183.031269,-0.022720,31.216578,0.652343,356907.575323,0.924316,19.746866,1.337079,3.710707,30.059898,12.566300,195.794670,32.000000,205.076881,209.523923,187.675731,200.061731,32.000000,182.578760,71.493526,85.987385,102.719714,60.253165,52.180068,42.113924,59.445794,30.585272,64.704767,59.636947,44.181356
49.867314,59.850744,184.975929,169.376120,105.756063,93.113424,29.166009,14.183324,182.652512,4.731301,56.401908,50.778862,168.586742,186.678826,166.131624,183.238691,117.216818,182.145613,-0.000779,-1.610397,32.000000,-235.825321,183.047650,-0.022768,31.217613,0.652497,356942.879035,0.921914,19.731965,1.341017,3.712185,11.451891,10.669625,195.792493,32.000000,205.092529,209.521400,187.669952,200.057133,32.000000,182.574956,71.496707,85.978286,102.737008,60.253165,52.087789,42.113924,59.433655,30.585272,64.700967,59.637567,44.217746
49.882880,59.848074,185.046089,169.375212,105.714040,93.125604,29.144906,14.183117,182.665751,4.731430,56.396865,50.785132,168.587294,186.689265,166.130815,183.248869,117.217941,182.160185,-0.000779,-1.610403,32.000000,-235.825545,183.057060,-0.022749,31.218296,0.652279,356970.645113,0.917238,19.727116,1.344766,3.710322,20.543465,11.687799,195.795274,32.000000,205.099893,209.519121,187.670273,200.056679,32.000000,182.569716,71.499697,85.971268,102.749774,60.253165,52.133745,42.113924,59.416772,30.585272,64.696516,59.632433,44.245846
49.900054,59.845122,184.976577,169.374338,105.698466,93.137889,29.265996,14.183187,182.676420,4.731903,56.391554,50.791061,168.586679,186.700441,166.130730,183.258793,117.219073,182.172222,-0.000780,-1.610383,32.000000,-235.825454,183.066312,-0.022727,31.218738,0.652228,357027.169660,0.926195,19.720369,1.349893,3.709362,10.282931,12.470911,195.797571,32.000000,205.105468,209.518987,187.674105,200.053108,32.000000,182.566486,71.503438,85.963669,102.762796,60.253165,52.110159,42.113924,59.388623,30.585272,64.691447,59.629492,44.319873
49.915524,59.841058,184.881638,169.373136,105.762496,93.150161,29.318186,14.183144,182.688264,4.732569,56.386715,50.794707,168.585518,186.712795,166.128316,183.270776,117.220102,182.183759,-0.000782,-1.610426,32.000000,-235.825569,183.078325,-0.022755,31.218679,0.652296,357057.987150,0.926662,19.701605,1.354430,3.709611,23.677181,16.200864,195.802080,32.000000,205.109465,209.521897,187.676344,200.043162,32.000000,182.567079,71.506626,85.954749,102.774683,60.253165,51.976816,42.113924,59.359302,30.585272,64.685297,59.634724,44.202045
49.919292,59.837253,185.053432,169.371817,105.759588,93.154371,29.215769,14.182996,182.697044,4.732816,56.382982,50.798004,168.584591,186.722663,166.126788,183.279815,117.221630,182.193291,-0.000782,-1.610438,32.000000,-235.825649,183.089707,-0.022736,31.218832,0.651970,357088.432098,0.922593,19.680900,1.357973,3.706941,16.161748,9.791762,195.802923,32.000000,205.116070,209.527586,187.671207,200.031641,32.000000,182.572735,71.510202,85.946047,102.786977,60.253165,52.063020,42.113924,59.345076,30.585272,64.678778,59.627604,44.312977
49.943714,59.833804,185.066782,169.370632,105.731857,93.158439,29.173989,14.183015,182.708333,4.732706,56.378638,50.799458,168.583086,186.734869,166.126476,183.284870,117.222687,182.204638,-0.000782,-1.610438,32.000000,-235.825781,183.099504,-0.022894,31.220032,0.651608,357117.979629,0.920749,19.660847,1.361426,3.703891,22.785415,16.889008,195.804569,32.000000,205.123176,209.528779,187.664490,200.022271,32.000000,182.575309,71.514140,85.937395,102.799303,60.253165,52.082069,42.113924,59.314407,30.585272,64.672609,59.635088,44.360739
49.954105,59.830812,185.116912,169.369834,105.675595,93.162565,29.220564,14.182858,182.718048,4.733183,56.374568,50.803002,168.582202,186.746514,166.126139,183.290785,117.224741,182.214018,-0.000784,-1.610432,32.000000,-235.825948,183.108564,-0.023022,31.222104,0.652049,357124.276179,0.923932,19.653148,1.363599,3.707052,12.663396,12.462031,195.806098,32.000000,205.131743,209.524003,187.656245,200.017460,32.000000,182.572610,71.518216,85.929783,102.812243,60.253165,52.096042,42.113924,59.284915,30.585272,64.667403,59.626768,44.252742
49.954638,59.827762,185.153406,169.369565,105.665647,93.162654,29.299987,14.182853,182.729020,4.733211,56.370172,50.809803,168.581520,186.758260,166.126412,183.297838,117.226383,182.219990,-0.000784,-1.611029,32.000000,-235.825955,183.117838,-0.023003,31.224039,0.651793,357117.645887,0.924790,19.624469,1.366950,3.705507,10.131616,11.154191,195.810504,32.000000,205.134122,209.518127,187.651575,200.018237,32.000000,182.569472,71.522602,85.922318,102.825387,60.253165,52.103477,42.113924,59.267404,30.585272,64.662126,59.624486,44.355310
49.939430,59.824569,185.321619,169.369234,105.596655,93.162764,29.191757,14.182845,182.740596,4.732838,56.365755,50.810276,168.580585,186.767675,166.126395,183.307839,117.226924,182.229826,-0.000785,-1.611628,32.000000,-235.825954,183.127047,-0.022999,31.226563,0.651781,357119.396883,0.923138,19.610745,1.368538,3.705740,6.992756,14.210417,195.815388,32.000000,205.133808,209.513381,187.647749,200.014168,32.000000,182.567815,71.526559,85.914247,102.837597,60.253165,52.158754,42.113924,59.265553,30.585272,64.656701,59.620552,44.328457
49.938197,59.821599,185.264124,169.368783,105.483872,93.163010,29.700612,14.182756,182.752071,4.732850,56.364971,50.810374,168.580481,186.778332,166.125678,183.315567,117.228713,182.239743,-0.000785,-1.611603,32.000000,-235.825926,183.136132,-0.022992,31.229970,0.651831,357112.354686,0.920618,19.607144,1.369216,3.706431,11.741630,13.444562,195.820771,32.000000,205.132829,209.512635,187.644562,200.005817,32.000000,182.570346,71.530627,85.906468,102.849595,60.253165,52.190686,42.113924,59.264226,30.585272,64.651054,59.640507,44.276586
49.946821,59.819217,185.060748,169.368153,105.485417,93.163173,29.272895,14.182852,182.760356,4.733457,56.367429,50.810435,168.579784,186.788768,166.124362,183.324030,117.231043,182.247784,-0.000785,-1.611609,32.000000,-235.825895,183.146124,-0.023019,31.232888,0.652403,357118.672168,0.924334,19.619660,1.372494,3.710928,7.233827,7.316290,195.822144,32.000000,205.136425,209.516257,187.637012,199.996890,32.000000,182.579940,71.534753,85.899154,102.861708,60.253165,52.068687,42.113924,59.244731,30.585272,64.646657,59.628292,44.355530
49.950490,59.819068,184.982996,169.367910,105.408705,93.163265,29.265992,14.183019,182.766871,4.733464,56.370051,50.810070,168.577567,186.796646,166.122771,183.328885,117.232370,182.256948,-0.000786,-1.610445,32.000000,-235.825759,183.152709,-0.023027,31.234290,0.652192,357114.207060,0.908518,19.617962,1.374555,3.709868,11.696195,60.290279,195.823932,32.000000,205.141819,209.514343,187.627870,199.989841,32.000000,182.584820,71.538753,85.891765,102.873002,60.253165,51.960891,42.113924,59.226967,30.585272,64.644384,59.631479,44.273138
49.955359,59.819480,185.030955,169.367884,105.423881,93.163409,29.388320,14.182925,182.774537,4.733455,56.371716,50.812734,168.576531,186.802602,166.121362,183.334051,117.234579,182.263808,-0.000786,-1.611605,32.000000,-235.825822,183.160949,-0.023017,31.234566,0.651475,357102.048142,0.921613,19.606673,1.375349,3.705156,28.675367,29.086887,195.825153,32.000000,205.146804,209.509855,187.619736,199.985798,32.000000,182.585575,71.542789,85.884606,102.883428,60.253165,51.960806,42.113924,59.207935,30.585272,64.643580,59.635963,44.249661
49.966798,59.820030,185.072583,169.367960,105.448341,93.163637,29.291630,14.182986,182.781255,4.733356,56.373506,50.813518,168.575922,186.810399,166.121394,183.339814,117.236514,182.274059,-0.000785,-1.612749,32.000000,-235.825788,183.168723,-0.023044,31.235304,0.651191,357097.037848,0.921756,19.602734,1.377580,3.703327,7.231087,13.633454,195.829441,32.000000,205.146289,209.505893,187.615442,199.986824,32.000000,182.584310,71.547501,85.877513,102.893018,60.253165,51.991963,42.113924,59.186595,30.585272,64.643583,59.638638,44.327063
49.974576,59.820294,184.924823,169.368019,105.493841,93.163661,29.306763,14.183059,182.788230,4.732850,56.374096,50.812514,168.574849,186.817581,166.120543,183.346406,117.238252,182.281520,-0.000785,-1.612754,32.000000,-235.825602,183.177230,-0.023051,31.236265,0.651261,357091.419357,0.917824,19.598119,1.378035,3.703926,14.770832,9.457830,195.836817,32.000000,205.143434,209.505521,187.615371,199.981746,32.000000,182.587385,71.552452,85.870738,102.902076,60.253165,51.922339,42.113924,59.159360,30.585272,64.642974,59.631361,44.134914
49.972749,59.820442,185.071529,169.368178,105.544891,93.167650,29.254975,14.183112,182.794567,4.732371,56.370376,50.810775,168.574760,186.826538,166.119110,183.352753,117.240555,182.288969,-0.000785,-1.611593,32.000000,-235.825554,183.186199,-0.023037,31.237752,0.651221,357081.788126,0.920625,19.586855,1.380080,3.703911,9.233360,10.424576,195.843764,32.000000,205.141955,209.506476,187.612918,199.973128,32.000000,182.594294,71.557104,85.863895,102.910789,60.253165,51.906158,42.113924,59.146221,30.585272,64.642255,59.634292,44.348340
49.973853,59.819239,185.200594,169.368282,105.640859,93.171687,29.235989,14.183137,182.801861,4.732519,56.362865,50.812206,168.574229,186.835081,166.118218,183.361185,117.242475,182.298598,-0.000786,-1.611602,32.000000,-235.825537,183.196528,-0.023063,31.238714,0.650706,357073.538758,0.919993,19.579089,1.381238,3.700378,9.061664,10.827111,195.847158,32.000000,205.146228,209.508836,187.601361,199.963421,32.000000,182.605818,71.561372,85.856627,102.919321,60.253165,52.002133,42.113924,59.129534,30.585272,64.640513,59.636003,44.320607
49.980172,59.816590,185.100725,169.368265,105.644909,93.175917,29.283116,14.183110,182.808310,4.732843,56.352080,50.813874,168.573275,186.842613,166.117643,183.368484,117.244437,182.309887,-0.000785,-1.611594,32.000000,-235.825495,183.205863,-0.023029,31.241971,0.651121,357086.254305,0.921699,19.581122,1.381828,3.703449,11.821366,7.064139,195.846868,32.000000,205.154975,209.505038,187.587488,199.959215,32.000000,182.610967,71.565995,85.849418,102.928043,60.253165,51.955468,42.113924,59.107703,30.585272,64.636824,59.627309,44.306300
49.973752,59.812402,185.136279,169.368064,105.681916,93.180048,29.356097,14.183033,182.814348,4.732909,56.339623,50.810974,168.572989,186.852196,166.116776,183.378676,117.246674,182.319856,-0.000785,-1.611605,32.000000,-235.825546,183.215520,-0.023039,31.244964,0.651465,357096.182266,0.922312,19.578779,1.383644,3.705950,20.451076,7.583518,195.846831,32.000000,205.159494,209.499996,187.576439,199.957863,32.000000,182.612144,71.569981,85.842508,102.936449,60.253165,51.935259,42.113924,59.095677,30.585272,64.629808,59.626453,44.331098
49.958986,59.806525,185.282356,169.367232,105.629833,93.180074,29.262184,14.182947,182.822362,4.732693,56.330994,50.808639,168.572199,186.862854,166.117331,183.386354,117.248317,182.330577,-0.000785,-1.611614,32.000000,-235.825602,183.223579,-0.023078,31.246842,0.651074,357102.199202,0.920735,19.569607,1.386065,3.703483,1.227886,10.965654,195.851838,32.000000,205.158733,209.493821,187.570924,199.956617,32.000000,182.609766,71.574529,85.835747,102.944930,60.253165,51.990924,42.113924,59.095761,30.585272,64.621152,59.630859,44.314958
49.950506,59.801252,185.293619,169.366411,105.609192,93.180080,29.215358,14.183007,182.829178,4.732484,56.328287,50.805380,168.571645,186.871615,166.117149,183.391894,117.249398,182.338822,-0.000785,-1.611653,32.000000,-235.825516,183.233559,-0.023076,31.249380,0.651206,357113.371703,0.918606,19.572047,1.387698,3.704670,7.435227,13.417322,195.862000,32.000000,205.154963,209.491449,187.571096,199.948887,32.000000,182.612018,71.578582,85.828894,102.953020,60.253165,52.037056,42.113924,59.094397,30.585272,64.612090,59.637399,44.253769
49.951662,59.797391,185.201477,169.365862,105.596770,93.180085,29.378425,14.183074,182.834781,4.731966,56.331153,50.799091,168.571733,186.878594,166.115727,183.396575,117.252528,182.344839,-0.000785,-1.611650,32.000000,-235.825411,183.243083,-0.023086,31.251640,0.651733,357113.818075,0.921840,19.581417,1.390217,3.708689,8.871761,8.406939,195.869617,32.000000,205.152712,209.490496,187.566737,199.939486,32.000000,182.617353,71.582881,85.822791,102.960963,60.253165,51.962474,42.113924,59.081878,30.585272,64.603866,59.628637,44.350101
49.942736,59.795751,185.184693,169.365845,105.598281,93.180101,29.156542,14.183047,182.838734,4.732084,56.337609,50.793338,168.571248,186.883903,166.114215,183.403254,117.255934,182.351137,-0.000784,-1.611662,32.000000,-235.825358,183.249974,-0.023073,31.251445,0.651799,357111.280304,0.923477,19.584901,1.392337,3.709544,6.810282,18.146917,195.872214,32.000000,205.154998,209.490977,187.557915,199.929894,32.000000,182.626709,71.586952,85.817157,102.969289,60.253165,51.934539,42.113924,59.074628,30.585272,64.600400,59.628145,44.181796
49.941491,59.797564,185.292042,169.367265,105.518498,93.180067,30.026071,14.182878,182.838853,4.731775,56.345510,50.785844,168.570824,186.884495,166.113000,183.405368,117.260026,182.357476,-0.000783,-1.613431,32.000000,-235.825382,183.251519,-0.023064,31.250143,0.651483,357100.506898,0.918318,19.579847,1.391541,3.707614,14.737112,13.305094,195.869621,32.000000,205.162867,209.486520,187.548188,199.926896,32.000000,182.628794,71.590684,85.811842,102.977619,60.253165,51.955815,42.113924,59.067838,30.585272,64.600231,59.638324,44.182383
49.941025,59.800812,185.312276,169.369615,105.382808,93.180116,29.161806,14.182942,182.838693,4.731301,56.356112,50.778174,168.570255,186.883925,166.111319,183.407839,117.262843,182.359540,-0.000783,-1.615187,32.000000,-235.825270,183.254329,-0.023057,31.247397,0.651542,357098.701039,0.925485,19.587425,1.390582,3.707940,19.007745,9.260793,195.870306,32.000000,205.165061,209.482911,187.538542,199.926520,32.000000,182.625493,71.594041,85.806349,102.985364,60.253165,51.995401,42.113924,59.056847,30.585272,64.602751,59.627348,44.278054
49.937757,59.805395,185.234900,169.372417,105.307822,93.180069,29.139311,14.182960,182.837061,4.730794,56.368557,50.771388,168.569642,186.885493,166.110517,183.408439,117.265928,182.357926,-0.000782,-1.616942,32.000000,-235.825152,183.254382,-0.023015,31.243520,0.651879,357094.276023,0.898712,19.590525,1.388948,3.710182,16.812578,9.653794,195.875982,32.000000,205.162864,209.480726,187.530763,199.924722,32.000000,182.620651,71.597854,85.799687,102.992789,60.253165,51.920492,42.113924,59.046001,30.585272,64.607348,59.631715,44.279081
49.927981,59.811215,185.335902,169.375190,105.274838,93.171902,29.149959,14.183047,182.834726,4.730341,56.377068,50.768212,168.569387,186.885345,166.108832,183.406488,117.268993,182.357928,-0.000781,-1.618710,32.000000,-235.825020,183.254079,-0.023029,31.237739,0.652005,357094.041887,0.925365,19.594254,1.386932,3.710622,9.542387,16.295687,195.888270,32.000000,205.159176,209.482801,187.531384,199.915882,32.000000,182.622457,71.601092,85.792564,102.999495,60.253165,51.951818,42.113924,59.043280,30.585272,64.614630,59.623227,44.337922
49.923565,59.815905,185.330158,169.378248,105.266713,93.171897,29.167107,14.183015,182.832206,4.730429,56.379596,50.768727,168.569108,186.884952,166.106364,183.405945,117.272613,182.357633,-0.000781,-1.619879,32.000000,-235.825094,183.251954,-0.023002,31.232946,0.651919,357095.631060,0.926157,19.602214,1.383221,3.709316,8.051318,7.342373,195.894706,32.000000,205.159315,209.487548,187.529293,199.905834,32.000000,182.631490,71.604091,85.785261,103.005778,60.253165,51.996804,42.113924,59.040318,30.585272,64.620864,59.626473,44.162867
49.923378,59.818112,185.111982,169.381380,105.275441,93.164338,29.255749,14.183227,182.832608,4.730134,56.375905,50.763022,168.568414,186.884980,166.104732,183.407521,117.275239,182.358950,-0.000780,-1.619880,32.000000,-235.824873,183.252826,-0.022980,31.229185,0.652389,357072.722088,0.925951,19.618133,1.380157,3.712065,16.319340,15.520984,195.894556,32.000000,205.162524,209.488136,187.523945,199.897329,32.000000,182.637851,71.606783,85.777161,103.011666,60.253165,51.871383,42.113924,59.031521,30.585272,64.624802,59.634960,44.145846
49.919317,59.817675,185.215347,169.384352,105.245581,93.152073,29.308942,14.183244,182.834760,4.729954,56.366548,50.757738,168.568310,186.887405,166.103944,183.411742,117.278171,182.360362,-0.000779,-1.619873,32.000000,-235.824956,183.257007,-0.022970,31.227231,0.652533,357074.724089,0.925508,19.627387,1.376422,3.712278,12.953121,60.346963,195.893010,32.000000,205.168747,209.483442,187.517590,199.895172,32.000000,182.637113,71.609339,85.769438,103.016814,60.253165,51.853664,42.113924,59.020833,30.585272,64.625187,59.621683,44.239096
49.904597,59.814435,185.180919,169.386932,105.195089,93.139914,29.910558,14.183438,182.837389,4.729776,56.354912,50.748977,168.568639,186.888388,166.103986,183.416058,117.281885,182.367049,-0.000777,-1.619846,32.000000,-235.824803,183.262148,-0.022957,31.226669,0.651974,357043.879720,0.922638,19.629786,1.374308,3.707922,14.666380,9.456116,195.896503,32.000000,205.168698,209.479696,187.516719,199.898213,32.000000,182.631872,71.612661,85.762192,103.021547,60.253165,51.856987,42.113924,59.025016,30.585272,64.619538,59.631744,44.161693
49.881716,59.808145,185.102637,169.388251,105.293205,93.139765,29.169384,14.183691,182.839402,4.729596,56.343428,50.744175,168.568617,186.890554,166.104360,183.418957,117.285048,182.370699,-0.000775,-1.619833,32.000000,-235.824495,183.266227,-0.022922,31.228455,0.652259,356993.800230,0.920924,19.633544,1.371925,3.710294,8.161364,23.993349,195.903294,32.000000,205.165386,209.478876,187.519792,199.896867,32.000000,182.630041,71.616128,85.754113,103.025519,60.253165,51.755297,42.113924,59.040748,30.585272,64.610951,59.626109,44.328604
49.863608,59.801647,185.145693,169.389257,105.411790,93.131726,29.137312,14.183735,182.840729,4.729212,56.331447,50.738540,168.569543,186.894486,166.104017,183.423949,117.289087,182.374271,-0.000774,-1.619825,32.000000,-235.824342,183.270773,-0.022915,31.232264,0.652265,356947.374190,0.902568,19.645517,1.370806,3.710699,25.531510,26.282252,195.913369,32.000000,205.162051,209.482125,187.523553,199.888707,32.000000,182.634946,71.619078,85.745392,103.028077,60.253165,51.787620,42.113924,59.053581,30.585272,64.600723,59.628981,44.242177
49.858409,59.795126,185.177585,169.390321,105.452435,93.119475,29.194049,14.183885,182.844981,4.729043,56.321071,50.735464,168.570856,186.897114,166.104541,183.428821,117.293906,182.375931,-0.000773,-1.618649,32.000000,-235.824143,183.279107,-0.022888,31.237003,0.652275,356948.889879,0.925951,19.662879,1.369058,3.710831,22.568929,21.820218,195.916128,32.000000,205.163729,209.489624,187.518182,199.879482,32.000000,182.645270,71.621749,85.736772,103.029718,60.253165,51.785754,42.113924,59.059825,30.585272,64.590159,59.627299,44.342470
