OSU 80 Ton Compressor Load Stand
49.849836,59.788771,185.290495,169.391817,105.469402,93.107344,29.867734,14.183945,182.848558,4.728908,56.312925,50.729098,168.571178,186.902089,166.105279,183.434404,117.297430,182.380370,-0.000774,-1.618644,32.000000,-235.824097,183.284639,-0.023135,31.241090,0.652460,356915.986097,0.927244,19.675106,1.366407,3.713042,28.354579,33.431404,195.915503,32.000000,205.166360,209.492048,187.510659,199.873100,32.000000,182.647477,71.623809,85.728613,103.030350,60.253165,51.821972,42.113924,59.060410,30.585272,64.579915,59.625843,44.107548
49.834732,59.783050,185.305102,169.393246,105.492286,93.095004,29.160192,14.184113,182.851320,4.728455,56.307927,50.723217,168.571350,186.905265,166.105874,183.436799,117.301620,182.386042,-0.000773,-1.618657,32.000000,-235.823984,183.292133,-0.023106,31.241704,0.652408,356856.067109,0.925411,19.673962,1.362230,3.714069,11.441817,11.847067,195.915350,32.000000,205.168153,209.488519,187.503319,199.871462,32.000000,182.643353,71.624944,85.721170,103.030242,60.253165,51.861920,42.113924,59.070691,30.585272,64.570243,59.623660,44.341076
49.807019,59.779011,185.442370,169.394932,105.466276,93.090821,29.163274,14.184230,182.853305,4.728185,56.304340,50.714540,168.572015,186.907261,166.107289,183.438630,117.305503,182.390581,-0.000773,-1.618648,32.000000,-235.823811,183.297194,-0.023047,31.241303,0.652636,356801.128055,0.904575,19.676473,1.360431,3.716973,9.734192,10.410990,195.922047,32.000000,205.162746,209.483467,187.504238,199.875060,32.000000,182.635371,71.626146,85.713891,103.029421,60.253165,51.873209,42.113924,59.092542,30.585272,64.562050,59.628823,44.330438
49.798299,59.775859,185.466023,169.396834,105.447494,93.078588,29.205580,14.184362,182.855576,4.728379,56.299767,50.708677,168.572549,186.909725,166.108864,183.441879,117.309349,182.396688,-0.000772,-1.618647,32.000000,-235.823721,183.302053,-0.023069,31.240673,0.652744,356749.958324,0.926696,19.686378,1.358440,3.718393,11.375574,21.941806,195.932477,32.000000,205.158243,209.481267,187.512098,199.873801,32.000000,182.634199,71.626896,85.707299,103.028055,60.253165,51.938209,42.113924,59.113514,30.585272,64.556248,59.628509,44.337481
49.785140,59.772801,185.462037,169.398910,105.484661,93.074439,29.364348,14.184359,182.857510,4.728817,56.293971,50.703600,168.573186,186.911014,166.108890,183.446598,117.313526,182.398855,-0.000773,-1.618654,32.000000,-235.823561,183.305435,-0.023084,31.240024,0.653416,356741.394380,0.927113,19.711019,1.356319,3.723218,26.832164,26.146638,195.940061,32.000000,205.155425,209.481054,187.518004,199.867236,32.000000,182.638928,71.626937,85.700866,103.024965,60.253165,51.911341,42.113924,59.120560,30.585272,64.550629,59.630190,44.333960
49.770234,59.768589,185.504532,169.400725,105.534098,93.074489,29.160530,14.184550,182.861004,4.728767,56.288110,50.700430,168.573707,186.911186,166.108813,183.450656,117.318020,182.402877,-0.000773,-1.618635,32.000000,-235.823380,183.309785,-0.023114,31.238436,0.653509,356690.032366,0.925819,19.716894,1.354844,3.724345,15.742481,59.975636,195.939592,32.000000,205.158140,209.486217,187.516347,199.859292,32.000000,182.649096,71.626939,85.694460,103.020558,60.253165,51.928100,42.113924,59.146617,30.585272,64.543889,59.629394,44.342911
49.769969,59.764464,185.520424,169.402327,105.610860,93.066340,29.242734,14.184727,182.862912,4.728907,56.284461,50.691694,168.574034,186.912711,166.108928,183.454218,117.321334,182.408991,-0.000772,-1.618625,32.000000,-235.823206,183.313585,-0.023140,31.236430,0.653636,356672.140632,0.921032,19.727458,1.351508,3.725249,9.784239,60.266301,195.937293,32.000000,205.163286,209.486881,187.512234,199.855016,32.000000,182.650269,71.626635,85.688095,103.014469,60.253165,51.933046,42.113924,59.147621,30.585272,64.536637,59.633682,44.256264
49.779566,59.761219,185.413411,169.403719,105.709786,93.054411,29.152538,14.184803,182.859374,4.729589,56.287615,50.679218,168.573745,186.911010,166.109054,183.452689,117.325615,182.410768,-0.000772,-1.618622,32.000000,-235.823077,183.315581,-0.023116,31.234284,0.653951,356669.481540,0.927765,19.738683,1.348575,3.727218,28.063830,7.740130,195.937278,32.000000,205.165147,209.485360,187.510727,199.853638,32.000000,182.648295,71.626112,85.682178,103.007804,60.253165,51.904825,42.113924,59.141587,30.585272,64.529489,59.625893,44.290893
49.775817,59.759645,185.426876,169.404904,105.773221,93.042451,29.922524,14.185070,182.854658,4.730089,56.297084,50.668759,168.573906,186.909268,166.109668,183.449140,117.329572,182.409687,-0.000772,-1.618631,32.000000,-235.822779,183.314724,-0.023058,31.232463,0.653979,356627.471066,0.925072,19.734832,1.347633,3.727558,6.930467,7.300764,195.944440,32.000000,205.161970,209.484046,187.515900,199.856253,32.000000,182.646158,71.626059,85.677359,103.001821,60.253165,51.836704,42.113924,59.143276,30.585272,64.525920,59.628764,44.192287
49.763724,59.762703,185.481128,169.406635,105.757941,93.030161,29.237702,14.185162,182.850289,4.730206,56.308917,50.660647,168.574605,186.904153,166.110474,183.443544,117.333006,182.407079,-0.000770,-1.618631,32.000000,-235.822624,183.313149,-0.023062,31.230856,0.653526,356563.942937,0.927610,19.721649,1.344042,3.724689,15.672973,12.363099,195.955391,32.000000,205.158215,209.486442,187.523606,199.852161,32.000000,182.650218,71.625021,85.672570,102.995882,60.253165,51.877728,42.113924,59.157577,30.585272,64.526776,59.627368,44.066022
49.757527,59.767251,185.573664,169.409106,105.693048,93.017703,29.144157,14.185252,182.847005,4.730087,56.319879,50.654203,168.575727,186.900280,166.109844,183.440108,117.335958,182.407143,-0.000769,-1.619806,32.000000,-235.822511,183.311839,-0.023066,31.230013,0.653559,356511.464860,0.903695,19.723957,1.339665,3.725240,15.683990,9.765003,195.958755,32.000000,205.156527,209.490866,187.524776,199.844928,32.000000,182.655607,71.623699,85.667750,102.989529,60.253165,51.909504,42.113924,59.169906,30.585272,64.530930,59.635137,44.183703
49.751457,59.772510,185.634482,169.412288,105.648316,93.005391,29.472559,14.185385,182.843923,4.730201,56.327662,50.647873,168.576855,186.895881,166.109393,183.435814,117.338730,182.402545,-0.000769,-1.619796,32.000000,-235.822448,183.309738,-0.023059,31.227469,0.653800,356470.356758,0.924994,19.739540,1.335219,3.727236,10.829484,9.824216,195.955551,32.000000,205.159725,209.498101,187.519356,199.838345,32.000000,182.663763,71.622607,85.663621,102.983461,60.253165,51.976254,42.113924,59.182589,30.585272,64.537246,59.634941,44.226990
49.752125,59.777703,185.623904,169.416153,105.677893,92.992880,29.686271,14.185506,182.840529,4.730329,56.325817,50.644847,168.578301,186.892567,166.108972,183.431614,117.342232,182.401204,-0.000768,-1.618707,32.000000,-235.822358,183.306474,-0.023013,31.226280,0.654064,356427.023866,0.927977,19.750506,1.332292,3.729560,21.671988,14.764553,195.951855,32.000000,205.166232,209.499326,187.515333,199.836096,32.000000,182.664055,71.621317,85.659659,102.977450,60.253165,51.948829,42.113924,59.184828,30.585272,64.543450,59.626817,44.313857
49.747731,59.778437,185.614123,169.420019,105.741181,92.980561,29.144558,14.185635,182.838843,4.730182,56.314057,50.647395,168.580806,186.892428,166.108717,183.432958,117.345876,182.402126,-0.000770,-1.618730,32.000000,-235.822315,183.305824,-0.023065,31.225960,0.654280,356385.022124,0.917652,19.762053,1.327734,3.731237,18.912762,14.259520,195.953836,32.000000,205.167533,209.500242,187.514445,199.835892,32.000000,182.662214,71.619729,85.656292,102.971269,60.253165,51.930870,42.113924,59.192412,30.585272,64.545412,59.634813,44.125817
49.740614,59.774081,185.622784,169.423044,105.827051,92.976530,29.157696,14.185665,182.839341,4.730460,56.296962,50.648764,168.583320,186.893678,166.109490,183.436502,117.348470,182.405185,-0.000770,-1.619883,32.000000,-235.822305,183.307305,-0.023126,31.224174,0.654192,356336.890845,0.910922,19.766555,1.323713,3.730974,2.041927,22.163561,195.960686,32.000000,205.165226,209.501645,187.514403,199.836561,32.000000,182.659945,71.618059,85.653077,102.964472,60.253165,51.941009,42.113924,59.203025,30.585272,64.541598,59.635737,44.316865
49.731389,59.766440,185.478819,169.425246,105.840157,92.976472,29.406595,14.185803,182.841895,4.730590,56.283464,50.644393,168.585788,186.895730,166.110308,183.437776,117.351125,182.410356,-0.000770,-1.619364,32.000000,-235.822217,183.309897,-0.023131,31.220398,0.654138,356286.928901,0.927822,19.771840,1.320426,3.731107,9.836592,7.249288,195.969259,32.000000,205.161611,209.507345,187.520053,199.831747,32.000000,182.665943,71.616691,85.650542,102.956986,60.253165,51.854765,42.113924,59.219568,30.585272,64.530458,59.627142,44.134767
49.731501,59.757315,185.522562,169.426641,105.882119,92.976341,29.150756,14.185869,182.843850,4.730859,56.274967,50.638952,168.587891,186.897650,166.111333,183.440141,117.354886,182.410120,-0.000769,-1.617673,32.000000,-235.822114,183.309963,-0.023110,31.215378,0.654246,356266.456360,0.927499,19.774858,1.319021,3.731815,12.194255,7.063828,195.971876,32.000000,205.159431,209.515715,187.522002,199.824769,32.000000,182.677438,71.615088,85.648737,102.948598,60.253165,51.846181,42.113924,59.228040,30.585272,64.516082,59.622303,44.234840
49.749326,59.750226,185.628156,169.427103,105.906543,92.964059,29.924357,14.185850,182.846949,4.731213,56.271286,50.634301,168.589188,186.895652,166.112184,183.438845,117.357515,182.413740,-0.000769,-1.617670,32.000000,-235.822157,183.311502,-0.023076,31.210420,0.654035,356258.695834,0.919817,19.776776,1.318371,3.729613,6.214174,7.684810,195.971544,32.000000,205.160735,209.522644,187.519372,199.819705,32.000000,182.687973,71.613326,85.646869,102.937792,60.253165,51.946424,42.113924,59.217085,30.585272,64.503605,59.627210,44.325376
49.749863,59.745357,185.477107,169.428058,105.939065,92.951781,29.893249,14.186146,182.849144,4.731195,56.266178,50.631081,168.590057,186.895843,166.112296,183.437465,117.360341,182.416496,-0.000770,-1.617649,32.000000,-235.821863,183.315382,-0.023061,31.207741,0.654240,356240.475957,0.927864,19.767536,1.314518,3.730484,29.051169,7.395745,195.970907,32.000000,205.164846,209.523699,187.515101,199.821400,32.000000,182.688107,71.611210,85.644739,102.925230,60.253165,51.856487,42.113924,59.215183,30.585272,64.493654,59.632610,44.342177
49.735731,59.741483,185.405255,169.429411,105.951849,92.939417,29.200069,14.186173,182.851041,4.731359,56.257843,50.629102,168.591767,186.896499,166.112197,183.440708,117.364354,182.417585,-0.000769,-1.617623,32.000000,-235.821851,183.316654,-0.023091,31.205448,0.654308,356168.005971,0.903384,19.741977,1.313295,3.731270,12.406559,7.089949,195.975887,32.000000,205.162741,209.525501,187.514351,199.826044,32.000000,182.684932,71.609170,85.643302,102.911679,60.253165,51.762691,42.113924,59.231856,30.585272,64.486863,59.633023,44.294268
49.729464,59.737378,185.548620,169.431067,105.965954,92.927258,29.267024,14.186307,182.853424,4.731727,56.248721,50.629170,168.594280,186.897955,166.114212,183.443741,117.367731,182.419030,-0.000768,-1.617608,32.000000,-235.821869,183.316979,-0.023060,31.204777,0.653860,356110.081801,0.904183,19.736552,1.311538,3.728193,12.493254,10.083264,195.982854,32.000000,205.159813,209.529127,187.516537,199.828799,32.000000,182.687446,71.608485,85.643122,102.898281,60.253165,51.810547,42.113924,59.248038,30.585272,64.479553,59.625430,44.243424
49.735022,59.731723,185.519811,169.432260,105.921818,92.919009,29.811712,14.186410,182.855604,4.731699,56.239213,50.628870,168.597479,186.897498,166.116089,183.445306,117.370276,182.420341,-0.000768,-1.617593,32.000000,-235.821775,183.317045,-0.022796,31.205559,0.653787,356060.419392,0.925803,19.747321,1.307948,3.727808,6.902282,11.536392,195.990285,32.000000,205.155872,209.538038,187.523608,199.827111,32.000000,182.694475,71.607311,85.643315,102.884442,60.253165,51.867393,42.113924,59.251564,30.585272,64.470738,59.629945,44.339169
49.736669,59.725458,185.308366,169.432792,105.961239,92.918865,29.960099,14.186694,182.858344,4.731900,56.231509,50.629745,168.599061,186.900912,166.116695,183.445774,117.373418,182.421614,-0.000769,-1.617571,32.000000,-235.821705,183.320740,-0.022794,31.207026,0.654170,356007.203560,0.923682,19.749709,1.305131,3.731161,14.145110,7.746347,195.990588,32.000000,205.154266,209.549785,187.521140,199.823660,32.000000,182.705918,71.606140,85.643788,102.869810,60.253165,51.731800,42.113924,59.252153,30.585272,64.460713,59.631902,44.327870
49.733288,59.718932,185.282112,169.432767,106.063761,92.918910,29.605948,14.186654,182.861153,4.732568,56.225962,50.625379,168.600112,186.903283,166.117936,183.447297,117.375670,182.423956,-0.000769,-1.617606,32.000000,-235.821814,183.325732,-0.022844,31.211465,0.653943,355960.334275,0.906600,19.738296,1.303095,3.730164,7.206308,7.101374,195.988958,32.000000,205.153732,209.555759,187.514469,199.822374,32.000000,182.712986,71.604891,85.645131,102.854306,60.253165,51.643856,42.113924,59.261192,30.585272,64.449779,59.630318,44.361252
49.729931,59.712495,185.293261,169.432288,106.106305,92.910792,29.441013,14.186731,182.863069,4.733227,56.222977,50.619370,168.602109,186.903077,166.118996,183.446903,117.378829,182.429125,-0.000769,-1.617605,32.000000,-235.821829,183.329010,-0.022865,31.215695,0.653305,355945.792305,0.902061,19.730323,1.300447,3.725790,11.884984,9.942923,195.987774,32.000000,205.154858,209.555192,187.508368,199.825531,32.000000,182.713197,71.603887,85.647777,102.838240,60.253165,51.664087,42.113924,59.269455,30.585272,64.438998,59.623926,44.295589
49.738757,59.708084,185.188848,169.432221,106.059745,92.902677,29.604542,14.186855,182.865041,4.733871,56.223938,50.616888,168.603070,186.900142,166.119350,183.447366,117.380155,182.430169,-0.000768,-1.617602,32.000000,-235.821752,183.329551,-0.022867,31.220913,0.653173,355936.435684,0.912904,19.727301,1.299103,3.725515,28.458060,14.184571,195.991917,32.000000,205.150228,209.553674,187.506977,199.833537,32.000000,182.710146,71.603653,85.651560,102.821994,60.253165,51.597668,42.113924,59.269072,30.585272,64.430123,59.628391,44.225890
49.742559,59.706021,185.129883,169.432602,106.081730,92.894457,29.187737,14.186962,182.866297,4.733754,56.228268,50.611641,168.603165,186.900215,166.119778,183.446336,117.381240,182.428174,-0.000768,-1.616436,32.000000,-235.821745,183.333389,-0.022894,31.225382,0.653088,355894.573402,0.917991,19.724341,1.297950,3.725991,14.353591,60.175451,195.995636,32.000000,205.144919,209.554608,187.502388,199.837422,32.000000,182.710945,71.603605,85.655249,102.805634,60.253165,51.546002,42.113924,59.269517,30.585272,64.423876,59.638550,44.342690
49.738040,59.705864,185.221087,169.433414,106.050692,92.886051,29.381473,14.187010,182.866245,4.733999,56.235680,50.608716,168.605050,186.902461,166.118889,183.445449,117.384141,182.429602,-0.000768,-1.616450,32.000000,-235.821603,183.337238,-0.022924,31.228964,0.652526,355849.478351,0.912652,19.710787,1.297028,3.723230,8.658054,12.129323,195.998970,32.000000,205.140488,209.560437,187.497607,199.836620,32.000000,182.713572,71.603656,85.660469,102.788743,60.253165,51.563730,42.113924,59.272956,30.585272,64.420985,59.626060,44.115252
49.721293,59.707175,185.132007,169.434641,106.067331,92.885834,29.308486,14.186996,182.865783,4.734598,56.246215,50.604847,168.607121,186.900579,166.117801,183.441894,117.387878,182.430382,-0.000768,-1.616439,32.000000,-235.821600,183.336132,-0.022954,31.231036,0.652163,355810.910909,0.925520,19.704783,1.295170,3.721760,16.323427,8.052621,195.996907,32.000000,205.139714,209.570832,187.486084,199.834928,32.000000,182.721355,71.603951,85.666964,102.771462,60.253165,51.544800,42.113924,59.295156,30.585272,64.421252,59.632806,44.291700
49.713933,59.710324,185.232929,169.436221,106.044365,92.885844,29.916831,14.186953,182.864465,4.734650,56.255205,50.602903,168.607512,186.902692,166.116446,183.439919,117.390132,182.430818,-0.000769,-1.616424,32.000000,-235.821546,183.335524,-0.022970,31.230899,0.652335,355776.302516,0.919425,19.709308,1.292824,3.723932,7.329676,9.495825,195.994610,32.000000,205.140147,209.574144,187.472691,199.834471,32.000000,182.722017,71.604141,85.672614,102.753910,60.253165,51.535856,42.113924,59.315356,30.585272,64.423285,59.633141,44.111657
49.718438,59.713737,185.248878,169.437739,106.032479,92.877677,29.271760,14.186956,182.864085,4.734915,56.265046,50.600600,168.607737,186.904039,166.114984,183.438243,117.392376,182.427652,-0.000769,-1.616430,32.000000,-235.821512,183.333021,-0.022996,31.230319,0.652247,355781.873123,0.922057,19.727975,1.289389,3.723395,28.382086,7.225151,195.992667,32.000000,205.141495,209.572958,187.462730,199.836417,32.000000,182.719230,71.604456,85.678534,102.736865,60.253165,51.563749,42.113924,59.321687,30.585272,64.426402,59.630259,44.183410
49.719595,59.717350,185.153209,169.439246,106.003489,92.869433,29.686735,14.186936,182.864015,4.735263,56.274268,50.600482,168.607743,186.900920,166.114032,183.436600,117.394183,182.428793,-0.000771,-1.616436,32.000000,-235.821541,183.332115,-0.022966,31.230752,0.652617,355786.759120,0.903462,19.738752,1.287303,3.725976,16.849974,60.421787,195.994371,32.000000,205.137143,209.571260,187.461467,199.843300,32.000000,182.713706,71.605420,85.684934,102.720409,60.253165,51.445956,42.113924,59.322919,30.585272,64.429917,59.636937,44.271524
49.719082,59.721101,185.311203,169.440792,105.965745,92.869405,29.214591,14.186848,182.863634,4.735555,56.282267,50.597925,168.607425,186.898897,166.113997,183.435921,117.394953,182.433114,-0.000771,-1.617611,32.000000,-235.821653,183.329287,-0.022977,31.231359,0.652570,355752.508953,0.923207,19.737496,1.283833,3.725959,11.193554,14.538829,195.996781,32.000000,205.132723,209.573170,187.464794,199.845176,32.000000,182.711562,71.606483,85.691577,102.705047,60.253165,51.541883,42.113924,59.332432,30.585272,64.433748,59.638786,44.319580
49.713873,59.724843,185.146491,169.441523,105.935593,92.869365,29.519287,14.186896,182.862355,4.735722,56.291241,50.594760,168.607020,186.897045,166.112687,183.433864,117.396416,182.431845,-0.000771,-1.617592,32.000000,-235.821598,183.327442,-0.022979,31.232800,0.652240,355721.826701,0.910207,19.739910,1.282468,3.723948,29.557180,11.912255,195.998121,32.000000,205.130054,209.579249,187.466502,199.843339,32.000000,182.713984,71.607699,85.698196,102.690630,60.253165,51.499976,42.113924,59.342673,30.585272,64.437591,59.630308,44.327210
49.709991,59.728519,185.006239,169.442299,105.870899,92.869578,29.221208,14.186863,182.860966,4.735912,56.302682,50.590666,168.607039,186.894476,166.111781,183.434046,117.398354,182.429770,-0.000771,-1.617596,32.000000,-235.821640,183.325609,-0.022992,31.235000,0.652661,355725.251765,0.924937,19.744192,1.283374,3.727165,10.352815,7.830321,195.994567,32.000000,205.134044,209.590595,187.461844,199.840752,32.000000,182.723008,71.609770,85.705016,102.677662,60.253165,51.381645,42.113924,59.354865,30.585272,64.441404,59.641579,44.139390
49.732975,59.732391,185.159574,169.443347,105.827376,92.865630,29.505881,14.186886,182.858123,4.735864,56.316112,50.586784,168.607508,186.889287,166.111702,183.432428,117.400362,182.428337,-0.000772,-1.617566,32.000000,-235.821641,183.322202,-0.023037,31.239517,0.652262,355730.515736,0.915504,19.753334,1.281419,3.724242,20.671708,13.485358,195.990650,32.000000,205.142029,209.597515,187.456281,199.840868,32.000000,182.726838,71.612324,85.712491,102.664671,60.253165,51.442375,42.113924,59.344244,30.585272,64.445142,59.622342,44.166829
49.735200,59.736719,185.159068,169.444893,105.793306,92.861505,29.236330,14.186836,182.855754,4.736015,56.330466,50.582433,168.608148,186.884498,166.111887,183.430870,117.400459,182.424366,-0.000771,-1.617532,32.000000,-235.821727,183.318250,-0.023000,31.243567,0.651890,355734.424626,0.924933,19.761035,1.278675,3.721711,28.204215,21.610611,195.987605,32.000000,205.146460,209.601651,187.449473,199.842196,32.000000,182.726136,71.614885,85.719707,102.651929,60.253165,51.422565,42.113924,59.339853,30.585272,64.449883,59.637301,44.332272
49.724924,59.743371,185.075210,169.447381,105.713107,92.857515,29.194000,14.186925,182.851105,4.735819,56.346375,50.580402,168.608393,186.881467,166.112207,183.426016,117.399935,182.420311,-0.000771,-1.617532,32.000000,-235.821797,183.317410,-0.022952,31.245215,0.651911,355704.894783,0.915514,19.741084,1.276110,3.723075,28.237626,16.622304,195.988473,32.000000,205.146279,209.606339,187.446688,199.846635,32.000000,182.723246,71.616818,85.725850,102.638928,60.253165,51.363091,42.113924,59.353789,30.585272,64.456873,59.629168,44.074093
49.725960,59.751359,185.018541,169.450109,105.600264,92.845154,29.176738,14.186898,182.844865,4.736010,56.363475,50.575373,168.609640,186.877802,166.112089,183.419582,117.399849,182.416771,-0.000771,-1.617535,32.000000,-235.821773,183.313840,-0.022969,31.244500,0.651778,355692.773496,0.923879,19.743106,1.274473,3.722898,25.325716,9.600069,195.993459,32.000000,205.146293,209.615400,187.448934,199.845406,32.000000,182.723456,71.618687,85.732141,102.626571,60.253165,51.327476,42.113924,59.366512,30.585272,64.465968,59.644303,44.161913
49.726716,59.760061,184.910289,169.453132,105.533702,92.836869,29.791744,14.186842,182.837579,4.736212,56.381251,50.573235,168.611295,186.873678,166.111126,183.416342,117.400109,182.409383,-0.000772,-1.617524,32.000000,-235.821908,183.307798,-0.022996,31.244840,0.651627,355693.196570,0.925406,19.760407,1.273424,3.721981,18.086644,28.520987,195.996472,32.000000,205.146820,209.624802,187.448593,199.841634,32.000000,182.728514,71.620814,85.738976,102.615303,60.253165,51.208938,42.113924,59.369087,30.585272,64.477024,59.630663,44.238362
49.721515,59.768856,184.960774,169.456501,105.449652,92.836861,29.823946,14.186968,182.832128,4.736095,56.396010,50.575284,168.613687,186.869807,166.110663,183.411487,117.400910,182.403576,-0.000773,-1.617523,32.000000,-235.821838,183.303099,-0.023016,31.244026,0.651407,355654.746613,0.925828,19.767322,1.272137,3.720764,22.190397,26.648731,195.997063,32.000000,205.152996,209.635517,187.445113,199.836816,32.000000,182.735340,71.623200,85.746065,102.604527,60.253165,51.239561,42.113924,59.378225,30.585272,64.488328,59.640527,44.310556
49.725799,59.777232,184.878679,169.460409,105.391765,92.836245,29.301947,14.186848,182.830021,4.735610,56.404856,50.575742,168.616264,186.864624,166.109903,183.412012,117.400534,182.398538,-0.000773,-1.617518,32.000000,-235.821859,183.298431,-0.023032,31.241205,0.651053,355632.290472,0.906641,19.775239,1.269009,3.718530,14.442977,8.469968,195.995177,32.000000,205.164083,209.639045,187.440422,199.835482,32.000000,182.734269,71.625192,85.753149,102.593486,60.253165,51.176224,42.113924,59.385744,30.585272,64.499278,59.629404,44.132126
49.732129,59.783689,185.018409,169.464244,105.328983,92.836111,29.380028,14.186852,182.826054,4.735347,56.409785,50.575181,168.618107,186.860827,166.109234,183.410840,117.400188,182.396643,-0.000773,-1.617491,32.000000,-235.821816,183.296017,-0.023090,31.237483,0.651284,355645.071989,0.905787,19.789426,1.265956,3.719934,28.240908,12.108967,195.994472,32.000000,205.171049,209.641256,187.441387,199.836861,32.000000,182.731017,71.627553,85.759846,102.581804,60.253165,51.203503,42.113924,59.384455,30.585272,64.508697,59.626955,44.179668
49.726564,59.788511,185.065229,169.467790,105.370457,92.836161,29.664053,14.186729,182.822762,4.735002,56.413933,50.575673,168.620432,186.857824,166.111206,183.408126,117.400481,182.395975,-0.000772,-1.617490,32.000000,-235.822011,183.292468,-0.023087,31.234579,0.651084,355650.511660,0.921850,19.793360,1.264376,3.717963,28.026576,21.137832,195.998201,32.000000,205.174872,209.643764,187.446665,199.838553,32.000000,182.729456,71.630855,85.766553,102.570368,60.253165,51.272517,42.113924,59.388108,30.585272,64.515399,59.627751,44.084217
49.710478,59.791982,184.899601,169.470832,105.413599,92.836158,29.416806,14.186755,182.819880,4.735304,56.417431,50.574493,168.623112,186.853328,166.113441,183.404840,117.401744,182.395250,-0.000772,-1.616292,32.000000,-235.822100,183.289788,-0.023109,31.233579,0.651472,355654.095858,0.919286,19.793258,1.263987,3.720299,19.578222,13.699585,196.008624,32.000000,205.176084,209.649397,187.456977,199.834486,32.000000,182.735263,71.633759,85.773093,102.559279,60.253165,51.185971,42.113924,59.412328,30.585272,64.519218,59.630200,44.111877
49.695029,59.793441,184.939034,169.472908,105.337300,92.836150,29.988569,14.186671,182.817349,4.735075,56.425350,50.570978,168.625143,186.848818,166.114206,183.402625,117.403213,182.391087,-0.000772,-1.616850,32.000000,-235.822123,183.288973,-0.023095,31.231850,0.651736,355663.231411,0.910608,19.803848,1.263435,3.721657,30.258232,6.465453,196.015776,32.000000,205.179034,209.656069,187.459481,199.827989,32.000000,182.748003,71.636557,85.779641,102.548015,60.253165,51.130581,42.113924,59.441169,30.585272,64.521131,59.629384,44.173872
49.694604,59.796405,184.942675,169.474922,105.258178,92.836205,29.273593,14.186823,182.811241,4.735078,56.441696,50.565852,168.626097,186.843423,166.115645,183.398839,117.404299,182.384310,-0.000772,-1.617382,32.000000,-235.821962,183.285824,-0.023047,31.229662,0.651515,355675.750562,0.918597,19.823992,1.261892,3.719530,8.060428,29.031506,196.019135,32.000000,205.185250,209.660756,187.456830,199.821540,32.000000,182.758691,71.639952,85.785803,102.537090,60.253165,51.144472,42.113924,59.452601,30.585272,64.523171,59.632639,44.175926
49.699656,59.801942,184.895701,169.477272,105.088119,92.832017,29.180471,14.186808,182.806552,4.735003,56.460540,50.560222,168.626985,186.836826,166.116862,183.392607,117.405448,182.376140,-0.000771,-1.617408,32.000000,-235.821906,183.279456,-0.023023,31.228146,0.651841,355685.397285,0.901394,19.841467,1.258806,3.721480,9.248564,6.738636,196.019044,32.000000,205.196795,209.658568,187.457449,199.819834,32.000000,182.759711,71.643320,85.790896,102.526540,60.253165,51.103779,42.113924,59.456205,30.585272,64.527388,59.633377,44.358905
49.694187,59.811117,184.986571,169.480356,105.006594,92.819829,29.280153,14.186638,182.800733,4.734312,56.478242,50.557330,168.627721,186.829061,166.117619,183.387127,117.406251,182.365809,-0.000771,-1.617416,32.000000,-235.822135,183.271910,-0.023009,31.229842,0.651907,355687.469982,0.923426,19.844873,1.255090,3.721585,6.719086,19.658928,196.021896,32.000000,205.202525,209.655991,187.464730,199.821873,32.000000,182.758116,71.646477,85.795700,102.515910,60.253165,51.094717,42.113924,59.466569,30.585272,64.539466,59.639317,44.137262
49.682267,59.821569,185.047415,169.484129,104.949517,92.807483,29.370717,14.186559,182.795210,4.733790,56.491952,50.555286,168.628574,186.819101,166.118830,183.380655,117.405663,182.360036,-0.000771,-1.619062,32.000000,-235.822217,183.263329,-0.022908,31.233459,0.651731,355672.627977,0.926241,19.845172,1.250771,3.720261,28.241344,14.414381,196.027792,32.000000,205.205658,209.655035,187.472623,199.821474,32.000000,182.758266,71.649718,85.800551,102.506576,60.253165,51.170392,42.113924,59.488080,30.585272,64.552818,59.629856,44.132200
49.668758,59.830669,184.875192,169.488188,104.951825,92.803394,29.326519,14.186625,182.790502,4.733327,56.500888,50.557236,168.631335,186.813499,166.120083,183.375980,117.404983,182.354294,-0.000771,-1.619633,32.000000,-235.822200,183.258613,-0.022791,31.237719,0.651943,355638.713928,0.923101,19.860016,1.245958,3.722499,16.333648,12.831758,196.038010,32.000000,205.207628,209.658973,187.482032,199.815665,32.000000,182.765233,71.653102,85.805419,102.498897,60.253165,51.072407,42.113924,59.511406,30.585272,64.565867,59.630367,44.305420
49.666432,59.838228,184.877908,169.492149,104.873356,92.803323,29.371339,14.186532,182.784319,4.733656,56.508927,50.556209,168.634056,186.807430,166.121738,183.368450,117.405859,182.348279,-0.000770,-1.619650,32.000000,-235.822393,183.252496,-0.022786,31.241188,0.652101,355613.465544,0.920400,19.882829,1.244304,3.724617,11.800385,7.399533,196.043305,32.000000,205.214062,209.666137,187.482505,199.806822,32.000000,182.778577,71.655933,85.810794,102.492506,60.253165,50.975541,42.113924,59.532192,30.585272,64.577026,59.635344,44.239829
49.683808,59.844056,185.034801,169.495628,104.855763,92.803468,29.155057,14.186505,182.779026,4.734227,56.519434,50.555072,168.636123,186.803083,166.124335,183.364862,117.407055,182.343420,-0.000770,-1.619662,32.000000,-235.822340,183.246220,-0.022803,31.244278,0.651700,355619.311946,0.922045,19.905941,1.242756,3.722163,13.591299,14.493943,196.044007,32.000000,205.225200,209.668384,187.480667,199.800446,32.000000,182.789520,71.658758,85.816343,102.487190,60.253165,51.064466,42.113924,59.531488,30.585272,64.584501,59.635383,44.159052
49.691719,59.849810,185.069159,169.498351,104.840301,92.803431,29.257896,14.186642,182.773047,4.734245,56.531786,50.550672,168.637652,186.797917,166.125618,183.356547,117.407570,182.336534,-0.000771,-1.619659,32.000000,-235.822117,183.241002,-0.022798,31.246923,0.651676,355627.726114,0.920703,19.915914,1.239545,3.722392,6.372242,6.930884,196.042619,32.000000,205.238289,209.665176,187.479901,199.798243,32.000000,182.792977,71.660998,85.821736,102.482019,60.253165,51.123243,42.113924,59.522900,30.585272,64.591936,59.632157,44.291553
49.688606,59.856910,185.009692,169.501191,104.833737,92.803447,30.061036,14.186682,182.766448,4.734292,56.547345,50.547605,168.639154,186.792285,166.126724,183.351939,117.407540,182.333482,-0.000771,-1.619661,32.000000,-235.821973,183.234506,-0.022848,31.249348,0.651837,355621.396966,0.927192,19.903718,1.236464,3.724248,28.150732,9.819460,196.047339,32.000000,205.243448,209.660906,187.484278,199.798752,32.000000,182.789949,71.662931,85.826525,102.477104,61.253165,51.053031,42.113924,59.535711,30.585272,64.600334,59.634547,44.345038
49.688955,59.865530,185.227696,169.504368,104.786033,92.791437,29.165792,14.186605,182.760517,4.734249,56.564545,50.539570,168.641305,186.784787,166.128919,183.346319,117.406782,182.326523,-0.000770,-1.619645,32.000000,-235.821991,183.225615,-0.022822,31.250072,0.651793,355621.428487,0.923785,19.901269,1.233277,3.724346,27.088727,9.633951,196.057848,32.000000,205.247191,209.658883,187.492846,199.793975,32.000000,182.790741,71.664938,85.831420,102.473447,61.253165,51.121641,42.113924,59.549432,30.585272,64.610703,59.634518,44.242764
49.695307,59.875842,185.310307,169.508099,104.685937,92.779081,29.996603,14.186668,182.754840,4.734133,56.579866,50.534976,168.644640,186.777312,166.130644,183.341680,117.406299,182.320445,-0.000770,-1.619636,32.000000,-235.821836,183.215830,-0.022782,31.250291,0.651634,355632.157343,0.899183,19.911597,1.232123,3.723383,14.706960,9.834343,196.068805,32.000000,205.251539,209.660215,187.505587,199.784543,32.000000,182.798579,71.666218,85.836561,102.470466,61.253165,51.199354,42.113924,59.549937,30.585272,64.624762,59.637026,44.096616
49.684736,59.886566,185.116147,169.512225,104.626019,92.770992,29.324319,14.186789,182.746789,4.733724,56.590770,50.535789,168.646990,186.769058,166.130931,183.336853,117.406139,182.314368,-0.000769,-1.619611,32.000000,-235.821654,183.208367,-0.022816,31.250974,0.652131,355597.581577,0.926678,19.919854,1.230179,3.727744,30.184059,9.227772,196.071621,32.000000,205.261354,209.666511,187.512128,199.772027,32.000000,182.815996,71.666288,85.840716,102.468353,61.253165,51.074980,42.113924,59.567337,30.585272,64.639273,59.629895,44.104760
49.682167,59.895719,185.232821,169.516570,104.628660,92.770992,29.328139,14.186708,182.741056,4.733525,56.591268,50.538063,168.649700,186.765134,166.131651,183.333444,117.406123,182.308457,-0.000770,-1.619587,32.000000,-235.821714,183.201492,-0.022893,31.251244,0.652207,355558.940267,0.900790,19.923580,1.228302,3.728930,14.559301,9.742057,196.070471,32.000000,205.274261,209.668120,187.515932,199.762822,32.000000,182.827875,71.665383,85.844889,102.466589,61.253165,51.094816,42.113924,59.580945,30.585272,64.652912,59.633967,44.307107
49.696831,59.901602,185.223753,169.520673,104.686957,92.770950,29.929123,14.186761,182.739303,4.733636,56.580687,50.542848,168.654958,186.761501,166.133898,183.331277,117.407031,182.307896,-0.000770,-1.620167,32.000000,-235.821640,183.201010,-0.022876,31.251497,0.652118,355560.813862,0.921557,19.957084,1.223826,3.728356,9.658517,7.306115,196.070409,32.000000,205.284490,209.667211,187.519769,199.757585,32.000000,182.831986,71.663716,85.849164,102.464934,61.253165,51.084158,42.113924,59.586131,30.585272,64.664345,59.626827,44.323615
49.722595,59.902517,185.273586,169.524077,104.744703,92.770945,29.170203,14.186609,182.740111,4.733913,56.564054,50.546343,168.659370,186.759903,166.137871,183.330712,117.405636,182.306844,-0.000769,-1.620736,32.000000,-235.821839,183.198555,-0.022819,31.251443,0.652118,355560.813862,0.921557,19.957084,1.223826,3.728356,12.441118,19.393988,196.078497,32.000000,205.286836,209.665274,187.530571,199.756801,32.000000,182.833071,71.661976,85.853555,102.463784,61.253165,51.130124,42.113924,59.564886,30.585272,64.665118,59.630466,44.293021
49.738469,59.897546,185.308501,169.525371,104.856384,92.770969,29.212618,14.186766,182.741017,4.733765,56.542943,50.552481,168.662426,186.764500,166.141822,183.331876,117.403237,182.308519,-0.000769,-1.620158,32.000000,-235.821621,183.199226,-0.022817,31.251335,0.651924,355556.365577,0.902773,19.947760,1.222700,3.727074,11.860178,18.246984,196.093131,32.000000,205.288351,209.666456,187.544839,199.749241,32.000000,182.839751,71.659662,85.856668,102.462499,61.253165,51.148056,42.113924,59.549802,30.585272,64.660262,59.633269,44.291187
49.742394,59.890542,185.265554,169.525836,104.899548,92.770934,29.579144,14.186825,182.742971,4.734133,56.522487,50.555337,168.665835,186.768539,166.145417,183.333708,117.401970,182.309834,-0.000766,-1.618431,32.000000,-235.821653,183.201018,-0.023074,31.251669,0.651750,355542.478820,0.925735,19.921967,1.223686,3.726145,19.027064,6.890700,196.103664,32.000000,205.292438,209.670513,187.557940,199.737829,32.000000,182.852632,71.657322,85.859926,102.461427,61.253165,51.113554,42.113924,59.546033,30.585272,64.651108,59.630869,44.295955
49.742255,59.880129,185.511703,169.525842,104.827153,92.771087,29.164539,14.186729,182.748625,4.734765,56.499953,50.557960,168.669393,186.767687,166.151779,183.337373,117.400243,182.312902,-0.000767,-1.617272,32.000000,-235.821837,183.202235,-0.023136,31.253367,0.651643,355529.726071,0.924055,19.900546,1.226735,3.725658,28.233175,7.683630,196.105474,32.000000,205.304379,209.680630,187.561185,199.723562,32.000000,182.872099,71.653776,85.865017,102.459835,61.253165,51.188809,42.113924,59.555872,30.585272,64.635153,59.623906,44.161987
49.758767,59.872669,185.522444,169.525746,104.804123,92.771220,29.340594,14.186706,182.751327,4.735021,56.481728,50.557224,168.671538,186.770302,166.155413,183.340675,117.399050,182.314179,-0.000766,-1.617283,32.000000,-235.821925,183.204018,-0.023109,31.253431,0.651463,355520.487267,0.912508,19.889476,1.228513,3.724500,28.316577,60.327525,196.105323,32.000000,205.317826,209.679069,187.554087,199.720371,32.000000,182.878937,71.650335,85.868598,102.456511,61.253165,51.284612,42.113924,59.549860,30.585272,64.623589,59.627850,44.319873
49.772722,59.865489,185.309989,169.525545,104.835489,92.771139,29.235415,14.186788,182.752796,4.735452,56.468244,50.558409,168.674225,186.771458,166.159102,183.340913,117.398378,182.312533,-0.000764,-1.616105,32.000000,-235.821798,183.205491,-0.023050,31.253445,0.652070,355511.969259,0.925459,19.879206,1.231430,3.729459,12.647262,25.950309,196.112235,32.000000,205.321934,209.678770,187.548905,199.720672,32.000000,182.885540,71.647574,85.872676,102.453677,61.253165,51.142088,42.113924,59.530707,30.585272,64.612588,59.637144,44.338949
49.773246,59.859191,185.480560,169.525444,104.904486,92.771092,29.454952,14.186721,182.755703,4.735528,56.452989,50.560973,168.676874,186.772851,166.162585,183.342456,117.397318,182.312642,-0.000763,-1.614965,32.000000,-235.821873,183.204851,-0.023077,31.253943,0.651888,355494.217706,0.919554,19.854639,1.233120,3.728437,6.351775,26.407144,196.127003,32.000000,205.322128,209.679075,187.551082,199.718152,32.000000,182.886346,71.644431,85.875687,102.450957,61.253165,51.151813,42.113924,59.527836,30.585272,64.602391,59.628627,44.349880
49.774990,59.853294,185.629546,169.525556,104.997299,92.770856,29.303129,14.186858,182.759132,4.736173,56.436293,50.564729,168.678036,186.777117,166.164638,183.344578,117.395640,182.315421,-0.000762,-1.614961,32.000000,-235.821689,183.204801,-0.023124,31.255380,0.651140,355477.064785,0.922559,19.833005,1.233152,3.723123,10.683961,18.980990,196.143136,32.000000,205.322124,209.682864,187.558082,199.708779,32.000000,182.900202,71.640458,85.878484,102.446880,61.253165,51.252952,42.113924,59.532129,30.585272,64.592869,59.635668,44.169397
49.771781,59.847587,185.385580,169.525472,105.039183,92.770840,29.814251,14.186833,182.762198,4.736629,56.422011,50.566838,168.680162,186.782906,166.164825,183.347439,117.394042,182.315071,-0.000761,-1.614967,32.000000,-235.821726,183.205855,-0.023133,31.256536,0.651569,355470.951274,0.915657,19.826165,1.234254,3.726511,27.820165,60.338663,196.147684,32.000000,205.325428,209.688793,187.552717,199.699408,32.000000,182.915044,71.635562,85.880500,102.443801,61.253165,51.171069,42.113924,59.541241,30.585272,64.583890,59.628096,44.315618
49.779837,59.841858,185.292403,169.524783,105.018282,92.770772,29.176086,14.186913,182.766238,4.736680,56.408608,50.568943,168.680617,186.786245,166.165262,183.348660,117.393191,182.316403,-0.000760,-1.614989,32.000000,-235.821669,183.205003,-0.023150,31.256889,0.651904,355465.085031,0.920349,19.818463,1.237010,3.729374,8.729682,7.410576,196.147021,32.000000,205.333424,209.694440,187.544228,199.693700,32.000000,182.924910,71.630833,85.882712,102.440153,61.253165,51.060272,42.113924,59.531358,30.585272,64.574833,59.628528,44.139756
49.785027,59.836014,185.316446,169.523539,105.016808,92.770900,29.812873,14.186908,182.768745,4.737058,56.396952,50.568086,168.681163,186.787667,166.165240,183.354145,117.392894,182.319073,-0.000760,-1.614981,32.000000,-235.821565,183.205994,-0.023165,31.257995,0.651255,355463.016116,0.904621,19.816079,1.238473,3.724713,28.356454,35.908952,196.148760,32.000000,205.341006,209.693748,187.534296,199.694343,32.000000,182.928883,71.627185,85.885657,102.436385,61.253165,51.058888,42.113924,59.528948,30.585272,64.565634,59.630102,44.344378
49.785225,59.830164,185.324398,169.522032,105.051250,92.771055,29.169916,14.186979,182.772845,4.737218,56.384908,50.570169,168.682208,186.789831,166.165863,183.359250,117.391003,182.322271,-0.000759,-1.614977,32.000000,-235.821613,183.207849,-0.023137,31.259938,0.650888,355451.688308,0.924228,19.802007,1.239841,3.722238,7.354487,15.089605,196.156741,32.000000,205.338108,209.696185,187.531125,199.695606,32.000000,182.929383,71.623504,85.887842,102.433207,61.253165,51.052303,42.113924,59.525068,30.585272,64.556343,59.635432,44.359125
49.770988,59.824578,185.373025,169.520424,105.073363,92.771173,29.488809,14.187032,182.777645,4.736945,56.372452,50.572232,168.683781,186.791972,166.167377,183.363513,117.390089,182.327759,-0.000758,-1.614985,32.000000,-235.821533,183.208838,-0.023147,31.261875,0.650856,355442.273924,0.904371,19.790788,1.241175,3.722333,30.423769,12.160066,196.167756,32.000000,205.337275,209.699859,187.530021,199.691111,32.000000,182.929485,71.619643,85.889503,102.430159,61.253165,51.086338,42.113924,59.536889,30.585272,64.547012,59.632521,44.325523
49.755316,59.819524,185.327182,169.518878,105.169580,92.771087,29.951858,14.186969,182.782209,4.736869,56.358082,50.572365,168.685287,186.795325,166.167098,183.368123,117.389849,182.332711,-0.000758,-1.614150,32.000000,-235.821594,183.209099,-0.023157,31.263537,0.650822,355439.016953,0.924288,19.784733,1.244307,3.722478,23.416379,10.680337,196.179359,32.000000,205.335504,209.709191,187.530018,199.682634,32.000000,182.944218,71.615831,85.891142,102.426977,61.253165,51.043024,42.113924,59.558041,30.585272,64.538799,59.633495,44.346799
49.752033,59.813004,185.478254,169.517953,105.142911,92.771113,29.324187,14.186962,182.784258,4.736962,56.345923,50.574833,168.686234,186.802114,166.168209,183.371123,117.389495,182.336586,-0.000757,-1.613008,32.000000,-235.821793,183.212997,-0.023122,31.266199,0.651075,355444.481150,0.914568,19.793890,1.247351,3.724520,18.751622,18.413512,196.179762,32.000000,205.338454,209.720812,187.523014,199.674030,32.000000,182.956902,71.612091,85.892613,102.424083,61.253165,51.113612,42.113924,59.571731,30.585272,64.529152,59.624142,44.127797
49.746768,59.806236,185.465059,169.517080,105.128323,92.771108,29.231933,14.186916,182.789930,4.737198,56.334055,50.576340,168.685193,186.807096,166.168811,183.375909,117.389399,182.339319,-0.000757,-1.613033,32.000000,-235.821811,183.214192,-0.023116,31.268675,0.651097,355449.455646,0.900728,19.805069,1.249513,3.724771,1.587848,9.495223,196.181132,32.000000,205.341393,209.726897,187.511110,199.668815,32.000000,182.963807,71.607804,85.892641,102.421311,61.253165,51.106940,42.113924,59.576876,30.585272,64.518592,59.629217,44.309235
49.749009,59.799229,185.522876,169.516158,105.105269,92.771163,29.324691,14.187045,182.792557,4.737719,56.323642,50.575692,168.685820,186.809523,166.167783,183.379467,117.388695,182.341014,-0.000756,-1.613024,32.000000,-235.821612,183.215919,-0.023143,31.268542,0.651471,355444.627835,0.920058,19.801951,1.251372,3.728054,6.729920,6.613659,196.183538,32.000000,205.344168,209.728214,187.499861,199.670038,32.000000,182.961342,71.603108,85.893118,102.417708,61.253165,51.120498,42.113924,59.586167,30.585272,64.507640,59.625539,44.371084
49.761388,59.791992,185.631784,169.515091,105.080804,92.771270,29.132793,14.187047,182.793702,4.737690,56.318266,50.575565,168.686250,186.810986,166.167537,183.382693,117.388609,182.343903,-0.000755,-1.614220,32.000000,-235.821551,183.216526,-0.023158,31.267181,0.651434,355440.073987,0.923053,19.800637,1.252528,3.728183,6.936828,7.352331,196.191777,32.000000,205.341555,209.731796,187.498418,199.672264,32.000000,182.957564,71.598093,85.893078,102.414343,61.253165,51.157274,42.113924,59.578119,30.585272,64.496152,59.628833,44.353769
49.767311,59.787944,185.524930,169.514250,105.118960,92.771063,29.815451,14.187227,182.796532,4.738068,56.314625,50.574949,168.686884,186.812583,166.167623,183.384190,117.387263,182.344174,-0.000754,-1.614219,32.000000,-235.821339,183.216474,-0.022954,31.265392,0.651551,355431.659883,0.920071,19.791308,1.253891,3.729177,27.930681,25.780635,196.198004,32.000000,205.339587,209.737947,187.501964,199.667673,32.000000,182.958739,71.593417,85.892956,102.411639,61.253165,51.149031,42.113924,59.568022,30.585272,64.487679,59.630977,44.098304
49.755755,59.785568,185.498847,169.513696,105.104823,92.770966,29.193177,14.187053,182.799814,4.738559,56.310578,50.571276,168.687772,186.812671,166.166789,183.383710,117.384899,182.348062,-0.000752,-1.614208,32.000000,-235.821510,183.217798,-0.022953,31.262911,0.651711,355414.907679,0.925862,19.771248,1.255098,3.730438,13.595923,6.722066,196.202962,32.000000,205.337861,209.747830,187.504612,199.660201,32.000000,182.966524,71.587289,85.892741,102.409783,61.253165,51.083599,42.113924,59.580187,30.585272,64.481906,59.627515,44.206814
49.752077,59.784021,185.617237,169.513203,105.149036,92.771084,29.239667,14.187035,182.799233,4.738664,56.309564,50.571301,168.689667,186.813563,166.166461,183.382496,117.384525,182.350126,-0.000752,-1.614187,32.000000,-235.821635,183.216146,-0.022976,31.260076,0.651385,355407.856059,0.904533,19.761066,1.256549,3.727847,18.421848,12.065523,196.201274,32.000000,205.340994,209.763291,187.497010,199.652491,32.000000,182.974265,71.582087,85.893853,102.408807,61.253165,51.144350,42.113924,59.595521,30.585272,64.478517,59.628450,44.172405
49.764282,59.782463,185.489449,169.512547,105.161302,92.771097,29.287192,14.187219,182.800156,4.738995,56.308975,50.571714,168.689408,186.812119,166.166234,183.380563,117.384074,182.350255,-0.000752,-1.614179,32.000000,-235.821380,183.216540,-0.022989,31.254350,0.651501,355416.513512,0.924043,19.770659,1.260421,3.728189,9.364374,9.894141,196.200806,32.000000,205.344319,209.767881,187.486165,199.650066,32.000000,182.978986,71.575956,85.893835,102.406761,61.253165,51.117994,42.113924,59.589374,30.585272,64.475096,59.630544,44.100211
49.781804,59.781053,185.592292,169.511547,105.136722,92.771144,29.328049,14.187212,182.799651,4.739218,56.307554,50.571693,168.690719,186.814619,166.165637,183.380607,117.383240,182.351088,-0.000751,-1.614158,32.000000,-235.821310,183.216297,-0.022973,31.248971,0.651920,355418.283243,0.922646,19.772923,1.261598,3.730844,28.348964,10.318851,196.204394,32.000000,205.344594,209.770354,187.479552,199.652264,32.000000,182.974842,71.569840,85.894452,102.403402,61.253165,51.101652,42.113924,59.570231,30.585272,64.471808,59.634360,44.120314
49.777952,59.779600,185.642032,169.510654,105.026795,92.771029,29.185539,14.187273,182.799210,4.739313,56.307746,50.567942,168.691289,186.815756,166.165154,183.380986,117.383711,182.351481,-0.000751,-1.614165,32.000000,-235.821201,183.214787,-0.022984,31.244378,0.651548,355408.778176,0.920897,19.758721,1.262098,3.727361,5.985647,9.198518,196.211497,32.000000,205.340510,209.774001,187.477831,199.656648,32.000000,182.972729,71.563288,85.894761,102.399800,61.253165,51.150020,42.113924,59.569961,30.585272,64.468552,59.622893,44.169470
49.765294,59.778399,185.602430,169.509892,105.031834,92.771176,29.267291,14.187274,182.801470,4.739396,56.308283,50.568200,168.691790,186.815950,166.164519,183.380322,117.382587,182.350268,-0.000752,-1.614165,32.000000,-235.821195,183.211672,-0.022976,31.240042,0.651722,355397.275541,0.919255,19.739164,1.263256,3.728115,10.118297,9.056394,196.218806,32.000000,205.334370,209.780881,187.478581,199.653775,32.000000,182.976826,71.557117,85.894382,102.396446,61.253165,51.170556,42.113924,59.584928,30.585272,64.465225,59.635668,44.335867
49.746993,59.777748,185.355149,169.509287,105.013849,92.771050,29.176996,14.187303,182.800986,4.739240,56.308241,50.563956,168.692230,186.814298,166.161912,183.377078,117.380731,182.349888,-0.000752,-1.614141,32.000000,-235.821067,183.208137,-0.022969,31.236017,0.651990,355396.393460,0.923817,19.741700,1.262938,3.729403,13.569201,60.126901,196.221595,32.000000,205.330138,209.790298,187.476552,199.651631,32.000000,182.981999,71.550701,85.894277,102.392045,61.253165,51.017091,42.113924,59.604297,30.585272,64.463074,59.631292,44.306007
49.738501,59.777476,185.415726,169.508614,104.945756,92.770974,29.841382,14.187130,182.799439,4.739225,56.305969,50.564042,168.691803,186.813394,166.160398,183.378839,117.379161,182.348757,-0.000752,-1.614132,32.000000,-235.821283,183.205499,-0.023041,31.232354,0.652132,355406.157545,0.921493,19.753610,1.263590,3.729556,28.248027,7.334984,196.218350,32.000000,205.328011,209.801442,187.468009,199.647623,32.000000,182.989982,71.543314,85.893456,102.387022,61.253165,50.961463,42.113924,59.628055,30.585272,64.461283,59.627978,44.157658
49.741317,59.776093,185.568427,169.508048,104.887472,92.770887,29.181329,14.187116,182.799315,4.739137,56.300863,50.563032,168.690603,186.812020,166.158264,183.374747,117.377234,182.346365,-0.000752,-1.614134,32.000000,-235.821352,183.205470,-0.023062,31.229871,0.651763,355420.727957,0.924716,19.771916,1.265298,3.725957,9.171195,13.126099,196.218171,32.000000,205.330776,209.803129,187.457702,199.650223,32.000000,182.990522,71.537111,85.893205,102.380945,61.253165,51.046539,42.113924,59.628468,30.585272,64.458875,59.626552,44.049148
49.741797,59.773321,185.442054,169.507446,104.775854,92.770801,29.222280,14.187012,182.797833,4.739331,56.293969,50.565879,168.690492,186.811620,166.157808,183.372136,117.378483,182.347070,-0.000753,-1.614137,32.000000,-235.821499,183.206875,-0.023031,31.229037,0.652102,355429.238618,0.904296,19.780443,1.266429,3.727811,27.733834,22.072649,196.220039,32.000000,205.328109,209.804671,187.451269,199.658452,32.000000,182.986456,71.530365,85.892505,102.374363,61.253165,51.028680,42.113924,59.630319,30.585272,64.454866,59.631489,44.177687
