OSU 80 Ton Compressor Load Stand
49.745707,59.768878,185.290252,169.506665,104.741587,92.771029,29.221421,14.186848,182.795859,4.739276,56.288834,50.566694,168.689383,186.811892,166.157568,183.370088,117.379064,182.346005,-0.000754,-1.614121,32.000000,-235.821653,183.208142,-0.023034,31.228038,0.652529,355428.636807,0.924689,19.776143,1.267429,3.730670,7.098145,8.071976,196.224702,32.000000,205.322064,209.805282,187.450239,199.666571,32.000000,182.982375,71.523695,85.890834,102.367410,61.253165,50.920469,42.113924,59.636485,30.585272,64.447246,59.627024,44.131392
49.747165,59.764492,185.323297,169.505824,104.751129,92.770921,29.320372,14.186703,182.798007,4.739612,56.285179,50.567065,168.690709,186.811659,166.157031,183.367311,117.378707,182.346816,-0.000753,-1.614149,32.000000,-235.821874,183.206056,-0.023154,31.225548,0.652194,355421.992408,0.923376,19.772873,1.266454,3.728093,20.932251,27.233455,196.231150,32.000000,205.315449,209.809910,187.450179,199.667519,32.000000,182.984166,71.518404,85.889594,102.359483,61.253165,50.906462,42.113924,59.633126,30.585272,64.439657,59.634724,44.153329
49.735782,59.760711,185.265590,169.504715,104.701270,92.770845,29.240672,14.186652,182.797674,4.739923,56.286688,50.564410,168.690391,186.810453,166.157471,183.364276,117.378398,182.348105,-0.000752,-1.614163,32.000000,-235.821989,183.204713,-0.023306,31.223333,0.651752,355414.188894,0.923314,19.764379,1.265459,3.724749,17.731834,7.574923,196.231536,32.000000,205.313076,209.813786,187.443647,199.668957,32.000000,182.982196,71.512496,85.888093,102.352136,61.253165,50.871169,42.113924,59.648461,30.585272,64.432505,59.625666,44.181136
49.727304,59.758302,185.311256,169.503698,104.678034,92.770769,29.249172,14.186716,182.793742,4.739403,56.292019,50.562457,168.688394,186.809173,166.157533,183.360143,117.378258,182.348693,-0.000751,-1.614177,32.000000,-235.821869,183.197430,-0.023308,31.221992,0.651872,355408.171914,0.920157,19.758481,1.266131,3.725304,18.310983,14.204074,196.230258,32.000000,205.315585,209.817170,187.433407,199.669189,32.000000,182.985402,71.506895,85.886626,102.344874,61.253165,50.894768,42.113924,59.661896,30.585272,64.426200,59.632157,44.209969
49.720293,59.758029,185.278917,169.503135,104.651379,92.770835,29.262841,14.186789,182.788351,4.739249,56.299570,50.559505,168.687504,186.803455,166.156734,183.356991,117.378030,182.346090,-0.000751,-1.614188,32.000000,-235.821793,183.190253,-0.023290,31.220689,0.651892,355411.785371,0.922887,19.766496,1.266941,3.724996,13.946403,60.288624,196.227259,32.000000,205.322795,209.813157,187.423945,199.675082,32.000000,182.978271,71.501611,85.885971,102.337770,61.253165,50.841063,42.113924,59.680834,30.585272,64.424483,59.637458,44.321707
49.716926,59.760041,185.308029,169.503429,104.597273,92.770801,29.295508,14.186711,182.782790,4.739112,56.309061,50.553970,168.687634,186.796132,166.155671,183.353544,117.377277,182.340943,-0.000752,-1.614757,32.000000,-235.821870,183.182772,-0.023275,31.219277,0.652136,355414.399296,0.922785,19.772872,1.267309,3.726549,7.562968,12.008238,196.225875,32.000000,205.320610,209.809857,187.418603,199.682731,32.000000,182.972741,71.495762,85.885005,102.331694,61.253165,50.849419,42.113924,59.690538,30.585272,64.424950,59.625234,44.180402
49.713456,59.762805,185.252120,169.503964,104.531948,92.770614,29.253071,14.186761,182.776912,4.738829,56.319624,50.551449,168.687865,186.787244,166.155427,183.349720,117.377080,182.334841,-0.000753,-1.616494,32.000000,-235.821812,183.175253,-0.023259,31.217474,0.652160,355419.784432,0.922497,19.779866,1.266525,3.726424,6.347668,16.179638,196.227559,32.000000,205.316535,209.809436,187.419303,199.690222,32.000000,182.968063,71.489808,85.883147,102.325549,61.253165,50.820731,42.113924,59.701951,30.585272,64.427059,59.624624,44.093388
49.701967,59.766424,185.241636,169.504625,104.518078,92.770570,29.320206,14.186809,182.768221,4.738569,56.331520,50.546996,168.690015,186.780830,166.153686,183.343073,117.376536,182.328479,-0.000753,-1.617662,32.000000,-235.821724,183.166907,-0.023268,31.214180,0.652316,355425.036419,0.921541,19.785368,1.265280,3.727262,19.151457,6.153708,196.233800,32.000000,205.311841,209.813870,187.424801,199.690571,32.000000,182.969448,71.483618,85.882188,102.320410,61.253165,50.792747,42.113924,59.715995,30.585272,64.430264,59.627614,44.102926
49.689680,59.770999,185.354606,169.505298,104.476024,92.770489,29.244933,14.187072,182.759634,4.738179,56.346374,50.543303,168.691662,186.772704,166.151832,183.337048,117.376129,182.322549,-0.000754,-1.617669,32.000000,-235.821409,183.159715,-0.023276,31.210279,0.652249,355430.683584,0.922954,19.791728,1.263108,3.726398,30.104292,14.488806,196.231511,32.000000,205.311384,209.819654,187.424450,199.690869,32.000000,182.971613,71.477572,85.881286,102.317003,61.253165,50.805365,42.113924,59.741630,30.585272,64.435547,59.630348,44.081283
49.680446,59.776587,185.522516,169.506331,104.408501,92.770646,29.852727,14.187039,182.752506,4.737811,56.356600,50.541502,168.692086,186.767173,166.149868,183.330528,117.376085,182.317188,-0.000754,-1.618239,32.000000,-235.821404,183.150934,-0.023282,31.206565,0.652433,355443.384612,0.921083,19.807257,1.261185,3.727048,29.120947,16.478640,196.228424,32.000000,205.313995,209.821627,187.425114,199.692824,32.000000,182.970984,71.471653,85.880141,102.314407,61.253165,50.913604,42.113924,59.764533,30.585272,64.441825,59.627791,44.060153
49.680290,59.781495,185.475205,169.507505,104.381515,92.770714,29.460957,14.187140,182.747758,4.737768,56.364080,50.540052,168.693234,186.762101,166.148524,183.324798,117.377404,182.313205,-0.000753,-1.619982,32.000000,-235.821259,183.144910,-0.023303,31.202564,0.652971,355457.642690,0.923715,19.824573,1.259289,3.730244,17.027329,14.757694,196.222761,32.000000,205.321034,209.817973,187.427331,199.699665,32.000000,182.961965,71.465484,85.879284,102.311826,61.253165,50.923406,42.113924,59.774529,30.585272,64.448129,59.635983,44.252008
49.677551,59.785111,185.407472,169.508600,104.416314,92.770620,29.448030,14.187009,182.740034,4.737517,56.362631,50.543533,168.694208,186.754714,166.147414,183.318401,117.377105,182.311603,-0.000755,-1.618798,32.000000,-235.821347,183.140230,-0.023277,31.197642,0.653623,355471.280124,0.905108,19.839736,1.257253,3.734317,13.084184,9.456453,196.219028,32.000000,205.319674,209.815469,187.430918,199.709073,32.000000,182.953113,71.459528,85.877713,102.309288,61.253165,50.859548,42.113924,59.787468,30.585272,64.453483,59.633928,44.337261
49.670418,59.786825,185.475763,169.509399,104.415884,92.770588,29.290009,14.187022,182.736516,4.737401,56.350512,50.546219,168.695606,186.751086,166.147263,183.317871,117.376700,182.308249,-0.000756,-1.618802,32.000000,-235.821272,183.136706,-0.023301,31.192805,0.653593,355474.891502,0.917160,19.844805,1.254388,3.733376,16.787443,12.497484,196.219730,32.000000,205.316537,209.814927,187.436607,199.713232,32.000000,182.945853,71.453405,85.876136,102.306869,61.253165,50.855740,42.113924,59.802417,30.585272,64.454764,59.630328,44.311876
49.658858,59.781855,185.495281,169.509424,104.516486,92.782852,29.518587,14.187005,182.735213,4.737548,56.333802,50.547474,168.696754,186.749279,166.147457,183.317950,117.377661,182.309191,-0.000756,-1.618211,32.000000,-235.821227,183.136338,-0.023238,31.188938,0.653553,355481.411597,0.917626,19.851262,1.254064,3.732218,30.587551,7.267761,196.225396,32.000000,205.314809,209.819915,187.446726,199.711353,32.000000,182.944575,71.447716,85.875487,102.305295,61.253165,50.920014,42.113924,59.829839,30.585272,64.449655,59.632413,44.153403
49.658385,59.774719,185.477826,169.508536,104.638538,92.786991,29.471480,14.186983,182.735932,4.737064,56.318724,50.552633,168.697658,186.750887,166.148715,183.317637,117.377415,182.308951,-0.000756,-1.616454,32.000000,-235.821203,183.136360,-0.023191,31.185486,0.653921,355488.897419,0.922726,19.860374,1.253167,3.734129,20.887487,60.354524,196.223161,32.000000,205.316884,209.825549,187.446863,199.709223,32.000000,182.953497,71.442328,85.874971,102.305469,61.253165,50.854561,42.113924,59.842181,30.585272,64.439771,59.636504,44.240710
49.676368,59.766600,185.484901,169.507104,104.649853,92.791007,29.154693,14.186956,182.734877,4.736893,56.308203,50.551618,168.697537,186.753315,166.150486,183.317518,117.378468,182.307249,-0.000756,-1.615300,32.000000,-235.821425,183.133706,-0.023188,31.181383,0.654276,355536.504930,0.915925,19.867397,1.252572,3.735392,11.570924,7.876725,196.219001,32.000000,205.323736,209.821864,187.446564,199.711942,32.000000,182.951551,71.436402,85.874264,102.305124,61.253165,50.867540,42.113924,59.842358,30.585272,64.426742,59.626158,44.309822
49.693204,59.758678,185.517445,169.505499,104.556025,92.795117,29.245615,14.186882,182.733660,4.737013,56.305257,50.547291,168.696345,186.753638,166.151939,183.314536,117.379284,182.305977,-0.000756,-1.614163,32.000000,-235.821524,183.132643,-0.023177,31.176430,0.654318,355544.110849,0.917422,19.860753,1.252724,3.735076,11.435776,9.089510,196.215044,32.000000,205.328861,209.815589,187.452120,199.721373,32.000000,182.945669,71.431268,85.873757,102.303412,61.253165,50.862272,42.113924,59.831934,30.585272,64.414094,59.632708,44.112537
49.702200,59.754895,185.511735,169.504214,104.370336,92.795020,29.150718,14.186986,182.731126,4.737153,56.308537,50.541954,168.696238,186.751159,166.152816,183.313078,117.378561,182.302274,-0.000756,-1.614579,32.000000,-235.821308,183.132770,-0.023051,31.171731,0.654223,355535.439126,0.927041,19.833978,1.251011,3.733866,16.175383,17.361515,196.212682,32.000000,205.327494,209.807374,187.460739,199.733459,32.000000,182.934811,71.426320,85.872773,102.301293,61.253165,50.851244,42.113924,59.825659,30.585272,64.405364,59.631715,44.090967
49.699805,59.754172,185.458926,169.503102,104.239417,92.795101,29.834292,14.186982,182.729220,4.737311,56.314468,50.539598,168.694615,186.744041,166.152864,183.309196,117.378034,182.299390,-0.000755,-1.616135,32.000000,-235.821227,183.127206,-0.022942,31.167809,0.654224,355528.810929,0.923837,19.808597,1.249701,3.733256,28.587319,24.060899,196.216187,32.000000,205.324811,209.804116,187.465962,199.737051,32.000000,182.926847,71.421924,85.871175,102.298782,61.253165,50.845734,42.113924,59.835645,30.585272,64.400785,59.633583,44.168810
49.708625,59.755524,185.365012,169.502214,104.177322,92.795235,29.292117,14.186968,182.725485,4.737289,56.321558,50.536713,168.695508,186.738246,166.151137,183.306732,117.377823,182.293970,-0.000754,-1.616122,32.000000,-235.821349,183.120936,-0.022941,31.163710,0.654193,355519.063131,0.926650,19.795485,1.248986,3.732465,7.943847,9.517743,196.219297,32.000000,205.323886,209.803623,187.469901,199.738380,32.000000,182.923158,71.417668,85.871275,102.294378,61.253165,50.783464,42.113924,59.843202,30.585272,64.400595,59.631961,44.342617
49.723636,59.757964,185.256446,169.501600,104.079285,92.795180,29.147469,14.187005,182.722192,4.737156,56.325368,50.536843,168.696300,186.735187,166.149623,183.302002,117.378631,182.290624,-0.000754,-1.616138,32.000000,-235.821355,183.117302,-0.022966,31.162200,0.654163,355520.809738,0.905465,19.797247,1.248394,3.731583,14.961070,10.546511,196.215845,32.000000,205.327317,209.804422,187.466783,199.739846,32.000000,182.933027,71.414052,85.871736,102.290003,61.253165,50.703028,42.113924,59.831327,30.585272,64.402754,59.628705,44.363527
49.729580,59.760132,185.216056,169.501558,104.040874,92.795082,29.142509,14.186920,182.721645,4.737114,56.321779,50.539476,168.696079,186.734460,166.148736,183.300373,117.376250,182.286152,-0.000754,-1.616123,32.000000,-235.821498,183.114658,-0.022995,31.162621,0.653893,355517.574200,0.922049,19.789455,1.246500,3.729031,16.798299,9.280851,196.209040,32.000000,205.332375,209.798791,187.462453,199.744849,32.000000,182.927021,71.410601,85.871927,102.283958,61.253165,50.673057,42.113924,59.827608,30.585272,64.404667,59.627368,44.186932
49.728701,59.759596,185.101548,169.500877,104.032636,92.795159,29.948350,14.186846,182.721455,4.737049,56.313415,50.542431,168.697613,186.736973,166.147469,183.299230,117.375724,182.285373,-0.000755,-1.616101,32.000000,-235.821622,183.112774,-0.023027,31.164271,0.653455,355508.030227,0.926323,19.776335,1.244394,3.725722,28.740138,11.422868,196.202766,32.000000,205.332363,209.791225,187.455027,199.754503,32.000000,182.917889,71.406821,85.872124,102.276247,61.253165,50.586625,42.113924,59.833120,30.585272,64.404521,59.624585,44.322074
49.736259,59.756925,185.143058,169.499527,104.055554,92.795169,29.954198,14.186802,182.722625,4.736793,56.307015,50.546128,168.698628,186.739341,166.147099,183.300726,117.375075,182.285206,-0.000755,-1.616093,32.000000,-235.821741,183.112374,-0.022973,31.167441,0.653274,355510.844370,0.926363,19.772344,1.245039,3.724465,28.544120,9.188931,196.203664,32.000000,205.326865,209.782889,187.454944,199.768642,32.000000,182.905929,71.404215,85.872372,102.267754,61.253165,50.548879,42.113924,59.832037,30.585272,64.400493,59.629954,44.309969
49.739537,59.752688,185.235887,169.497477,104.066223,92.795153,29.964515,14.186695,182.727704,4.736917,56.301495,50.550902,168.697997,186.741529,166.146589,183.303978,117.374062,182.285104,-0.000755,-1.616089,32.000000,-235.821792,183.114447,-0.022956,31.172121,0.652934,355511.757648,0.901454,19.772719,1.245262,3.722228,28.601245,6.214119,196.207893,32.000000,205.319227,209.778192,187.461651,199.773760,32.000000,182.900008,71.401323,85.872404,102.258135,61.253165,50.604966,42.113924,59.834957,30.585272,64.393079,59.632521,44.303072
49.737247,59.748830,185.193734,169.495073,104.034928,92.795316,29.167265,14.186611,182.730789,4.737305,56.297215,50.550069,168.697845,186.746088,166.146082,183.306873,117.373075,182.289222,-0.000755,-1.615533,32.000000,-235.821855,183.114338,-0.022957,31.178179,0.652886,355504.744309,0.901121,19.762216,1.245846,3.722497,12.642615,8.099424,196.205304,32.000000,205.315714,209.776025,187.462593,199.776163,32.000000,182.899595,71.398363,85.872641,102.248891,61.253165,50.577396,42.113924,59.839254,30.585272,64.386004,59.628086,44.333153
49.721757,59.746094,185.034127,169.493068,103.999862,92.795269,29.138183,14.186596,182.734698,4.737548,56.298489,50.551122,168.696819,186.750830,166.146541,183.309675,117.372176,182.291561,-0.000754,-1.614981,32.000000,-235.821934,183.117462,-0.022997,31.184161,0.652992,355499.338261,0.900735,19.754581,1.246820,3.724118,11.985665,8.037302,196.198299,32.000000,205.318662,209.777845,187.459163,199.779814,32.000000,182.907425,71.396817,85.873851,102.241179,61.253165,50.522813,42.113924,59.855743,30.585272,64.379894,59.630672,44.317525
49.718741,59.744744,185.037607,169.491479,103.943209,92.795363,29.539625,14.186579,182.737553,4.737560,56.303333,50.553251,168.696111,186.753395,166.146202,183.310331,117.371797,182.292806,-0.000755,-1.614411,32.000000,-235.821977,183.118853,-0.023019,31.190038,0.652773,355498.219973,0.925395,19.753095,1.249405,3.723442,16.804785,11.983747,196.187615,32.000000,205.324033,209.771312,187.458993,199.788309,32.000000,182.896619,71.395576,85.875111,102.233192,61.253165,50.434354,42.113924,59.873384,30.585272,64.375378,59.627388,44.237995
49.722259,59.745049,185.214368,169.490328,103.944033,92.795515,29.821836,14.186532,182.738844,4.737555,56.310137,50.555125,168.694471,186.753379,166.145035,183.311778,117.372664,182.297015,-0.000754,-1.612646,32.000000,-235.821972,183.119049,-0.022979,31.194867,0.652395,355507.338590,0.926628,19.766413,1.251213,3.721392,28.312279,17.075936,196.179280,32.000000,205.322201,209.762903,187.460653,199.798388,32.000000,182.887440,71.394822,85.876663,102.223990,61.253165,50.510890,42.113924,59.878064,30.585272,64.374414,59.625932,44.144012
49.732906,59.747250,185.416941,169.490227,103.874374,92.795523,29.151380,14.186519,182.739837,4.736987,56.318381,50.555800,168.694261,186.755712,166.144964,183.312637,117.373173,182.297039,-0.000753,-1.611488,32.000000,-235.822004,183.123498,-0.022980,31.200764,0.652317,355508.807747,0.914094,19.768188,1.252074,3.721687,13.072462,12.271433,196.179675,32.000000,205.316203,209.757253,187.465743,199.808582,32.000000,182.879682,71.394515,85.878768,102.215650,61.253165,50.619484,42.113924,59.875961,30.585272,64.375268,59.631843,44.142764
49.744423,59.750254,185.398766,169.490776,103.785548,92.795599,29.930254,14.186432,182.742961,4.736852,56.327549,50.556448,168.694823,186.758832,166.144902,183.312151,117.371527,182.298733,-0.000753,-1.611518,32.000000,-235.822121,183.124976,-0.023196,31.205897,0.652650,355506.022821,0.905376,19.764848,1.252842,3.724979,28.624628,15.762180,196.182367,32.000000,205.313274,209.757087,187.472718,199.811224,32.000000,182.877289,71.395400,85.880766,102.208270,61.253165,50.669245,42.113924,59.868149,30.585272,64.377614,59.633347,44.165215
49.739371,59.753842,185.199879,169.491841,103.753169,92.795562,29.912777,14.186394,182.744341,4.737035,56.336314,50.559717,168.695736,186.761944,166.144625,183.316182,117.372127,182.301648,-0.000751,-1.611489,32.000000,-235.822079,183.126375,-0.023196,31.209620,0.652949,355500.082913,0.925986,19.756015,1.252342,3.728255,28.588817,7.346246,196.177242,32.000000,205.312813,209.759121,187.470709,199.813815,32.000000,182.881124,71.395685,85.882737,102.201755,61.253165,50.558133,42.113924,59.873486,30.585272,64.381129,59.631046,44.294048
49.736642,59.757799,185.109252,169.493286,103.773677,92.795541,29.152194,14.186475,182.749872,4.737682,56.343606,50.562316,168.694931,186.768098,166.143282,183.323514,117.371201,182.300764,-0.000751,-1.611473,32.000000,-235.821904,183.129763,-0.023208,31.211945,0.652666,355499.424739,0.901667,19.747085,1.254647,3.727026,6.221792,6.707862,196.165626,32.000000,205.318022,209.760807,187.463842,199.815146,32.000000,182.882057,71.395888,85.884599,102.195630,61.253165,50.449363,42.113924,59.881805,30.585272,64.385455,59.633249,44.216425
49.737860,59.761542,185.158095,169.494656,103.809426,92.795492,29.139873,14.186472,182.756161,4.737496,56.348882,50.566391,168.695299,186.771921,166.142757,183.329994,117.370988,182.303292,-0.000749,-1.611500,32.000000,-235.821933,183.134660,-0.023203,31.212856,0.652115,355505.727709,0.902303,19.755908,1.255177,3.723406,6.887061,16.025347,196.153656,32.000000,205.326698,209.756786,187.453689,199.823404,32.000000,182.874172,71.397622,85.887505,102.190815,61.253165,50.446259,42.113924,59.886422,30.585272,64.389598,59.630397,44.259639
49.737325,59.764157,185.243141,169.495454,103.826909,92.795499,29.165354,14.186412,182.760609,4.737528,56.353815,50.571275,168.695193,186.778306,166.142390,183.336274,117.371440,182.308436,-0.000749,-1.611490,32.000000,-235.821937,183.140593,-0.023201,31.213081,0.651866,355514.260370,0.925910,19.762692,1.255761,3.721788,15.778871,23.799144,196.150868,32.000000,205.326400,209.754320,187.448593,199.832976,32.000000,182.867796,71.398632,85.890783,102.186581,61.253165,50.480467,42.113924,59.892567,30.585272,64.392851,59.629345,44.249587
49.749699,59.766441,185.183990,169.496001,103.881529,92.799630,29.138025,14.186414,182.766839,4.737680,56.362729,50.575279,168.695958,186.783648,166.142577,183.344824,117.371168,182.310754,-0.000749,-1.610885,32.000000,-235.821910,183.146032,-0.023189,31.212928,0.651970,355517.736154,0.926285,19.765173,1.256955,3.722679,12.140556,18.479054,196.153921,32.000000,205.322473,209.756157,187.448462,199.839091,32.000000,182.865287,71.400381,85.894429,102.181753,61.253165,50.500317,42.113924,59.888058,30.585272,64.394502,59.628961,44.175560
49.763662,59.769186,185.019397,169.496614,103.871145,92.803866,29.209943,14.186315,182.773731,4.738061,56.375500,50.577403,168.698371,186.788518,166.141633,183.354555,117.371572,182.313275,-0.000748,-1.609125,32.000000,-235.822015,183.154270,-0.023165,31.211851,0.652208,355520.612597,0.925493,19.768343,1.258499,3.724429,11.560186,14.277537,196.157782,32.000000,205.319694,209.762110,187.453177,199.840520,32.000000,182.871003,71.401925,85.898656,102.176741,61.253165,50.364199,42.113924,59.879002,30.585272,64.397159,59.630171,44.335794
49.761156,59.774610,185.085310,169.496959,103.848904,92.803764,29.372222,14.186250,182.781428,4.738573,56.391323,50.577935,168.698795,186.796433,166.140847,183.360290,117.372407,182.316755,-0.000749,-1.609051,32.000000,-235.822138,183.163222,-0.023140,31.209881,0.651935,355531.382418,0.926155,19.757805,1.259672,3.722314,21.272279,26.095770,196.151624,32.000000,205.320932,209.770143,187.447280,199.842873,32.000000,182.880950,71.403697,85.902117,102.170413,61.253165,50.366775,42.113924,59.872909,30.585272,64.402396,59.626070,44.315471
49.750817,59.781694,185.078801,169.497555,103.797408,92.803835,29.140015,14.186175,182.789542,4.738509,56.408670,50.579995,168.697890,186.803699,166.141544,183.364771,117.373384,182.322750,-0.000749,-1.609055,32.000000,-235.822237,183.169747,-0.023056,31.207273,0.651382,355540.695086,0.923638,19.746087,1.260247,3.717962,10.628604,17.219933,196.142967,32.000000,205.326467,209.775412,187.442250,199.845543,32.000000,182.879278,71.405990,85.905182,102.163440,61.253165,50.346177,42.113924,59.891309,30.585272,64.410133,59.634547,44.267636
49.754056,59.790006,185.080839,169.498426,103.843603,92.804000,29.142408,14.185979,182.796062,4.738682,56.421480,50.583963,168.698233,186.812339,166.141200,183.369672,117.373654,182.330573,-0.000749,-1.609060,32.000000,-235.822392,183.177230,-0.023057,31.204691,0.651636,355547.211477,0.918598,19.754107,1.260761,3.719474,10.951523,11.349077,196.135310,32.000000,205.331498,209.774421,187.436141,199.855084,32.000000,182.872299,71.408487,85.909266,102.155826,61.253165,50.327884,42.113924,59.894002,30.585272,64.420290,59.625853,44.113271
49.761338,59.799115,185.007646,169.499595,103.958762,92.804170,29.161504,14.185883,182.804439,4.738347,56.430073,50.591843,168.698003,186.822865,166.141766,183.379159,117.373732,182.335328,-0.000749,-1.607894,32.000000,-235.822434,183.186603,-0.023085,31.202620,0.651812,355561.079264,0.926148,19.771901,1.262112,3.720116,11.405576,10.087200,196.135346,32.000000,205.329573,209.771645,187.434361,199.866562,32.000000,182.865457,71.411442,85.912734,102.147968,61.253165,50.298330,42.113924,59.894401,30.585272,64.432208,59.624919,44.267709
49.778241,59.805404,184.905816,169.500687,104.032715,92.804157,29.168565,14.185650,182.816863,4.738210,56.433391,50.601133,168.698649,186.837207,166.143671,183.388107,117.374240,182.344852,-0.000747,-1.606141,32.000000,-235.822775,183.197121,-0.023053,31.201415,0.651851,355569.488944,0.926028,19.776858,1.264878,3.719915,12.080195,14.884474,196.140447,32.000000,205.327218,209.770877,187.441563,199.870451,32.000000,182.862804,71.415068,85.915826,102.139555,61.253165,50.216001,42.113924,59.881292,30.585272,64.441478,59.625784,44.371157
49.790454,59.809831,184.864761,169.501326,104.152639,92.804144,29.924572,14.185519,182.828954,4.738912,56.438486,50.612499,168.700256,186.849358,166.145514,183.401029,117.375488,182.356237,-0.000745,-1.605259,32.000000,-235.822962,183.209065,-0.023009,31.199589,0.651630,355576.112736,0.925297,19.778423,1.266645,3.717899,14.086597,11.576263,196.144042,32.000000,205.326088,209.774295,187.450009,199.870276,32.000000,182.868474,71.418078,85.918733,102.131139,61.253165,50.157445,42.113924,59.866946,30.585272,64.448098,59.631479,44.357217
49.790440,59.813323,184.833276,169.501592,104.187375,92.808228,29.195237,14.185519,182.838589,4.738860,56.443171,50.618293,168.701229,186.863516,166.146367,183.411839,117.375207,182.368319,-0.000745,-1.605277,32.000000,-235.823040,183.221910,-0.022974,31.197846,0.651190,355571.397953,0.924743,19.767206,1.269834,3.714591,7.211177,15.514791,196.138324,32.000000,205.327833,209.780638,187.445598,199.868937,32.000000,182.883785,71.421069,85.920741,102.121869,61.253165,50.126680,42.113924,59.871174,30.585272,64.452070,59.636268,44.357731
49.808300,59.816810,184.717955,169.501567,104.125179,92.820495,29.996497,14.185475,182.848905,4.738782,56.452740,50.619628,168.701497,186.876973,166.148476,183.423759,117.375043,182.374081,-0.000744,-1.606449,32.000000,-235.823108,183.234010,-0.022975,31.197523,0.650976,355566.326753,0.901147,19.758987,1.273005,3.712855,10.430894,10.286245,196.132361,32.000000,205.333032,209.778935,187.441193,199.873810,32.000000,182.881307,71.424850,85.922361,102.113284,61.253165,50.060191,42.113924,59.852299,30.585272,64.456049,59.635668,44.340196
49.811041,59.822037,184.767892,169.501348,104.042340,92.832696,29.212999,14.185365,182.862072,4.738834,56.465915,50.622388,168.702513,186.890656,166.150281,183.434298,117.375666,182.383075,-0.000743,-1.605873,32.000000,-235.823391,183.248438,-0.023000,31.198139,0.650962,355586.845706,0.923709,19.762494,1.277975,3.712224,10.878206,7.737481,196.130127,32.000000,205.338106,209.772393,187.440874,199.883921,32.000000,182.882069,71.429288,85.923288,102.104713,61.253165,50.021604,42.113924,59.844142,30.585272,64.461712,59.629915,44.328531
49.809183,59.829659,184.765111,169.501499,103.991238,92.836908,29.244254,14.185239,182.871985,4.738649,56.478766,50.627846,168.703424,186.904124,166.152713,183.444486,117.376041,182.394482,-0.000743,-1.605300,32.000000,-235.823579,183.262177,-0.022984,31.200375,0.650543,355625.825289,0.898808,19.747491,1.280377,3.708578,28.215908,15.880917,196.134324,32.000000,205.334876,209.764492,187.447636,199.898033,32.000000,182.881249,71.434086,85.923533,102.095802,61.253165,50.029629,42.113924,59.841271,30.585272,64.469953,59.629000,44.352889
49.818836,59.837874,184.836764,169.502006,103.974620,92.841063,29.409610,14.185119,182.888016,4.738562,56.483633,50.634613,168.703975,186.920551,166.153625,183.457401,117.376633,182.410069,-0.000742,-1.605322,32.000000,-235.823709,183.276548,-0.022940,31.203413,0.650724,355676.319358,0.922992,19.749881,1.283245,3.709376,28.405084,19.320288,196.138707,32.000000,205.332171,209.761072,187.457143,199.901291,32.000000,182.879895,71.437817,85.922493,102.086164,61.253165,50.061663,42.113924,59.835719,30.585272,64.481674,59.636652,44.276000
49.819628,59.844881,184.810969,169.502855,104.002532,92.853238,29.188959,14.185027,182.905630,4.738767,56.481475,50.642970,168.706639,186.937035,166.153393,183.472694,117.376164,182.424531,-0.000741,-1.605318,32.000000,-235.823733,183.293892,-0.022955,31.207784,0.650735,355702.232929,0.922104,19.759425,1.287295,3.709459,14.812376,10.358453,196.139866,32.000000,205.329947,209.762934,187.463279,199.902952,32.000000,182.887180,71.442308,85.920750,102.076595,61.253165,50.009190,42.113924,59.827723,30.585272,64.490838,59.626139,44.373431
49.815969,59.847428,184.909683,169.503082,104.133485,92.857214,29.167208,14.185005,182.925645,4.738513,56.473071,50.653910,168.708139,186.953896,166.153794,183.491548,117.375490,182.440222,-0.000740,-1.604120,32.000000,-235.823682,183.312374,-0.022977,31.212160,0.650791,355720.766378,0.916785,19.757651,1.292754,3.710178,23.259518,60.093525,196.132505,32.000000,205.332974,209.767293,187.457681,199.903062,32.000000,182.902234,71.446654,85.918356,102.068315,63.253165,50.028204,42.113924,59.829067,30.585272,64.495772,59.633131,44.294268
49.813086,59.846562,185.054035,169.502205,104.295471,92.869551,29.150913,14.184858,182.946730,4.738638,56.459938,50.666664,168.707651,186.974765,166.155852,183.509837,117.376849,182.455643,-0.000739,-1.602931,32.000000,-235.823993,183.332261,-0.023066,31.216131,0.650723,355776.631676,0.923837,19.763838,1.298833,3.709602,30.341707,20.762611,196.127162,32.000000,205.337465,209.762706,187.454904,199.910367,32.000000,182.902040,71.451538,85.915615,102.060509,63.253165,50.090122,42.113924,59.833159,30.585272,64.496141,59.636268,44.340416
49.825912,59.842955,185.141091,169.500334,104.468615,92.881671,29.379296,14.184768,182.968366,4.738689,56.445297,50.676785,168.709130,186.997795,166.157935,183.532198,117.378011,182.472920,-0.000740,-1.601767,32.000000,-235.824201,183.354769,-0.023091,31.219044,0.650974,355798.762211,0.924647,19.770173,1.305595,3.711856,10.122321,12.307678,196.127451,32.000000,205.335620,209.756002,187.456310,199.921838,32.000000,182.903654,71.456019,85.913508,102.053569,63.253165,50.141708,42.113924,59.824738,30.585272,64.491609,59.632177,44.519946
49.836369,59.837275,185.192642,169.497578,104.619795,92.893760,29.450389,14.184674,182.989919,4.739152,56.431049,50.685160,168.708970,187.021747,166.161870,183.553641,117.379950,182.493687,-0.000738,-1.601789,32.000000,-235.824184,183.380992,-0.023039,31.221571,0.651501,355876.303668,0.918001,19.755409,1.315760,3.715759,1.531013,14.617974,196.132229,32.000000,205.331087,209.748541,187.467868,199.934091,32.000000,182.900423,71.461263,85.911105,102.049343,63.253165,50.171502,42.113924,59.806966,30.585272,64.482597,59.630722,44.344745
49.842882,59.831076,185.279082,169.494737,104.756994,92.905930,30.060859,14.184553,183.011525,4.739781,56.418470,50.693765,168.708691,187.046609,166.165174,183.577362,117.379617,182.514091,-0.000737,-1.601759,32.000000,-235.824362,183.405746,-0.023027,31.223206,0.651501,355876.303668,0.918001,19.755409,1.315760,3.715759,28.358458,22.160328,196.135968,32.000000,205.326235,209.744351,187.483845,199.935886,32.000000,182.902236,71.465957,85.907823,102.045746,63.253165,50.208894,42.113924,59.792794,30.585272,64.473057,59.633465,44.323762
49.836830,59.825372,185.360133,169.491807,104.859833,92.926382,29.473210,14.184420,183.034813,4.740419,56.412810,50.700825,168.708752,187.069801,166.166522,183.602157,117.380942,182.534827,-0.000736,-1.601758,32.000000,-235.824418,183.429666,-0.023033,31.224308,0.651532,355905.306837,0.915680,19.738910,1.321876,3.716014,17.298769,20.074890,196.135067,32.000000,205.324801,209.742246,187.490530,199.940463,32.000000,182.914018,71.471016,85.906165,102.044343,63.253165,50.235792,42.113924,59.794535,30.585272,64.463590,59.630358,44.494047
49.845854,59.821188,185.480137,169.489141,104.900135,92.938552,29.446825,14.184356,183.057337,4.740397,56.410422,50.708737,168.707570,187.091524,166.168595,183.626557,117.383458,182.556725,-0.000735,-1.600011,32.000000,-235.824466,183.452121,-0.023065,31.225798,0.651728,355941.343691,0.897058,19.725973,1.330123,3.717263,10.105928,6.366110,196.131561,32.000000,205.327450,209.742414,187.497324,199.943818,32.000000,182.921544,71.476501,85.903959,102.045258,63.253165,50.308133,42.113924,59.789389,30.585272,64.454801,59.631194,44.317379
49.856649,59.819547,185.474624,169.487090,104.864103,92.950889,29.187024,14.184305,183.079969,4.740476,56.409481,50.718016,168.705885,187.115345,166.170066,183.650925,117.386711,182.577115,-0.000735,-1.598272,32.000000,-235.824452,183.473140,-0.023069,31.226923,0.652125,356014.980515,0.915254,19.726530,1.336840,3.719340,9.086795,10.303950,196.128247,32.000000,205.332574,209.735737,187.505485,199.949679,32.000000,182.916802,71.481244,85.901283,102.047467,63.253165,50.314226,42.113924,59.771547,30.585272,64.451465,59.627604,44.281282
49.882236,59.819613,185.327278,169.485880,104.881186,92.963141,29.249184,14.184138,183.100505,4.740305,56.408416,50.725309,168.704837,187.137388,166.171810,183.673523,117.390142,182.597570,-0.000734,-1.597124,32.000000,-235.824566,183.496143,-0.023062,31.226482,0.652393,356046.397845,0.916001,19.713010,1.342819,3.721075,6.572996,16.648039,196.128911,32.000000,205.331427,209.729983,187.512491,199.958930,32.000000,182.920490,71.487218,85.899805,102.051325,63.253165,50.247945,42.113924,59.740634,30.585272,64.449754,59.631990,44.505566
49.893714,59.819536,185.258170,169.484597,104.867996,92.975108,29.279164,14.184101,183.121138,4.740235,56.405229,50.735209,168.704443,187.160816,166.173064,183.697626,117.390744,182.618410,-0.000734,-1.595976,32.000000,-235.824636,183.521061,-0.023076,31.224953,0.652302,356078.976527,0.924053,19.700203,1.347472,3.720158,16.282363,10.231842,196.134166,32.000000,205.327251,209.724817,187.523683,199.967458,32.000000,182.915098,71.492741,85.897261,102.055980,63.253165,50.158960,42.113924,59.719257,30.585272,64.448756,59.627850,44.273065
49.903020,59.819036,185.491249,169.483295,104.944468,92.987255,29.236205,14.183958,183.142922,4.740487,56.399219,50.745347,168.705038,187.182079,166.173208,183.721546,117.392098,182.640876,-0.000733,-1.595373,32.000000,-235.824761,183.545115,-0.023074,31.224966,0.651701,356102.483327,0.921691,19.673810,1.351973,3.715296,28.471745,13.473436,196.139413,32.000000,205.323442,209.724177,187.534695,199.966891,32.000000,182.916709,71.497009,85.894681,102.061215,63.253165,50.233240,42.113924,59.701524,30.585272,64.447553,59.632226,44.290600
49.908266,59.817833,185.663898,169.482026,105.138080,92.999579,29.838044,14.183882,183.164498,4.740901,56.387914,50.755893,168.704250,187.206662,166.173394,183.746546,117.392428,182.664284,-0.000733,-1.593603,32.000000,-235.824874,183.570150,-0.023082,31.225697,0.651492,356139.713988,0.920633,19.661866,1.359451,3.713056,28.492226,60.352803,196.138614,32.000000,205.322900,209.723770,187.533462,199.968078,32.000000,182.924618,71.500840,85.891588,102.067106,63.253165,50.358760,42.113924,59.683956,30.585272,64.444833,59.631459,44.228898
49.925031,59.813406,185.756626,169.480530,105.222086,93.011741,29.192623,14.183852,183.190501,4.741266,56.374767,50.766814,168.703169,187.233053,166.175897,183.775560,117.393617,182.686560,-0.000733,-1.594819,32.000000,-235.824945,183.595819,-0.023072,31.228170,0.652092,356177.270857,0.921916,19.651747,1.366806,3.717035,14.333379,26.759462,196.136619,32.000000,205.325336,209.723646,187.533548,199.970055,32.000000,182.927101,71.505421,85.889112,102.075177,63.253165,50.442729,42.113924,59.663439,30.585272,64.439021,59.630613,44.484656
49.938761,59.807226,185.685070,169.478188,105.257874,93.023929,29.191112,14.183748,183.216226,4.741831,56.362204,50.778305,168.701817,187.262591,166.177213,183.805566,117.394740,182.712365,-0.000731,-1.595995,32.000000,-235.825129,183.622275,-0.023051,31.230701,0.652562,356219.434978,0.903333,19.645122,1.375551,3.720103,21.736807,14.391468,196.134679,32.000000,205.332324,209.716912,187.537435,199.977050,32.000000,182.919265,71.510042,85.886467,102.083532,63.253165,50.405766,42.113924,59.633283,30.585272,64.430387,59.625853,44.351274
49.939607,59.800217,185.689180,169.475230,105.375060,93.040308,29.150327,14.183560,183.244590,4.742641,56.350526,50.790988,168.700461,187.291056,166.178610,183.832519,117.397620,182.740164,-0.000732,-1.595966,32.000000,-235.825329,183.649114,-0.023065,31.234960,0.652638,356247.208916,0.923074,19.623372,1.382995,3.720711,1.954922,16.144826,196.138281,32.000000,205.329022,209.710290,187.547381,199.985733,32.000000,182.920125,71.514331,85.884066,102.093044,63.253165,50.358399,42.113924,59.615052,30.585272,64.419203,59.635147,44.491259
49.937495,59.793301,185.815090,169.471885,105.509835,93.056578,29.404626,14.183387,183.271434,4.742785,56.339918,50.801146,168.697637,187.319030,166.180199,183.860638,117.397522,182.765038,-0.000731,-1.595955,32.000000,-235.825415,183.675528,-0.023051,31.239861,0.652303,356275.708991,0.922948,19.603008,1.391875,3.718255,2.295555,14.867517,196.142150,32.000000,205.324954,209.706612,187.558333,199.990423,32.000000,182.914958,71.518418,85.881202,102.102948,63.253165,50.432444,42.113924,59.607360,30.585272,64.408183,59.625263,44.497862
49.943143,59.787473,185.909121,169.468541,105.587601,93.069067,29.248992,14.183271,183.295630,4.742651,56.333171,50.810366,168.697698,187.345366,166.182228,183.885868,117.398163,182.792286,-0.000730,-1.594788,32.000000,-235.825700,183.699961,-0.023022,31.244097,0.652317,356324.744950,0.924368,19.595124,1.399767,3.718275,11.578593,60.302113,196.148760,32.000000,205.319793,209.707968,187.573687,199.990922,32.000000,182.919432,71.522533,85.879187,102.114103,63.253165,50.522062,42.113924,59.594965,30.585272,64.398166,59.624103,44.313710
49.962439,59.782925,185.919019,169.465488,105.640324,93.081436,29.237725,14.183257,183.319025,4.742538,56.331814,50.817244,168.697650,187.367910,166.183100,183.908241,117.398269,182.817377,-0.000730,-1.594795,32.000000,-235.825860,183.722388,-0.022961,31.248293,0.652677,356380.823392,0.916560,19.590389,1.409503,3.720953,18.176189,12.648285,196.147153,32.000000,205.317075,209.711127,187.576126,199.990152,32.000000,182.930483,71.525780,85.876356,102.124694,63.253165,50.507467,42.113924,59.564155,30.585272,64.389555,59.630535,44.263160
49.963327,59.780205,186.026319,169.462910,105.665878,93.093562,29.287535,14.183247,183.342161,4.742258,56.335340,50.823948,168.696511,187.393524,166.184360,183.931941,117.400498,182.838332,-0.000731,-1.594807,32.000000,-235.825817,183.745326,-0.022816,31.252079,0.652848,356417.092934,0.921431,19.578728,1.419421,3.722415,14.856100,14.421099,196.144270,32.000000,205.316942,209.708088,187.577750,199.992394,32.000000,182.928845,71.529810,85.874079,102.136566,63.253165,50.555503,42.113924,59.542658,30.585272,64.382757,59.634754,44.390746
49.965146,59.779859,186.130132,169.460994,105.666709,93.105771,29.374405,14.183117,183.363895,4.742284,56.338210,50.828569,168.695905,187.417965,166.184825,183.952725,117.402104,182.858550,-0.000730,-1.594825,32.000000,-235.825986,183.766849,-0.022789,31.254523,0.652632,356445.754882,0.921506,19.554252,1.429035,3.721176,10.118996,15.054201,196.142308,32.000000,205.320112,209.699944,187.579337,200.000652,32.000000,182.920853,71.533978,85.871421,102.149749,63.253165,50.623667,42.113924,59.526538,30.585272,64.381053,59.625175,44.478053
49.972705,59.780527,186.380476,169.459726,105.627187,93.109671,29.391023,14.183062,183.383926,4.742452,56.341230,50.835828,168.694323,187.438543,166.185959,183.973592,117.403195,182.877177,-0.000732,-1.596566,32.000000,-235.826078,183.787109,-0.022866,31.256575,0.652915,356484.961993,0.920034,19.550614,1.434924,3.723257,30.171271,21.529011,196.144655,32.000000,205.315516,209.692529,187.583092,200.011137,32.000000,182.916980,71.538439,85.868830,102.164824,63.253165,50.772902,42.113924,59.506185,30.585272,64.380319,59.630013,44.302412
49.981247,59.781249,186.347622,169.459134,105.526841,93.121974,29.304644,14.182995,183.403648,4.742057,56.343182,50.845005,168.694552,187.458875,166.186151,183.994002,117.404313,182.898411,-0.000732,-1.597226,32.000000,-235.826168,183.805718,-0.022870,31.257629,0.653200,356527.387620,0.917396,19.548390,1.441148,3.725199,11.160459,12.180958,196.148976,32.000000,205.309440,209.687655,187.590526,200.011315,32.000000,182.913797,71.542893,85.865374,102.180754,63.253165,50.805504,42.113924,59.482728,30.585272,64.380112,59.630771,44.326256
49.994623,59.781623,186.298015,169.458989,105.515456,93.134210,29.573634,14.182816,183.424270,4.742057,56.341256,50.851214,168.695443,187.480868,166.185181,184.014971,117.405275,182.916917,-0.000730,-1.597232,32.000000,-235.826260,183.825070,-0.022842,31.260022,0.653770,356535.947886,0.916765,19.541253,1.447271,3.729646,28.211997,12.119709,196.152216,32.000000,205.302576,209.685743,187.595246,200.010078,32.000000,182.921978,71.547448,85.862681,102.197742,63.253165,50.760689,42.113924,59.454943,30.585272,64.379987,59.633996,44.338142
50.009694,59.781244,186.309465,169.459056,105.494277,93.146382,29.249572,14.182826,183.445529,4.741945,56.341124,50.860629,168.696446,187.500065,166.185704,184.035999,117.407420,182.935194,-0.000729,-1.597234,32.000000,-235.826235,183.846121,-0.022890,31.263622,0.653648,356576.745495,0.919418,19.533156,1.454378,3.728351,16.298349,16.271058,196.150254,32.000000,205.302766,209.685297,187.592382,200.008515,32.000000,182.931234,71.552269,85.860017,102.216251,63.253165,50.765899,42.113924,59.421700,30.585272,64.378245,59.625725,44.339682
50.031549,59.780139,186.213333,169.458980,105.541450,93.162557,29.244732,14.182955,183.465638,4.742349,56.340454,50.867693,168.695861,187.518829,166.186053,184.055866,117.410824,182.955938,-0.000729,-1.597817,32.000000,-235.826118,183.866341,-0.022898,31.268250,0.653391,356613.547423,0.910908,19.519724,1.460581,3.726361,7.350827,9.611693,196.147919,32.000000,205.302801,209.680140,187.590031,200.008362,32.000000,182.930228,71.557037,85.857354,102.235768,63.253165,50.735287,42.113924,59.375592,30.585272,64.375805,59.634282,44.486637
50.036187,59.779243,186.124030,169.459297,105.567715,93.187082,29.262705,14.182885,183.482691,4.742367,56.338147,50.872175,168.695731,187.535356,166.184678,184.074899,117.413604,182.976010,-0.000730,-1.599569,32.000000,-235.826199,183.885772,-0.022913,31.275221,0.653249,356646.038581,0.920814,19.503792,1.465514,3.725467,16.427325,19.815538,196.145459,32.000000,205.302493,209.674599,187.586768,200.014034,32.000000,182.926586,71.561582,85.854960,102.255291,63.253165,50.683571,42.113924,59.351564,30.585272,64.373163,59.631636,44.394781
50.038017,59.778411,186.188105,169.459779,105.567277,93.211427,29.955545,14.182732,183.499464,4.742200,56.338056,50.875018,168.694509,187.551730,166.184787,184.094108,117.413381,182.994413,-0.000731,-1.600859,32.000000,-235.826211,183.901217,-0.022877,31.285014,0.652745,356685.656807,0.920681,19.480139,1.470142,3.721918,29.670116,60.512328,196.148016,32.000000,205.294872,209.670881,187.586544,200.021313,32.000000,182.923092,71.566151,85.851903,102.274906,63.253165,50.687872,42.113924,59.326767,30.585272,64.370816,59.634144,44.474458
50.044140,59.777496,186.343199,169.460199,105.534736,93.235615,29.187110,14.182803,183.516085,4.742067,56.340290,50.878932,168.692802,187.567678,166.184807,184.111015,117.414118,183.007764,-0.000731,-1.600976,32.000000,-235.826199,183.915405,-0.022838,31.294458,0.652476,356770.624149,0.920262,19.474459,1.475132,3.719788,13.245778,28.362861,196.150686,32.000000,205.290526,209.669027,187.592503,200.018888,32.000000,182.917167,71.570642,85.849660,102.295896,63.253165,50.766290,42.113924,59.304349,30.585272,64.368287,59.636426,44.346872
50.028729,59.777504,186.341087,169.460443,105.610524,93.247879,29.867712,14.182682,183.532343,4.741906,56.345511,50.884761,168.692415,187.582626,166.184205,184.128523,117.417360,183.024787,-0.000730,-1.600980,32.000000,-235.826304,183.930098,-0.022831,31.304602,0.652592,356862.236192,0.899174,19.471738,1.482479,3.720933,16.259802,7.047153,196.152129,32.000000,205.285925,209.673421,187.597763,200.012402,32.000000,182.926373,71.574814,85.848145,102.317007,63.253165,50.804838,42.113924,59.294177,30.585272,64.366636,59.623227,44.335941
50.031693,59.777858,186.453191,169.460776,105.705663,93.259917,29.187571,14.182666,183.548338,4.742047,56.350397,50.889250,168.692961,187.597573,166.183739,184.145188,117.420201,183.043612,-0.000730,-1.600979,32.000000,-235.826270,183.944225,-0.022880,31.313020,0.652907,356948.866305,0.922960,19.464509,1.486910,3.723577,28.362236,7.831260,196.150197,32.000000,205.286611,209.682009,187.595084,200.004833,32.000000,182.932947,71.579852,85.847857,102.339108,63.253165,50.848217,42.113924,59.277368,30.585272,64.365675,59.622214,44.284510
50.047760,59.778556,186.564407,169.461213,105.770916,93.263983,29.264325,14.182585,183.563049,4.742109,56.358096,50.893489,168.691836,187.609254,166.182948,184.157103,117.422834,183.058776,-0.000730,-1.602142,32.000000,-235.826225,183.957351,-0.022822,31.317794,0.652953,357000.390706,0.902353,19.480413,1.490258,3.724682,11.774983,6.488175,196.145462,32.000000,205.287047,209.682577,187.590661,200.001043,32.000000,182.925758,71.584894,85.847350,102.360946,63.253165,50.915132,42.113924,59.243939,30.585272,64.365213,59.631017,44.250468
50.055820,59.779595,186.610722,169.461768,105.765096,93.275958,29.679250,14.182598,183.575312,4.742531,56.369100,50.898301,168.691734,187.622371,166.183295,184.167382,117.426368,183.071428,-0.000731,-1.603293,32.000000,-235.826086,183.967048,-0.022708,31.320194,0.653131,357040.201905,0.923439,19.477709,1.494703,3.726702,10.213873,15.879153,196.144153,32.000000,205.286110,209.681769,187.587389,200.000652,32.000000,182.922132,71.590584,85.847630,102.383716,63.253165,50.998045,42.113924,59.208030,30.585272,64.365488,59.628184,44.549440
50.045195,59.783412,186.715157,169.462885,105.724828,93.288175,29.206309,14.182655,183.586546,4.742864,56.380187,50.899539,168.692002,187.631944,166.184394,184.178574,117.430315,183.082718,-0.000731,-1.605050,32.000000,-235.826070,183.976227,-0.022651,31.320632,0.653166,357041.582639,0.920734,19.461836,1.497938,3.727727,23.118673,20.125835,196.148058,32.000000,205.279631,209.681915,187.589396,200.004572,32.000000,182.919110,71.596952,85.848965,102.407892,63.253165,51.037056,42.113924,59.192864,30.585272,64.368428,59.631351,44.466388
50.040419,59.787695,186.831365,169.463947,105.677374,93.300513,29.443030,14.182624,183.593822,4.743583,56.391204,50.902615,168.692255,187.643189,166.185044,184.189228,117.435862,183.093723,-0.000732,-1.605656,32.000000,-235.826090,183.984342,-0.022636,31.321023,0.653228,357077.146091,0.907820,19.454564,1.499301,3.728052,9.362256,12.493978,196.153800,32.000000,205.273780,209.686453,187.598896,199.996709,32.000000,182.910610,71.602596,85.851103,102.431446,63.253165,51.125540,42.113924,59.180970,30.585272,64.373051,59.631912,44.495074
50.053487,59.792223,186.761658,169.465065,105.630924,93.312832,29.149362,14.182628,183.604324,4.744064,56.402304,50.906348,168.693175,187.651224,166.183860,184.199081,117.439016,183.106903,-0.000731,-1.607430,32.000000,-235.826027,183.992082,-0.022616,31.323061,0.653721,357128.471465,0.922866,19.469338,1.499724,3.730931,11.610636,10.362759,196.153833,32.000000,205.270788,209.693788,187.599838,199.988940,32.000000,182.915708,71.607892,85.853150,102.455403,63.253165,51.128530,42.113924,59.153175,30.585272,64.378367,59.625017,44.494047
50.066728,59.796774,186.824915,169.466350,105.576155,93.325005,29.926024,14.182542,183.614069,4.744840,56.412615,50.910343,168.692519,187.660086,166.183872,184.205275,117.440870,183.119842,-0.000732,-1.609203,32.000000,-235.825998,183.999617,-0.022606,31.325792,0.654172,357174.810485,0.915674,19.478546,1.498434,3.733609,9.085673,12.917029,196.150139,32.000000,205.272653,209.702939,187.597068,199.979459,32.000000,182.919239,71.612647,85.855008,102.479594,63.253165,51.142439,42.113924,59.114584,30.585272,64.383756,59.623857,44.507400
50.060307,59.800961,186.903704,169.467972,105.565897,93.337201,29.991471,14.182662,183.621854,4.745230,56.419841,50.914701,168.692508,187.668434,166.183323,184.211444,117.444190,183.131890,-0.000733,-1.609180,32.000000,-235.825796,184.005296,-0.022591,31.330451,0.653882,357213.137075,0.924767,19.469598,1.500381,3.731242,27.738791,9.314102,196.144607,32.000000,205.277822,209.706658,187.592841,199.975945,32.000000,182.911532,71.617016,85.856598,102.503352,63.253165,51.206769,42.113924,59.089837,30.585272,64.388823,59.638039,44.327577
50.039428,59.804725,186.900503,169.469263,105.557769,93.349439,30.012575,14.182532,183.628219,4.745121,56.427291,50.916366,168.691869,187.676327,166.183864,184.218766,117.449430,183.142402,-0.000734,-1.607998,32.000000,-235.825883,184.010568,-0.022561,31.336296,0.653933,357252.813860,0.900633,19.460495,1.503532,3.731518,17.209604,7.084626,196.143244,32.000000,205.276551,209.711201,187.588809,199.975770,32.000000,182.907688,71.621323,85.858568,102.527499,63.253165,51.251573,42.113924,59.086955,30.585272,64.393435,59.627506,44.353622
50.045613,59.808437,186.838810,169.470297,105.674510,93.357572,29.170756,14.182509,183.631773,4.744682,56.433959,50.918142,168.691225,187.683545,166.183952,184.223743,117.452475,183.149580,-0.000735,-1.606253,32.000000,-235.825816,184.016339,-0.022572,31.342504,0.654212,357303.626678,0.898922,19.471303,1.504875,3.733571,11.606755,14.528117,196.146892,32.000000,205.270020,209.717955,187.589279,199.971147,32.000000,182.900825,71.624902,85.858395,102.550733,63.253165,51.232087,42.113924,59.072193,30.585272,64.397461,59.627889,44.478273
50.051378,59.812468,186.786916,169.471146,105.714974,93.365658,29.245659,14.182598,183.635712,4.744535,56.442875,50.921117,168.691303,187.689380,166.183847,184.227476,117.457417,183.157881,-0.000736,-1.605690,32.000000,-235.825752,184.021203,-0.022569,31.348396,0.654427,357360.007785,0.898829,19.496599,1.503701,3.735065,22.632435,16.642601,196.154398,32.000000,205.265728,209.730281,187.594145,199.961289,32.000000,182.895661,71.628331,85.858569,102.574096,63.253165,51.206332,42.113924,59.042439,30.585272,64.402194,59.633338,44.216572
