OSU 80 Ton Compressor Load Stand
50.044703,59.816565,186.934541,169.471944,105.719947,93.377951,29.368066,14.182721,183.637405,4.744560,56.450566,50.918951,168.691619,187.692934,166.183201,184.230188,117.460589,183.163802,-0.000735,-1.607438,32.000000,-235.825639,184.024717,-0.022548,31.352547,0.654117,357386.044561,0.924731,19.493931,1.503433,3.733370,11.522786,8.100473,196.153245,32.000000,205.265809,209.743962,187.590375,199.953294,32.000000,182.902424,71.632032,85.859358,102.596511,62.253165,51.246560,42.113924,59.020773,30.585272,64.407012,59.627417,44.340416
50.026385,59.821657,187.211019,169.473328,105.634315,93.394223,29.277273,14.182928,183.638307,4.744694,56.463645,50.917415,168.693026,187.695612,166.182402,184.231231,117.464594,183.171028,-0.000734,-1.609167,32.000000,-235.825475,184.026656,-0.022500,31.356200,0.653857,357409.228460,0.922336,19.492017,1.501702,3.731904,9.756112,12.238764,196.147859,32.000000,205.275179,209.753314,187.581516,199.946186,32.000000,182.898354,71.636195,85.858357,102.626262,62.253165,51.449321,42.113924,59.018153,30.585272,64.413157,59.623080,44.487004
50.022092,59.824500,187.299191,169.474530,105.615623,93.402398,29.251900,14.182929,183.637937,4.744869,56.471490,50.916292,168.693633,187.696033,166.182592,184.231202,117.468081,183.172871,-0.000734,-1.609731,32.000000,-235.825477,184.025476,-0.022531,31.357565,0.654332,357459.812955,0.918757,19.502997,1.500820,3.735351,28.163462,5.949879,196.143980,32.000000,205.280870,209.755117,187.578181,199.945403,32.000000,182.894732,71.638426,85.858303,102.640767,62.253165,51.539188,42.113924,59.008734,30.585272,64.416067,59.618920,44.248047
50.031479,59.831216,187.296889,169.477902,105.581951,93.406699,29.165298,14.182962,183.636837,4.745500,56.490743,50.912563,168.694671,187.696080,166.182682,184.230004,117.474269,183.172853,-0.000734,-1.612051,32.000000,-235.825437,184.022497,-0.022846,31.357629,0.655338,357534.165886,0.922151,19.526983,1.499611,3.742246,10.594003,9.456213,196.143762,32.000000,205.281145,209.759724,187.576589,199.945524,32.000000,182.885020,71.643442,85.856748,102.671340,62.253165,51.583709,42.113924,58.983748,30.585272,64.423983,59.626345,44.365948
50.048399,59.836945,187.335942,169.480558,105.520583,93.406726,29.187808,14.182957,183.630838,4.745679,56.507059,50.909612,168.696039,187.693192,166.182708,184.224178,117.479366,183.170571,-0.000733,-1.613807,32.000000,-235.825464,184.018029,-0.022841,31.354829,0.655660,357565.838141,0.923126,19.534257,1.496836,3.744329,9.688861,28.720072,196.149186,32.000000,205.277339,209.767161,187.581751,199.937648,32.000000,182.879804,71.647426,85.854075,102.694123,62.253165,51.609489,42.113924,58.943611,30.585272,64.431277,59.632688,44.304980
50.050617,59.843853,187.265564,169.483112,105.502121,93.406707,30.059309,14.182930,183.624342,4.745934,56.523859,50.905675,168.698385,187.688941,166.180220,184.220010,117.482951,183.170481,-0.000734,-1.614362,32.000000,-235.825487,184.014936,-0.022791,31.349891,0.655580,357572.619034,0.925735,19.531288,1.490642,3.743581,6.112619,9.491366,196.152448,32.000000,205.277566,209.775437,187.580812,199.928657,32.000000,182.882785,71.649964,85.849658,102.715553,62.253165,51.616894,42.113924,58.911541,30.585272,64.439732,59.626365,44.228604
50.042851,59.851783,187.306116,169.486166,105.457636,93.406689,29.273636,14.183072,183.617746,4.745985,56.540703,50.900551,168.700110,187.680504,166.178999,184.213673,117.487145,183.168737,-0.000736,-1.614948,32.000000,-235.825314,184.007717,-0.022636,31.344645,0.655551,357558.668673,0.924691,19.519566,1.484662,3.743096,28.455896,10.822080,196.150458,32.000000,205.278805,209.784902,187.572511,199.918297,32.000000,182.894482,71.652704,85.844854,102.736945,62.253165,51.625639,42.113924,58.899007,30.585272,64.449520,59.629089,44.300137
50.045247,59.860315,187.359074,169.489692,105.430839,93.402781,29.259211,14.183154,183.607611,4.746124,56.557476,50.893247,168.701143,187.669421,166.178078,184.205848,117.490963,183.160456,-0.000735,-1.614964,32.000000,-235.825289,184.001114,-0.022652,31.339188,0.655457,357559.421793,0.897854,19.524186,1.481043,3.741524,12.289989,11.607303,196.145620,32.000000,205.286583,209.787200,187.562879,199.912864,32.000000,182.886327,71.655180,85.839073,102.756607,62.253165,51.716542,42.113924,58.884421,30.585272,64.460819,59.625499,44.322881
50.062842,59.869028,187.360185,169.493667,105.333929,93.398810,29.403002,14.183321,183.595756,4.746658,56.572687,50.886958,168.704143,187.658934,166.176971,184.197188,117.497148,183.153482,-0.000735,-1.614998,32.000000,-235.825225,183.989915,-0.022699,31.335275,0.655784,357566.263735,0.922128,19.540126,1.476174,3.742915,15.563478,21.816476,196.144814,32.000000,205.290651,209.786556,187.561988,199.912114,32.000000,182.878213,71.657541,85.833129,102.775600,62.253165,51.710625,42.113924,58.844913,30.585272,64.472555,59.631076,44.222808
50.063520,59.877353,187.393545,169.497482,105.245292,93.398540,29.432182,14.183284,183.586991,4.747191,56.584941,50.881734,168.705789,187.645334,166.176539,184.187652,117.502724,183.143711,-0.000737,-1.616163,32.000000,-235.825195,183.979615,-0.022721,31.333444,0.656000,357553.304463,0.922517,19.546187,1.469152,3.743794,16.550283,19.121715,196.146946,32.000000,205.290480,209.785837,187.561218,199.912286,32.000000,182.870645,71.660259,85.825554,102.793540,62.253165,51.751314,42.113924,58.812414,30.585272,64.483968,59.633928,44.348927
50.050592,59.884783,187.413306,169.501107,105.199873,93.398375,29.854788,14.183283,183.575287,4.747223,56.593784,50.879077,168.707686,187.636824,166.175994,184.179733,117.507713,183.139401,-0.000737,-1.616147,32.000000,-235.825077,183.969394,-0.022704,31.333346,0.655863,357525.199854,0.917633,19.536756,1.460269,3.742500,8.922563,60.426791,196.156009,32.000000,205.288393,209.789943,187.569835,199.904231,32.000000,182.864212,71.662614,85.817526,102.811281,62.253165,51.794267,42.113924,58.801562,30.585272,64.494600,59.627368,44.373872
50.046020,59.891098,187.468088,169.504625,105.163621,93.398401,29.884875,14.183280,183.564323,4.747333,56.599717,50.874052,168.710107,187.624944,166.174865,184.167616,117.511031,183.130361,-0.000738,-1.616127,32.000000,-235.825089,183.958678,-0.022680,31.333404,0.655995,357523.754081,0.916727,19.544381,1.450913,3.743116,6.367145,25.245789,196.158907,32.000000,205.291047,209.799598,187.572854,199.893502,32.000000,182.871757,71.664374,85.808755,102.827641,62.253165,51.843565,42.113924,58.792777,30.585272,64.503986,59.630387,44.241370
50.048098,59.896077,187.528996,169.508121,105.194491,93.398553,29.225049,14.183343,183.550701,4.746840,56.605304,50.869618,168.710968,187.612405,166.175703,184.155630,117.515751,183.124139,-0.000739,-1.616143,32.000000,-235.824951,183.948915,-0.022730,31.334209,0.656213,357531.634087,0.904023,19.565142,1.444257,3.744477,28.184986,60.261839,196.155939,32.000000,205.296018,209.809493,187.570680,199.883968,32.000000,182.882511,71.666461,85.799821,102.843017,62.253165,51.895418,42.113924,58.767710,30.585272,64.510533,59.627171,44.158759
50.035494,59.900289,187.327088,169.511474,105.243834,93.394635,29.266813,14.183313,183.539730,4.746986,56.608960,50.863203,168.711831,187.599581,166.176303,184.143124,117.520927,183.114818,-0.000738,-1.616145,32.000000,-235.824857,183.938438,-0.022693,31.335420,0.656429,357536.503523,0.903219,19.576173,1.437441,3.745914,8.884708,12.467403,196.150659,32.000000,205.304773,209.812175,187.570337,199.878632,32.000000,182.874731,71.668695,85.789707,102.856434,61.253165,51.822913,42.113924,58.757888,30.585272,64.516373,59.630889,44.341150
50.025696,59.903897,187.232094,169.514732,105.278678,93.382612,29.201385,14.183497,183.529121,4.747354,56.611469,50.853577,168.712693,187.587761,166.177792,184.131328,117.525591,183.106092,-0.000739,-1.616143,32.000000,-235.824587,183.926762,-0.022644,31.336440,0.656557,357533.662548,0.923583,19.579010,1.430315,3.746976,26.786913,60.245260,196.149737,32.000000,205.307185,209.814506,187.575654,199.881622,32.000000,182.865735,71.671143,85.780032,102.870393,61.253165,51.797241,42.113924,58.747055,30.585272,64.521437,59.629236,44.311143
50.020788,59.906901,187.196978,169.517912,105.280065,93.382724,29.335051,14.183590,183.515417,4.747426,56.613320,50.847150,168.714405,187.572313,166.179673,184.120749,117.530092,183.096371,-0.000740,-1.616149,32.000000,-235.824526,183.916344,-0.022627,31.335627,0.656123,357522.391435,0.922492,19.596220,1.421532,3.743884,13.126327,9.635835,196.153889,32.000000,205.306574,209.819860,187.582960,199.882414,32.000000,182.856282,71.673487,85.769875,102.883759,61.253165,51.774511,42.113924,58.735632,30.585272,64.525653,59.628076,44.268589
50.004621,59.909300,187.234104,169.521029,105.234992,93.382801,29.354580,14.183567,183.502904,4.747514,56.610873,50.842874,168.715391,187.562125,166.179555,184.110774,117.533628,183.087641,-0.000740,-1.616149,32.000000,-235.824688,183.904763,-0.022585,31.333581,0.655892,357479.442964,0.924648,19.609935,1.413491,3.742718,11.750544,7.633232,196.160688,32.000000,205.303361,209.829680,187.592962,199.875228,32.000000,182.851674,71.674772,85.758819,102.895670,61.253165,51.801099,42.113924,58.728301,30.585272,64.528584,59.624319,44.271377
49.983551,59.909448,187.256587,169.524013,105.086854,93.378803,29.349196,14.183637,183.490925,4.747518,56.609567,50.833448,168.717631,187.550406,166.179965,184.097953,117.536695,183.075401,-0.000740,-1.616186,32.000000,-235.824608,183.893187,-0.022605,31.328837,0.655878,357478.189811,0.920543,19.618002,1.405230,3.742384,9.442890,24.367229,196.161004,32.000000,205.307900,209.842377,187.595435,199.868342,32.000000,182.858501,71.676298,85.747643,102.906754,61.253165,51.844640,42.113924,58.741440,30.585272,64.529374,59.629659,44.355603
49.987738,59.909118,187.264824,169.526649,105.030373,93.366366,29.160753,14.183774,183.476510,4.748058,56.610203,50.824450,168.719319,187.537051,166.182537,184.082864,117.541301,183.063411,-0.000740,-1.616195,32.000000,-235.824465,183.880268,-0.022639,31.319736,0.656222,357486.472171,0.920264,19.637083,1.398315,3.744336,18.903534,9.346197,196.157259,32.000000,205.315107,209.851051,187.592150,199.862638,32.000000,182.864631,71.677630,85.736324,102.918058,61.253165,51.869192,42.113924,58.724498,30.585272,64.528747,59.623572,44.370790
49.989104,59.908517,187.233267,169.529184,105.014355,93.341982,29.457708,14.184035,183.462777,4.747967,56.607929,50.817812,168.721150,187.523402,166.183547,184.067817,117.548754,183.049457,-0.000740,-1.616226,32.000000,-235.824277,183.867294,-0.022522,31.310266,0.656600,357479.811107,0.920821,19.658977,1.390511,3.746364,16.129417,28.804790,196.150918,32.000000,205.324262,209.852565,187.588304,199.860002,32.000000,182.857300,71.678992,85.725426,102.928790,61.253165,51.873695,42.113924,58.703475,30.585272,64.527432,59.635364,44.334914
49.979601,59.907849,187.085032,169.531865,105.055431,93.325755,29.856172,14.184088,183.449056,4.747959,56.603943,50.809488,168.724070,187.507575,166.185387,184.053633,117.554057,183.038213,-0.000741,-1.615093,32.000000,-235.824233,183.853987,-0.022513,31.301688,0.656677,357420.232327,0.926562,19.654325,1.381266,3.746215,29.513067,29.377508,196.152940,32.000000,205.322262,209.853449,187.588316,199.866334,32.000000,182.851258,71.680296,85.713892,102.937924,61.253165,51.844543,42.113924,58.694013,30.585272,64.525972,59.630544,44.289573
49.983796,59.905928,187.047209,169.534705,104.988390,93.313530,29.299005,14.184252,183.432886,4.748572,56.600614,50.799605,168.726951,187.492640,166.187329,184.038199,117.557281,183.028072,-0.000742,-1.615085,32.000000,-235.824085,183.840356,-0.022529,31.291864,0.656601,357311.856502,0.916953,19.652314,1.368411,3.745482,30.185044,60.313561,196.160652,32.000000,205.319634,209.854549,187.592499,199.870158,32.000000,182.842543,71.681437,85.702408,102.946846,61.253165,51.810494,42.113924,58.678831,30.585272,64.523309,59.625342,44.368883
49.988273,59.904590,186.964941,169.537573,104.921679,93.293316,29.371659,14.184402,183.418146,4.748501,56.602621,50.791057,168.728791,187.475824,166.188842,184.020569,117.561535,183.014629,-0.000742,-1.615097,32.000000,-235.823823,183.822009,-0.022535,31.282458,0.656388,357246.104186,0.904745,19.661457,1.358757,3.743228,9.981352,60.353065,196.166143,32.000000,205.315562,209.856183,187.599380,199.868548,32.000000,182.841453,71.681463,85.690244,102.954355,61.253165,51.778760,42.113924,58.660559,30.585272,64.520454,59.632216,44.356117
49.981703,59.904488,186.908066,169.540655,104.917847,93.276879,29.300200,14.184567,183.400541,4.748359,56.608771,50.780906,168.731480,187.459119,166.190290,184.001992,117.564431,183.000023,-0.000741,-1.615065,32.000000,-235.823730,183.803306,-0.022565,31.276052,0.656353,357188.092699,0.921740,19.655203,1.351608,3.742157,11.602339,10.183519,196.165342,32.000000,205.319468,209.863346,187.596243,199.866034,32.000000,182.852338,71.681745,85.678589,102.961913,61.253165,51.760015,42.113924,58.643580,30.585272,64.518428,59.626601,44.352008
49.969208,59.906277,186.789654,169.544134,104.878964,93.252469,29.263022,14.184687,183.381603,4.748512,56.619619,50.766103,168.732819,187.435723,166.190686,183.982434,117.567428,182.983353,-0.000741,-1.615047,32.000000,-235.823679,183.783932,-0.022588,31.270806,0.656129,357098.008780,0.919167,19.649245,1.342152,3.740176,27.786138,6.670022,196.160596,32.000000,205.325078,209.865400,187.593263,199.868160,32.000000,182.853541,71.681815,85.665982,102.968124,61.253165,51.711494,42.113924,58.643779,30.585272,64.520471,59.632118,44.384730
49.958295,59.910712,186.731471,169.547705,104.822018,93.227906,29.372410,14.184717,183.359247,4.748121,56.634867,50.752761,168.733390,187.412180,166.191097,183.958086,117.572318,182.964282,-0.000741,-1.615043,32.000000,-235.823675,183.763856,-0.022618,31.267393,0.656071,357034.138362,0.921379,19.655925,1.333602,3.739530,7.473951,7.020689,196.154920,32.000000,205.331421,209.863244,187.593739,199.868884,32.000000,182.846119,71.681252,85.652994,102.972675,61.253165,51.654626,42.113924,58.641166,30.585272,64.525056,59.639297,44.361399
49.943944,59.917609,186.785029,169.551927,104.764301,93.203512,29.217988,14.184810,183.336836,4.748019,56.652417,50.740801,168.734741,187.389087,166.191851,183.933826,117.574653,182.945209,-0.000741,-1.616212,32.000000,-235.823504,183.741392,-0.022670,31.263339,0.655847,356945.436127,0.922566,19.670615,1.324152,3.738095,7.460017,60.254002,196.156611,32.000000,205.328367,209.859772,187.595466,199.878373,32.000000,182.846739,71.681402,85.640166,102.977745,61.253165,51.692746,42.113924,58.641695,30.585272,64.532696,59.636829,44.332346
49.940758,59.923028,186.739793,169.554958,104.760676,93.187014,29.331549,14.184974,183.320277,4.747716,56.664294,50.731105,168.736094,187.374433,166.192900,183.920095,117.576698,182.933048,-0.000741,-1.616220,32.000000,-235.823386,183.725795,-0.022723,31.260378,0.655972,356775.720650,0.924044,19.708036,1.302158,3.739893,28.376381,60.326809,196.161593,32.000000,205.324546,209.859572,187.601520,199.880222,32.000000,182.842088,71.681165,85.631824,102.981070,61.253165,51.699807,42.113924,58.640987,30.585272,64.540165,59.635914,44.100725
49.929463,59.936393,186.413518,169.562230,104.680602,93.146466,29.967286,14.185191,183.288356,4.746977,56.685782,50.714058,168.740273,187.341411,166.193041,183.888772,117.584004,182.901701,-0.000742,-1.616214,32.000000,-235.823018,183.694699,-0.022802,31.252259,0.655972,356775.720650,0.924044,19.708036,1.302158,3.739893,14.910300,26.446829,196.170144,32.000000,205.320531,209.863684,187.615239,199.880189,32.000000,182.844457,71.680136,85.613565,102.986759,61.253165,51.563653,42.113924,58.634803,30.585272,64.557887,59.627476,44.164555
49.930537,59.946672,186.447569,169.568079,104.616336,93.114067,29.347588,14.185212,183.262797,4.746841,56.700147,50.703172,168.742697,187.315273,166.193956,183.864989,117.588221,182.879184,-0.000743,-1.616241,32.000000,-235.823083,183.673493,-0.022727,31.245473,0.655846,356717.299438,0.920382,19.716747,1.295405,3.739226,11.769403,10.523033,196.166866,32.000000,205.321257,209.869188,187.615537,199.879636,32.000000,182.856820,71.679112,85.601024,102.990844,61.253165,51.531782,42.113924,58.629112,30.585272,64.572166,59.628243,44.303366
49.945621,59.956479,186.331035,169.574426,104.550228,93.089572,29.299199,14.185398,183.241290,4.746403,56.708090,50.693937,168.746197,187.289864,166.194564,183.841305,117.590395,182.855734,-0.000742,-1.617420,32.000000,-235.822919,183.652341,-0.022737,31.239045,0.655021,356572.623690,0.900720,19.741779,1.275960,3.733537,28.433966,24.440241,196.161523,32.000000,205.326481,209.869021,187.613311,199.883979,32.000000,182.851800,71.677946,85.588163,102.994022,61.253165,51.501532,42.113924,58.606450,30.585272,64.586285,59.636898,44.228237
49.937521,59.964492,186.270535,169.581110,104.450046,93.065191,29.160603,14.185646,183.222658,4.746361,56.708593,50.684576,168.750387,187.267280,166.196649,183.819696,117.595058,182.835828,-0.000743,-1.619190,32.000000,-235.822761,183.635850,-0.022868,31.231930,0.655028,356452.270655,0.919423,19.750948,1.263023,3.734139,7.183708,12.851003,196.158775,32.000000,205.332754,209.864762,187.613243,199.893314,32.000000,182.842838,71.677758,85.577054,102.997982,61.253165,51.445160,42.113924,58.591090,30.585272,64.599779,59.629453,44.172405
49.925485,59.969388,186.230460,169.587967,104.400593,93.040809,29.180412,14.185739,183.204505,4.746319,56.702957,50.675634,168.753904,187.247117,166.199514,183.800477,117.597013,182.815167,-0.000743,-1.620932,32.000000,-235.822637,183.617873,-0.023015,31.224502,0.654516,356355.333911,0.920418,19.745174,1.251766,3.730678,14.874472,13.943430,196.159867,32.000000,205.330781,209.857981,187.615488,199.903939,32.000000,182.841413,71.677525,85.565250,103.000924,61.253165,51.422703,42.113924,58.593438,30.585272,64.606610,59.632885,44.338655
49.924704,59.968968,186.153602,169.593959,104.426155,93.016179,29.438451,14.185667,183.189297,4.746638,56.695907,50.669785,168.757141,187.229063,166.202876,183.782139,117.598593,182.799465,-0.000742,-1.620936,32.000000,-235.822666,183.604023,-0.023042,31.218591,0.654447,356268.552895,0.924735,19.761553,1.239394,3.730072,30.359037,11.437959,196.167004,32.000000,205.327630,209.854139,187.623650,199.905709,32.000000,182.839280,71.676555,85.552969,103.003740,61.253165,51.404444,42.113924,58.595335,30.585272,64.608379,59.634154,44.335867
49.938227,59.967360,186.045051,169.599004,104.484716,92.991737,29.379547,14.185816,183.175607,4.746645,56.685111,50.662605,168.759406,187.213032,166.206237,183.765048,117.600160,182.784525,-0.000742,-1.620952,32.000000,-235.822442,183.590351,-0.023045,31.213906,0.654474,356185.368098,0.924122,19.778886,1.229434,3.730168,9.461779,10.138813,196.168991,32.000000,205.325360,209.855728,187.629756,199.904333,32.000000,182.844099,71.675091,85.541742,103.005405,61.253165,51.325876,42.113924,58.565876,30.585272,64.606753,59.629433,44.282309
49.936513,59.964552,186.014640,169.603217,104.531533,92.967277,29.247409,14.185920,183.165474,4.746587,56.672521,50.653563,168.761348,187.198336,166.209519,183.749705,117.602723,182.769714,-0.000742,-1.620384,32.000000,-235.822341,183.578923,-0.023066,31.211003,0.654228,356088.440423,0.915794,19.779272,1.221772,3.728687,19.013765,11.488155,196.165472,32.000000,205.326443,209.858359,187.627347,199.904103,32.000000,182.851169,71.674633,85.531350,103.007359,61.253165,51.290532,42.113924,58.552090,30.585272,64.603416,59.630653,44.294341
49.922883,59.960529,185.937761,169.606713,104.561533,92.950921,29.243769,14.186178,183.154569,4.745824,56.659113,50.645866,168.762645,187.185314,166.213888,183.735729,117.605905,182.758394,-0.000743,-1.619790,32.000000,-235.822063,183.568879,-0.023046,31.208644,0.653703,355980.348417,0.917112,19.763693,1.214416,3.725504,7.208920,10.923965,196.160085,32.000000,205.331811,209.852480,187.626106,199.909130,32.000000,182.845232,71.674508,85.521758,103.007477,61.253165,51.268646,42.113924,58.548550,30.585272,64.597449,59.633082,44.167856
49.903484,59.956119,185.871831,169.609360,104.537584,92.938596,29.244816,14.186411,183.144427,4.745097,56.649250,50.633299,168.764941,187.171276,166.218337,183.724641,117.609913,182.745951,-0.000742,-1.619196,32.000000,-235.821803,183.555839,-0.023041,31.208121,0.653521,355879.842675,0.921041,19.762656,1.206114,3.725023,11.365827,13.966188,196.160360,32.000000,205.333293,209.843140,187.630869,199.919475,32.000000,182.840159,71.673707,85.513363,103.006972,61.253165,51.209243,42.113924,58.565141,30.585272,64.591089,59.634783,44.337701
49.898493,59.953000,185.830907,169.611861,104.501208,92.926246,29.323180,14.186648,183.133501,4.745091,56.642562,50.619745,168.766522,187.158046,166.223637,183.713926,117.612094,182.735102,-0.000742,-1.618611,32.000000,-235.821443,183.543488,-0.023039,31.207733,0.653404,355815.728122,0.921260,19.772714,1.198546,3.724500,16.618473,13.803335,196.165377,32.000000,205.331459,209.834216,187.639734,199.928750,32.000000,182.838037,71.674377,85.507320,103.007200,61.253165,51.186920,42.113924,58.561623,30.585272,64.585447,59.627594,44.270497
49.897363,59.950813,185.782174,169.614399,104.566004,92.909848,29.465678,14.186852,183.121676,4.745190,56.636060,50.608645,168.768438,187.143467,166.228757,183.699915,117.613109,182.721417,-0.000743,-1.618604,32.000000,-235.821211,183.534710,-0.023033,31.208212,0.653380,355769.196766,0.921488,19.788351,1.189718,3.724626,16.209955,8.163573,196.171604,32.000000,205.328467,209.830876,187.654394,199.930251,32.000000,182.835337,71.674128,85.502010,103.006873,61.253165,51.170442,42.113924,58.556057,30.585272,64.581640,59.627614,44.334840
49.892091,59.949197,185.619702,169.617156,104.590535,92.893477,29.316667,14.186982,183.112189,4.745085,56.627927,50.600726,168.771343,187.131767,166.232280,183.689989,117.614605,182.713307,-0.000741,-1.618600,32.000000,-235.821050,183.524142,-0.023002,31.207025,0.653246,355717.587576,0.918996,19.790391,1.183332,3.724179,21.410645,8.075601,196.168689,32.000000,205.330324,209.830916,187.661895,199.930559,32.000000,182.843151,71.673390,85.497849,103.006260,61.253165,51.079682,42.113924,58.551080,30.585272,64.579052,59.631489,44.250321
49.868499,59.947310,185.673525,169.620089,104.673552,92.881244,29.244341,14.187146,183.105940,4.744422,56.622587,50.592633,168.774065,187.121764,166.236694,183.679481,117.617779,182.704685,-0.000742,-1.618589,32.000000,-235.820878,183.515149,-0.023018,31.205982,0.652995,355650.964668,0.914408,19.789372,1.177014,3.723286,14.549862,11.437266,196.164687,32.000000,205.332692,209.831467,187.665375,199.932221,32.000000,182.854255,71.673662,85.494976,103.005479,61.253165,51.066825,42.113924,58.563137,30.585272,64.576194,59.624978,44.079815
49.856603,59.945565,185.675396,169.623066,104.689142,92.860996,29.309424,14.187367,183.097731,4.743375,56.616030,50.587593,168.775683,187.113905,166.240089,183.671071,117.619551,182.699056,-0.000741,-1.618591,32.000000,-235.820504,183.510668,-0.023025,31.203599,0.652528,355587.295215,0.918997,19.793207,1.172375,3.720423,19.324187,16.394951,196.158804,32.000000,205.337791,209.824120,187.667485,199.935669,32.000000,182.848858,71.673309,85.493223,103.003633,61.253165,51.067526,42.113924,58.577016,30.585272,64.573298,59.625342,44.330732
49.866320,59.943652,185.676361,169.626187,104.689711,92.844750,29.788393,14.187584,183.092463,4.742721,56.605600,50.578267,168.778270,187.107827,166.243706,183.664198,117.622743,182.686803,-0.000740,-1.618571,32.000000,-235.820389,183.506870,-0.022992,31.199952,0.652884,355548.358010,0.921623,19.815711,1.165859,3.723263,28.920054,60.298126,196.159240,32.000000,205.337507,209.812731,187.676301,199.947628,32.000000,182.844508,71.673801,85.493629,103.001691,61.253165,51.049153,42.113924,58.565110,30.585272,64.570598,59.629600,44.209382
49.868491,59.941262,185.677443,169.629548,104.749220,92.820463,29.270351,14.187727,183.089259,4.742876,56.588331,50.574812,168.779668,187.103932,166.249035,183.659725,117.622955,182.681606,-0.000740,-1.618581,32.000000,-235.820253,183.505758,-0.023006,31.198117,0.652939,355473.565701,0.919613,19.826269,1.161905,3.724189,8.151637,14.522839,196.163199,32.000000,205.335876,209.804759,187.686757,199.958292,32.000000,182.838762,71.674272,85.493918,102.999030,61.253165,51.063437,42.113924,58.555913,30.585272,64.566859,59.631331,44.358758
49.858503,59.935706,185.634840,169.632263,104.678483,92.808139,29.448347,14.187887,183.090283,4.743535,56.565730,50.570917,168.780645,187.099511,166.252536,183.659217,117.621994,182.677061,-0.000738,-1.617858,32.000000,-235.820107,183.505218,-0.022983,31.198556,0.652787,355396.449065,0.904469,19.814305,1.153965,3.723482,30.191444,16.549332,196.167950,32.000000,205.331010,209.799154,187.699247,199.961204,32.000000,182.832077,71.673588,85.494968,102.996076,61.253165,51.052958,42.113924,58.557117,30.585272,64.560076,59.637360,44.337335
49.861198,59.927583,185.658732,169.634473,104.641418,92.795856,29.907155,14.188085,183.093572,4.743401,56.537948,50.566259,168.782141,187.103556,166.255656,183.661854,117.621946,182.675506,-0.000739,-1.617257,32.000000,-235.820006,183.506397,-0.023025,31.199945,0.652624,355298.457423,0.920187,19.809670,1.151739,3.723342,7.658154,10.299684,196.164789,32.000000,205.331187,209.799284,187.701663,199.961744,32.000000,182.839112,71.672864,85.497369,102.993515,61.253165,51.015037,42.113924,58.556044,30.585272,64.549909,59.633318,44.423174
49.850318,59.916826,185.796060,169.635986,104.697784,92.795492,29.165449,14.188255,183.097937,4.743264,56.505550,50.569471,168.783112,187.107237,166.259106,183.663841,117.622278,182.678020,-0.000737,-1.617231,32.000000,-235.819921,183.513701,-0.023073,31.203204,0.652524,355253.422641,0.914691,19.814444,1.150938,3.723233,15.884677,6.961169,196.160976,32.000000,205.334845,209.797942,187.699887,199.964927,32.000000,182.841756,71.672940,85.500923,102.988958,61.253165,51.068669,42.113924,58.555722,30.585272,64.536015,59.623906,44.343864
49.846848,59.903364,185.983800,169.636608,104.768555,92.787101,29.172106,14.188402,183.103012,4.743822,56.471174,50.571062,168.784110,187.116662,166.262497,183.668794,117.623085,182.683793,-0.000737,-1.617215,32.000000,-235.819784,183.521496,-0.023023,31.207345,0.652423,355194.797143,0.900467,19.803533,1.150382,3.723511,7.651161,12.456061,196.158065,32.000000,205.341022,209.791109,187.701920,199.968669,32.000000,182.837300,71.672358,85.504490,102.983501,61.253165,51.189410,42.113924,58.559381,30.585272,64.516242,59.629954,44.228898
49.836727,59.887430,185.946163,169.636372,104.905111,92.774745,29.870573,14.188621,183.110341,4.744285,56.440611,50.565915,168.785873,187.126089,166.267654,183.671170,117.624865,182.688926,-0.000736,-1.615451,32.000000,-235.819507,183.529684,-0.022993,31.212967,0.652832,355187.242678,0.923558,19.804029,1.151026,3.727079,10.661859,13.823058,196.160552,32.000000,205.341012,209.780838,187.709286,199.980635,32.000000,182.835490,71.673306,85.509175,102.979015,61.253165,51.211373,42.113924,58.566968,30.585272,64.494028,59.629650,44.311289
49.842393,59.871913,186.050091,169.635689,105.028012,92.762379,29.935973,14.188640,183.119604,4.744736,56.412541,50.562103,168.788036,187.132111,166.273167,183.677963,117.625271,182.698412,-0.000736,-1.613677,32.000000,-235.819457,183.538317,-0.022977,31.217666,0.653208,355139.986203,0.923301,19.794157,1.152457,3.731105,18.836490,9.359732,196.164145,32.000000,205.338529,209.774288,187.718877,199.987145,32.000000,182.832948,71.673049,85.513954,102.974357,61.253165,51.225810,42.113924,58.560137,30.585272,64.470845,59.630938,44.319726
49.839098,59.857309,186.256072,169.634677,105.106365,92.750178,29.862100,14.188778,183.127540,4.744916,56.391753,50.561351,168.788272,187.143340,166.276052,183.686599,117.626463,182.707416,-0.000735,-1.611941,32.000000,-235.819252,183.548511,-0.023016,31.223165,0.652993,355077.143345,0.901755,19.788695,1.152665,3.731107,15.201094,12.782202,196.168025,32.000000,205.336085,209.772453,187.729197,199.988624,32.000000,182.829397,71.672880,85.519566,102.969304,61.253165,51.351919,42.113924,58.549527,30.585272,64.448177,59.632334,44.362133
49.816374,59.844112,186.290956,169.633459,105.114076,92.746086,29.589282,14.188690,183.134955,4.745151,56.376974,50.554658,168.787439,187.150610,166.278737,183.693597,117.626333,182.715244,-0.000734,-1.610175,32.000000,-235.819279,183.555267,-0.023086,31.228501,0.652987,355007.287558,0.899516,19.767316,1.155936,3.732768,29.730952,10.452028,196.165719,32.000000,205.338074,209.775944,187.730450,199.989257,32.000000,182.835677,71.672403,85.525843,102.963319,61.253165,51.421304,42.113924,58.570276,30.585272,64.428456,59.636721,44.387885
49.801847,59.835498,186.258528,169.632946,105.031548,92.742036,29.957062,14.188644,183.142104,4.745281,56.370734,50.552020,168.786399,187.158793,166.281632,183.700465,117.625494,182.726507,-0.000734,-1.609007,32.000000,-235.819235,183.563342,-0.023027,31.232175,0.653346,354943.303303,0.901653,19.756121,1.158233,3.737148,28.766020,12.472260,196.162187,32.000000,205.347675,209.775604,187.729300,199.992560,32.000000,182.833757,71.672586,85.533214,102.957192,61.253165,51.357229,42.113924,58.589234,30.585272,64.413050,59.635019,44.267709
49.792173,59.830033,186.424804,169.632972,104.979485,92.729861,29.168466,14.188677,183.148543,4.744932,56.368237,50.546715,168.785895,187.165536,166.283644,183.709478,117.625458,182.730301,-0.000734,-1.609005,32.000000,-235.819151,183.570213,-0.023040,31.235675,0.653546,354927.327480,0.910350,19.766438,1.161398,3.739553,10.584970,9.030758,196.158053,32.000000,205.356111,209.771324,187.727833,199.997163,32.000000,182.830655,71.673186,85.541733,102.949668,61.253165,51.473353,42.113924,58.600304,30.585272,64.402046,59.635039,44.350394
49.783679,59.827161,186.497156,169.633551,104.892812,92.721807,29.189077,14.188624,183.155110,4.745444,56.367441,50.539344,168.786053,187.171859,166.285635,183.716572,117.624294,182.734783,-0.000734,-1.609019,32.000000,-235.819229,183.578396,-0.023071,31.238208,0.653511,354913.407921,0.899403,19.772859,1.166602,3.739992,28.438989,10.068684,196.159415,32.000000,205.358253,209.769072,187.726311,200.006193,32.000000,182.825869,71.673841,85.550791,102.941369,61.253165,51.548124,42.113924,58.606696,30.585272,64.395530,59.623936,44.335574
49.769114,59.826329,186.461138,169.634703,104.785073,92.713794,29.284509,14.188703,183.159019,4.745826,56.367214,50.533310,168.785505,187.177744,166.286874,183.724817,117.625079,182.739194,-0.000734,-1.609040,32.000000,-235.819080,183.584916,-0.023117,31.238807,0.653905,354866.868120,0.923782,19.777409,1.168108,3.744058,18.555722,60.272081,196.164189,32.000000,205.357507,209.771968,187.732165,200.007194,32.000000,182.822083,71.674206,85.559544,102.932275,61.253165,51.553215,42.113924,58.626259,30.585272,64.393387,59.623188,44.179008
49.757084,59.826799,186.430623,169.636173,104.750153,92.701614,29.856297,14.188858,183.164746,4.745794,56.365238,50.529688,168.787244,187.187601,166.287384,183.733717,117.626451,182.742247,-0.000734,-1.609053,32.000000,-235.818923,183.593339,-0.023137,31.239140,0.654081,354840.393777,0.923215,19.783332,1.171008,3.746151,13.842892,9.156096,196.166035,32.000000,205.357083,209.778441,187.733981,200.004931,32.000000,182.823074,71.675031,85.569922,102.923216,61.253165,51.517562,42.113924,58.642385,30.585272,64.392485,59.634960,44.253989
49.751150,59.826763,186.585465,169.638199,104.767700,92.689523,29.213389,14.188863,183.169446,4.745721,56.365274,50.526752,168.788751,187.199659,166.287634,183.743808,117.624536,182.748162,-0.000733,-1.609011,32.000000,-235.818943,183.602058,-0.023085,31.239050,0.654091,354817.367560,0.920421,19.797582,1.171932,3.746523,30.386798,12.295581,196.165893,32.000000,205.358853,209.787151,187.725078,200.001955,32.000000,182.830403,71.675657,85.581314,102.914201,61.253165,51.587139,42.113924,58.655791,30.585272,64.391846,59.631361,44.316352
49.754894,59.826378,186.528705,169.640695,104.755171,92.689428,29.937252,14.188898,183.175692,4.745570,56.364595,50.524699,168.789419,187.205862,166.287489,183.751476,117.623953,182.751957,-0.000732,-1.609017,32.000000,-235.818937,183.610837,-0.023058,31.238893,0.654063,354777.556219,0.902916,19.810513,1.171743,3.746816,19.716328,6.344093,196.163456,32.000000,205.368218,209.789007,187.715696,200.002697,32.000000,182.822529,71.675864,85.592877,102.905338,61.253165,51.639695,42.113924,58.657950,30.585272,64.390481,59.633633,44.323321
49.751182,59.825801,186.398676,169.643577,104.695573,92.681335,29.842277,14.188848,183.182268,4.745406,56.364231,50.520497,168.791337,187.211328,166.287351,183.756033,117.622739,182.754087,-0.000732,-1.608999,32.000000,-235.819006,183.618738,-0.023236,31.239249,0.654462,354738.617151,0.922787,19.816624,1.175952,3.750375,28.051600,8.661656,196.164259,32.000000,205.375658,209.789079,187.709138,200.007401,32.000000,182.819916,71.676354,85.605472,102.895976,61.253165,51.553712,42.113924,58.662133,30.585272,64.388700,59.629118,44.295882
49.752399,59.825084,186.615502,169.647107,104.706190,92.673723,29.288387,14.188823,183.185201,4.745819,56.366226,50.517771,168.793819,187.217220,166.288039,183.763742,117.620984,182.761506,-0.000731,-1.608982,32.000000,-235.819139,183.624149,-0.023194,31.240449,0.654271,354736.559517,0.900399,19.812363,1.178005,3.748952,6.863131,9.591890,196.164291,32.000000,205.378905,209.788219,187.703379,200.014085,32.000000,182.815780,71.676986,85.619572,102.886893,61.253165,51.634694,42.113924,58.671067,30.585272,64.386782,59.626502,44.296983
49.753254,59.824757,186.547300,169.650760,104.658665,92.674174,29.199394,14.188948,183.190475,4.745296,56.370793,50.513742,168.796820,187.224060,166.288564,183.772502,117.619179,182.766903,-0.000731,-1.608955,32.000000,-235.819008,183.629796,-0.023193,31.242259,0.653898,354709.416971,0.903258,19.815630,1.180044,3.746618,7.044903,8.867386,196.171325,32.000000,205.377034,209.793049,187.707817,200.011516,32.000000,182.814209,71.677787,85.632469,102.876443,61.253165,51.677837,42.113924,58.669288,30.585272,64.385073,59.624840,44.220460
49.749693,59.825167,186.444349,169.654412,104.603741,92.666038,29.248945,14.188970,183.192526,4.745393,56.379048,50.510628,168.799649,187.229085,166.287961,183.777987,117.618612,182.772324,-0.000732,-1.608951,32.000000,-235.818960,183.633979,-0.023193,31.243115,0.654380,354681.908811,0.920238,19.813651,1.184673,3.750885,12.227944,6.247533,196.176243,32.000000,205.379761,209.800714,187.711530,200.005998,32.000000,182.824077,71.679157,85.646467,102.866101,61.253165,51.576872,42.113924,58.674292,30.585272,64.383922,59.629404,44.250321
49.741404,59.826659,186.480691,169.657942,104.581445,92.658034,29.158728,14.189000,183.194988,4.745467,56.393025,50.507861,168.800965,187.231260,166.288439,183.783291,117.618678,182.778750,-0.000730,-1.608949,32.000000,-235.818894,183.633910,-0.023175,31.246288,0.654155,354685.973901,0.923029,19.812439,1.188569,3.749449,22.430566,7.184754,196.178966,32.000000,205.382412,209.812133,187.714641,200.000393,32.000000,182.835603,71.680597,85.660082,102.854301,61.253165,51.607342,42.113924,58.689342,30.585272,64.385103,59.627840,44.156851
49.739755,59.831671,186.664316,169.661657,104.481679,92.657931,29.141122,14.188854,183.196902,4.745644,56.407573,50.502576,168.803094,187.231726,166.288554,183.786185,117.616490,182.781706,-0.000731,-1.608939,32.000000,-235.819097,183.633480,-0.023183,31.250713,0.653848,354658.423416,0.921458,19.816538,1.191238,3.747648,6.974486,31.122260,196.176739,32.000000,205.392230,209.813773,187.714248,199.998939,32.000000,182.834372,71.681412,85.673994,102.841844,61.253165,51.699614,42.113924,58.697646,30.585272,64.389662,59.633092,44.325376
49.732094,59.838051,186.726489,169.665679,104.410969,92.658018,29.184511,14.188897,183.195447,4.745648,56.422029,50.496452,168.805432,187.230589,166.288826,183.784958,117.614248,182.780613,-0.000732,-1.608928,32.000000,-235.819086,183.630681,-0.023221,31.254243,0.653926,354635.248042,0.924402,19.826618,1.193661,3.749003,4.657754,8.374196,196.178101,32.000000,205.396495,209.815776,187.714495,200.002731,32.000000,182.835217,71.683031,85.688697,102.828544,61.253165,51.779355,42.113924,58.708280,30.585272,64.396912,59.632334,44.122075
49.722358,59.845138,186.599846,169.669962,104.384048,92.653871,29.165407,14.188861,183.194532,4.745947,56.436598,50.490834,168.807745,187.229196,166.289201,183.784464,117.611373,182.778165,-0.000734,-1.608916,32.000000,-235.819149,183.629562,-0.023213,31.256298,0.654350,354645.978866,0.925005,19.833338,1.196995,3.752819,28.362276,13.655890,196.181138,32.000000,205.397170,209.819465,187.715496,200.006109,32.000000,182.831033,71.685247,85.702534,102.815092,61.253165,51.738783,42.113924,58.725592,30.585272,64.406160,59.626207,44.161253
49.722614,59.852268,186.612090,169.674458,104.316527,92.641688,29.864318,14.188943,183.191237,4.746141,56.452407,50.488792,168.810974,187.227565,166.288879,183.783152,117.607280,182.777648,-0.000735,-1.608908,32.000000,-235.819063,183.626899,-0.022986,31.258048,0.654546,354663.185896,0.923803,19.847657,1.198812,3.754648,8.668034,9.114564,196.190543,32.000000,205.395154,209.825614,187.723532,200.001684,32.000000,182.834386,71.686401,85.716463,102.800961,61.253165,51.717144,42.113924,58.736391,30.585272,64.415542,59.620375,44.295515
49.724150,59.859052,186.734014,169.678997,104.356852,92.629437,29.159872,14.188855,183.187710,4.746205,56.466859,50.485294,168.814733,187.224674,166.288370,183.781123,117.604795,182.773774,-0.000736,-1.610060,32.000000,-235.819239,183.621360,-0.022966,31.257640,0.654270,354667.778451,0.924583,19.864834,1.200739,3.752836,15.974963,13.132966,196.195862,32.000000,205.396677,209.837185,187.725076,199.997309,32.000000,182.849792,71.687259,85.730351,102.786287,61.253165,51.778940,42.113924,58.739644,30.585272,64.424631,59.633062,44.106961
49.724449,59.865325,186.698102,169.683882,104.324506,92.617218,29.249166,14.188816,183.182415,4.746461,56.478594,50.484192,168.817387,187.220449,166.287905,183.779355,117.600834,182.769996,-0.000737,-1.610101,32.000000,-235.819315,183.619211,-0.022980,31.255191,0.654184,354636.817952,0.902838,19.871698,1.204632,3.753063,30.283355,10.845969,196.198114,32.000000,205.402641,209.849975,187.723973,199.991960,32.000000,182.860433,71.688698,85.744144,102.771371,61.253165,51.835000,42.113924,58.745987,30.585272,64.433226,59.631853,44.172331
49.712261,59.870826,186.506620,169.688963,104.311011,92.609077,29.895209,14.188854,183.180530,4.746197,56.486583,50.487052,168.819560,187.216568,166.286923,183.773978,117.598910,182.765256,-0.000737,-1.611261,32.000000,-235.819343,183.615355,-0.022992,31.251840,0.654428,354600.984269,0.924512,19.876891,1.205616,3.755399,28.894636,25.435510,196.196313,32.000000,205.412907,209.857317,187.718630,199.991108,32.000000,182.860889,71.689259,85.757476,102.755241,61.253165,51.730175,42.113924,58.764239,30.585272,64.441122,59.625617,44.195516
49.711426,59.875294,186.574721,169.694090,104.297465,92.609187,29.154566,14.188803,183.177558,4.745648,56.490172,50.485475,168.822567,187.213742,166.287021,183.770078,117.598054,182.759542,-0.000736,-1.611242,32.000000,-235.819485,183.609601,-0.022973,31.248411,0.654303,354568.817993,0.921577,19.882855,1.208114,3.754654,9.817458,28.759622,196.200160,32.000000,205.415322,209.862503,187.715640,199.998260,32.000000,182.859324,71.689443,85.769593,102.738790,61.253165,51.713794,42.113924,58.774536,30.585272,64.446824,59.632413,44.153549
49.713453,59.878147,186.531401,169.698670,104.178382,92.617241,29.185755,14.188806,183.171584,4.745073,56.493398,50.486907,168.826050,187.210450,166.287541,183.765901,117.596778,182.753990,-0.000737,-1.611247,32.000000,-235.819487,183.605194,-0.022973,31.246234,0.653963,354555.892802,0.901839,19.900988,1.208201,3.751723,27.985714,14.569896,196.207353,32.000000,205.413431,209.871717,187.716646,199.999718,32.000000,182.854967,71.690532,85.781216,102.722807,61.253165,51.747050,42.113924,58.784388,30.585272,64.451004,59.627319,44.237482
49.727569,59.879586,186.375372,169.702684,104.139614,92.609071,29.139091,14.188690,183.165514,4.744807,56.491143,50.486710,168.829020,187.206784,166.288799,183.762371,117.592468,182.749420,-0.000737,-1.611257,32.000000,-235.819440,183.600475,-0.022985,31.243478,0.654240,354563.568772,0.924778,19.906322,1.206843,3.753156,5.300587,16.547426,196.218789,32.000000,205.410702,209.881879,187.717072,199.995773,32.000000,182.859708,71.691134,85.792673,102.706928,61.253165,51.685096,42.113924,58.776755,30.585272,64.453415,59.628273,44.269030
49.725565,59.879551,186.267405,169.706121,104.097749,92.609231,29.148817,14.188713,183.160116,4.745280,56.486879,50.484851,168.833174,187.205600,166.288690,183.754897,117.590094,182.745876,-0.000737,-1.611270,32.000000,-235.819555,183.595905,-0.023038,31.243127,0.654202,354598.431515,0.923836,19.907072,1.205966,3.752131,7.061548,29.268720,196.225639,32.000000,205.414008,209.897903,187.710351,199.989939,32.000000,182.875241,71.691191,85.803696,102.692026,61.253165,51.573858,42.113924,58.775108,30.585272,64.453806,59.627309,44.146359
49.709914,59.877976,186.343276,169.708970,104.114908,92.601040,29.354454,14.188777,183.153131,4.746037,56.481102,50.484393,168.835455,187.200947,166.290009,183.747878,117.587082,182.743767,-0.000738,-1.611286,32.000000,-235.819451,183.587281,-0.023071,31.242383,0.653625,354567.182525,0.924948,19.893881,1.208506,3.747928,10.186203,14.133098,196.226198,32.000000,205.422424,209.910576,187.700472,199.984703,32.000000,182.885201,71.691550,85.813240,102.677402,61.253165,51.618998,42.113924,58.797186,30.585272,64.450886,59.631046,44.165215
49.693024,59.874786,186.184067,169.711029,104.085336,92.612203,29.486037,14.188771,183.145598,4.746058,56.478196,50.481854,168.838946,187.193104,166.291352,183.741151,117.585883,182.739429,-0.000738,-1.611287,32.000000,-235.819354,183.577959,-0.023010,31.241909,0.653369,354573.099088,0.924682,19.895922,1.209506,3.745908,6.744294,14.640012,196.224235,32.000000,205.429716,209.916779,187.689173,199.982374,32.000000,182.891304,71.691732,85.822951,102.663807,61.253165,51.578568,42.113924,58.826932,30.585272,64.446410,59.636996,44.077541
49.692581,59.872255,186.051057,169.712959,104.143286,92.608169,29.300440,14.188875,183.137948,4.746369,56.476108,50.477400,168.843074,187.188820,166.292638,183.733481,117.585587,182.732403,-0.000738,-1.611433,32.000000,-235.819219,183.570437,-0.023001,31.240848,0.653708,354555.844456,0.918437,19.910570,1.211703,3.748614,28.302049,13.552693,196.228073,32.000000,205.431531,209.921008,187.684961,199.986973,32.000000,182.891518,71.692572,85.831791,102.650138,61.253165,51.489924,42.113924,58.840152,30.585272,64.441618,59.637724,44.326476
49.697967,59.870401,186.063233,169.714665,104.205924,92.601633,29.157267,14.188873,183.130548,4.746069,56.476279,50.475760,168.847841,187.180673,166.293514,183.723882,117.584081,182.725603,-0.000738,-1.610893,32.000000,-235.819200,183.557767,-0.023021,31.238745,0.653573,354608.288100,0.914783,19.924892,1.211220,3.746684,27.968010,11.692456,196.238060,32.000000,205.430447,209.928969,187.688817,199.986547,32.000000,182.892910,71.693290,85.839292,102.636090,61.253165,51.465657,42.113924,58.841294,30.585272,64.437759,59.629994,44.240710
49.687279,59.869238,186.085077,169.716052,104.221645,92.601885,29.919719,14.188728,183.120984,4.745658,56.481142,50.467789,168.851233,187.170113,166.293863,183.714761,117.581713,182.717538,-0.000738,-1.609155,32.000000,-235.819369,183.547001,-0.023067,31.235094,0.653208,354590.770702,0.920540,19.922820,1.208793,3.744041,27.722992,60.432407,196.250588,32.000000,205.430153,209.936639,187.692678,199.980715,32.000000,182.901782,71.692873,85.846622,102.622145,61.253165,51.487301,42.113924,58.857334,30.585272,64.435380,59.627830,44.104540
49.673710,59.869873,186.015442,169.717380,104.182547,92.602058,29.389559,14.188855,183.110302,4.745007,56.491523,50.460720,168.853735,187.158660,166.294271,183.704334,117.581965,182.705928,-0.000738,-1.608019,32.000000,-235.819153,183.533069,-0.023093,31.231694,0.653173,354562.491497,0.924880,19.915382,1.207664,3.743880,11.984588,11.710703,196.253791,32.000000,205.435846,209.948202,187.689207,199.975037,32.000000,182.919948,71.692665,85.853705,102.609092,61.253165,51.473957,42.113924,58.881734,30.585272,64.434715,59.626434,44.378567
49.676930,59.873157,186.035430,169.719206,104.175809,92.602011,29.446268,14.188873,183.099407,4.744759,56.503559,50.457378,168.854491,187.143377,166.294371,183.691446,117.579779,182.693239,-0.000740,-1.609153,32.000000,-235.819133,183.519656,-0.023067,31.227751,0.653435,354573.341930,0.901524,19.925302,1.206907,3.745125,30.012359,7.400171,196.251242,32.000000,205.446460,209.953456,187.683127,199.971981,32.000000,182.926674,71.691931,85.860450,102.594592,61.253165,51.441754,42.113924,58.898703,30.585272,64.436811,59.632492,44.351274
49.685196,59.877913,185.921407,169.721388,104.140320,92.602291,29.903418,14.188864,183.085387,4.744925,56.512517,50.453915,168.855935,187.131496,166.292842,183.680761,117.578896,182.682415,-0.000739,-1.610899,32.000000,-235.819105,183.503962,-0.023100,31.224226,0.653483,354583.377952,0.918065,19.940009,1.202155,3.744746,28.144259,28.604820,196.249283,32.000000,205.456945,209.957424,187.676957,199.972589,32.000000,182.931901,71.691961,85.867258,102.579653,61.253165,51.443198,42.113924,58.898900,30.585272,64.442727,59.627112,44.151715
49.682236,59.882966,185.782155,169.723783,104.082952,92.602541,29.792641,14.188924,183.074835,4.744758,56.516109,50.451611,168.857026,187.117331,166.292182,183.666972,117.577162,182.671572,-0.000739,-1.611452,32.000000,-235.819032,183.489079,-0.023117,31.221217,0.653586,354588.245387,0.916240,19.939952,1.199423,3.744906,29.765837,60.308260,196.251624,32.000000,205.458548,209.957793,187.676746,199.978012,32.000000,182.927641,71.692063,85.873167,102.563773,61.253165,51.322631,42.113924,58.905625,30.585272,64.449308,59.629433,44.166609
49.677225,59.885158,185.616758,169.725901,104.144031,92.602548,29.382479,14.189011,183.066113,4.744639,56.513282,50.448464,168.860417,187.107429,166.292774,183.655638,117.574401,182.658174,-0.000741,-1.613196,32.000000,-235.818931,183.478651,-0.023146,31.216930,0.653266,354590.701996,0.902082,19.936136,1.196111,3.741988,13.478511,13.754711,196.262595,32.000000,205.456841,209.961368,187.684476,199.976572,32.000000,182.933391,71.692093,85.877954,102.548412,61.253165,51.184277,42.113924,58.922801,30.585272,64.453178,59.622578,44.236308
49.682353,59.884741,185.738245,169.727346,104.226728,92.602635,29.281920,14.188955,183.057306,4.744812,56.508248,50.445951,168.863318,187.099921,166.291924,183.645885,117.573574,182.645482,-0.000741,-1.614942,32.000000,-235.819021,183.469287,-0.023155,31.212210,0.653003,354603.051029,0.905510,19.944258,1.193642,3.739408,11.707474,26.786467,196.273538,32.000000,205.457934,209.966752,187.692146,199.972181,32.000000,182.947135,71.692486,85.883750,102.533714,61.253165,51.241826,42.113924,58.932631,30.585272,64.453821,59.637271,44.124129
49.696947,59.882545,185.648992,169.728380,104.241455,92.602619,29.361761,14.188977,183.050078,4.744734,56.501224,50.442561,168.865176,187.090995,166.292141,183.634620,117.574853,182.635343,-0.000743,-1.614370,32.000000,-235.818970,183.460191,-0.023179,31.207654,0.652720,354613.774355,0.918257,19.951647,1.191210,3.736456,7.394388,7.393907,196.274245,32.000000,205.461158,209.975532,187.695350,199.966381,32.000000,182.962765,71.692221,85.888056,102.520070,61.253165,51.224700,42.113924,58.928970,30.585272,64.450716,59.622539,44.339242
49.703431,59.879405,185.574453,169.729262,104.281607,92.602651,29.535203,14.188957,183.041984,4.744498,56.495310,50.442307,168.864652,187.083832,166.293086,183.624849,117.574354,182.628839,-0.000743,-1.612604,32.000000,-235.818940,183.451455,-0.023193,31.204716,0.653078,354611.422951,0.921306,19.945911,1.187115,3.738515,14.451990,60.420670,196.269028,32.000000,205.470874,209.975538,187.698016,199.967507,32.000000,182.966471,71.691925,85.892796,102.507212,61.253165,51.176277,42.113924,58.925362,30.585272,64.445565,59.632216,44.344598
49.692349,59.876247,185.631905,169.730120,104.264761,92.594365,29.574743,14.189035,183.038258,4.744112,56.486787,50.440709,168.865910,187.076053,166.293554,183.619867,117.573477,182.621257,-0.000743,-1.612611,32.000000,-235.818887,183.443402,-0.023348,31.202511,0.652755,354596.105779,0.918499,19.928583,1.181907,3.735622,12.678188,9.678624,196.269402,32.000000,205.475232,209.972160,187.704493,199.973734,32.000000,182.970776,71.690982,85.897766,102.494996,61.253165,51.181120,42.113924,58.940955,30.585272,64.440381,59.630269,44.262720
49.693797,59.872041,185.595229,169.730669,104.200253,92.594373,29.482485,14.189051,183.032112,4.744184,56.478702,50.437236,168.867204,187.068471,166.295271,183.610983,117.571852,182.614121,-0.000744,-1.612643,32.000000,-235.818882,183.437165,-0.023357,31.201066,0.652532,354588.690928,0.912967,19.918719,1.179885,3.733635,15.086224,6.466557,196.275995,32.000000,205.476912,209.968641,187.713961,199.981376,32.000000,182.967261,71.689110,85.901688,102.482523,61.253165,51.175987,42.113924,58.955645,30.585272,64.434418,59.627535,44.392800
49.710488,59.867106,185.501259,169.730968,104.187242,92.594557,29.796011,14.188973,183.027037,4.744444,56.468923,50.437437,168.868091,187.059556,166.297923,183.600889,117.570163,182.606525,-0.000746,-1.612674,32.000000,-235.818962,183.426238,-0.023352,31.199871,0.652805,354562.074789,0.911881,19.927053,1.177822,3.735623,28.374796,11.301168,196.288492,32.000000,205.476261,209.970122,187.730406,199.982472,32.000000,182.972923,71.687333,85.904987,102.469986,61.253165,51.133121,42.113924,58.950756,30.585272,64.426926,59.637065,44.164921
49.726738,59.861764,185.397998,169.731078,104.190072,92.586353,29.479857,14.189011,183.024711,4.744313,56.455456,50.437030,168.870905,187.052093,166.299436,183.593217,117.567554,182.599167,-0.000748,-1.612693,32.000000,-235.818981,183.419201,-0.023392,31.199921,0.652707,354558.720630,0.914695,19.921345,1.176680,3.734777,7.322903,10.181613,196.296083,32.000000,205.478707,209.973628,187.741415,199.981922,32.000000,182.985897,71.685140,85.908174,102.456955,61.253165,51.040938,42.113924,58.938422,30.585272,64.418532,59.620710,44.349220
49.719743,59.854304,185.432448,169.730700,104.260273,92.578574,29.376556,14.189105,183.022046,4.744315,56.442760,50.436944,168.872924,187.047854,166.300799,183.590880,117.567876,182.595243,-0.000750,-1.612701,32.000000,-235.818861,183.414953,-0.023406,31.201434,0.652273,354545.413906,0.904726,19.899105,1.175424,3.731632,7.568164,14.329879,196.294102,32.000000,205.484128,209.978044,187.745936,199.981428,32.000000,182.998429,71.682744,85.910624,102.443572,61.253165,51.029960,42.113924,58.943020,30.585272,64.408080,59.630613,44.302925
49.706697,59.846233,185.301566,169.729862,104.266715,92.578941,29.470458,14.189218,183.020439,4.744016,56.429112,50.438351,168.872332,187.045125,166.302457,183.587078,117.567073,182.588979,-0.000751,-1.612705,32.000000,-235.818863,183.411618,-0.023470,31.203125,0.651732,354501.127799,0.914006,19.876921,1.175180,3.728336,12.355016,28.535169,196.290022,32.000000,205.493278,209.977080,187.745708,199.984868,32.000000,182.996738,71.680902,85.913191,102.429856,61.253165,50.995013,42.113924,58.963326,30.585272,64.396137,59.630466,44.159786
49.703695,59.838273,185.325310,169.728817,104.301005,92.577934,29.446362,14.189214,183.021208,4.744138,56.415002,50.438219,168.872066,187.041862,166.303301,183.581519,117.564999,182.584670,-0.000751,-1.612730,32.000000,-235.818813,183.407938,-0.023461,31.205211,0.651812,354466.514840,0.917267,19.876711,1.173335,3.729554,15.881337,14.195043,196.293669,32.000000,205.497763,209.973216,187.747356,199.994897,32.000000,182.992015,71.678582,85.915206,102.416286,61.253165,50.921652,42.113924,58.980901,30.585272,64.383275,59.627132,44.335794
49.709724,59.831143,185.411314,169.727817,104.368112,92.578154,29.360296,14.189142,183.023887,4.744561,56.401122,50.436041,168.872446,187.039223,166.305092,183.578283,117.562111,182.581747,-0.000751,-1.612738,32.000000,-235.818909,183.405196,-0.023462,31.208495,0.651569,354468.479133,0.914592,19.882162,1.171710,3.727899,6.984281,23.678604,196.301314,32.000000,205.498989,209.970695,187.747660,200.003354,32.000000,182.984308,71.676597,85.916504,102.402748,61.253165,50.986630,42.113924,58.983723,30.585272,64.372156,59.634341,44.331392
49.705425,59.823674,185.542320,169.726556,104.387825,92.570084,29.506466,14.189107,183.026396,4.744483,56.384985,50.434622,168.873148,187.040117,166.306631,183.575178,117.557723,182.575876,-0.000752,-1.612731,32.000000,-235.819045,183.403382,-0.023281,31.210400,0.651600,354460.439846,0.915372,19.877314,1.172114,3.728602,28.694079,7.654996,196.309893,32.000000,205.500528,209.970041,187.751294,200.005890,32.000000,182.986324,71.673626,85.917720,102.390242,61.253165,51.030864,42.113924,58.992719,30.585272,64.360674,59.629699,44.288472
49.701495,59.815392,185.605439,169.724915,104.452225,92.562018,29.368013,14.189139,183.026650,4.744420,56.365259,50.435625,168.873922,187.041722,166.307399,183.576380,117.554210,182.573037,-0.000754,-1.612735,32.000000,-235.819082,183.406374,-0.023270,31.211414,0.651678,354453.912271,0.917918,19.863934,1.173868,3.729880,13.512535,12.527297,196.309534,32.000000,205.506309,209.976259,187.747727,200.005844,32.000000,182.993312,71.671130,85.919118,102.377463,61.253165,51.096436,42.113924,59.004277,30.585272,64.348405,59.631390,44.323321
49.710401,59.805492,185.574350,169.722999,104.560874,92.549870,29.389741,14.189231,183.031214,4.744311,56.342418,50.437874,168.874235,187.048163,166.308622,183.578097,117.552672,182.575419,-0.000753,-1.610971,32.000000,-235.819030,183.412715,-0.023282,31.212595,0.651971,354424.280374,0.913360,19.860922,1.175979,3.732838,14.617595,10.234155,196.306083,32.000000,205.515573,209.981759,187.743500,200.007335,32.000000,182.995282,71.667738,85.919798,102.364501,61.253165,51.077949,42.113924,59.009375,30.585272,64.334924,59.632797,44.355750
49.722484,59.793168,185.676171,169.720915,104.624370,92.545988,29.273002,14.189132,183.038786,4.744515,56.314722,50.442275,168.876352,187.055738,166.310857,183.584495,117.552444,182.579834,-0.000753,-1.609261,32.000000,-235.819067,183.418448,-0.023234,31.214364,0.652095,354392.778763,0.917645,19.856716,1.178392,3.734404,30.357617,21.586902,196.302578,32.000000,205.527012,209.980252,187.739197,200.012768,32.000000,182.991982,71.664125,85.921259,102.352392,61.253165,51.094219,42.113924,59.003046,30.585272,64.316173,59.639376,44.287445
49.719905,59.777787,185.746596,169.718343,104.707161,92.558389,29.171494,14.188980,183.045970,4.744273,56.288008,50.442596,168.876897,187.061731,166.314090,183.591848,117.552582,182.582885,-0.000752,-1.607499,32.000000,-235.819318,183.425502,-0.023200,31.215562,0.651774,354330.963963,0.916642,19.837581,1.180854,3.733109,17.516187,10.158966,196.307330,32.000000,205.531413,209.976465,187.744144,200.024429,32.000000,182.982992,71.660652,85.922674,102.339499,61.253165,51.176130,42.113924,59.004370,30.585272,64.294427,59.629866,44.278788
49.707700,59.762933,185.675693,169.715318,104.686388,92.570689,29.323237,14.188977,183.052526,4.744622,56.265896,50.444919,168.875288,187.069572,166.317309,183.598050,117.550883,182.588408,-0.000751,-1.605761,32.000000,-235.819357,183.433495,-0.023243,31.217156,0.651818,354293.736926,0.919983,19.812733,1.182793,3.734250,16.435110,11.837359,196.314524,32.000000,205.533520,209.976965,187.750861,200.030398,32.000000,182.980122,71.656662,85.923107,102.327181,61.253165,51.134495,42.113924,59.023870,30.585272,64.271514,59.628637,44.326990
49.709658,59.749364,185.569505,169.711836,104.622395,92.582927,29.813747,14.189038,183.059516,4.745344,56.247837,50.443712,168.875482,187.076347,166.318711,183.604829,117.548562,182.592387,-0.000751,-1.604580,32.000000,-235.819203,183.438574,-0.023316,31.220704,0.652067,354323.868089,0.923323,19.800025,1.183838,3.735860,29.084798,9.553189,196.321589,32.000000,205.535640,209.978363,187.754639,200.030471,32.000000,182.982272,71.652413,85.923633,102.315057,61.253165,51.053647,42.113924,59.037249,30.585272,64.249276,59.626935,44.341737
49.725795,59.737840,185.651607,169.707894,104.639110,92.587087,29.167638,14.189042,183.067242,4.745889,56.234000,50.442207,168.876600,187.083960,166.320778,183.610550,117.546341,182.598141,-0.000751,-1.604575,32.000000,-235.819153,183.442805,-0.023338,31.224044,0.652053,354364.796520,0.918879,19.797823,1.187679,3.735351,6.712378,19.637445,196.319415,32.000000,205.542676,209.985950,187.750540,200.028958,32.000000,182.990304,71.648100,85.924572,102.303195,61.253165,51.064607,42.113924,59.031431,30.585272,64.231364,59.629128,44.284804
49.722098,59.728938,185.648105,169.704356,104.569270,92.574988,29.271837,14.189171,183.073416,4.745607,56.224877,50.440016,168.876146,187.092251,166.323125,183.616632,117.545487,182.603689,-0.000753,-1.604581,32.000000,-235.818931,183.446602,-0.023253,31.226297,0.651730,354398.010634,0.903809,19.782224,1.191543,3.733067,24.812245,14.935303,196.314422,32.000000,205.553291,209.990361,187.743689,200.028456,32.000000,182.994170,71.644076,85.925038,102.291171,61.253165,51.111366,42.113924,59.030176,30.585272,64.215898,59.625509,44.140343
49.713826,59.721727,185.702390,169.701547,104.579813,92.562779,29.162254,14.189048,183.079244,4.745974,56.217327,50.437171,168.875311,187.100451,166.324651,183.621864,117.542185,182.607713,-0.000753,-1.604633,32.000000,-235.819075,183.448554,-0.023139,31.227173,0.651698,354393.056846,0.923513,19.753975,1.195995,3.733507,18.040577,7.293866,196.313604,32.000000,205.564699,209.989344,187.737261,200.032039,32.000000,182.991298,71.639273,85.925491,102.278045,61.253165,51.081598,42.113924,59.048136,30.585272,64.202850,59.633013,44.188326
49.699363,59.715982,185.882432,169.699261,104.532391,92.554520,29.877941,14.189065,183.085859,4.746083,56.210913,50.434886,168.873652,187.104460,166.325262,183.625315,117.543222,182.611396,-0.000753,-1.604578,32.000000,-235.819160,183.454169,-0.023126,31.225740,0.651583,354340.582588,0.920159,19.748902,1.199001,3.733714,12.163153,28.216539,196.318583,32.000000,205.570739,209.988188,187.737679,200.040471,32.000000,182.978869,71.635211,85.925137,102.265705,61.253165,51.204224,42.113924,59.072608,30.585272,64.192191,59.635137,44.379521
49.705992,59.710159,185.924732,169.696857,104.482214,92.546124,29.174441,14.188978,183.095660,4.746057,56.207042,50.432987,168.872353,187.111135,166.326341,183.636346,117.543634,182.615451,-0.000755,-1.604560,32.000000,-235.819208,183.460645,-0.023157,31.220630,0.651705,354296.821339,0.923646,19.750267,1.203861,3.735427,12.068290,19.888621,196.328314,32.000000,205.573839,209.992457,187.746055,200.043210,32.000000,182.976506,71.629908,85.923258,102.248991,61.253165,51.245462,42.113924,59.080309,30.585272,64.181480,59.622637,44.269250
49.705607,59.706219,185.958919,169.695546,104.448265,92.546287,30.034960,14.188833,183.102472,4.745879,56.208964,50.432258,168.871539,187.115452,166.325364,183.640352,117.543758,182.617563,-0.000755,-1.604544,32.000000,-235.819350,183.467595,-0.023132,31.216852,0.652321,354266.214943,0.901715,19.759516,1.204254,3.740137,11.169866,10.128380,196.331796,32.000000,205.579036,209.999383,187.748900,200.041711,32.000000,182.976670,71.625504,85.921990,102.235612,61.253165,51.246051,42.113924,59.084705,30.585272,64.174235,59.625421,44.102926
49.708528,59.704364,186.071487,169.694773,104.456928,92.535174,29.958929,14.188754,183.106467,4.745829,56.213771,50.427784,168.870325,187.119396,166.324251,183.644903,117.542421,182.620251,-0.000756,-1.604539,32.000000,-235.819641,183.471489,-0.023134,31.211971,0.652390,354221.906889,0.923226,19.746819,1.205413,3.740489,7.293229,16.849159,196.329973,32.000000,205.586841,210.007166,187.746001,200.040204,32.000000,182.979717,71.620412,85.920281,102.221348,61.253165,51.322797,42.113924,59.092237,30.585272,64.168964,59.635118,44.308281
