OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, April 24, 2019
3:54:38 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.709174,60.185348,137.909609,144.472635,103.389351,97.435491,29.413334,14.198101,134.765466,2.450589,59.161231,50.617473,143.480835,138.583247,141.330563,135.226619,96.839440,133.766233,-0.000801,0.012937,32.000000,-235.810286,135.373021,-0.023192,24.277235,0.682717,411054.108519,0.967191,20.219059,0.702931,2.774842,17.175209,25.403311,162.314259,32.000000,167.260556,173.620788,160.291103,167.677427,32.000000,152.890047,70.132189,76.410144,87.963061,0.047059,37.448996,65.658127,68.828687,27.443038,51.290457,59.544903,36.714393
49.702413,60.183974,137.946159,144.470769,103.344688,97.439611,29.323776,14.198091,134.763253,2.451820,59.161122,50.614841,143.479194,138.580452,141.330422,135.225594,96.837042,133.764963,-0.000799,0.012938,32.000000,-235.810291,135.370801,-0.023129,24.277150,0.682402,411087.417206,0.960898,20.217809,0.702913,2.773519,9.448117,6.658964,162.319386,32.000000,167.252549,173.618229,160.299016,167.674274,32.000000,152.887894,70.139599,76.403279,87.959433,0.047059,37.395326,65.658127,68.838729,27.443038,51.289330,59.553342,36.719308
49.709968,60.183103,137.908314,144.469254,103.383162,97.427404,29.346945,14.198027,134.760160,2.452574,59.162074,50.614825,143.477193,138.578103,141.328898,135.224358,96.834556,133.763828,-0.000798,0.012943,32.000000,-235.810354,135.371578,-0.023155,24.274925,0.682631,411140.118958,0.965253,20.218710,0.705006,2.774329,13.871866,19.381802,162.320332,32.000000,167.249270,173.621702,160.300936,167.666317,32.000000,152.893500,70.146775,76.396187,87.955471,0.047059,37.357277,65.658127,68.846683,27.443038,51.288541,59.557246,36.641099
49.715508,60.182996,137.876817,144.468174,103.447213,97.423402,29.539467,14.198253,134.759721,2.453658,59.165768,50.619914,143.475518,138.579612,141.327142,135.226687,96.832188,133.764739,-0.000798,0.012921,32.000000,-235.810133,135.373807,-0.023205,24.272002,0.682947,411164.279141,0.968383,20.224345,0.706781,2.775442,7.910021,9.125447,162.314641,32.000000,167.246581,173.625869,160.296697,167.659641,32.000000,152.899021,70.154968,76.389585,87.953228,0.047059,37.373268,65.658127,68.845293,27.443038,51.289393,59.553381,36.868097
49.716693,60.184166,137.952826,144.467898,103.360283,97.423677,29.352383,14.198347,134.759037,2.454218,59.172216,50.620364,143.474912,138.579856,141.326166,135.226692,96.831043,133.764945,-0.000796,0.012929,32.000000,-235.809962,135.373345,-0.023192,24.270230,0.682612,411111.719461,0.967333,20.215641,0.708710,2.774259,16.314456,14.115640,162.303808,32.000000,167.252693,173.623789,160.288131,167.657247,32.000000,152.899911,70.162811,76.382812,87.951641,0.047059,37.382804,65.658127,68.849703,27.443038,51.291466,59.554718,36.665897
49.714913,60.186925,137.969600,144.467762,103.367952,97.425432,29.297547,14.198407,134.760614,2.454965,59.180318,50.620725,143.475264,138.579215,141.325304,135.227255,96.829582,133.766173,-0.000796,0.012934,32.000000,-235.809818,135.376520,-0.023199,24.270668,0.682432,411095.332947,0.960871,20.209791,0.711525,2.773316,14.148678,12.285710,162.300320,32.000000,167.252096,173.617091,160.284879,167.661979,32.000000,152.895187,70.171212,76.376203,87.949226,0.047059,37.369824,65.658127,68.858385,27.443038,51.295297,59.555879,36.714980
49.714784,60.190896,137.907397,144.467764,103.389585,97.425301,29.360130,14.198398,134.760785,2.455739,59.187904,50.619647,143.474932,138.579793,141.325132,135.228344,96.827930,133.767465,-0.000794,0.012942,32.000000,-235.809740,135.379200,-0.023238,24.272858,0.682835,411099.307495,0.966976,20.209734,0.712773,2.774779,11.893665,7.133324,162.299311,32.000000,167.246221,173.610873,160.287126,167.664897,32.000000,152.889460,70.179639,76.369359,87.947106,0.047059,37.301213,65.658127,68.864814,27.443038,51.301421,59.557492,36.719675
49.711773,60.195702,137.840270,144.467907,103.345768,97.425233,29.276128,14.198358,134.760830,2.456443,59.193509,50.615319,143.474360,138.579241,141.324681,135.228146,96.826460,133.770590,-0.000794,0.012927,32.000000,-235.809808,135.380234,-0.023308,24.275025,0.682955,411114.119595,0.968849,20.214338,0.714833,2.775216,11.379433,19.606239,162.302642,32.000000,167.238697,173.608289,160.292745,167.662634,32.000000,152.886595,70.186872,76.361788,87.945808,0.047059,37.298742,65.658127,68.876272,27.443038,51.309365,59.550971,36.734275
49.711786,60.199024,137.899634,144.467748,103.332143,97.421330,29.427053,14.198206,134.759746,2.457458,59.195845,50.616282,143.474937,138.579061,141.324895,135.227232,96.825396,133.771675,-0.000793,0.012918,32.000000,-235.809923,135.380868,-0.023296,24.275605,0.682595,411121.446306,0.966795,20.218442,0.717119,2.773972,10.823823,20.874215,162.301830,32.000000,167.235978,173.613385,160.295511,167.655976,32.000000,152.894818,70.194687,76.355482,87.945749,0.047059,37.279990,65.658127,68.884830,27.443038,51.315916,59.557325,36.708010
49.714910,60.201181,137.926970,144.467365,103.338781,97.409344,29.326746,14.198223,134.759109,2.458337,59.200744,50.617340,143.474386,138.579409,141.325136,135.226504,96.823379,133.773181,-0.000791,0.012917,32.000000,-235.809861,135.382128,-0.023290,24.275714,0.682264,411131.936530,0.969645,20.226370,0.720119,2.772789,11.478417,18.523212,162.297060,32.000000,167.235710,173.615034,160.292868,167.650525,32.000000,152.902265,70.202075,76.349184,87.945369,0.047059,37.283375,65.658127,68.890216,27.443038,51.320939,59.564632,36.602654
49.715676,60.203028,137.913970,144.466900,103.375600,97.409480,29.917239,14.198220,134.757898,2.458602,59.205597,50.618838,143.472759,138.578925,141.324955,135.226705,96.822566,133.777595,-0.000791,0.012886,32.000000,-235.809787,135.382709,-0.023270,24.275352,0.682510,411121.744871,0.964642,20.229679,0.721713,2.773983,8.864114,38.659855,162.289633,32.000000,167.240424,173.612634,160.285747,167.648474,32.000000,152.899263,70.209512,76.342984,87.944775,0.047059,37.244598,65.658127,68.896617,27.443038,51.324303,59.544707,36.737797
49.715824,60.205419,137.823142,144.466490,103.365733,97.417742,29.430699,14.198224,134.757309,2.459180,59.209261,50.621919,143.472353,138.580980,141.325092,135.226447,96.821141,133.780381,-0.000791,0.012836,32.000000,-235.809719,135.382877,-0.023244,24.274757,0.682520,411076.066336,0.967761,20.228596,0.724468,2.774358,14.315899,26.172383,162.284534,32.000000,167.240354,173.604838,160.284962,167.656273,32.000000,152.889079,70.217252,76.336690,87.944392,0.047059,37.232147,65.658127,68.901336,27.443038,51.328848,59.554325,36.678369
49.717881,60.207974,137.860963,144.466188,103.351552,97.422017,29.191238,14.198371,134.760591,2.459560,59.213512,50.625832,143.471098,138.584113,141.325368,135.226020,96.818850,133.784209,-0.000791,0.012874,32.000000,-235.809541,135.387001,-0.023282,24.275074,0.682453,411079.875772,0.948649,20.229649,0.727444,2.774054,10.396324,7.201146,162.285621,32.000000,167.235180,173.599191,160.287888,167.659272,32.000000,152.882869,70.224180,76.329260,87.944783,0.047059,37.231470,65.658127,68.909605,27.443038,51.333564,59.559970,36.709624
49.723138,60.210799,137.918946,144.465854,103.408972,97.434093,29.258622,14.198308,134.762284,2.460573,59.220993,50.626477,143.470320,138.587289,141.325922,135.229872,96.817113,133.790508,-0.000791,0.012886,32.000000,-235.809586,135.389732,-0.023270,24.275320,0.682086,411120.451552,0.964417,20.231887,0.730233,2.772219,13.995053,16.969691,162.289988,32.000000,167.228070,173.596847,160.293771,167.656060,32.000000,152.881974,70.231679,76.322240,87.946507,0.047059,37.187325,65.658127,68.909773,27.443038,51.338565,59.553902,36.715347
49.726319,60.214591,137.955140,144.465533,103.449996,97.442328,29.887294,14.198228,134.763462,2.460688,59.233056,50.627667,143.470205,138.589869,141.325891,135.234711,96.814623,133.795239,-0.000791,0.012872,32.000000,-235.809774,135.391248,-0.023249,24.275932,0.682264,411144.585392,0.972333,20.232311,0.734398,2.772865,15.697353,20.674303,162.286646,32.000000,167.227326,173.603631,160.292981,167.649233,32.000000,152.890769,70.239037,76.315884,87.949152,0.047059,37.210037,65.658127,68.911112,27.443038,51.343969,59.557197,36.703975
49.728534,60.220049,137.979773,144.465273,103.427820,97.435000,29.797757,14.198158,134.764857,2.461165,59.242421,50.628445,143.468041,138.590646,141.325551,135.238295,96.811922,133.800015,-0.000790,0.012849,32.000000,-235.809883,135.393690,-0.023250,24.275973,0.682549,411199.233006,0.970109,20.229687,0.739220,2.773738,11.205886,24.395185,162.280208,32.000000,167.229406,173.604172,160.287191,167.643873,32.000000,152.897873,70.245233,76.308485,87.950681,0.047059,37.227426,65.658127,68.916360,27.443038,51.352978,59.544992,36.712045
49.732933,60.225951,138.057872,144.464612,103.481826,97.431462,29.389712,14.198121,134.767663,2.461831,59.246328,50.629753,143.466453,138.592743,141.325508,135.243371,96.809942,133.804275,-0.000789,0.012840,32.000000,-235.809901,135.398563,-0.023247,24.275887,0.682725,411240.926523,0.949726,20.230182,0.744027,2.774288,16.857204,6.254126,162.273991,32.000000,167.232012,173.599577,160.281957,167.642953,32.000000,152.895866,70.252198,76.301684,87.951802,0.047059,37.248551,65.658127,68.919169,27.443038,51.362443,59.554846,36.703755
49.737979,60.230326,138.111209,144.463728,103.530492,97.436060,29.346330,14.198250,134.771649,2.462825,59.246523,50.634274,143.465745,138.599005,141.325941,135.246131,96.808336,133.810254,-0.000789,0.012841,32.000000,-235.809838,135.404416,-0.023297,24.276581,0.682771,411221.047222,0.952475,20.233344,0.749066,2.774660,7.786975,10.008616,162.270209,32.000000,167.229354,173.592780,160.279812,167.650824,32.000000,152.889203,70.259216,76.296441,87.954267,0.047059,37.268582,65.658127,68.917772,27.443038,51.371057,59.564337,36.848435
49.744710,60.233022,138.141295,144.462741,103.557037,97.448237,29.442151,14.198377,134.777396,2.463119,59.245449,50.640938,143.464902,138.602955,141.327562,135.249405,96.807515,133.815152,-0.000789,0.012839,32.000000,-235.809711,135.408865,-0.023284,24.276818,0.683073,411214.236270,0.965585,20.234687,0.753131,2.775985,2.207028,15.035343,162.273854,32.000000,167.223372,173.590386,160.286221,167.655313,32.000000,152.887123,70.266433,76.291690,87.957143,0.047059,37.270260,65.658127,68.914745,27.443038,51.377502,59.568969,36.844253
49.749672,60.233887,138.066156,144.461770,103.578620,97.460578,29.348290,14.198448,134.782631,2.463780,59.241422,50.645817,143.464415,138.608387,141.329233,135.254403,96.805508,133.820224,-0.000789,0.012855,32.000000,-235.809656,135.414855,-0.023255,24.278086,0.683285,411238.724519,0.966962,20.233833,0.757665,2.776776,14.217169,7.160579,162.278881,32.000000,167.216903,173.589748,160.294355,167.652438,32.000000,152.893607,70.272218,76.286120,87.958671,0.047059,37.257688,65.658127,68.916065,27.443038,51.380023,59.559036,36.602874
49.752922,60.232527,138.054348,144.460874,103.628398,97.472697,29.181438,14.198395,134.788967,2.463795,59.237692,50.650641,143.463552,138.617983,141.329679,135.262967,96.804327,133.827370,-0.000788,0.012861,32.000000,-235.809808,135.421599,-0.023235,24.281314,0.683405,411291.314520,0.963799,20.229556,0.760884,2.777005,11.081697,14.147580,162.278093,32.000000,167.212180,173.596219,160.293809,167.645603,32.000000,152.901162,70.277770,76.281171,87.960696,0.047059,37.226863,65.658127,68.917083,27.443038,51.380419,59.559469,36.687540
49.753421,60.230700,137.985436,144.459890,103.637554,97.485011,29.331494,14.198400,134.793215,2.463872,59.233480,50.657574,143.461568,138.625823,141.330198,135.270460,96.802874,133.836369,-0.000788,0.012864,32.000000,-235.809730,135.429451,-0.023263,24.283618,0.683020,411344.802164,0.966900,20.225280,0.765373,2.775217,29.494328,19.697084,162.270862,32.000000,167.216236,173.600102,160.289286,167.643814,32.000000,152.903897,70.282724,76.275439,87.962032,0.047059,37.164079,65.658127,68.916651,27.443038,51.379408,59.559085,36.700600
49.759932,60.228419,137.911924,144.458919,103.595689,97.509424,29.449567,14.198425,134.801410,2.464143,59.226969,50.665063,143.459857,138.633055,141.329970,135.277921,96.801309,133.845103,-0.000787,0.012887,32.000000,-235.809733,135.437594,-0.023370,24.286269,0.682904,411394.252450,0.972476,20.220552,0.770053,2.774799,11.450612,9.890622,162.266263,32.000000,167.220570,173.594755,160.285198,167.643657,32.000000,152.899068,70.287356,76.269745,87.963052,0.047059,37.119310,65.658127,68.913748,27.443038,51.377717,59.550814,36.737430
49.771996,60.225698,137.819882,144.458065,103.626344,97.525707,29.955820,14.198274,134.808685,2.464696,59.218726,50.670821,143.458762,138.641537,141.329540,135.286056,96.798754,133.852708,-0.000786,0.012920,32.000000,-235.809872,135.446999,-0.023426,24.287342,0.682569,411446.388426,0.967608,20.218208,0.775911,2.773386,9.460656,10.140843,162.262320,32.000000,167.216886,173.585687,160.285119,167.651522,32.000000,152.888147,70.292354,76.264320,87.963266,0.047059,37.037876,65.658127,68.911726,27.443038,51.375067,59.563078,36.615053
49.775324,60.222351,137.737912,144.457346,103.693837,97.537884,29.971433,14.198383,134.818928,2.465645,59.211060,50.676844,143.456965,138.651726,141.329728,135.297690,96.795642,133.863580,-0.000785,0.012936,32.000000,-235.809843,135.459162,-0.023434,24.288275,0.682204,411545.869651,0.963825,20.209183,0.781752,2.771546,21.373538,11.835047,162.266627,32.000000,167.209647,173.581218,160.292771,167.654918,32.000000,152.880286,70.297701,76.258529,87.963755,0.047059,36.952191,65.658127,68.906132,27.443038,51.371802,59.548395,36.747335
49.780167,60.219142,137.682704,144.456615,103.773048,97.550046,29.168230,14.198418,134.827523,2.466183,59.205648,50.683931,143.456005,138.661501,141.329575,135.308909,96.793093,133.874553,-0.000783,0.012957,32.000000,-235.809846,135.468661,-0.023441,24.287717,0.681641,411608.320977,0.947436,20.193967,0.788030,2.769025,14.451360,12.683220,162.271486,32.000000,167.206025,173.579516,160.298438,167.650844,32.000000,152.877931,70.301468,76.252470,87.964203,0.047059,36.923109,65.658127,68.901801,27.443038,51.368318,59.551129,36.703461
49.789045,60.216581,137.718899,144.455887,103.840629,97.562313,29.189340,14.198360,134.837245,2.465708,59.205766,50.690449,143.454890,138.672898,141.329543,135.318150,96.791208,133.882807,-0.000783,0.012949,32.000000,-235.809875,135.474654,-0.023448,24.287047,0.681246,411658.942452,0.946982,20.187175,0.796463,2.767193,16.291209,12.831103,162.270991,32.000000,167.205950,173.583605,160.297614,167.643357,32.000000,152.883161,70.304303,76.246355,87.965467,0.047059,36.941181,65.658127,68.892203,27.443038,51.365014,59.554866,36.606103
49.796396,60.215179,137.788259,144.455176,103.835612,97.566423,29.943354,14.198401,134.848848,2.465842,59.212588,50.698760,143.452522,138.683519,141.330413,135.327224,96.790252,133.891755,-0.000782,0.012944,32.000000,-235.809821,135.482750,-0.023471,24.286033,0.680991,411708.001251,0.973068,20.178950,0.804382,2.765814,28.536978,60.447566,162.262666,32.000000,167.212118,173.583526,160.292671,167.639798,32.000000,152.885828,70.307932,76.240555,87.967167,0.047059,36.893746,65.658127,68.889199,27.443038,51.364192,59.552358,36.694804
49.790738,60.217784,137.824625,144.454531,103.756131,97.567231,29.168891,14.198501,134.859198,2.465849,59.222759,50.704731,143.450339,138.694626,141.329597,135.339277,96.789249,133.898335,-0.000782,0.012987,32.000000,-235.809749,135.488693,-0.023472,24.286579,0.681129,411754.346292,0.972290,20.167197,0.810307,2.766048,7.041526,25.023947,162.255393,32.000000,167.217767,173.577383,160.287236,167.640765,32.000000,152.879037,70.310775,76.234576,87.968145,0.047059,36.930918,65.658127,68.890490,27.443038,51.367197,59.544294,36.723050
49.791080,60.222450,137.809830,144.454121,103.750308,97.576028,29.161241,14.198512,134.867885,2.465467,59.233154,50.707715,143.449477,138.704533,141.329768,135.348698,96.787782,133.907557,-0.000783,0.013012,32.000000,-235.809877,135.495258,-0.023479,24.288862,0.681417,411767.311067,0.947689,20.158183,0.815640,2.767033,17.263168,8.197441,162.253254,32.000000,167.215999,173.568122,160.286836,167.647468,32.000000,152.869733,70.313333,76.229006,87.968828,0.047059,36.917123,65.658127,68.893164,27.443038,51.373609,59.551522,36.701700
49.793602,60.228081,137.858790,144.453948,103.697029,97.575891,29.166130,14.198622,134.877805,2.465379,59.242620,50.710107,143.449321,138.713819,141.330429,135.359452,96.786087,133.914199,-0.000784,0.012999,32.000000,-235.809804,135.502418,-0.023454,24.291366,0.681676,411779.728535,0.972987,20.166645,0.819864,2.768078,10.505631,12.817496,162.261325,32.000000,167.209917,173.565364,160.294119,167.649716,32.000000,152.866065,70.316079,76.223734,87.970615,0.047059,36.897019,65.658127,68.892749,27.443038,51.383005,59.558524,36.684019
49.793027,60.233579,137.918413,144.454015,103.670696,97.583865,29.173226,14.198715,134.884288,2.465278,59.250399,50.713252,143.449299,138.719779,141.329973,135.367393,96.784486,133.919496,-0.000785,0.013035,32.000000,-235.809733,135.509179,-0.023461,24.293659,0.681600,411825.328645,0.973335,20.170958,0.825843,2.767761,8.880588,6.752210,162.263884,32.000000,167.207422,173.566363,160.299021,167.645956,32.000000,152.863986,70.318137,76.217329,87.972772,0.047059,36.937729,65.658127,68.889892,27.443038,51.392147,59.566776,36.645501
49.796720,60.237866,137.964369,144.454300,103.611859,97.583794,29.162405,14.198876,134.890138,2.465377,59.256402,50.719029,143.448139,138.725518,141.328692,135.373967,96.782258,133.923415,-0.000786,0.013032,32.000000,-235.809670,135.514250,-0.023433,24.294873,0.681746,411833.746892,0.973131,20.173977,0.830789,2.768605,18.660879,13.706952,162.262003,32.000000,167.205459,173.571101,160.299524,167.640831,32.000000,152.872925,70.319883,76.211809,87.975385,0.047059,36.954062,65.658127,68.885742,27.443038,51.400159,59.557207,36.575142
49.807825,60.240971,137.926262,144.454344,103.639673,97.583786,29.165692,14.198808,134.895553,2.465230,59.259406,50.728260,143.446392,138.729490,141.328711,135.379142,96.780088,133.926974,-0.000785,0.013033,32.000000,-235.809716,135.522011,-0.023482,24.296206,0.682051,411877.510751,0.973000,20.180071,0.834982,2.769834,7.278599,6.939935,162.255097,32.000000,167.211339,173.569544,160.295464,167.641010,32.000000,152.871544,70.320987,76.205681,87.978519,0.047059,36.930018,65.658127,68.883184,27.443038,51.406768,59.548768,36.886953
49.812722,60.243043,137.939436,144.454113,103.708821,97.587932,29.164273,14.198872,134.902774,2.464754,59.259027,50.737557,143.444561,138.737702,141.327811,135.387130,96.778814,133.932805,-0.000786,0.013046,32.000000,-235.809651,135.530348,-0.023475,24.297547,0.682185,411884.458343,0.973292,20.180535,0.839127,2.770551,4.800772,7.024215,162.247557,32.000000,167.213948,173.564873,160.291891,167.644454,32.000000,152.862082,70.321370,76.199470,87.980215,0.047059,36.927876,65.658127,68.874777,27.443038,51.411699,59.560845,36.624078
49.819051,60.244230,137.962763,144.453569,103.709030,97.599974,29.161532,14.198998,134.910616,2.464622,59.259190,50.743689,143.443630,138.742524,141.328566,135.394573,96.777507,133.939799,-0.000787,0.013074,32.000000,-235.809428,135.538837,-0.023641,24.299563,0.681801,411885.433755,0.972952,20.172144,0.843038,2.769169,1.639891,9.662570,162.246175,32.000000,167.210544,173.559893,160.290601,167.652692,32.000000,152.852040,70.322033,76.194159,87.983567,0.047059,36.894387,65.658127,68.863211,27.443038,51.414736,59.563019,36.701554
49.816933,60.244271,138.006194,144.452322,103.653805,97.616238,29.168733,14.199005,134.918280,2.464047,59.259220,50.747772,143.442618,138.749058,141.328989,135.400172,96.775899,133.944525,-0.000786,0.013075,32.000000,-235.809538,135.545690,-0.023641,24.301733,0.681780,411904.518207,0.972941,20.169149,0.847166,2.769161,11.751881,10.217877,162.254406,32.000000,167.203262,173.556956,160.300268,167.653386,32.000000,152.847561,70.322038,76.187813,87.987087,0.047059,36.901724,65.658127,68.862857,27.443038,51.416683,59.551394,36.892455
49.813593,60.244247,138.042887,144.450785,103.659774,97.640554,29.169063,14.198889,134.924909,2.463656,59.259463,50.752369,143.441566,138.755313,141.328452,135.406242,96.774709,133.951398,-0.000786,0.013093,32.000000,-235.809693,135.551236,-0.023635,24.304313,0.681827,411955.589084,0.973019,20.163785,0.851894,2.769277,2.781823,9.347895,162.258044,32.000000,167.200175,173.561448,160.306011,167.649382,32.000000,152.851049,70.322208,76.182322,87.991138,0.047059,36.928716,65.658127,68.863244,27.443038,51.418036,59.549221,36.682111
49.824037,60.244425,138.089304,144.449114,103.708212,97.648608,29.906504,14.198808,134.927306,2.463512,59.262697,50.754891,143.439535,138.761146,141.327958,135.410156,96.772633,133.954549,-0.000784,0.013087,32.000000,-235.809847,135.555154,-0.023593,24.306479,0.682131,412028.438751,0.972987,20.166017,0.855814,2.770267,21.150492,11.755338,162.252235,32.000000,167.199630,173.567780,160.303507,167.644114,32.000000,152.852066,70.322163,76.177169,87.995814,0.047059,36.929351,65.658127,68.853700,27.443038,51.419294,59.542759,36.655332
49.827113,60.245077,138.090344,144.447466,103.711800,97.648779,29.156995,14.198888,134.930638,2.463055,59.266629,50.757276,143.436313,138.769164,141.327311,135.414340,96.771072,133.956496,-0.000785,0.013090,32.000000,-235.809823,135.559624,-0.023586,24.306986,0.682461,412135.976400,0.973290,20.169450,0.860367,2.771189,6.394908,7.676056,162.245778,32.000000,167.207092,173.566589,160.295781,167.641097,32.000000,152.848591,70.321646,76.170745,87.999268,0.047059,36.940103,65.658127,68.847857,27.443038,51.421570,59.556685,36.704121
49.830465,60.247039,138.075299,144.445733,103.654046,97.656833,29.144925,14.199032,134.934839,2.463160,59.270536,50.762113,143.434282,138.775316,141.327017,135.418164,96.770112,133.960938,-0.000784,0.013099,32.000000,-235.809703,135.562506,-0.023644,24.305669,0.682516,412167.009506,0.949150,20.158820,0.863983,2.771540,11.690598,15.141258,162.243717,32.000000,167.209378,173.561055,160.292813,167.645944,32.000000,152.837740,70.322780,76.165485,88.003669,0.047059,36.917002,65.658127,68.843069,27.443038,51.425104,59.549536,36.731194
49.831802,60.250710,138.015817,144.443415,103.663816,97.660967,29.947399,14.199192,134.939557,2.462766,59.275368,50.767832,143.431206,138.782953,141.324987,135.424027,96.767809,133.962662,-0.000784,0.013128,32.000000,-235.809619,135.568796,-0.023630,24.304467,0.682464,412169.377693,0.973486,20.156289,0.866496,2.771390,18.936741,19.795283,162.243817,32.000000,167.205236,173.556824,160.292175,167.648537,32.000000,152.824142,70.323886,76.157723,88.008522,0.047059,36.869481,65.658127,68.837638,27.443038,51.431679,59.552417,36.774994
49.831973,60.252477,137.964634,144.442403,103.646338,97.673126,29.925781,14.199227,134.941748,2.462622,59.275869,50.771096,143.429749,138.784186,141.323756,135.426439,96.766478,133.964209,-0.000784,0.013134,32.000000,-235.809619,135.571165,-0.023613,24.303482,0.682441,412205.807211,0.973903,20.154782,0.869631,2.770901,9.895127,11.879089,162.249029,32.000000,167.202412,173.557043,160.295215,167.646506,32.000000,152.820592,70.324367,76.153760,88.010916,0.047059,36.836782,65.658127,68.832559,27.443038,51.435481,59.542917,36.724077
49.832554,60.254810,137.884496,144.440671,103.562773,97.689261,29.155347,14.199404,134.943811,2.462409,59.274453,50.775513,143.427044,138.785602,141.321125,135.429473,96.764313,133.963310,-0.000783,0.013177,32.000000,-235.809465,135.574334,-0.023321,24.301854,0.682192,412231.239390,0.947828,20.157069,0.872776,2.769633,26.214133,7.635436,162.250893,32.000000,167.203162,173.564205,160.291746,167.636914,32.000000,152.829944,70.326213,76.147243,88.016660,0.047059,36.767257,65.658127,68.829886,27.443038,51.441700,59.555554,36.636697
49.837767,60.254958,137.991513,144.439365,103.559830,97.689096,29.940424,14.199576,134.944636,2.462237,59.272541,50.780864,143.424996,138.787026,141.319873,135.428930,96.763227,133.962290,-0.000781,0.013223,32.000000,-235.809282,135.576191,-0.023331,24.300942,0.682057,412287.486048,0.948631,20.158660,0.874865,2.768597,6.780756,7.524607,162.245234,32.000000,167.208031,173.565970,160.285013,167.631736,32.000000,152.833086,70.328173,76.142607,88.020711,0.047059,36.756846,65.658127,68.824274,27.443038,51.443312,59.555908,36.665457
49.834683,60.253977,137.949442,144.438219,103.572671,97.689067,29.575350,14.199498,134.943417,2.462090,59.270650,50.784293,143.423064,138.785146,141.318852,135.431629,96.762141,133.961460,-0.000781,0.013228,32.000000,-235.809376,135.575510,-0.023352,24.299533,0.681818,412361.671091,0.973853,20.160392,0.876589,2.766956,7.833987,11.184999,162.239911,32.000000,167.216405,173.561296,160.277232,167.631434,32.000000,152.828089,70.330524,76.138186,88.023893,0.047059,36.737398,65.658127,68.823301,27.443038,51.443843,59.543399,36.704635
49.840742,60.253002,137.890883,144.436977,103.515384,97.689143,29.471576,14.199620,134.942987,2.461617,59.268593,50.788371,143.420593,138.784121,141.317100,135.430487,96.761289,133.959921,-0.000781,0.013232,32.000000,-235.809261,135.575736,-0.023346,24.299792,0.682283,412359.921088,0.948207,20.155147,0.877177,2.768814,18.694773,15.882848,162.239653,32.000000,167.216537,173.555553,160.274397,167.635917,32.000000,152.816763,70.332951,76.132954,88.025609,0.047059,36.736010,65.658127,68.814340,27.443038,51.443833,59.554000,36.686220
49.842969,60.252183,137.901607,144.435585,103.468958,97.689149,29.230092,14.199812,134.946726,2.461711,59.265961,50.793667,143.418192,138.784762,141.315862,135.432061,96.759975,133.962178,-0.000779,0.013252,32.000000,-235.808996,135.579141,-0.023308,24.300571,0.682165,412362.629516,0.959974,20.157356,0.877858,2.768141,6.606773,18.264421,162.241437,32.000000,167.212924,173.551398,160.274853,167.636138,32.000000,152.806770,70.335125,76.127019,88.026630,0.047059,36.716184,65.658127,68.807051,27.443038,51.443826,59.560786,36.811531
49.848785,60.251672,137.888473,144.433987,103.507542,97.696860,30.035380,14.199977,134.949152,2.461773,59.266072,50.795167,143.417170,138.788999,141.314758,135.433040,96.758626,133.963262,-0.000778,0.013272,32.000000,-235.808711,135.581594,-0.023284,24.301492,0.681777,412359.236557,0.963224,20.150113,0.877955,2.766630,1.963188,17.708717,162.246531,32.000000,167.209451,173.553356,160.279071,167.629666,32.000000,152.806029,70.337896,76.121655,88.028022,0.047059,36.670732,65.658127,68.798873,27.443038,51.444477,59.547352,36.884092
49.846934,60.252216,137.786210,144.432414,103.465174,97.720869,29.287138,14.200109,134.950137,2.461884,59.267582,50.795296,143.415922,138.790801,141.312593,135.434878,96.757217,133.964206,-0.000777,0.013277,32.000000,-235.808678,135.579705,-0.023284,24.303274,0.681772,412359.593592,0.971132,20.146988,0.880373,2.766721,19.251079,7.112183,162.245658,32.000000,167.211581,173.559049,160.275030,167.623247,32.000000,152.808940,70.340963,76.116553,88.029784,0.047059,36.593700,65.658127,68.794138,27.443038,51.446135,59.558987,36.679617
49.846697,60.252699,137.663633,144.430902,103.451026,97.736689,29.235491,14.200178,134.949305,2.461645,59.266151,50.796346,143.413387,138.790479,141.310991,135.436814,96.755412,133.964319,-0.000777,0.013303,32.000000,-235.808559,135.577048,-0.023295,24.303963,0.681644,412390.568988,0.945047,20.140461,0.882253,2.766135,9.835846,7.626989,162.241533,32.000000,167.216881,173.559078,160.267901,167.619836,32.000000,152.805489,70.343367,76.110759,88.030447,0.047059,36.544520,65.658127,68.790288,27.443038,51.448257,59.568772,36.664430
49.843312,60.252708,137.758969,144.429365,103.472082,97.740949,29.503424,14.200092,134.948613,2.461767,59.261653,50.797220,143.411342,138.790816,141.309003,135.435568,96.753777,133.962998,-0.000776,0.013318,32.000000,-235.808553,135.577189,-0.023257,24.304155,0.681291,412495.886306,0.969471,20.142921,0.884124,2.764186,3.416540,14.991589,162.235314,32.000000,167.224173,173.553094,160.259722,167.620519,32.000000,152.795339,70.344857,76.104832,88.030278,0.047059,36.572106,65.658127,68.789786,27.443038,51.450294,59.554119,36.705882
49.846298,60.251826,137.818838,144.427716,103.467592,97.744925,29.318043,14.200116,134.949976,2.461697,59.257364,50.801180,143.409436,138.791452,141.307651,135.436114,96.752327,133.962579,-0.000775,0.013322,32.000000,-235.808623,135.576722,-0.023261,24.304094,0.680780,412566.928017,0.971347,20.143649,0.885984,2.761740,9.910389,7.332407,162.236773,32.000000,167.223028,173.545465,160.258366,167.625723,32.000000,152.781175,70.346751,76.099364,88.030476,0.047059,36.531530,65.658127,68.785039,27.443038,51.450416,59.557384,36.692529
49.851354,60.250300,137.835956,144.425691,103.446840,97.745025,29.377650,14.200108,134.948576,2.461709,59.254381,50.802273,143.407345,138.791261,141.306747,135.435207,96.750937,133.960847,-0.000774,0.013329,32.000000,-235.808607,135.574016,-0.023279,24.303730,0.681325,412589.886072,0.962639,20.147160,0.886973,2.763841,19.031663,9.260925,162.241992,32.000000,167.219676,173.539227,160.260043,167.625528,32.000000,152.770367,70.348619,76.093750,88.030246,0.047059,36.527247,65.658127,68.773654,27.443038,51.449917,59.551089,36.835449
49.854672,60.248704,137.889935,144.423722,103.502019,97.744967,29.145081,14.200111,134.948885,2.462114,59.250897,50.805122,143.406144,138.791280,141.305098,135.434951,96.749643,133.957915,-0.000773,0.013352,32.000000,-235.808616,135.573401,-0.023293,24.303727,0.681599,412606.438664,0.968700,20.143187,0.888219,2.764876,13.603992,21.383674,162.246285,32.000000,167.216876,173.536886,160.260207,167.620032,32.000000,152.768274,70.350307,76.088675,88.029678,0.047059,36.570893,65.658127,68.767558,27.443038,51.449051,59.564366,36.613146
49.860021,60.247201,137.887259,144.421728,103.573831,97.744178,29.347342,14.200116,134.950494,2.461894,59.248880,50.805771,143.404215,138.790919,141.302842,135.437302,96.749095,133.955503,-0.000773,0.013342,32.000000,-235.808538,135.572326,-0.023327,24.303491,0.681614,412604.486083,0.966623,20.136433,0.888762,2.764939,9.978963,14.698666,162.242819,32.000000,167.220103,173.539295,160.253077,167.613335,32.000000,152.772589,70.351455,76.083817,88.028926,0.047059,36.558721,65.658127,68.756451,27.443038,51.448074,59.557777,36.592089
49.858006,60.245956,137.926585,144.419627,103.565165,97.744338,29.341563,14.200339,134.951669,2.461475,59.247424,50.807771,143.401846,138.792138,141.301599,135.436425,96.749233,133.954101,-0.000774,0.013338,32.000000,-235.808299,135.570944,-0.023331,24.303501,0.681831,412602.194221,0.974261,20.131404,0.888620,2.765838,24.981259,6.039676,162.239618,32.000000,167.224864,173.537168,160.245675,167.609669,32.000000,152.770619,70.353154,76.078921,88.028362,0.047059,36.549674,65.658127,68.750526,27.443038,51.447644,59.551178,36.877489
49.859479,60.245437,137.960355,144.417602,103.550286,97.744421,29.262840,14.200382,134.951512,2.461062,59.245192,50.807735,143.399722,138.793600,141.300605,135.434067,96.749242,133.955972,-0.000773,0.013320,32.000000,-235.808212,135.569179,-0.023320,24.303863,0.681730,412594.931474,0.967421,20.124370,0.887987,2.765487,13.321694,7.850150,162.234832,32.000000,167.229971,173.530635,160.237323,167.608892,32.000000,152.762557,70.354418,76.074125,88.027595,0.047059,36.553239,65.658127,68.743356,27.443038,51.447903,59.548916,36.722830
49.852950,60.244587,137.962250,144.415588,103.479279,97.752578,29.265307,14.200342,134.949825,2.461189,59.242619,50.805499,143.398017,138.793945,141.299976,135.434879,96.748842,133.953732,-0.000773,0.013315,32.000000,-235.808205,135.569367,-0.023309,24.303997,0.681953,412594.621733,0.967652,20.125207,0.887166,2.766388,11.472429,9.869687,162.235435,32.000000,167.227493,173.523497,160.235393,167.613780,32.000000,152.755355,70.356829,76.070108,88.026964,0.047059,36.562035,65.658127,68.745394,27.443038,51.448268,59.542632,36.686146
49.858066,60.243293,138.053124,144.413588,103.478909,97.760615,29.318561,14.200256,134.950070,2.461813,59.238590,50.804418,143.396539,138.791833,141.299062,135.434197,96.747314,133.953090,-0.000772,0.013338,32.000000,-235.808203,135.569138,-0.023364,24.303169,0.682085,412593.376188,0.970224,20.123165,0.888071,2.766983,19.134865,12.188534,162.240398,32.000000,167.222355,173.521361,160.238142,167.612282,32.000000,152.753002,70.359054,76.066152,88.026651,0.047059,36.570348,65.658127,68.739147,27.443038,51.448155,59.549585,36.728186
49.859138,60.241438,138.016576,144.411605,103.513758,97.760646,29.404834,14.200423,134.948288,2.461725,59.231058,50.806575,143.395031,138.792160,141.296415,135.433402,96.745389,133.951802,-0.000772,0.013359,32.000000,-235.808067,135.568127,-0.023371,24.303704,0.682246,412631.612212,0.970360,20.129070,0.887375,2.767384,11.235076,23.805143,162.244012,32.000000,167.217102,173.522066,160.237645,167.606130,32.000000,152.753695,70.360505,76.061739,88.024991,0.047059,36.584079,65.658127,68.731160,27.443038,51.446829,59.553056,36.706396
49.866025,60.237852,138.018799,144.409847,103.562650,97.763896,29.469678,14.200572,134.946381,2.462149,59.222972,50.807470,143.393164,138.787847,141.294106,135.431957,96.743864,133.952463,-0.000771,0.013373,32.000000,-235.807944,135.567962,-0.023355,24.303907,0.682689,412663.415477,0.968565,20.122483,0.888590,2.768923,12.815779,22.007973,162.239978,32.000000,167.217246,173.527030,160.229205,167.598535,32.000000,152.759560,70.361783,76.057479,88.023332,0.047059,36.554359,65.658127,68.720808,27.443038,51.443836,59.555682,36.716521
49.868037,60.233541,137.972400,144.407967,103.565380,97.767245,29.254950,14.200700,134.946512,2.462306,59.213940,50.809538,143.390226,138.785830,141.292162,135.430788,96.743012,133.952236,-0.000770,0.013355,32.000000,-235.807781,135.566361,-0.023326,24.303939,0.682479,412664.011980,0.965696,20.119520,0.889884,2.768130,30.614773,9.328001,162.235181,32.000000,167.221807,173.524541,160.221937,167.594393,32.000000,152.757383,70.363110,76.053409,88.021972,0.047059,36.517232,65.658127,68.710971,27.443038,51.439475,59.549536,36.734275
49.866621,60.228847,137.978025,144.405889,103.604486,97.779499,29.388590,14.200613,134.944825,2.462334,59.203840,50.812406,143.387886,138.784127,141.290713,135.430558,96.742563,133.953399,-0.000769,0.013362,32.000000,-235.807879,135.567101,-0.023345,24.305402,0.682388,412671.575635,0.963448,20.108811,0.891732,2.767792,12.680364,12.393004,162.232139,32.000000,167.223826,173.518129,160.215878,167.594350,32.000000,152.750074,70.365015,76.049945,88.020669,0.047059,36.520935,65.658127,68.710116,27.443038,51.434050,59.558308,36.605883
49.866676,60.224115,137.989627,144.403538,103.601638,97.791758,29.398026,14.200633,134.945161,2.462470,59.190838,50.815098,143.385911,138.784021,141.289108,135.432755,96.741242,133.955724,-0.000768,0.013352,32.000000,-235.807822,135.566581,-0.023344,24.306253,0.682150,412681.061493,0.970498,20.102419,0.892474,2.766750,13.412527,7.264220,162.234329,32.000000,167.218549,173.511302,160.213827,167.597717,32.000000,152.739716,70.366871,76.046111,88.018449,0.047059,36.471793,65.658127,68.699425,27.443038,51.428516,59.552771,36.711091
49.873341,60.218526,137.941531,144.400944,103.655153,97.798139,29.380407,14.200582,134.945704,2.462420,59.175370,50.817152,143.384231,138.786665,141.286983,135.435886,96.740378,133.958363,-0.000767,0.013367,32.000000,-235.807878,135.567259,-0.023370,24.306664,0.682237,412728.445029,0.966224,20.099191,0.893492,2.766942,10.512188,11.457775,162.240408,32.000000,167.211649,173.508276,160.216818,167.593770,32.000000,152.733771,70.368202,76.041731,88.016329,0.047059,36.468902,65.658127,68.690460,27.443038,51.422135,59.539170,36.724664
49.870177,60.211475,137.996001,144.398355,103.666321,97.799857,29.597532,14.200582,134.947643,2.462400,59.159592,50.817110,143.382921,138.788740,141.284595,135.438486,96.739917,133.962300,-0.000767,0.013357,32.000000,-235.807883,135.567006,-0.023345,24.306380,0.682339,412776.257960,0.966022,20.094401,0.895951,2.767171,11.759360,19.851435,162.243566,32.000000,167.208251,173.506941,160.217520,167.586982,32.000000,152.735054,70.369710,76.038248,88.014436,0.047059,36.433936,65.658127,68.682271,27.443038,51.414265,59.563963,36.624444
49.873782,60.203652,137.928891,144.395744,103.743019,97.812042,29.356070,14.200682,134.949916,2.462545,59.147487,50.819700,143.381093,138.790944,141.283130,135.442510,96.739652,133.963562,-0.000765,0.013350,32.000000,-235.807790,135.570761,-0.023377,24.307107,0.682027,412793.939230,0.966508,20.081919,0.898105,2.765837,12.121322,7.582074,162.239880,32.000000,167.209827,173.508667,160.212654,167.580042,32.000000,152.739771,70.372024,76.035430,88.013238,0.047059,36.405139,65.658127,68.675275,27.443038,51.404259,59.565881,36.760101
49.869481,60.195746,137.931024,144.393083,103.754662,97.824280,29.371272,14.200577,134.952084,2.462582,59.137921,50.821332,143.378372,138.797114,141.281339,135.446132,96.739177,133.967330,-0.000764,0.013346,32.000000,-235.807959,135.572614,-0.023372,24.307171,0.682348,412794.981578,0.959484,20.078141,0.900493,2.767105,10.095800,6.866291,162.234695,32.000000,167.214193,173.502950,160.205299,167.576903,32.000000,152.736817,70.373903,76.032826,88.011930,0.047059,36.394029,65.658127,68.671276,27.443038,51.394033,59.551404,36.908963
49.874836,60.189687,137.916365,144.390564,103.777367,97.820215,29.414999,14.200672,134.955131,2.462526,59.129935,50.823171,143.375596,138.801475,141.278896,135.451045,96.738752,133.971741,-0.000763,0.013380,32.000000,-235.807818,135.576148,-0.023381,24.308160,0.682012,412834.887586,0.967399,20.066590,0.901375,2.765559,18.160942,10.165134,162.231438,32.000000,167.213806,173.495287,160.199877,167.575785,32.000000,152.729292,70.375069,76.029687,88.010452,0.047059,36.372948,65.658127,68.662887,27.443038,51.385531,59.549181,36.911971
49.883252,60.184996,137.931714,144.388062,103.811818,97.815987,29.190263,14.200759,134.958459,2.462520,59.123435,50.822498,143.373005,138.805500,141.276997,135.456418,96.738366,133.977192,-0.000764,0.013367,32.000000,-235.807699,135.580869,-0.023335,24.307844,0.682157,412879.979406,0.967091,20.063130,0.903693,2.765840,10.998823,18.149432,162.233506,32.000000,167.208858,173.486644,160.200067,167.578196,32.000000,152.719005,70.376399,76.026398,88.009132,0.047059,36.357168,65.658127,68.650181,27.443038,51.378860,59.566855,36.774187
49.878734,60.181130,137.951052,144.385708,103.796973,97.815809,29.553394,14.200940,134.963150,2.462218,59.116384,50.825866,143.370489,138.809792,141.274950,135.462390,96.738091,133.981572,-0.000765,0.013367,32.000000,-235.807546,135.584715,-0.023176,24.307419,0.681930,412852.407936,0.965484,20.051534,0.906274,2.765249,9.545203,12.616419,162.241112,32.000000,167.201655,173.482397,160.205496,167.574234,32.000000,152.716524,70.376856,76.023140,88.008339,0.047059,36.398374,65.658127,68.646012,27.443038,51.374126,59.560885,36.634202
49.877448,60.177544,137.941118,144.383633,103.764419,97.823950,29.328863,14.200828,134.967028,2.462395,59.108233,50.827509,143.369108,138.810813,141.272326,135.465856,96.737646,133.986824,-0.000764,0.013359,32.000000,-235.807665,135.584234,-0.023056,24.306924,0.681851,412824.622511,0.972683,20.038142,0.909328,2.765091,7.053734,14.019722,162.243234,32.000000,167.196157,173.482261,160.205881,167.568282,32.000000,152.722873,70.377279,76.020685,88.008815,0.047059,36.323417,65.658127,68.637411,27.443038,51.369974,59.534941,36.704562
49.878952,60.172647,137.931814,144.381992,103.858642,97.819842,29.361715,14.200956,134.968919,2.462142,59.101683,50.827272,143.367545,138.811884,141.269732,135.468313,96.737030,133.988724,-0.000765,0.013353,32.000000,-235.807501,135.589604,-0.022986,24.307583,0.682014,412821.865407,0.960815,20.038947,0.911744,2.765729,10.480660,11.866426,162.238675,32.000000,167.195655,173.483422,160.199759,167.563788,32.000000,152.730933,70.377514,76.018330,88.009879,0.047059,36.295018,65.658127,68.629788,27.443038,51.364549,59.548670,36.718281
49.882110,60.167915,138.078626,144.380603,103.843354,97.832075,29.906571,14.200790,134.970991,2.461818,59.097836,50.828919,143.365401,138.813198,141.267540,135.469738,96.737019,133.991487,-0.000764,0.013346,32.000000,-235.807625,135.592266,-0.023021,24.308507,0.682054,412853.904576,0.968269,20.036691,0.914758,2.765601,17.171986,11.906835,162.231629,32.000000,167.198381,173.477745,160.191673,167.564806,32.000000,152.728543,70.377782,76.015992,88.010823,0.047059,36.359810,65.658127,68.622679,27.443038,51.358588,59.554109,36.872500
49.882648,60.163824,138.179160,144.379395,103.877047,97.833082,29.384582,14.200927,134.975070,2.461806,59.096622,50.829316,143.363552,138.817197,141.264896,135.472636,96.737136,133.993155,-0.000764,0.013319,32.000000,-235.807469,135.595493,-0.022990,24.310004,0.681925,412830.097938,0.967101,20.030239,0.916303,2.765331,27.146466,16.375607,162.227369,32.000000,167.195244,173.470926,160.187150,167.568640,32.000000,152.722725,70.377589,76.013201,88.011981,0.047059,36.393084,65.658127,68.615629,27.443038,51.352838,59.558180,36.897591
49.885097,60.160848,138.248042,144.378299,103.911405,97.824967,29.430811,14.200816,134.977962,2.461841,59.098104,50.831544,143.361911,138.820686,141.262760,135.475107,96.736932,133.995300,-0.000764,0.013293,32.000000,-235.807514,135.597323,-0.022964,24.312684,0.682655,412873.699812,0.949522,20.022242,0.917666,2.768099,28.797289,5.950176,162.227742,32.000000,167.187012,173.464018,160.187736,167.571889,32.000000,152.712575,70.377083,76.010161,88.014221,0.047059,36.473824,65.658127,68.603280,27.443038,51.349467,59.553007,36.681964
49.886559,60.160361,138.224201,144.377186,103.938341,97.837381,29.471833,14.200799,134.980545,2.461373,59.103546,50.829659,143.360489,138.818874,141.259578,135.477223,96.736437,133.998611,-0.000765,0.013262,32.000000,-235.807610,135.601751,-0.022983,24.315745,0.683090,412872.420152,0.966378,20.017594,0.918364,2.770085,13.570786,16.805884,162.232761,32.000000,167.177147,173.462914,160.192200,167.567640,32.000000,152.708159,70.376193,76.006784,88.017214,0.047059,36.488789,65.658127,68.594430,27.443038,51.348462,59.548611,36.665383
49.887379,60.161755,138.225460,144.376068,103.928028,97.849580,29.395714,14.200709,134.981412,2.461230,59.112769,50.829497,143.359743,138.819228,141.255554,135.477858,96.736456,133.999140,-0.000765,0.013260,32.000000,-235.807710,135.603801,-0.022961,24.319436,0.683255,412833.529214,0.964720,20.012086,0.919618,2.771330,2.613252,21.426438,162.231398,32.000000,167.171104,173.467008,160.188906,167.561476,32.000000,152.710707,70.374965,76.004225,88.021569,0.047059,36.415206,65.658127,68.586665,27.443038,51.349993,59.555702,36.626205
49.880168,60.164857,138.164240,144.375055,103.919350,97.849538,29.372963,14.200653,134.982194,2.460754,59.124414,50.830922,143.358796,138.820653,141.252625,135.478352,96.736788,133.997942,-0.000765,0.013270,32.000000,-235.807777,135.603548,-0.022986,24.322421,0.683114,412885.064115,0.963467,20.010087,0.921733,2.770770,12.211398,6.825943,162.226053,32.000000,167.170012,173.468942,160.181403,167.556205,32.000000,152.714360,70.373718,76.002257,88.027056,0.047059,36.364168,65.658127,68.584162,27.443038,51.354229,59.541756,36.724151
49.881628,60.169498,138.162427,144.374260,103.980264,97.841271,29.149903,14.200756,134.981753,2.461092,59.135483,50.830675,143.358263,138.821405,141.250630,135.477205,96.737012,133.997183,-0.000766,0.013249,32.000000,-235.807679,135.603910,-0.022996,24.323950,0.683094,412937.784544,0.966069,20.010635,0.921971,2.770750,12.857172,12.085607,162.220165,32.000000,167.172136,173.463506,160.174115,167.557339,32.000000,152.710150,70.372696,76.000472,88.033352,0.047059,36.388961,65.658127,68.580247,27.443038,51.361793,59.557020,36.701113
49.878360,60.174601,138.274685,144.373884,104.024159,97.841357,30.024379,14.200706,134.981778,2.460956,59.146830,50.829199,143.357958,138.820597,141.248268,135.479270,96.737045,133.995693,-0.000766,0.013234,32.000000,-235.807850,135.605045,-0.023026,24.325532,0.682824,412945.463844,0.966978,20.021191,0.921054,2.769923,19.224543,11.808291,162.218165,32.000000,167.168175,173.458482,160.170281,167.562541,32.000000,152.702673,70.372017,75.998750,88.039752,0.047059,36.446476,65.658127,68.574963,27.443038,51.369826,59.555840,36.743300
49.872737,60.179699,138.209146,144.373870,104.011496,97.833187,29.223514,14.200713,134.980484,2.460490,59.158544,50.827046,143.358290,138.817598,141.246875,135.478945,96.737053,133.991834,-0.000767,0.013222,32.000000,-235.807834,135.603939,-0.023001,24.323658,0.682700,412915.525693,0.974276,20.024324,0.920460,2.769806,12.749677,12.831330,162.219513,32.000000,167.161926,173.453478,160.170716,167.565001,32.000000,152.695762,70.371174,75.997592,88.046317,0.047059,36.396848,65.658127,68.571436,27.443038,51.378103,59.553460,36.628186
49.867698,60.184851,138.208477,144.374149,103.915077,97.820915,29.247380,14.200683,134.978905,2.459887,59.169824,50.825118,143.359341,138.813863,141.245490,135.475960,96.737353,133.989034,-0.000766,0.013180,32.000000,-235.807844,135.601330,-0.023030,24.320359,0.683271,412923.754271,0.945981,20.032805,0.919697,2.772238,22.824211,10.637690,162.225605,32.000000,167.153490,173.453668,160.177917,167.558611,32.000000,152.697059,70.370203,75.996071,88.053011,0.047059,36.361116,65.658127,68.573167,27.443038,51.386400,59.555407,36.750123
49.867058,60.190119,138.226745,144.374651,103.821349,97.816622,29.317643,14.200777,134.978891,2.460235,59.179677,50.822519,143.360042,138.810367,141.242844,135.474680,96.737151,133.987165,-0.000765,0.013150,32.000000,-235.807740,135.599079,-0.023268,24.317453,0.683037,412899.343228,0.971958,20.043717,0.917801,2.771236,19.446167,8.672396,162.223673,32.000000,167.148568,173.457922,160.175985,167.550665,32.000000,152.703823,70.369287,75.994559,88.061083,0.047059,36.372925,65.658127,68.568865,27.443038,51.394974,59.550234,36.723050
49.870075,60.194686,138.283629,144.374977,103.770648,97.808682,29.144185,14.200747,134.975506,2.459877,59.185888,50.823462,143.359389,138.806409,141.240575,135.474210,96.736841,133.983819,-0.000765,0.013157,32.000000,-235.807576,135.596844,-0.023254,24.313968,0.683134,412856.609069,0.971164,20.054080,0.916133,2.771503,7.040367,7.883665,162.218038,32.000000,167.146272,173.459391,160.169889,167.544520,32.000000,152.707202,70.368795,75.992846,88.069378,0.047059,36.389661,65.658127,68.557803,27.443038,51.402905,59.558918,36.634349
49.867097,60.198072,138.268161,144.375147,103.774648,97.808638,29.034454,14.200811,134.974019,2.460418,59.187316,50.823847,143.359408,138.803315,141.238177,135.471598,96.736736,133.981117,-0.000765,0.013151,32.000000,-235.807368,135.595864,-0.023242,24.310210,0.683291,412846.276351,0.968822,20.060011,0.915421,2.771905,1.401830,1.460304,162.211040,32.000000,167.146646,173.455841,160.162862,167.544916,32.000000,152.703991,70.368454,75.991973,88.077529,0.047059,36.386260,65.658127,68.556337,27.443038,51.409680,59.553745,36.734936
49.870060,60.200174,138.243705,144.375044,103.736798,97.808743,29.153435,14.200944,134.973037,2.460252,59.186287,50.824884,143.359614,138.799790,141.236742,135.467130,96.736795,133.978494,-0.000766,0.013116,32.000000,-235.807266,135.594004,-0.023199,24.308916,0.683577,412817.321112,0.974456,20.061456,0.914093,2.772878,24.955501,24.005825,162.209191,32.000000,167.140389,173.451007,160.162277,167.550900,32.000000,152.698865,70.367881,75.991568,88.086339,0.047059,36.358961,65.658127,68.546740,27.443038,51.414777,59.557669,36.731781
